MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1968.09,399.17279551695003,0.6550999999999999,1968.0,9.0,1967.0,12.0,3.291618183185691,0.008289921780102853,48.0,8.0,7.0,4.0,79.0,146.0,0.36743583702508137,253.17279551695023,253.17279551695023,,1.2666666666666666,214.8459888953222,143.7255248311051,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,316.17279551695015,965.3903486421051,990.5,0.14695775496872887,0.020634559103390033,990.3324076859279,0.34163360763118844,0.14629554457712385,,,24.600425436191852,24.617342845000927,,,,0.8593839555812889,0.5749020993244204,,,0.935666666666667,0.9137500000000001,,,0.9763333333333334,0.9699999999999999,,,47.530723509481746,30.765930388773647,,,55.73497161315473,0.13938591517998902,57.102674878007335,113.70798054111813,169.21867401722776,221.98428921411443,64.82052194793668,46.02375922061052,2,1,40129.1795614714,206.71409048762803,30,0.3096387311841929
1968.1,305.0408318857246,0.7775483870967742,1968.0,10.0,1968.0,1.0,2.317260103758003,0.007398494162635417,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.3720416187801372,191.81502543411185,191.81502543411185,,1.0,191.81502543411185,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,244.7505093050796,964.9316946829836,990.5,0.12320598224983205,0.009611021134780342,990.3671829966149,0.2626265615536011,,,,25.17286175207785,,,,,0.7672601017364475,,,,0.9332258064516127,,,,0.9719354838709674,,,,42.96746888572987,,,,42.96746888572987,0.14065234226678078,57.65537737340549,114.8634775530266,171.0773322319411,224.76141786079467,51.60482672399692,38.330256505097815,1,1,31967.79685098304,170.8790272711299,31,0.23870816047627716
1968.11,357.64875365312673,0.7112,1968.0,11.0,1968.0,2.0,7.440706094674755,0.020163767540357248,40.0,6.0,4.0,3.0,53.0,106.0,0.304809768085312,251.6487536531268,251.6487536531268,,1.3333333333333333,197.01637109937005,163.89714766127003,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,301.6487536531268,965.1856563705148,990.5,0.14211989957590143,0.02076941977884628,990.3371106806451,0.28325897436280795,0.19137105645718458,,,24.868195335767535,24.5540284128631,,,,0.7880654843974801,0.6555885906450801,,,0.933,0.9219999999999999,,,0.9729999999999996,0.97,,,43.737143881807796,35.304335992047385,,,55.505255879156906,0.1537901756676928,57.34653951361051,114.21815560763916,170.04013798614963,223.2135519978118,78.42863788853751,39.2101402535539,2,1,39963.78423299298,174.8790272711299,30,0.3083625326619828
1968.12,564.9770976634236,0.5161290322580645,1968.0,12.0,1968.0,3.0,6.498940357710199,0.011404279416188432,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.21633835699890547,444.3964525021332,444.3964525021332,,2.032258064516129,219.2209094328245,219.2209094328245,184.5936427310091,,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,499.6867750827784,966.136257787478,990.5,0.21367125240081872,0.06038764597583746,990.2259411016232,0.3466357242379396,0.3466357242379396,0.2412400213028504,,23.74304758990775,23.74304758990775,23.311120458014287,,,0.876883637731298,0.876883637731298,0.7383745709240365,,0.9377419354838711,0.9377419354838711,0.93,,0.9751612903225809,0.9751612903225809,0.97,,46.659444070385504,46.659444070385504,38.08058214638099,,94.54729401646073,0.16685500870175887,56.073182250665546,111.57182242278024,165.82146195241074,216.9958159448389,115.67412486957303,75.07200784763397,3,2,70343.1867482468,348.6352503668669,31,0.5252627445358931
1969.01,810.4768171009543,0.4030645161290323,1969.0,1.0,1968.0,4.0,9.854164152454883,0.011955735408658923,46.0,7.0,6.0,4.0,76.0,139.0,0.1734059065854924,671.4768171009545,671.4768171009545,,2.967741935483871,227.47957592200484,227.47957592200484,224.2235385770864,209.56500422978215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,730.4768171009543,967.1419072684037,990.5,0.3460092350002574,0.13647257153826686,990.0175181934613,0.37166935705463594,0.37166935705463594,0.3604920811726874,0.31089148379891185,22.503941568003043,22.503941568003043,22.47292951547149,21.683843686418015,,0.9099183036880197,0.9099183036880197,0.896894154308346,0.8382600169191287,0.9367741935483875,0.9367741935483875,0.9358620689655175,0.93,0.9761290322580647,0.9761290322580647,0.9758620689655174,0.97,45.88607671929588,45.88607671929588,45.07919377424785,40.21413379993706,135.24024225320872,0.16678681982196958,54.458347082502684,108.24606566197086,160.5930250526821,209.4565082178262,160.8565351997483,115.16716326902966,4,2,100618.74023638731,549.3842348466451,31,0.751334679184493
1969.02,1768.9525845750215,0.22985714285714282,1969.0,2.0,1968.0,5.0,131.0633345206136,0.053108132785951244,49.0,8.0,7.0,5.0,93.0,162.0,0.11376448659535407,1606.952584575021,1019.167174016288,,3.9642857142857144,257.21816260204554,257.21816260204554,257.21816260204554,256.67982273645305,587.7854105587334,22.252472227475177,4.269818205985252,6.896724852421039,16.5771888069074,537.7892064659445,71.25247222747518,12.269818205985255,13.896724852421041,21.5771888069074,630.7892064659445,1116.5861893021695,970.0519353808979,990.5,0.7412523526331702,0.39307908724160995,989.3656685601253,0.47179157406284705,0.47179157406284705,0.47179157406284705,0.46991714541438284,18.841941605164326,18.841941605164326,18.841941605164326,18.743227292520412,,1.0288726504081827,1.0288726504081827,1.0288726504081827,1.0267192909458127,0.9269122297612211,0.9269122297612211,0.9269122297612211,0.9264274975301552,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,42.90713812187324,42.90713812187324,42.90713812187324,42.54006775190264,169.74219398352582,0.12314006641905004,48.04022930099992,95.21413293554795,140.56196127559423,181.62792187028634,196.36953505100098,105.86589751304524,4,3,114066.75435692935,815.2600169191287,28,0.9430121887973656
1969.03,6860.906712271552,0.004290322580645163,1969.0,3.0,1968.0,6.0,130.67279481541823,0.020225010256572452,68.0,14.0,17.0,21.0,195.0,315.0,0.04646037113199352,6545.906712271552,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,6439.455099368326,1025.5483870967741,3.9999999999999982,7.999999999999999,59.0,5342.906712271552,1093.5483870967741,18.0,25.0,80.0,5537.906712271552,1243.0,980.0290952463077,990.66841002224,0.9219672131147545,0.4800000000000003,989.2664428091252,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.702412782817406,8.702412782817406,8.702412782817406,8.702412782817406,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.07996347500369654,0.07996347500369654,0.07996347500369654,0.07996347500369654,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,2.209146205632141,2.209146205632141,2.209146205632141,2.209146205632141,8.836584822528566,0.0016377166024927003,10.756329922480408,21.002367435569415,11.46686570832414,8.80224344285587,97.20640272983644,0.0,4,0,6574.419107961254,4755.883582931186,31,0.049092137902936483
1969.04,7416.2143348839445,0.0034333333333333355,1969.0,4.0,1968.0,7.0,108.49856546351205,0.015390745714228196,84.0,14.0,20.0,27.0,219.0,364.0,0.050051060394899115,7052.2143348839445,73.33333333333333,,0.26666666666666666,275.0,275.0,275.0,275.0,6978.8810015506115,1042.6666666666667,4.000000000000001,4.999999999999998,53.00000000000001,5874.214334883945,1126.6666666666667,18.0,25.0,80.0,6093.2143348839445,1243.0,980.5387903350962,990.7612477544167,0.9219672131147545,0.4800000000000003,989.3592805413019,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.285555426205937,8.285555426205937,8.285555426205937,8.285555426205937,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.05454417612970416,0.05454417612970416,0.05454417612970416,0.05454417612970416,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,1.459367871587851,1.459367871587851,1.459367871587851,1.459367871587851,5.837471486351406,0.0010342816214765293,7.045945452413775,13.762401222825742,13.927589419133273,7.039311956031218,87.75961414209652,0.0,4,0,4202.9794701730125,5268.2102604588235,30,0.0324303971463967
1969.05,3782.6945074352257,0.05870967741935485,1969.0,5.0,1968.0,8.0,98.54252437500716,0.02557889980400938,71.0,14.0,18.0,24.0,213.0,340.0,0.09478395982229029,3442.6945074352257,1100.0,,4.0,275.0,275.0,275.0,275.0,2342.694507435226,29.0,3.9999999999999996,7.0,56.0,2246.6945074352257,100.0,18.0,25.0,80.0,2459.694507435226,1243.0,975.0942804436493,990.5038709328132,0.9219672131147545,0.4800000000000003,989.1019037196987,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.472688496048924,13.472688496048924,13.472688496048924,13.472688496048924,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8842622196419375,0.8842622196419375,0.8842622196419375,0.8842622196419375,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.633719412796815,31.633719412796815,31.633719412796815,31.633719412796815,126.53487765118726,0.036557235351984296,35.10405902617293,69.11505318157882,100.86366044895743,127.46912008539769,156.44079555157268,90.8584279784627,4,4,94141.9489724833,2237.3920048336026,31,0.7029715425065957
1969.06,1853.894865621863,0.19363333333333335,1969.0,6.0,1968.0,9.0,42.0826878031301,0.022717939110108113,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.1585966102014384,1572.894865621863,1095.8683596031303,,4.0,273.9670899007826,273.9670899007826,273.9670899007826,273.9670899007826,477.0265060187324,28.9576815297648,4.554583405909349,8.32665985433205,28.644104285429762,406.5434769432965,94.29101486309814,17.22125007257602,22.993326520998714,45.31077095209641,578.2101436099632,1230.3739510598032,970.5534264081676,990.5,0.8992986838242936,0.47462886748407,989.1260724486917,0.531034479770862,0.531034479770862,0.531034479770862,0.531034479770862,18.041611560753367,18.041611560753367,18.041611560753367,18.041611560753367,,1.095868359603131,1.095868359603131,1.095868359603131,1.095868359603131,0.9302771410619857,0.9302771410619857,0.9302771410619857,0.9302771410619857,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.19796355250329,44.19796355250329,44.19796355250329,44.19796355250329,176.79185421001316,0.09997071448125071,47.26440791639551,93.60466377971966,138.00281082704643,177.8694665779579,193.06241866025692,158.87194619688182,4,4,127290.13503120947,1021.9113707396996,30,0.9821769678334065
1969.07,1028.7331881203277,0.328741935483871,1969.0,7.0,1968.0,10.0,16.148866577154966,0.015619986678805205,63.0,12.0,13.0,13.0,155.0,256.0,0.25324804215206226,772.7331881203277,772.7331881203277,,3.3870967741935485,227.80236401463574,227.80236401463574,227.80236401463574,230.75908153075287,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,860.7331881203277,967.952226217376,990.5,0.45310466008450373,0.1958420009389727,989.8510533389767,0.3702784014483824,0.3702784014483824,0.3702784014483824,0.37828865653380306,21.528548720152134,21.528548720152134,21.528548720152134,20.782727331816865,,0.9112094560585431,0.9112094560585431,0.9112094560585431,0.9230363261230115,0.937741935483871,0.937741935483871,0.937741935483871,0.9391666666666664,0.9774193548387097,0.9774193548387097,0.9774193548387097,0.9783333333333336,44.03291354301315,44.03291354301315,44.03291354301315,43.19346399415192,148.81879120742084,0.14435212973779166,52.97333607895964,105.20563990632954,155.85712675635511,202.72886027360653,184.82391813761882,112.2180189132907,4,3,110721.18065832114,558.2965068478958,31,0.8267710622634494
1969.08,653.5639808628921,0.4694838709677419,1969.0,8.0,1968.0,11.0,8.672517055537954,0.013061240621872366,58.0,10.0,10.0,7.0,117.0,202.0,0.3134552785237869,451.56398086289215,451.56398086289215,,2.161290322580645,210.33485836643834,210.33485836643834,191.54443760609584,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,529.5639808628921,966.5089214991864,990.5,0.22931766052996255,0.06331440548299551,990.2073679339874,0.31923811482931264,0.31923811482931264,0.25994668553391265,,23.379208319971287,23.379208319971287,22.838661919040515,,,0.8413394334657531,0.8413394334657531,0.7661777504243832,,0.9354838709677419,0.9354838709677419,0.93,,0.973870967741935,0.973870967741935,0.97,,43.941351007230566,43.941351007230566,38.7092125922263,,94.12612340030405,0.14334124612331095,55.502439617429914,110.39372589194105,163.9628829535519,214.30082150714026,120.22265677995394,72.20924723217058,3,2,70029.8358098262,343.4484781262192,31,0.5229229077794668
1969.09,475.39728268990643,0.5790666666666667,1969.0,9.0,1968.0,12.0,3.8810962172447168,0.008052572319644905,48.0,8.0,7.0,4.0,79.0,146.0,0.3086408588505523,329.39728268990655,329.39728268990655,,2.0,164.69864134495324,164.69864134495324,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,392.3972826899065,965.7392877721045,990.5,0.17227216030292108,0.035879456537981316,990.2918483831593,0.19402252269648881,0.19402252269648881,,,24.35853808835807,24.35853808835807,,,,0.6587945653798132,0.6587945653798132,,,0.9213333333333337,0.9213333333333337,,,0.9699999999999995,0.9699999999999995,,,35.162263389622915,35.162263389622915,,,70.32452677924583,0.1476248948277482,56.64216846041737,112.75015379934058,167.6898370214835,219.72665981369792,83.9549287957676,60.39613822414092,2,2,50633.65928105699,283.0155916088776,30,0.39069181544025455
1969.1,440.43862445322424,0.6106451612903226,1969.0,10.0,1969.0,1.0,2.271360607940674,0.005093698591055671,44.0,7.0,6.0,3.0,60.0,120.0,0.2729489026772669,320.4386244532242,320.4386244532242,,2.0,160.21931222661206,160.21931222661206,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,377.43862445322424,965.5819738100397,990.5,0.16730434022431798,0.03408772489064486,990.2986079348851,0.18231965539341083,0.18231965539341083,,,24.534314469452138,24.534314469452138,,,,0.6408772489064486,0.6408772489064486,,,0.9212903225806457,0.9212903225806457,,,0.9699999999999995,0.9699999999999995,,,34.455436089903706,34.455436089903706,,,68.91087217980741,0.15637013214468348,56.85574131735007,113.19369928063495,168.39617099433784,220.7659992734726,77.08734569437658,64.4770524388385,2,2,51269.688901776724,298.5545619886844,31,0.3828381787767079
1969.11,536.3624533981351,0.5338666666666666,1969.0,11.0,1969.0,2.0,6.308538533259642,0.010963008892523964,42.0,7.0,6.0,3.0,56.0,114.0,0.21446251957928641,422.3624533981352,422.3624533981352,,2.033333333333333,208.10477188122067,208.10477188122067,184.58728907081374,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,477.3624533981352,966.0103222323663,990.5,0.20371291771803993,0.05540379834458826,990.2408832839375,0.31067374181998453,0.31067374181998453,0.2412234134060317,,23.919887309751395,23.919887309751395,23.326652273924427,,,0.8324190875248829,0.8324190875248829,0.738349156283255,,0.9346666666666669,0.9346666666666669,0.93,,0.9733333333333334,0.9733333333333334,0.97,,44.41025106180444,44.41025106180444,38.10464301552097,,90.09065689079291,0.1676539871309849,56.25809712002544,111.95430327679038,166.42679591741035,217.87799539308895,114.31392904656292,78.34456004547745,3,2,64865.272961370916,364.505711214652,30,0.5005036493932941
1969.12,796.5043478366852,0.4084193548387097,1969.0,12.0,1969.0,3.0,8.02554874361583,0.010087737052817026,44.0,8.0,6.0,4.0,64.0,126.0,0.15991666905472246,670.5043478366852,670.5043478366852,,2.903225806451613,232.26115176608818,232.26115176608818,228.05154905142066,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,728.5043478366852,967.0860173913466,990.5,0.3436150691679439,0.1347079082084302,990.021677022624,0.38685755653740694,0.38685755653740694,0.3724176124287915,,22.548802074739505,22.548802074739505,22.495146069443262,,,0.9290446070643525,0.9290446070643525,0.9122061962056826,,0.9393548387096778,0.9393548387096778,0.938214285714286,,0.9777419354838712,0.9777419354838712,0.9775000000000003,,47.15200613176702,47.15200613176702,46.07915851608585,,135.92389737483734,0.1706050546949022,54.555449405628984,108.4453353734747,160.9045529664739,209.90170149539236,155.9313803860026,114.09443859148563,3,2,101127.37964687895,541.7618672124413,31,0.7551327631935406
1970.01,1227.1566196675049,0.2861935483870968,1970.0,1.0,1969.0,4.0,27.18486387578892,0.020704774910202336,49.0,8.0,7.0,5.0,81.0,150.0,0.12747306798989338,1077.1566196675049,975.5885614758785,,3.806451612903226,256.53679986131095,256.53679986131095,256.53679986131095,255.41292074601245,101.5680581916264,17.539336579669936,3.249481279483957,4.332748905016762,3.3856019397208796,73.06088948773487,66.53933657966994,11.249481279483957,11.33274890501676,8.385601939720878,154.06088948773487,1064.7101282400492,968.607173975407,990.5,0.679463305585593,0.3548255509299545,989.4657111434847,0.46923558919640884,0.46923558919640884,0.46923558919640884,0.4659249725054388,20.38930157888105,20.38930157888105,20.38930157888105,20.05805097105761,,1.0261471994452445,1.0261471994452445,1.0261471994452445,1.0216516829840503,0.9360934588770973,0.9360934588770973,0.9360934588770973,0.9351558890076006,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9788000000000002,46.87116918771273,46.87116918771273,46.87116918771273,45.78839227705863,177.5396303672177,0.1488708426268584,51.629225650129214,102.4666899636707,151.6228510439939,196.7884962941839,198.70595087514823,151.59808950363634,4,3,132089.48499321,766.553878264532,31,0.9863312798178764
1970.02,3022.821612996064,0.10524999999999998,1970.0,2.0,1969.0,5.0,104.93514421084936,0.03432747107526108,55.0,10.0,10.0,8.0,114.0,197.0,0.07219628661802155,2825.821612996064,1100.0,,4.0,275.0,275.0,275.0,275.0,1725.8216129960638,45.0,8.0,15.0,53.1085781850818,1604.7130348109818,100.0,18.0,25.0,61.108578185081804,1718.713034810982,1243.0,973.4155966598227,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.147501347062668,15.147501347062668,15.147501347062668,15.147501347062668,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9045403451966829,0.9045403451966829,0.9045403451966829,0.9045403451966829,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.37257008477581,36.37257008477581,36.37257008477581,36.37257008477581,145.49028033910324,0.05608629602176701,39.70550952588483,78.36930827530259,114.86629897613194,146.39480260964598,178.5349193623073,104.78665674879828,4,4,97769.46838787736,1597.2212989814325,28,0.8082793352172402
1970.03,4765.681674920308,0.021774193548387107,1970.0,3.0,1969.0,6.0,38.58333477042455,0.008277794669093622,68.0,14.0,17.0,21.0,195.0,315.0,0.06624260416368216,4450.681674920308,1100.0,,4.0,275.0,275.0,275.0,275.0,3350.6816749203076,32.0,4.000000000000001,8.0,59.0,3247.681674920308,100.0,18.0,25.0,80.0,3442.6816749203076,1243.0,977.0811974651042,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.481900541781098,11.481900541781098,11.481900541781098,11.481900541781098,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8507393764533954,0.8507393764533954,0.8507393764533954,0.8507393764533954,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.833807472535813,25.833807472535813,25.833807472535813,25.833807472535813,103.33522989014325,0.021777724375253615,29.37872563586917,57.63202782122899,83.56839667170527,104.28732090914161,114.84496163534511,98.52975523636644,4,4,76881.4110382666,3913.34617384985,31,0.574084610500796
1970.04,3509.866139215485,0.06273333333333335,1970.0,4.0,1969.0,7.0,50.32714265749511,0.014826093723891215,70.0,14.0,18.0,25.0,168.0,295.0,0.0854620793558183,3214.866139215485,1100.0,,4.0,275.0,275.0,275.0,275.0,2114.866139215485,30.0,4.000000000000001,7.000000000000001,55.0,2018.8661392154852,100.0,18.0,25.0,80.0,2186.866139215485,1243.0,974.6174586220601,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.945639384824826,13.945639384824826,13.945639384824826,13.945639384824826,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8948210862624884,0.8948210862624884,0.8948210862624884,0.8948210862624884,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.02645803207477,33.02645803207477,33.02645803207477,33.02645803207477,132.10583212829908,0.03869510220500747,36.5044325268686,71.9155835708726,105.06102893412157,133.0442298399089,152.33219745395516,115.96393175214676,4,4,95116.1991323753,2434.319367170408,30,0.7339212896016613
1970.05,1980.5233044425827,0.18029032258064512,1970.0,5.0,1969.0,8.0,42.361213301640106,0.021413274185059297,55.0,13.0,13.0,17.0,178.0,276.0,0.1445389369700567,1704.523304442583,1100.0,,4.0,275.0,275.0,275.0,275.0,604.5233044425829,40.47451583128121,4.828951913765419,10.612425434821551,35.640932002522455,512.9664792601923,95.47451583128121,17.82895191376542,23.61242543482155,52.640932002522455,690.9664792601923,1236.915893179868,970.9109268067607,990.5,0.9094127312478189,0.4800000000000003,989.1105872687523,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.66472568199144,17.66472568199144,17.66472568199144,17.66472568199144,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9282429279696294,0.9282429279696294,0.9282429279696294,0.9282429279696294,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.36135561809795,43.36135561809795,43.36135561809795,43.36135561809795,173.4454224723918,0.09195674018248007,46.395197337259646,91.8456155590838,135.31362002130956,174.16792312452378,191.50497138469856,153.7511338580895,4,4,129043.3943194595,1140.1217548195648,31,0.9635856804021767
1970.06,1066.1439393154951,0.3202,1970.0,6.0,1969.0,9.0,20.520127459975203,0.019246441258311896,53.0,12.0,12.0,13.0,120.0,210.0,0.2020793745223925,856.1439393154955,851.7299561272172,,3.5,242.41910803610037,242.41910803610037,242.41910803610037,248.94526403783215,4.4139831882781575,1.1140052808511547,0.25222761075875194,0.25222761075875194,0.27324657832198124,2.5222761075875186,54.11400528085116,12.252227610758752,12.252227610758752,13.273246578321983,122.52227610758752,930.3484166295859,968.0713032672628,990.5,0.5270528345910254,0.2564873067188297,989.7164598586899,0.41957897187472354,0.41957897187472354,0.41957897187472354,0.4413900657158699,21.225577619552798,21.225577619552798,21.225577619552798,20.448528631294373,,0.9696764321444016,0.9696764321444016,0.9696764321444016,0.9957810561513286,0.937771956347603,0.937771956347603,0.937771956347603,0.938210579361872,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9800000000000003,46.19376059730858,46.19376059730858,46.19376059730858,45.809077229313615,161.48582040658252,0.15165735678762587,52.73215605379939,104.71388649511238,155.0961798549054,201.65960952771198,195.31232413647822,118.69879053315118,4,3,116269.79069273942,590.5179310203088,30,0.8971434467032363
1970.07,634.3453368171342,0.4782258064516129,1970.0,7.0,1969.0,10.0,8.228046867551274,0.012488764248834917,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.32238334604739555,433.79694972036,433.79694972036,,2.096774193548387,207.57856658576003,207.57856658576003,192.61143767134703,,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,506.70017552681173,966.4309098976238,990.5,0.21911055425114337,0.05922279372882538,990.2216666520201,0.3140605753791087,0.3140605753791087,0.26273358059775986,,23.4766961790171,23.4766961790171,22.889152362132297,,,0.8303142663430398,0.8303142663430398,0.770445750685388,,0.9335483870967745,0.9335483870967745,0.93,,0.9741935483870964,0.9741935483870964,0.9700000000000001,,43.46428854120544,43.46428854120544,39.013473421634764,,90.70407451031102,0.1418343993448263,55.626514834192676,110.64937999247981,164.36509398306822,214.88148556036293,119.24457368615835,67.07002548952232,3,2,67483.83143567144,318.4484781262192,31,0.5039115250572838
1970.08,477.4367562296831,0.5773870967741936,1970.0,8.0,1969.0,11.0,3.919195698163807,0.008172884158783325,54.0,9.0,8.0,6.0,107.0,184.0,0.3871983661826687,293.43675622968317,293.43675622968317,,1.6451612903225807,192.60527936758956,156.28878913624519,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.43675622968317,965.7484654030338,990.5,0.1629863766076439,0.028687351245936642,990.3083262721468,0.28041205835379385,0.1738856221440126,,,24.27944881075909,24.28965665279996,,,,0.7704211174703584,0.6251551565449807,,,0.9293548387096773,0.9189999999999999,,,0.9735483870967743,0.97,,,41.71172415965544,33.195957685641375,,,63.12847105361762,0.13197305312098986,56.62980704074194,112.72447087515317,167.64891127299893,219.66637933477,76.12160230139159,52.956927173595716,2,1,46967.58246389151,239.9534114831411,31,0.35071372807565343
1970.09,376.20161651974144,0.6824333333333333,1970.0,9.0,1969.0,12.0,2.937501995584184,0.007814557765638603,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.3833352256234584,232.8682831864081,232.8682831864081,,1.1333333333333333,214.21076294831087,139.9314017857291,,,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,294.53494985307475,965.2796591008163,990.5,0.1397717545637517,0.016676484576843207,990.3435517608594,0.3342460619698596,0.13851289321943155,,,24.72964659807325,24.700638747996774,,,,0.8568430517932434,0.5597256071429163,,,0.9363333333333335,0.91,,,0.9753333333333332,0.97,,,47.556151602619025,29.929692831252837,,,51.54677731345273,0.13657067758089694,57.24140103788283,113.99735086855634,169.68255848283442,222.67385485812704,60.52317648266658,42.04943564316286,2,1,37113.679665685966,189.8283516156156,30,0.2863709850747374
1970.1,325.8604415023889,0.7466451612903225,1970.0,10.0,1970.0,1.0,1.0223162997176845,0.0031124854124726406,44.0,7.0,6.0,3.0,60.0,120.0,0.3683546970247799,205.86044150238885,205.86044150238885,,1.0,205.86044150238885,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,262.8604415023888,965.0293022075118,990.5,0.1292525451483948,0.011172088300477794,990.3595753665509,0.3002098112643291,,,,25.03006334777484,,,,,0.823441766009556,,,,0.9400000000000004,,,,0.9719354838709674,,,,46.183637284990844,,,,46.183637284990844,0.14170148900053262,57.54439666157559,114.63064508921391,170.70085458188458,224.19449453712528,49.4680582865675,44.97316960223539,1,1,34360.62614003318,200.51178362853008,31,0.2565757626943935
1970.11,379.6421674447445,0.6781666666666667,1970.0,11.0,1970.0,2.0,3.9639725809706516,0.010426690837902612,42.0,7.0,6.0,3.0,56.0,114.0,0.30274379169296795,265.64216744474464,265.64216744474464,,1.5,191.65928689684358,147.96576109580195,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,320.64216744474453,965.2953711517462,990.5,0.14844204822888196,0.02312843348894893,990.3284295182824,0.2747083909365521,0.1551942790118773,,,24.758349975599554,24.713139933014837,,,,0.7666371475873747,0.5918630443832077,,,0.9286666666666669,0.9146666666666667,,,0.9746666666666662,0.9700000000000002,,,42.34482080597388,31.828450462390908,,,58.259046037169334,0.15318090475699406,57.220280722834374,113.95346476792805,169.61261356180287,222.5708030295019,68.49967429208067,47.39275186217482,2,1,41946.51314676192,211.84969942233937,30,0.323661366873163
1970.12,561.1151166302451,0.522258064516129,1970.0,12.0,1970.0,3.0,9.35807459157655,0.0167305318112688,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22012299375852032,440.5344714689548,440.5344714689548,,2.161290322580645,204.99677470391785,204.99677470391785,189.3537167789379,,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,495.8247940496,966.1157381829427,990.5,0.2138548754383051,0.06087152572352114,990.2252735988379,0.30440489311612345,0.30440489311612345,0.2538843769093967,,23.805130522779493,23.805130522779493,23.22736473532646,,,0.8199870988156712,0.8199870988156712,0.7574148671157517,,0.9338709677419356,0.9338709677419356,0.93,,0.9741935483870967,0.9741935483870967,0.97,,43.54420591953823,43.54420591953823,38.9212607529405,,93.3660345411636,0.16558565392385563,56.09634882327347,111.62045508622876,165.90017149480312,217.11450752911657,118.05077830671694,67.86695580649753,3,2,69464.32969862573,315.96648383669736,31,0.5187001918953534
1971.01,867.0074045188173,0.38061290322580643,1971.0,1.0,1970.0,4.0,12.732606832145972,0.015111044303851484,46.0,7.0,6.0,4.0,76.0,139.0,0.16188117289613885,728.0074045188177,728.0074045188177,,3.161290322580645,231.3527884821438,231.3527884821438,231.3527884821438,210.484042248794,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,787.0074045188173,967.3680296180755,990.5,0.3858517628879797,0.16098047646753338,989.9531677606444,0.38292935672452494,0.38292935672452494,0.38292935672452494,0.3136456669461521,22.20220878584472,22.20220878584472,22.20220878584472,21.660075387738036,,0.9254111539285753,0.9254111539285753,0.9254111539285753,0.841936168995176,0.9370967741935485,0.9370967741935485,0.9370967741935485,0.932,0.9770967741935485,0.9770967741935485,0.9770967741935485,0.9719999999999999,46.10643353490267,46.10643353490267,46.10643353490267,40.51851418704163,144.8545448284244,0.16707821471693393,54.06305781462627,107.43507778715306,159.32568389134312,207.6465901618544,166.9441429418397,115.99208863891943,4,3,107771.78135234777,566.1343274496203,31,0.8047474712690246
1971.02,1384.5085311585992,0.2597857142857143,1971.0,2.0,1970.0,5.0,39.468857251603254,0.02617959112917051,49.0,8.0,7.0,5.0,93.0,162.0,0.12383610710101485,1222.5085311585992,1018.2296452097283,,4.0,254.5574113024321,254.5574113024321,254.5574113024321,254.5574113024321,204.27888594887096,21.49433270383251,4.1069464472729456,6.306945635200952,6.304903887310833,166.06575727525373,70.49433270383251,12.106946447272946,13.306945635200952,11.304903887310834,259.0657572752537,1114.1378699960349,969.1195871320208,990.5,0.7356876136030045,0.3911908407320392,989.3731215456652,0.4623993331261658,0.4623993331261658,0.4623993331261658,0.4623993331261658,19.791135080518327,19.791135080518327,19.791135080518327,19.791135080518327,,1.018229645209729,1.018229645209729,1.018229645209729,1.018229645209729,0.9349950337558918,0.9349950337558918,0.9349950337558918,0.9349950337558918,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9792857142857146,45.002065619048,45.002065619048,45.002065619048,45.002065619048,180.008262476192,0.13736331640470972,50.50832712864058,100.18863187420712,148.1160746080914,191.90404026367216,196.9712365740695,160.41092119922848,4,4,120965.55238400103,840.0618911714212,28,1.000045902645511
1971.03,2786.403152872288,0.10670967741935482,1971.0,3.0,1970.0,6.0,35.26848021267412,0.013392355700138336,59.0,11.0,12.0,13.0,144.0,239.0,0.08718611635581777,2547.4031528722876,1100.0,,4.0,275.0,275.0,275.0,275.0,1447.4031528722871,41.0,7.0,13.0,63.01661145743361,1323.3865414148538,100.0,18.0,25.0,76.01661145743361,1467.3865414148538,1243.0,972.9982145069329,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.564883499952153,15.564883499952153,15.564883499952153,15.564883499952153,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9150144733977186,0.9150144733977186,0.9150144733977186,0.9150144733977186,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.66911115197081,37.66911115197081,37.66911115197081,37.66911115197081,150.67644460788324,0.05541105526568808,41.019870513145314,80.9943192678347,118.791782950656,151.58754504345296,168.38217473589015,141.0041310092668,4,4,112103.27478826512,1886.3111978045279,31,0.8370913589326846
1971.04,2574.929061087382,0.12380000000000001,1971.0,4.0,1970.0,7.0,33.736644322445485,0.013184071974028289,54.0,13.0,14.0,19.0,117.0,217.0,0.08544411938452581,2357.929061087382,1100.0,,4.0,275.0,275.0,275.0,275.0,1257.9290610873816,46.0,5.0,11.0,61.0,1134.9290610873818,100.0,18.0,25.0,80.0,1251.9290610873816,1243.0,972.4877598026249,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.075338204260536,16.075338204260536,16.075338204260536,16.075338204260536,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9198420408715068,0.9198420408715068,0.9198420408715068,0.9198420408715068,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.10476829224409,39.10476829224409,39.10476829224409,39.10476829224409,156.41907316897635,0.06196303737557738,42.40067786937302,83.775706820373,123.01136764918452,157.31771655256244,168.8504217973956,143.76228365799102,4,4,112621.73268166302,1890.203793272917,30,0.868994850938758
1971.05,1677.6387484483928,0.21177419354838714,1971.0,5.0,1970.0,8.0,24.24808296122949,0.014358887053409174,47.0,10.0,10.0,10.0,115.0,192.0,0.11630403392563571,1485.638748448393,1100.0,,4.0,275.0,275.0,275.0,275.0,385.63874844839273,47.468046616722624,7.553673965112378,12.551766974976974,20.08535148168712,297.9799094098937,94.46804661672265,17.553673965112377,22.551766974976974,30.08535148168712,412.97990940989365,1234.5734875568119,970.0546175839315,990.5,0.9047726483800569,0.4800000000000003,989.1152273516201,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.525674987688248,18.525674987688248,18.525674987688248,18.525674987688248,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9311507593920738,0.9311507593920738,0.9311507593920738,0.9311507593920738,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.60742820523422,45.60742820523422,45.60742820523422,45.60742820523422,182.42971282093689,0.11104637216851869,48.48896772793396,96.08208576575761,141.7883472812304,183.07560256319636,193.39650225816098,169.82419387141346,4,4,135727.70633877703,1163.5132214748025,31,1.0134984045607605
1971.06,1050.5103555132196,0.3237333333333333,1971.0,6.0,1970.0,9.0,19.295970876328827,0.018796107690737147,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19149525902924408,856.8436888465528,853.6729247997159,,3.5,242.5526863820921,242.5526863820921,242.5526863820921,252.02973130687923,3.1707640468368177,0.8862383981842037,0.19694186626315638,0.17724767963684077,0.17724767963684077,1.7330884231157764,51.21957173151754,11.53027519959649,11.17724767963684,11.843914346303507,111.0664217564491,927.6000194104669,968.0192008986704,990.5,0.5266267920414162,0.2620086332213774,989.711364574737,0.4207903178951643,0.4207903178951643,0.4207903178951643,0.4526863513327939,21.271373358171708,21.271373358171708,21.271373358171708,20.48965381703728,,0.9702107455283683,0.9702107455283683,0.9702107455283683,1.008118925227517,0.9377128672079728,0.9377128672079728,0.9377128672079728,0.9380924010826116,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9800000000000003,46.2951929702407,46.2951929702407,46.2951929702407,46.470987437853985,162.12107262964906,0.15401520184864104,52.83583474866129,104.92542352269818,155.42386570869763,202.12088034100225,198.5131784338286,114.60333184804821,4,3,116727.17229334729,566.6340951849378,30,0.9006726257202723
1971.07,601.8479510981097,0.4963548387096772,1971.0,7.0,1970.0,10.0,8.920611923461367,0.014380712098575237,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.340885226132722,401.2995640013354,401.2995640013354,,2.032258064516129,199.01710225646787,196.5478348130956,187.16063484901298,,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,474.202789807787,966.2924584917836,990.5,0.2053804615352782,0.051803859033043805,990.2428156794314,0.2917207832499319,0.28385937170258413,0.2480499657561215,,23.65863640439824,23.649318617984406,22.98526623131109,,,0.7960684090258711,0.786191339252382,0.7486425393960521,,0.930967741935484,0.9303333333333336,0.93,,0.9732258064516126,0.9729999999999996,0.97,,41.846045215151875,41.25068769383138,38.069235772726174,,84.22214529129361,0.13848343255112644,55.836529034066565,111.08308311561295,165.04980489299493,215.87547540202917,115.6535532289664,59.706770854766866,3,1,62661.27609672247,273.09512555763536,31,0.4679008071738536
1971.08,440.1341510730054,0.6113870967741936,1971.0,8.0,1970.0,11.0,4.73338803323682,0.010543313606637355,54.0,9.0,8.0,6.0,107.0,184.0,0.4199514565072257,256.1341510730056,256.1341510730056,,1.3225806451612903,209.21267634097163,145.45657166930545,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.13415107300557,965.5802583847354,990.5,0.15059805755192066,0.021226830214601124,990.3281751122337,0.3253932905138927,0.149798280924821,,,24.422523436984388,24.42276166899825,,,,0.8368507053638863,0.5818262866772217,,,0.9338709677419359,0.914,,,0.9761290322580647,0.97,,,45.87251811908282,30.89886480184968,,,55.83989386161496,0.1265918901754187,56.856546696290174,113.19553952770664,168.39950825112217,220.77183459723807,64.39858037274878,45.70521620538996,2,1,41544.88103304154,206.8976592517356,31,0.31022163256452767
1971.09,354.7610377204432,0.7084333333333335,1971.0,9.0,1970.0,12.0,2.275789732731899,0.006435646187864252,46.0,7.0,6.0,4.0,75.0,138.0,0.3901287649002645,216.76103772044328,216.76103772044328,,1.0,216.76103772044328,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.7610377204433,965.173805188602,990.5,0.13353687599571923,0.013543298839289996,990.352919825165,0.33516190256814277,,,,24.84395273399467,,,,,0.8670441508817732,,,,0.9386666666666666,,,,0.975333333333333,,,,48.37091896480316,,,,48.37091896480316,0.13608248867289938,57.37175114919146,114.26952318399489,170.1195340897367,223.32491292501885,55.71007711762029,41.03285287046349,1,1,34827.06165465828,184.62396726977863,30,0.2687273275822398
1971.1,291.5228686850685,0.7978709677419354,1971.0,10.0,1971.0,1.0,2.2785631230782393,0.007759626760550289,41.0,6.0,4.0,3.0,56.0,110.0,0.3779969949878237,181.5228686850684,181.5228686850684,,1.0,181.5228686850684,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.52286868506837,964.8685287111505,990.5,0.11911866673012403,0.00821481419168937,990.3726665190777,0.23436360220174568,,,,25.26977420572579,,,,,0.7260914747402739,,,,0.9303225806451612,,,,0.9699999999999995,,,,40.60785672664749,,,,40.60785672664749,0.13914428063070775,57.727691743335235,115.015125823754,171.32238577522375,225.13009083221252,47.15507101683439,36.6772134462254,1,1,30212.245404625726,165.02702989881647,31,0.22559920403693046
1971.11,345.3168754297623,0.7211666666666665,1971.0,11.0,1971.0,2.0,5.151277495689019,0.01476333920359885,40.0,6.0,4.0,3.0,53.0,106.0,0.30842650484795775,239.3168754297624,239.3168754297624,,1.1666666666666667,215.71765416971567,141.59532756028028,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.31687542976243,965.1265467026413,990.5,0.13803881471837132,0.017864987866475345,990.344096197415,0.33857180119113406,0.14192070425839165,,,24.878977693582776,24.833104493500002,,,,0.862870616678863,0.5663813102411213,,,0.9356666666666666,0.9120000000000001,,,0.978,0.97,,,48.291141460002585,30.516440160701904,,,53.37721482011958,0.15439993461087756,57.427652265974984,114.38652115080501,170.30804120876604,223.60727379002583,64.18725517667407,44.41611268497224,2,1,38431.5946704861,199.5161658431452,30,0.29654008233399765
1971.12,452.1802784449181,0.6011290322580646,1971.0,12.0,1971.0,3.0,7.628968428031325,0.016692038248614153,42.0,7.0,5.0,3.0,61.0,118.0,0.26323185231606633,334.1802784449181,334.1802784449181,,1.967741935483871,171.51471842042687,168.08774535864092,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,388.18027844491803,965.63465010748,990.5,0.1708716791883492,0.03683605568898362,990.2922922651226,0.2137537274689646,0.20313509983013647,,,24.443888430173864,24.44434438019941,,,,0.6860588736817077,0.6723509814345637,,,0.9235483870967743,0.9226666666666667,,,0.9703225806451609,0.9699999999999995,,,36.87507286029991,36.06396889523848,,,71.77568792020809,0.1582923161993135,56.781570082062764,113.0399548785297,168.15204934660545,220.40840407015455,90.65354768263715,60.049240098389596,2,1,53401.11181263484,274.3239102740066,31,0.398753821778934
1972.01,737.7331020182376,0.43229032258064515,1972.0,1.0,1971.0,4.0,19.515792066277733,0.027132015416093783,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18141937423528867,604.8621342763021,604.8621342763021,,2.7419354838709675,223.19620196156944,223.19620196156944,213.58963656295876,,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,661.2814891150117,966.8498342030192,990.5,0.3001947897090108,0.1094906062645763,990.0903146040264,0.35663924680430464,0.35663924680430464,0.3251536395717004,,22.883841154202766,22.883841154202766,22.721862199632824,,,0.892784807846278,0.892784807846278,0.854358546251835,,0.93741935483871,0.93741935483871,0.9352173913043479,,0.976451612903226,0.976451612903226,0.9752173913043479,,45.90349777544373,45.90349777544373,43.3972963306136,,124.00498960263302,0.16816572989982792,54.951275464614085,109.25894669581987,162.1797346981731,211.73149695147384,145.57417873562903,93.83952073498259,3,2,92259.712264359,436.3270194530895,31,0.688916608903517
1972.02,849.3491350958586,0.3864137931034484,1972.0,2.0,1971.0,5.0,2.4528532338737996,0.002896999745396502,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.14969448754082595,722.280169578617,722.280169578617,,3.0,240.76005652620557,240.76005652620557,240.76005652620557,,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,774.7974109579274,967.2973965403828,990.5,0.3673560421523476,0.15114691789750564,989.9814970399498,0.410505212139638,0.410505212139638,0.410505212139638,,22.273595287427117,22.273595287427117,22.273595287427117,,,0.9630402261048222,0.9630402261048222,0.9630402261048222,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,48.45758553502871,48.45758553502871,48.45758553502871,,145.37275660508618,0.17114494000448394,54.20118892698562,107.71714857855375,159.76322668915094,208.26390437755225,150.3380315251626,141.50434272252213,3,3,101179.43859714,699.8761499139267,29,0.8076264255838123
1972.03,998.4440433543886,0.3348709677419355,1972.0,3.0,1971.0,6.0,9.631567847532196,0.009557604795880782,41.0,8.0,7.0,6.0,67.0,129.0,0.13013896799849756,869.4440433543887,869.4440433543887,,3.774193548387097,231.61155490377416,231.61155490377416,231.61155490377416,225.537114080627,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,925.4440433543886,967.8649511434855,990.5,0.5036647529843413,0.24925312872424743,989.7470821182915,0.38217119096813607,0.38217119096813607,0.38217119096813607,0.3619077020071539,21.49995978383788,21.49995978383788,21.49995978383788,21.343705888424868,,0.9264462196150967,0.9264462196150967,0.9264462196150967,0.9021484563225074,0.9383870967741939,0.9383870967741939,0.9383870967741939,0.9379166666666667,0.97741935483871,0.97741935483871,0.97741935483871,0.9766666666666669,44.80424905791447,44.80424905791447,44.80424905791447,43.21580628389078,167.87014558707818,0.1682264275115172,53.15382182369058,105.57335752053234,156.42543795914142,203.52578489979553,190.7182728545176,145.8753859655383,4,3,124895.38831678616,725.6593358595118,31,0.9326119199282121
1972.04,1566.401486633072,0.22626666666666667,1972.0,4.0,1971.0,7.0,24.229240543267316,0.01610174473685909,45.0,11.0,10.0,10.0,72.0,148.0,0.09673591108256344,1418.4014866330717,1092.366666023794,,4.0,273.0916665059485,273.0916665059485,273.0916665059485,273.0916665059485,326.03482060927786,42.3908713303117,5.594059009375475,11.292406613710508,22.029379770897155,244.72810388498297,87.3908713303117,16.594059009375474,21.292406613710508,32.02937977089716,316.728103884983,1217.6440029771916,969.7016376709566,990.5,0.8798788857878456,0.47007666583093244,989.1500444483814,0.5277325224749659,0.5277325224749659,0.5277325224749659,0.5277325224749659,18.920674254949695,18.920674254949695,18.920674254949695,18.920674254949695,,1.0923666660237947,1.0923666660237947,1.0923666660237947,1.0923666660237947,0.9328714530775852,0.9328714530775852,0.9328714530775852,0.9328714530775852,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.317391746022686,46.317391746022686,46.317391746022686,46.317391746022686,185.26956698409074,0.12173781859684461,49.28770624191152,97.7033065208245,144.27880080418564,186.5321602207076,198.371399429589,175.68876381940086,4,4,133394.08822854527,1012.715297908586,30,1.029275372133837
1972.05,1687.399973931925,0.2093870967741936,1972.0,5.0,1971.0,8.0,13.115114783047265,0.007917755148652672,47.0,10.0,10.0,10.0,115.0,192.0,0.11448493124010704,1495.3999739319252,1100.0,,4.0,275.0,275.0,275.0,275.0,395.3999739319251,52.20905439916599,8.0,14.114428001125091,20.593748642287768,300.48274288934624,99.20905439916599,18.0,24.114428001125095,30.59374864228776,415.48274288934635,1241.3234824002911,970.0900614542417,990.5,0.917569789902403,0.4800000000000003,989.1024302100976,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.477433975855984,18.477433975855984,18.477433975855984,18.477433975855984,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9315739770149604,0.9315739770149604,0.9315739770149604,0.9315739770149604,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.508373029731,45.508373029731,45.508373029731,45.508373029731,182.033492118924,0.10874503731697456,48.43097361544556,95.96249168881974,141.5999431370662,182.80298228644457,189.23551400792675,175.68876381940086,4,4,135432.9181364794,1280.9651816414466,31,1.0112971784384661
1972.06,1160.2575968709557,0.29573333333333335,1972.0,6.0,1971.0,9.0,21.020586529277445,0.018846249060034022,53.0,12.0,12.0,13.0,120.0,210.0,0.18521110050407522,950.2575968709555,932.876784372529,,3.7,251.68571184401304,251.68571184401304,251.68571184401304,254.02806977212862,17.380812498426394,4.386586011507615,0.9473778823552697,0.9931892856243655,1.0759550594263956,9.977704259512747,57.38658601150761,12.947377882355267,12.993189285624366,14.075955059426395,129.97770425951273,1016.2039375520162,968.39001644307,990.5,0.6177529825263849,0.31899470268286684,989.5632523147907,0.45143719539483096,0.45143719539483096,0.45143719539483096,0.45983232860749074,20.721798676326348,20.721798676326348,20.721798676326348,20.255645752293763,,1.006742847376052,1.006742847376052,1.006742847376052,1.0161122790885144,0.9369902738341708,0.9369902738341708,0.9369902738341708,0.9361765816678626,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795238095238097,46.82200783008191,46.82200783008191,46.82200783008191,46.16305905108055,172.78016482600208,0.14959259594030447,52.10664464002018,103.43689155807132,153.11615391757456,198.86801200459152,194.7259428229933,125.83080292790605,4,3,124401.71867472152,632.9290012782408,30,0.9598898045889006
