MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1972.07,595.6864400854113,0.5015483870967742,1972.0,7.0,1971.0,10.0,11.75559000205125,0.018498042076755865,50.0,10.0,9.0,9.0,108.0,186.0,0.3193092743483988,409.6864400854113,409.6864400854113,,2.096774193548387,195.17311596181096,195.17311596181096,199.84881767182344,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,478.6864400854113,966.2624206265951,990.5,0.20801396792436339,0.05435745278015445,990.2376285792955,0.2779692705294922,0.2779692705294922,0.2831956316368373,,23.69723868217087,23.69723868217087,22.761532188326754,,,0.7806924638472437,0.7806924638472437,0.7993952706872939,,0.9306451612903228,0.9306451612903228,0.93,,0.97258064516129,0.97258064516129,0.9700000000000001,,41.01648984816645,41.01648984816645,40.245744953478344,,85.92772920795984,0.14308086164069148,55.87466838028105,111.1625887472718,165.1771395856989,216.06449135924757,125.6206121129876,61.81487760688383,3,2,63930.23053072214,292.50571121465197,31,0.4773762733775548
1972.08,417.91391096622937,0.6354193548387097,1972.0,8.0,1971.0,11.0,3.7213983631913705,0.008957212068637938,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4225203410846052,243.26874967590683,243.26874967590683,,1.3225806451612903,194.51665359557396,151.13149784903194,,,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,311.0429432242938,965.4774850827778,990.5,0.14525411398592786,0.018856238880314846,990.3358896471339,0.2762672164570035,0.1618937605962313,,,24.582137347899106,24.487373592785918,,,,0.7780666143822956,0.6045259913961277,,,0.9306451612903227,0.916,,,0.9738709677419353,0.97,,,42.62809448982363,32.25952269317887,,,53.03439213278456,0.12602400517835916,56.99016965003915,113.47369498810426,168.84403756673535,221.4295195931603,68.22379371101876,39.51320621137685,2,1,39457.587746791716,179.14236195571954,31,0.29463551184880316
1972.09,325.9652045901124,0.7467999999999999,1972.0,9.0,1971.0,12.0,2.4232146826633936,0.007486765243896767,46.0,7.0,6.0,4.0,75.0,138.0,0.4249493658883195,187.96520459011225,187.96520459011225,,1.0,187.96520459011225,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.96520459011228,965.030019468016,990.5,0.12393800039843941,0.009136119768304318,990.3669258798335,0.2529217451201342,,,,25.083984666696924,,,,,0.7518608183604498,,,,0.9303333333333336,,,,0.9709999999999996,,,,41.79278323671589,,,,41.79278323671589,0.12783776852796352,57.54223515336695,114.62628458873583,170.69422225630674,224.1854435764977,50.405644567107636,35.4606565982575,1,1,30090.80393043544,160.06554934327968,30,0.23218212909286604
1972.1,284.53571902174724,0.808516129032258,1972.0,10.0,1972.0,1.0,1.7000543972084445,0.0060092021466597615,41.0,6.0,4.0,3.0,56.0,110.0,0.3867571715567818,174.53571902174713,174.53571902174713,,1.0,174.53571902174713,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.53571902174713,964.8381428760869,990.5,0.11677238572746865,0.007453571902174722,990.37577404237,0.21589881796573326,,,,25.32173234831762,,,,,0.6981428760869892,,,,0.9287096774193548,,,,0.9699999999999995,,,,39.05769419886522,,,,39.05769419886522,0.13723001560535752,57.76189559854841,115.08692852291661,171.43859392058894,225.3053237533858,41.985725357815795,36.6772134462254,1,1,29058.92448395572,165.02702989881647,31,0.21698718999369565
1972.11,309.5340173257757,0.7702333333333334,1972.0,11.0,1972.0,2.0,2.493710983508447,0.007952198245127067,40.0,6.0,4.0,3.0,53.0,106.0,0.3429834707174251,203.53401732577575,203.53401732577575,,1.0,203.53401732577575,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.53401732577575,964.9495949855092,990.5,0.1261536929422193,0.011077880483858429,990.3627684265739,0.29430019274032015,,,,25.11887324832417,,,,,0.8141360693031032,,,,0.9360000000000003,,,,0.9733333333333333,,,,45.70335608509492,,,,45.70335608509492,0.14750733557183635,57.63599296309122,114.82268473789281,171.01107180673534,224.66096598436425,50.56328471579397,41.089728033841894,1,1,32906.41638126835,183.709002353605,30,0.25390753380608294
1972.12,388.9222595154463,0.6685161290322582,1972.0,12.0,1972.0,3.0,9.113441779365303,0.021687343641826874,38.0,5.0,4.0,3.0,54.0,104.0,0.27030067584411377,284.9222595154464,284.9222595154464,,1.4838709677419355,207.07943354108244,160.87517368035193,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.92225951544634,965.3383440372054,990.5,0.1521882042671224,0.02698445190308928,990.3208273438294,0.31878054945599454,0.18465172659865697,,,24.66370275716863,24.60077987068005,,,,0.8283177341643306,0.6435006947214076,,,0.9351612903225812,0.9226666666666666,,,0.9751612903225804,0.9700000000000002,,,45.89463770426191,34.74110812996162,,,62.70485131553369,0.1609039218992028,57.165040583870585,113.8384022638707,169.42855374798975,222.29808938040418,87.77571665433122,52.14429418605415,2,1,46652.40937875705,231.8283516156156,31,0.3483602850862982
1973.01,535.6603878983115,0.536064516129032,1973.0,1.0,1972.0,4.0,6.042994694835677,0.011445423255566483,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.19266897867718,435.30554918863396,435.30554918863396,,2.0,217.65277459431698,217.65277459431698,,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,480.8861943499243,966.0096294334435,990.5,0.2069256577208846,0.058139915866747674,990.2349344264118,0.34524770614224853,0.34524770614224853,,,23.880057286826602,23.880057286826602,,,,0.8706110983772671,0.8706110983772671,,,0.9354838709677422,0.9354838709677422,,,0.9754838709677423,0.9754838709677423,,,46.475410498110165,46.475410498110165,,,92.95082099622033,0.17250690671428745,56.25565918753127,111.94964239185482,166.42034939796213,217.8707286792913,112.51343701434648,69.13413705420129,2,2,69155.41082118794,321.96648383669736,31,0.5163934499790019
1973.02,723.4469959218632,0.43757142857142833,1973.0,2.0,1972.0,5.0,6.741174491120668,0.009425250942092326,36.0,6.0,5.0,4.0,54.0,105.0,0.1460617195989044,618.4469959218632,618.4469959218632,,2.892857142857143,215.54931661646495,215.54931661646495,209.83016621160527,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,665.4469959218632,966.7937879836875,990.5,0.3024330411141235,0.11380194424563447,990.0837650146398,0.3325655259563992,0.3325655259563992,0.3136271981748549,,22.95741150499643,22.95741150499643,22.921785612777512,,,0.8621972664658598,0.8621972664658598,0.8393206648464211,,0.9378571428571432,0.9378571428571432,0.9368000000000002,,0.9742857142857144,0.9742857142857144,0.9736000000000002,,44.374281592961175,44.374281592961175,43.0146887315108,,127.15453526762846,0.17569612876495747,55.051800089944024,109.46496693686333,162.50114669464483,212.18926458005544,141.6205428356023,108.55469871873272,3,2,85447.84769984634,514.803167230102,28,0.7064140848201583
1973.03,907.298526806786,0.365258064516129,1973.0,3.0,1972.0,6.0,7.5651870250300535,0.008213698098748959,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13525094016253197,786.104978419689,786.104978419689,,3.3548387096774195,235.8860791083744,235.8860791083744,235.8860791083744,221.07717944832208,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,839.9759461616246,967.5263005699969,990.5,0.4265353244351069,0.19304020368091404,989.8804244718841,0.3957967016509592,0.3957967016509592,0.3957967016509592,0.346363423162776,21.95832720023625,21.95832720023625,21.95832720023625,21.529543488101766,,0.9435443164334972,0.9435443164334972,0.9435443164334972,0.8843087177932883,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9399999999999996,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9772727272727274,46.769005482810606,46.769005482810606,46.769005482810606,42.884059585549934,155.5239408174979,0.1713525411354065,53.78202560925127,106.85890414862332,158.4262753777779,206.36441262462165,178.35778906051513,136.9865324916783,4,3,115709.81196821852,671.5179310203088,31,0.8640218934305445
1973.04,1163.5636722616148,0.2889333333333333,1973.0,4.0,1972.0,7.0,6.457014176989969,0.005680045649989348,40.0,10.0,8.0,5.0,62.0,125.0,0.10764630504839667,1038.5636722616143,1038.0637850474893,,4.0,259.51594626187233,259.51594626187233,259.51594626187233,259.51594626187233,0.4998872141252529,0.1599639085200809,0.03999097713002023,0.031992781704016184,0.019995488565010114,0.24794405820612544,40.15996390852009,10.039990977130023,8.031992781704018,5.019995488565011,62.24794405820612,1096.2957327148433,968.4140572556795,990.5,0.693281341612941,0.40384154207377715,989.4028771163134,0.47763523096880184,0.47763523096880184,0.47763523096880184,0.47763523096880184,20.511184629665127,20.511184629665127,20.511184629665127,20.511184629665127,,1.0380637850474894,1.0380637850474894,1.0380637850474894,1.0380637850474894,0.9386264474716884,0.9386264474716884,0.9386264474716884,0.9386264474716884,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.991618082058345,47.991618082058345,47.991618082058345,47.991618082058345,191.96647232823338,0.16507957739205553,52.089210636511325,103.39877334457616,153.05080449640528,198.7612423745963,198.12884202955019,177.88505561939363,4,4,138215.860076328,928.4776903317661,30,1.0664804018235186
1973.05,1126.3504164188719,0.2990967741935484,1973.0,5.0,1972.0,8.0,10.22341759125094,0.009628009149340724,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,177.48387096774192,0.15990083047283596,948.8665454511295,948.8665454511295,,3.774193548387097,251.82980106679503,251.82980106679503,251.82980106679503,249.77880874054495,0.0,0.0,0.0,0.0,0.0,0.0,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,1013.2859002898392,968.2903986106252,990.5,0.600329203398388,0.32227014305845225,989.5774006535432,0.45058132754446606,0.45058132754446606,0.45058132754446606,0.4434822608712197,20.836420715373787,20.836420715373787,20.836420715373787,20.599967250963193,,1.0073192042671801,1.0073192042671801,1.0073192042671801,0.99911523496218,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9400000000000001,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.38633086680673,47.38633086680673,47.38633086680673,46.44357549484379,178.1153091125573,0.15804702282014493,52.32818020022065,103.88696175987604,153.80856661380966,199.83149206036168,196.9998976895625,145.08688127385503,4,3,132517.78997974267,731.6446316744818,31,0.9895294950697631
1973.06,646.7876817050056,0.48023333333333335,1973.0,6.0,1972.0,9.0,14.966979376920499,0.02250111813515397,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.2204974292656772,513.7876817050056,513.7876817050056,,2.433333333333333,208.58843202066132,208.58843202066132,222.94804076234536,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,571.7876817050056,966.468147625049,990.5,0.2584230903022779,0.086049185140791,990.1555277245571,0.3163050439099126,0.3163050439099126,0.3557801896157278,,23.371075055598,23.371075055598,22.619700166761877,,,0.834353728082645,0.834353728082645,0.8917921630493814,,0.9330000000000003,0.9330000000000003,0.9361538461538459,,0.9746666666666665,0.9746666666666665,0.9761538461538465,,43.38248408182919,43.38248408182919,45.15163730284309,,106.33067766155703,0.16215335784845727,55.53724918453933,110.46834213470775,164.08734867622482,214.49680687452195,154.829086946009,66.96766087555692,3,2,76558.08791632106,313.6352503668669,30,0.5907259870086502
1973.07,405.8967512656215,0.6490967741935484,1973.0,7.0,1972.0,10.0,3.8040101790166467,0.009278995368937034,42.0,9.0,8.0,6.0,70.0,135.0,0.33492967467022494,270.89675126562173,270.89675126562173,,1.4193548387096775,206.62330539583948,153.2674478433268,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.8967512656215,965.4206217992863,990.5,0.15151552625057546,0.02417935025312433,990.3243051234965,0.31774935723788783,0.16683730331110727,,,24.585933966972007,24.551597614593383,,,,0.8264932215833578,0.6130697913733074,,,0.9332258064516132,0.9176923076923078,,,0.9758064516129035,0.9700000000000001,,,45.58547909524431,32.85692553946325,,,59.36418980534178,0.14597331777363404,57.062836363933265,113.62510528035291,169.08635991309774,221.78882735740336,71.55139147560777,49.72721299098898,2,1,44166.95721517428,221.71093481735085,31,0.329801054474121
1973.08,316.7943541330281,0.7601290322580644,1973.0,8.0,1972.0,11.0,2.7340228736672376,0.008815791188681595,39.0,7.0,5.0,4.0,60.0,115.0,0.36510122906180686,201.7943541330281,201.7943541330281,,1.0,201.7943541330281,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.79435413302812,964.9880144030997,990.5,0.12587623806904905,0.0112975064948391,990.3628262554363,0.2921863149358625,,,,25.08262553740044,,,,,0.8071774165321126,,,,0.934516129032258,,,,0.9738709677419352,,,,45.20516273041608,,,,45.20516273041608,0.14219205930866607,57.59056217992826,114.72759902408625,170.85786590220968,224.4314735027361,53.23524118097745,34.930560292939944,1,1,33632.64107142957,156.95622573366649,31,0.25113979294675604
1973.09,250.55758093799173,0.8748333333333335,1973.0,9.0,1972.0,12.0,1.2475079499250532,0.004973614703458213,36.0,6.0,4.0,3.0,51.0,100.0,0.4025298593444919,150.55758093799176,150.55758093799176,,1.0,150.55758093799176,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,196.5575809379917,964.6905238855467,990.5,0.10689462986522451,0.005055758093799182,990.3880496120412,0.16480088888021754,,,,25.532724837613667,,,,,0.6022303237519674,,,,0.9159999999999997,,,,0.9699999999999995,,,,33.549047396167545,,,,33.549047396167545,0.13308750020573426,57.9218969275576,115.42361715172524,171.9854338980446,226.13423284700735,40.60434024796377,25.646911408222213,1,1,24155.314125240624,116.53098723591488,30,0.18638359664537518
1973.1,235.1543032840005,0.9015483870967742,1973.0,10.0,1973.0,1.0,3.3301584676794467,0.014291805041426853,37.0,5.0,3.0,2.0,50.0,97.0,0.41351224884702936,138.15430328400052,138.15430328400052,,1.0,138.15430328400052,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.1543032840005,964.6100657030212,990.5,0.10232533066500016,0.003815430328400053,990.3938592390065,0.13592132831204906,,,,25.647872207673103,,,,,0.5526172131360022,,,,0.9112903225806454,,,,0.9696774193548383,,,,30.72245303965324,,,,30.72245303965324,0.1304055041145352,58.006663474712845,115.6023168933116,172.2764547164731,226.57710877983845,35.61177512268545,24.626216635028864,1,1,22857.505061501997,112.35312898019922,31,0.17068029466474013
1973.11,278.55090711331815,0.8251333333333334,1973.0,11.0,1973.0,2.0,3.4855171597548877,0.012401835470358275,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35079337702247454,181.2175737799848,181.2175737799848,,1.0,181.2175737799848,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.21757377998483,964.8176811065098,990.5,0.11727770751937842,0.008347079219436927,990.374375213261,0.23574760792356597,,,,25.320946498827574,,,,,0.7248702951199394,,,,0.9286666666666669,,,,0.9709999999999998,,,,40.60100607961055,,,,40.60100607961055,0.14541969810756752,57.782786380194736,115.13106791483226,171.51071280524553,225.41559846249356,48.51966056243549,34.4297471041221,1,1,29232.72437731959,154.00311013724087,30,0.22556114488672524
1973.12,534.2900243669066,0.5621290322580645,1973.0,12.0,1973.0,3.0,18.685309116380633,0.03246465185885114,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22893786771109972,420.80615339916454,420.80615339916454,,2.064516129032258,204.90392553201337,197.23613130811393,223.54709283867447,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,472.5480888830355,965.9777038436938,990.5,0.21365145044701608,0.061395272271306686,990.2249532772815,0.3095477442985644,0.28726478732994304,0.3584782935730172,,23.937701689289064,23.77708900233367,22.609490865052333,,,0.8196157021280532,0.7889445252324556,0.894188371354698,,0.9316129032258068,0.9288461538461539,0.9342857142857142,,0.9748387096774195,0.9738461538461538,0.9742857142857143,,43.66313266970256,41.45482242809555,45.067357172002914,,88.60819342242851,0.16403716531644078,56.24491280325275,111.93333519576721,166.40896672167727,217.88715951735867,152.8078060171523,51.00096088147414,3,1,65924.49590628684,226.30472900559155,31,0.4922677412357142
1974.01,923.8182413781722,0.3595483870967742,1974.0,1.0,1973.0,4.0,20.298971984823147,0.021504522997595706,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.155154638451281,781.269854281398,781.269854281398,,3.161290322580645,248.6498522495275,248.6498522495275,248.6498522495275,218.9858447034565,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,841.8827575072044,967.5910425973881,990.5,0.426228552291297,0.18576527638925325,989.8880061713196,0.44027072859970573,0.44027072859970573,0.44027072859970573,0.34085901882974656,21.85669284533182,21.85669284533182,21.85669284533182,21.464171021145216,,0.9945994089981101,0.9945994089981101,0.9945994089981101,0.8759433788138258,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9339999999999999,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.974,49.011347325659294,49.011347325659294,49.011347325659294,41.92495987883453,153.79613228001566,0.16649412984398676,53.66790207591645,106.62484299001905,158.06069731019102,205.84276851135192,184.58990355038932,140.001305871782,4,3,114424.32241633169,692.9290012782408,31,0.8544229571111984
1974.02,1768.5850577052431,0.20810714285714282,1974.0,2.0,1973.0,5.0,58.20925301743368,0.03190203452666832,49.0,8.0,7.0,5.0,93.0,162.0,0.09910722945722872,1606.585057705243,1080.9365763575026,,4.0,270.23414408937566,270.23414408937566,270.23414408937566,270.23414408937566,525.6484813477406,39.73048229427733,7.533959636881181,11.402523717050608,16.223718560115444,450.757797139416,88.73048229427732,15.533959636881182,18.402523717050606,21.223718560115447,543.757797139416,1203.6035420057117,970.2472806513507,990.5,0.8584355621258025,0.45784292426286827,989.1837215136113,0.5175512044797721,0.5175512044797721,0.5175512044797721,0.5175512044797721,18.418889657780944,18.418889657780944,18.418889657780944,18.418889657780944,,1.080936576357503,1.080936576357503,1.080936576357503,1.080936576357503,0.9303016181585234,0.9303016181585234,0.9303016181585234,0.9303016181585234,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.42790605308814,44.42790605308814,44.42790605308814,44.42790605308814,177.71162421235255,0.1105362826780656,47.90366561994192,94.9068885144931,140.01496685458076,180.6900573416457,196.36953505100098,152.6392354604645,4,4,119422.21147070095,941.0598300074993,28,0.9872868011797367
1974.03,2627.5246936457456,0.11861290322580645,1974.0,3.0,1973.0,6.0,27.2827206945758,0.010588678851161104,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08316836419313542,2408.3956613876812,1100.0,,4.0,275.0,275.0,275.0,275.0,1308.3956613876821,44.54838709677419,7.709677419354839,14.064516129032258,62.44136928880183,1179.631711453719,100.0,18.0,25.0,74.02201445009216,1310.5026791956543,1243.0,972.6147147777657,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.948383229119647,15.948383229119647,15.948383229119647,15.948383229119647,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9192189003845942,0.9192189003845942,0.9192189003845942,0.9192189003845942,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.76322050092183,38.76322050092183,38.76322050092183,38.76322050092183,155.05288200368733,0.05950753598852391,42.07831569979954,83.12430611989087,122.01795117080414,155.95610516941775,163.4362476011151,148.76382506198968,4,4,115359.3442107434,2131.6911450377565,31,0.8614049000204853
1974.04,2298.5730515364608,0.14683333333333337,1974.0,4.0,1973.0,7.0,14.226143213743248,0.006153587766976431,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07456605796989249,2127.5730515364608,1100.0,,4.0,275.0,275.0,275.0,275.0,1027.5730515364608,52.0,6.333333333333333,13.666666666666666,66.2085571927599,889.364494343701,100.0,18.0,25.0,79.20855719275988,976.364494343701,1243.0,971.8206935726743,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.742404434211007,16.742404434211007,16.742404434211007,16.742404434211007,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9254464122696484,0.9254464122696484,0.9254464122696484,0.9254464122696484,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.963914158721806,40.963914158721806,40.963914158721806,40.963914158721806,163.85565663488723,0.0713621894657101,44.18137256337236,87.3650811922321,128.46299833883492,164.73617709438975,165.8463985850133,159.73910358313088,4,4,117976.07277711887,2035.94942663694,30,0.9103092035271517
1974.05,2287.6594609461895,0.14877419354838714,1974.0,5.0,1973.0,8.0,26.2134727424226,0.011981433517927813,55.0,13.0,13.0,17.0,178.0,276.0,0.12181351876947268,2011.6594609461888,1100.0,,4.0,275.0,275.0,275.0,275.0,911.6594609461894,44.99999999999999,5.0,12.0,53.73117939266089,795.9282815535286,100.0,18.0,25.0,70.7311793926609,973.9282815535288,1243.0,971.7839000109249,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.77919799596057,16.77919799596057,16.77919799596057,16.77919799596057,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9252679443226471,0.9252679443226471,0.9252679443226471,0.9252679443226471,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.0500109296072,41.0500109296072,41.0500109296072,41.0500109296072,164.20004371842876,0.0727324304113103,44.258473547022604,87.52231076457409,128.70636764363525,165.07835260224238,177.28963763113862,157.19670257067258,4,4,122164.83252651108,1555.6933538389774,31,0.9122224651023826
1974.06,1302.2742603455183,0.27293333333333336,1974.0,6.0,1973.0,9.0,35.814891232987044,0.02921144516046208,53.0,12.0,12.0,13.0,120.0,210.0,0.1692477478583861,1092.2742603455183,975.5128035182117,,3.8,255.63349669847196,255.63349669847196,255.63349669847196,260.76539177849463,116.76145682730674,18.599001422299633,2.582600817418866,4.845569666872453,7.228090184547559,83.50619473616823,71.59900142229962,14.582600817418866,16.845569666872453,20.22809018454756,203.50619473616823,1078.5399754248026,968.844086240379,990.5,0.7047374373283612,0.3629082962481676,989.4323542664235,0.4659993101376543,0.4659993101376543,0.4659993101376543,0.4839803240830714,20.122268715906923,20.122268715906923,20.122268715906923,19.648246371896704,,1.0225339867938879,1.0225339867938879,1.0225339867938879,1.0430615671139785,0.9358001498476779,0.9358001498476779,0.9358001498476779,0.9351668539762638,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9800000000000003,46.03130766753323,46.03130766753323,46.03130766753323,45.89718160879931,174.81166828963907,0.13787300031357785,51.12608120152713,101.44279606409503,150.04339320027182,194.58069817993115,195.31232413647822,122.26739491073783,4,3,125864.40116854016,611.6042165397482,30,0.9711759349424396
1974.07,562.8010770722909,0.5228709677419358,1974.0,7.0,1973.0,10.0,12.056699895186682,0.01984141924947899,50.0,10.0,9.0,9.0,108.0,186.0,0.33939096890079956,376.80107707229104,376.80107707229104,,1.967741935483871,194.8616637809391,187.40629791970423,196.37273514009658,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,445.80107707229104,966.1192755546638,990.5,0.19511629617364237,0.046980146419146725,990.2579035574071,0.28141829897491555,0.25855338600210387,0.2731062376460758,,23.857209703768586,23.820204667719743,22.82261742785191,,,0.7794466551237565,0.749625191678817,0.7854909405603863,,0.9290322580645162,0.9267857142857144,0.93,,0.9729032258064514,0.9721428571428569,0.97,,41.24513050238671,39.40141339480105,39.65932730640462,,79.39217016907183,0.1395537470314164,56.08505979120768,111.59773857734717,165.86576390113825,217.06790059121332,120.93753923935112,57.93443819479905,3,1,59067.774605789455,261.8465197889612,31,0.4410676120503991
1974.08,383.1868735952151,0.6746774193548385,1974.0,8.0,1973.0,11.0,3.8632733595360653,0.010099213882792172,47.0,8.0,6.0,5.0,89.0,155.0,0.40731392374364034,228.18687359521508,228.18687359521508,,1.064516129032258,218.9985084619759,142.41965956520784,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.1868735952151,965.312417728907,990.5,0.1379956406773777,0.015970007607007647,990.3460343517158,0.34792685829437364,0.1434931659013246,,,24.68568976451415,24.593451928201524,,,,0.8759940338479032,0.5696786382608313,,,0.9380645161290323,0.91,,,0.9761290322580644,0.97,,,48.614058163336935,30.32982276733611,,,50.57082092251991,0.13139485910778456,57.19960090148712,113.91024691719714,169.54313472329736,222.4670775834238,61.0809445837617,40.10090100946724,2,1,37624.690766354805,180.8283516156156,31,0.28094900512511056
1974.09,298.5356976260802,0.7889333333333336,1974.0,9.0,1973.0,12.0,2.491762875640643,0.008488666971063322,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.444901219766993,167.20236429274695,167.20236429274695,,1.0,167.20236429274695,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,223.20236429274698,964.904293781649,990.5,0.11591164235504793,0.006997039539403356,990.3770913181053,0.20519768705823335,,,,25.26759984939832,,,,,0.6688094571709876,,,,0.9243333333333333,,,,0.9703333333333329,,,,37.209404623291796,,,,37.209404623291796,0.12347666788581292,57.68622014888136,114.92822443619555,171.1821208698918,224.9194307562267,48.597699043582274,27.22387017481128,1,1,26790.77132877008,123.0754653463963,30,0.2067189145738432
1974.1,236.2048148200556,0.8993225806451611,1974.0,10.0,1974.0,1.0,2.17099238199685,0.009218520868331003,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4285812488147715,135.01126643295876,135.01126643295876,,1.0,135.01126643295876,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,181.94675030392654,964.6160842844275,990.5,0.10191366487633859,0.0035011266432958803,990.3945852084802,0.12937750299744039,,,,25.64912342105524,,,,,0.5400450657318352,,,,0.9106451612903227,,,,0.9699999999999995,,,,30.00502566570811,,,,30.00502566570811,0.12700197523280882,58.000559410942834,115.58941572938653,172.25536586689654,226.544840879591,33.69978261432249,27.262266018442308,1,1,22323.73909528683,122.11865300258486,31,0.1666945870317117
1974.11,283.4101871417918,0.8148333333333331,1974.0,11.0,1974.0,2.0,3.1020865256277896,0.010692548411559703,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3594670341911933,181.7435204751252,181.7435204751252,,1.0,181.7435204751252,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,229.74352047512517,964.8353556105789,990.5,0.11815380909201327,0.008265955222882539,990.3735802356849,0.23594764101442073,,,,25.30227698409161,,,,,0.726974081900501,,,,0.9286666666666668,,,,0.9703333333333329,,,,40.65179876435746,,,,40.65179876435746,0.14326494041651403,57.76376306219356,115.0910142362214,171.4456033134196,225.31678083918752,48.9619269038093,34.4297471041221,1,1,29269.29511033736,154.00311013724087,30,0.22584332646865246
1974.12,518.5430340820418,0.5501290322580644,1974.0,12.0,1974.0,3.0,11.632677092098454,0.02446406160981214,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22204609628640498,405.05916311429985,405.05916311429985,,1.967741935483871,206.17965783143364,205.5088221256284,,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,456.8010985981708,965.9313859627217,990.5,0.19583672842976643,0.051076006059032744,990.2530872655111,0.30685847290314705,0.3050042749176809,,,24.01484282988628,23.984070595249495,,,,0.8247186313257345,0.8220352885025134,,,0.9335483870967747,0.9333333333333337,,,0.9741935483870969,0.9740000000000002,,,44.14981003295767,43.921438338007114,,,86.65442777941615,0.16660482134664126,56.36399240295991,112.17436444572262,166.7775747216848,218.39491764631015,107.10054557685673,51.00096088147414,2,1,64470.89426788563,226.30472900559155,31,0.4814134876634232
1975.01,926.6333325348189,0.36838709677419357,1975.0,1.0,1974.0,4.0,24.603873002598654,0.02517103726222072,46.0,7.0,6.0,4.0,76.0,139.0,0.15843367252060278,787.6333325348186,780.6335125440072,,3.2903225806451615,237.0254724029615,237.0254724029615,232.95200008140546,246.2362569831482,6.999819990811426,2.316487191203781,0.3525089204005754,0.30215050320049325,0.2014336688003288,3.8272397072062474,48.316487191203784,7.352508920400576,6.302150503200493,4.201433668800329,79.82723970720626,842.6046591588123,967.5525117146021,990.5,0.4583358926502073,0.22128477247164074,989.8203793348782,0.4026641229563683,0.4026641229563683,0.3893156871760621,0.4325435125962965,21.865203497319666,21.865203497319666,21.612521478343574,20.73282862374163,,0.9481018896118458,0.9481018896118458,0.9318080003256218,0.9849450279325928,0.9381271582012629,0.9381271582012629,0.9369977655476593,0.9379958503027953,0.9783870967741939,0.9783870967741939,0.9780769230769233,0.9800000000000003,46.542139296751046,46.542139296751046,45.04723111400821,45.90320705109919,151.59630787348928,0.16439609214460624,53.67179737151758,106.63865882418278,158.09660678618806,205.92730356729558,197.7484460586886,103.84714769364945,4,2,112787.65305787603,492.32120786175597,31,0.8422017104082739
1975.02,2642.3358701708635,0.12314285714285714,1975.0,2.0,1974.0,5.0,83.71097871542408,0.03657597471119967,55.0,10.0,10.0,8.0,114.0,197.0,0.0797734798691265,2445.3358701708635,1100.0,,4.0,275.0,275.0,275.0,275.0,1345.3358701708635,44.193748752062255,7.859902370504825,14.442944090224556,51.79726488454252,1227.042010073529,99.19374875206225,17.859902370504823,24.442944090224557,59.79726488454252,1341.042010073529,1241.4965952127916,972.5818966323046,990.5,0.9189263111192014,0.4800000000000003,989.101073688881,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.984242276576467,15.984242276576467,15.984242276576467,15.984242276576467,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9161623500137362,0.9161623500137362,0.9161623500137362,0.9161623500137362,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.76065704412266,38.76065704412266,38.76065704412266,38.76065704412266,155.04262817649064,0.06475697107541659,42.03274896799877,83.04468086355381,121.92776644253456,155.9076013892611,192.51392150985689,135.93368944390528,4,4,104188.6461346017,1180.3221475704609,28,0.8613479343138368
1975.03,4069.4257627800985,0.044741935483870954,1975.0,3.0,1974.0,6.0,76.62925425364959,0.018198109311380623,59.0,11.0,12.0,13.0,144.0,239.0,0.060923914532892566,3830.4257627800985,1100.0,,4.0,275.0,275.0,275.0,275.0,2730.425762780098,41.0,7.0,13.0,67.0,2602.425762780099,100.0,18.0,25.0,80.0,2746.4257627800985,1243.0,975.6975894052217,990.5063652317657,0.9219672131147545,0.4800000000000003,989.1043980186512,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.871873833429468,12.871873833429468,12.871873833429468,12.871873833429468,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8752952124682607,0.8752952124682607,0.8752952124682607,0.8752952124682607,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.900368116480696,29.900368116480696,29.900368116480696,29.900368116480696,119.60147246592278,0.03131631933146124,33.40382630119274,65.70132065341556,95.71275685305322,120.54235244610588,140.04858088482365,90.8584279784627,4,4,88983.49551464657,2938.743128695897,31,0.6644526248106822
1975.04,4884.7597403354175,0.02163333333333334,1975.0,4.0,1974.0,7.0,57.06302723491796,0.012435205804322306,84.0,14.0,20.0,27.0,219.0,364.0,0.07577665698501491,4520.7597403354175,1100.0,,4.0,275.0,275.0,275.0,275.0,3420.7597403354175,16.0,4.0,5.0,53.0,3342.759740335418,100.0,18.0,25.0,80.0,3561.7597403354175,1243.0,977.2343629968861,990.5208927869782,0.9219672131147545,0.4800000000000003,989.1189255738635,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.3496277969768,11.3496277969768,11.3496277969768,11.3496277969768,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8463914915842281,0.8463914915842281,0.8463914915842281,0.8463914915842281,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.459244430484954,25.459244430484954,25.459244430484954,25.459244430484954,101.8369777219398,0.021540372395101075,28.986861746297794,56.85261264726493,82.41111813335964,102.77730874538177,123.51200915295145,89.9941642420012,4,4,73322.62395979666,3484.3987201958917,30,0.5657609873441101
1975.05,2851.9564341807986,0.10416129032258066,1975.0,5.0,1974.0,8.0,56.37515935005273,0.019782926769395557,65.0,14.0,17.0,23.0,202.0,321.0,0.11591527364236097,2530.9564341807977,1100.0,,4.0,275.0,275.0,275.0,275.0,1430.9564341807986,35.0,4.0,8.0,56.45889810640532,1327.4975360743933,100.0,18.0,25.0,79.45889810640531,1529.4975360743929,1243.0,973.1305575976791,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.432540409206343,15.432540409206343,15.432540409206343,15.432540409206343,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9127580846467224,0.9127580846467224,0.9127580846467224,0.9127580846467224,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.27622888705527,37.27622888705527,37.27622888705527,37.27622888705527,149.10491554822107,0.054633706956906246,40.6315598286228,80.21563189173432,117.61926827980349,150.01666116925924,169.0166243738516,125.95840169611013,4,4,110934.05716787648,1779.7687803442568,31,0.8283606419345616
1975.06,1464.4640031341935,0.24206666666666665,1975.0,6.0,1974.0,9.0,34.90970300041636,0.023394617129576092,62.0,12.0,14.0,16.0,153.0,257.0,0.18143188412088174,1207.464003134193,1033.5442143162943,,3.966666666666667,260.5984916077729,260.5984916077729,260.5984916077729,260.42973050997466,173.91978881789913,19.421853547936735,3.148771946116561,5.352933820241481,10.82769113263185,135.16853837097244,81.42185354793673,15.148771946116563,19.35293382024148,26.827691132631852,288.1685383709725,1149.4677736305891,969.3753823795631,990.5,0.785053741906074,0.4083066119938111,989.3066396461002,0.48358872919910906,0.48358872919910906,0.48358872919910906,0.48306939299234325,19.447668537337734,19.447668537337734,19.447668537337734,19.38444555328284,,1.0423939664310917,1.0423939664310917,1.0423939664310917,1.0417189220398988,0.9348323595048859,0.9348323595048859,0.9348323595048859,0.9346541650050543,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,45.35556086234343,45.35556086234343,45.35556086234343,45.158899543400885,179.7202854789845,0.1263380112484949,49.99804798729719,99.14740108716539,146.50287602619449,189.63256331250105,193.18810993265458,153.1762173350322,4,3,129398.60554486883,796.4776903317661,30,0.9984460304388026
1975.07,749.8390084143533,0.42851612903225816,1975.0,7.0,1974.0,10.0,15.415916874376666,0.01979055291855135,58.0,11.0,11.0,11.0,136.0,227.0,0.31223755989641927,522.8390084143533,522.8390084143533,,2.3870967741935485,218.2621816822359,218.2621816822359,222.97949971219384,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,602.8390084143533,966.8976744349071,990.5,0.27270240346187136,0.08683723565727262,990.140460360881,0.34319923290901805,0.34319923290901805,0.3572232995994777,,22.89958669306476,22.89958669306476,22.16799635662345,,,0.8730487267289435,0.8730487267289435,0.8919179988487754,,0.9364516129032258,0.9364516129032258,0.9358333333333331,,0.9754838709677418,0.9754838709677418,0.9758333333333336,,44.715965430260354,44.715965430260354,44.201998271308355,,106.542381804253,0.14083450740653325,54.850954051532646,109.05462536825193,161.86412880775723,211.2893353750115,152.74154692602767,73.63742058704764,3,2,79267.5320623642,348.5842672260894,31,0.5919021211347387
1975.08,477.9168282517187,0.5820000000000002,1975.0,8.0,1974.0,11.0,6.106787929416875,0.013113496738114794,54.0,9.0,8.0,6.0,107.0,184.0,0.39188375057931246,293.9168282517189,293.9168282517189,,1.6451612903225807,185.84112698930844,167.5173369567364,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.91682825171875,965.7498004126466,990.5,0.1631458101204971,0.028783365650343798,990.3080708242294,0.2506447122960267,0.20081422827883486,,,24.307625699286543,24.149721621109386,,,,0.7433645079572335,0.6700693478269453,,,0.9287096774193553,0.9225,,,0.972258064516129,0.97,,,40.124246750772414,35.50236186462179,,,63.02899634085097,0.13072274748300608,56.61999156080068,112.70496836751617,167.619994362947,219.62869619147634,82.45689243852631,44.75427753711865,2,1,46893.57327759315,202.27384141416638,31,0.35016109078250557
1975.09,336.7371814028363,0.7329,1975.0,9.0,1974.0,12.0,2.9402764023628873,0.008719025038536094,46.0,7.0,6.0,4.0,75.0,138.0,0.41202824196846805,198.73718140283628,198.73718140283628,,1.0,198.73718140283628,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.73718140283637,965.0837503887022,990.5,0.1275340191344347,0.010860468387627737,990.361605512478,0.2839833365207673,,,,24.993871787254456,,,,,0.7949487256113454,,,,0.9326666666666666,,,,0.9726666666666665,,,,44.21203611518751,,,,44.21203611518751,0.13078614596257115,57.47837299068451,114.49266342725554,170.47902533655332,223.86331469188298,54.37054079809722,35.4606565982575,1,1,31832.666002935006,160.06554934327968,30,0.24562242286215283
1975.1,265.20232320464555,0.8454516129032261,1975.0,10.0,1975.0,1.0,2.3498625748395927,0.00898231094731677,41.0,6.0,4.0,3.0,56.0,110.0,0.41612895972830727,155.20232320464567,155.20232320464567,,1.0,155.20232320464567,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.2023232046456,964.7585518735916,990.5,0.11018261018340189,0.0055202323204645585,990.3842971574966,0.17208536723411125,,,,25.45365991667051,,,,,0.6208092928185825,,,,0.9190322580645163,,,,0.9699999999999995,,,,34.557924977203506,,,,34.557924977203506,0.12998219225457783,57.84876015504745,115.26963566487285,171.73514827677158,225.7544150691456,41.04915619857694,29.12799032383388,1,1,25711.0961830394,131.2674784651609,31,0.19198847209557499
1975.11,262.654556928854,0.8509666666666665,1975.0,11.0,1975.0,2.0,2.9540729464700037,0.011047825537699367,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.38963694505975716,160.9878902621873,160.9878902621873,,1.0,160.9878902621873,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,208.98789026218734,964.7478727601208,990.5,0.11112716515177569,0.006098789026218734,990.3827740458221,0.18664347480790972,,,,25.4482578108932,,,,,0.6439515610487494,,,,0.9203333333333334,,,,0.9699999999999995,,,,35.89269312778888,,,,35.89269312778888,0.13605567630732937,57.86029733822652,115.29391820823263,171.77459926524526,225.81424222371183,43.93013658751369,30.005045030524183,1,1,25842.739052008,135.2674784651609,30,0.19940385070993827
1975.12,402.6161779517785,0.6533548387096773,1975.0,12.0,1975.0,3.0,11.799835255085211,0.030040814928373887,38.0,5.0,4.0,3.0,54.0,104.0,0.26156243955007896,298.6161779517785,298.6161779517785,,1.7419354838709677,180.302199356734,159.46666680201648,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.61617795177847,965.4032911022466,990.5,0.15673600005778626,0.02972323559035571,990.3135407643517,0.24070784136975287,0.181625771339212,,,24.669541820735812,24.619632429991196,,,,0.7212087974269361,0.6378666672080658,,,0.926129032258065,0.9195652173913043,,,0.9722580645161287,0.9699999999999998,,,39.440807522129745,34.349035534952634,,,64.92557582225588,0.1608181018176777,57.08232100011183,113.66601284690276,169.15257659581098,221.88870040773904,82.60819334031191,46.543912335120275,2,1,48304.62841175838,207.29832651120037,31,0.36069764345697714
1976.01,615.3303651577005,0.48970967741935484,1976.0,1.0,1975.0,4.0,8.434438599439162,0.013586639064721183,41.0,6.0,4.0,3.0,66.0,120.0,0.1982462566003816,495.3303651577004,495.3303651577004,,2.3225806451612905,215.399394690883,215.399394690883,200.0478849053962,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,546.3303651577004,966.3480495138166,990.5,0.23697122956194763,0.07546294440899287,990.1875658260288,0.3311543655441661,0.3311543655441661,0.2837210243883734,,23.508361946668078,23.508361946668078,23.03258504461325,,,0.8615975787635324,0.8615975787635324,0.800191539621585,,0.9354838709677417,0.9354838709677417,0.9299999999999999,,0.9745161290322578,0.9745161290322578,0.97,,45.32461986190678,45.32461986190678,40.766541496690635,,103.79973698081052,0.16846878832251655,55.750038868487536,110.904685488497,164.768681958089,215.46857196949404,127.63841174027232,84.80205321436549,3,2,77227.00431372305,398.5349271931256,31,0.5766652054489475
1976.02,896.2753259144619,0.3720344827586207,1976.0,2.0,1975.0,5.0,15.839587415009259,0.016181319989434277,43.0,7.0,5.0,4.0,78.0,137.0,0.15545009831267098,759.2753259144617,759.2753259144617,,3.2413793103448274,234.11468280802734,234.11468280802734,234.11468280802734,235.85814960300112,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,814.2753259144619,967.4674905753083,990.5,0.41281302077705945,0.1856532199134055,989.9015337593096,0.39063757570260643,0.39063757570260643,0.39063757570260643,0.3965191409275834,22.043405608298805,22.043405608298805,22.043405608298805,21.06493126986132,,0.9364587312321092,0.9364587312321092,0.9364587312321092,0.9434325984120047,0.9386206896551726,0.9386206896551726,0.9386206896551726,0.9385714285714284,0.9782758620689658,0.9782758620689658,0.9782758620689658,0.9785714285714285,46.424621021959105,46.424621021959105,46.424621021959105,44.68956895650693,150.06100040020664,0.16757913515030745,53.874688441344624,107.04995079096388,158.72712959062656,206.7994188012133,196.41096720823623,126.48059110621031,4,3,104442.45627854382,626.6716856876752,29,0.8336722244455924
1976.03,3672.225167119233,0.08035483870967744,1976.0,3.0,1975.0,6.0,137.1126687218235,0.04656352648426946,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06951857797329832,3451.289683248265,1098.5469379955457,,4.0,274.6367344988864,274.6367344988864,274.6367344988864,274.6367344988864,2352.7427452527186,40.62850914206572,7.01998291681128,12.640869914607885,56.60281370613907,2235.8505695730955,96.40270269045281,17.3748216264887,23.673127979124015,68.3124911254939,2367.9150857021273,1235.9975902916112,974.6749309936545,990.5055172631422,0.910005449483361,0.4781110193942097,989.1174007942649,0.533538484376248,0.533538484376248,0.533538484376248,0.533538484376248,13.908931316233739,13.908931316233739,13.908931316233739,13.908931316233739,,1.0985469379955461,1.0985469379955461,1.0985469379955461,1.0985469379955461,0.8828064594423909,0.8828064594423909,0.8828064594423909,0.8828064594423909,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.68498752285269,32.68498752285269,32.68498752285269,32.68498752285269,130.73995009141075,0.04903950225699859,36.04807447641944,71.03780891604268,103.83410666003581,131.63257107587793,195.29232769507226,90.62639736925337,4,4,97270.5228680096,1077.4775389309586,31,0.7263330560633932
1976.04,4828.940783387547,0.021033333333333345,1976.0,4.0,1975.0,7.0,41.02514411273739,0.008312514606271325,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07069658285014273,4487.9407833875475,1100.0,,4.0,275.0,275.0,275.0,275.0,3387.9407833875475,20.666666666666668,4.000000000000001,5.666666666666667,53.666666666666664,3303.9407833875475,100.0,18.0,25.0,80.0,3505.9407833875475,1243.0,977.1658845293979,990.5111092222229,0.9219672131147545,0.4800000000000003,989.1091420091084,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.408322699710103,11.408322699710103,11.408322699710103,11.408322699710103,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8487277332867695,0.8487277332867695,0.8487277332867695,0.8487277332867695,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.623413143919958,25.623413143919958,25.623413143919958,25.623413143919958,102.49365257567983,0.021473160566911256,29.161888470837425,57.1995089383438,82.92302590631554,103.43730598869566,110.26330297528848,89.35145794926386,4,4,73795.42985448947,4137.327502375012,30,0.569409180975999
1976.05,3879.183144142702,0.04822580645161291,1976.0,5.0,1975.0,8.0,57.07714377991296,0.015376125390869154,71.0,14.0,18.0,24.0,213.0,340.0,0.08951951697295463,3539.1831441427016,1100.0,,4.0,275.0,275.0,275.0,275.0,2439.1831441427016,29.0,4.000000000000002,7.0,56.0,2343.183144142701,100.0,18.0,25.0,80.0,2556.1831441427016,1243.0,975.3670688171874,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.196029189697686,13.196029189697686,13.196029189697686,13.196029189697686,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8825076137593919,0.8825076137593919,0.8825076137593919,0.8825076137593919,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.842442153647607,30.842442153647607,30.842442153647607,30.842442153647607,123.36976861459043,0.03299079703584996,34.351331299520595,67.59625882712191,98.55301044794476,124.31518321986817,146.45196673607617,106.71262461288558,4,4,91787.10784925529,2604.254691421915,31,0.6853876034143913
1976.06,2136.0880737258876,0.16533333333333336,1976.0,6.0,1975.0,9.0,48.814003183639876,0.02321336407611792,67.0,13.0,15.0,17.0,181.0,293.0,0.14274286270856995,1843.0880737258879,1100.0,,4.0,275.0,275.0,275.0,275.0,743.0880737258881,32.33587617995215,4.961757650382861,9.608068980112995,39.760189214276174,656.4221817011639,99.33587617995217,17.96175765038286,24.608068980112993,56.76018921427619,837.4221817011639,1241.905702810448,971.3336614310995,990.5,0.9192481346801759,0.4800000000000003,989.10075186532,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.23215565422065,17.23215565422065,17.23215565422065,17.23215565422065,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9262403307305295,0.9262403307305295,0.9262403307305295,0.9262403307305295,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.21428877631888,42.21428877631888,42.21428877631888,42.21428877631888,168.85715510527552,0.083442974244566,45.33626733736737,89.70533778149914,132.0483980975576,169.68971732155126,189.1187519834559,147.47283546646426,4,4,121577.15167579842,1186.8345959127194,30,0.9380953061404199
