MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1976.07,1046.5014491080199,0.32954838709677425,1976.0,7.0,1975.0,10.0,24.64473608649359,0.023748848021674367,63.0,12.0,13.0,13.0,155.0,256.0,0.2550755834203627,790.5014491080199,785.4032323932544,,3.2903225806451615,238.1634330730967,238.1634330730967,236.4658210236274,245.23257193175567,5.098216714765407,1.2546392696492992,0.23897890850462847,0.25889381754668084,0.25889381754668084,3.0868109015181178,64.2546392696493,12.23897890850463,13.258893817546682,13.258893817546682,158.08681090151813,875.155744388955,967.9879584733651,990.5,0.4861750371241607,0.22284943407696406,989.7909755287992,0.40543108693619795,0.40543108693619795,0.40018196364687675,0.4290735957838764,21.397585968497744,21.397585968497744,21.119627129954818,20.370079878282976,,0.9526537322923869,0.9526537322923869,0.9458632840945097,0.9809302877270227,0.9378838552321728,0.9378838552321728,0.9370922889306674,0.9374571080140963,0.9783870967741938,0.9783870967741938,0.9780769230769232,0.9792857142857146,45.76114930878119,45.76114930878119,44.737512143428155,44.86413344138645,149.30530455009608,0.14235502243237638,52.87012313092379,104.99767570514568,155.5414605673039,202.29970801178757,193.33055186136124,95.85472511012829,4,2,111083.14658527149,459.8477772314177,31,0.8294739141672005
1976.08,552.0245211348092,0.526225806451613,1976.0,8.0,1975.0,11.0,8.393728430707945,0.014705869807228687,58.0,10.0,10.0,7.0,117.0,202.0,0.3715820332370452,350.0245211348094,350.0245211348094,,1.8709677419354838,191.90512879837115,181.544487497392,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,428.02452113480933,966.0776760064813,990.5,0.18578276503437427,0.040004904226961874,990.2742123307387,0.2723733473580728,0.24083428601824758,,,23.92416297689931,23.89066489852371,,,,0.7676205151934846,0.7261779499895681,,,0.9296774193548388,0.9266666666666669,,,0.9729032258064514,0.9718518518518515,,,40.79632166967246,38.28456018773271,,,74.14093860737515,0.13327946906857188,56.15568374924808,111.74283326176949,166.09299801710728,217.39356391296042,103.77315916700128,56.110326345266024,2,1,55160.858323887114,253.64219587947127,31,0.41189410337430643
1976.09,404.42925924571387,0.6495666666666667,1976.0,9.0,1975.0,12.0,2.6547886619676584,0.006450215137250088,48.0,8.0,7.0,4.0,79.0,146.0,0.3622131793213264,258.429259245714,258.429259245714,,1.2666666666666666,219.4160370150388,146.29958336503205,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,321.42925924571387,965.4162537878394,990.5,0.14870344402994187,0.021685851849142793,990.3296107041207,0.35522826176190636,0.15169055560904082,,,24.5581286545196,24.586041976974794,,,,0.8776641480601547,0.5851983334601283,,,0.936666666666667,0.915,,,0.9773333333333336,0.9699999999999999,,,48.56572377598028,31.319895186233136,,,56.91769582564246,0.14059647246647003,57.070308370174324,113.64045500585065,169.1103962773194,221.8232691266183,66.36536484871657,51.31864808038763,2,1,40980.74099446257,229.99853602044152,30,0.3162094212535692
1976.1,381.3925289568908,0.6763548387096773,1976.0,10.0,1976.0,1.0,1.2151272893498837,0.003167490226005106,44.0,7.0,6.0,3.0,60.0,120.0,0.31466226456862967,261.39252895689094,261.39252895689094,,1.0,261.39252895689094,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.3925289568909,965.3069626447847,990.5,0.14769493581594156,0.022278505791378193,990.3300265583925,0.4834771201832585,,,,24.539586793424974,,,,,1.0455701158275639,,,,0.9499999999999995,,,,0.9800000000000003,,,,58.58300451427233,,,,58.58300451427233,0.1535989457534259,57.20975028124589,113.93102621033206,169.57550033955692,222.51305462602016,60.49603714191899,57.491145617732705,1,1,43585.7553586186,255.99853602044152,31,0.32546113619040173
1976.11,380.45743635722556,0.6787,1976.0,11.0,1976.0,2.0,2.3399719359160733,0.006106979644439551,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.29294425256928724,269.1241030238922,269.1241030238922,,1.2666666666666666,230.93754692768644,143.1995853607715,,,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,322.45743635722556,965.3022871817864,990.5,0.14904490506328522,0.023824820604778422,990.3271302743317,0.3972890216548254,0.14510803217508786,,,24.627554070891048,24.811941278726334,,,,0.9237501877107455,0.5727983414430858,,,0.9393333333333331,0.91,,,0.9773333333333333,0.9699999999999999,,,51.43919916981635,30.766291193811824,,,59.64354348816617,0.15675923594725732,57.215331767874325,113.94270161379892,169.59429648833887,222.5411747130339,62.58217412590682,56.8934277879791,2,1,42943.35131147964,252.71378198465987,30,0.3313530193787009
1976.12,475.66814206540715,0.5816451612903225,1976.0,12.0,1976.0,3.0,5.232678962451409,0.010928117480206452,42.0,7.0,5.0,3.0,61.0,118.0,0.2509726241167122,357.6681420654071,357.6681420654071,,2.0,178.83407103270355,178.83407103270355,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.6681420654071,965.7405066392942,990.5,0.17867207670068871,0.041533628413081426,990.2797942948863,0.231039971295635,0.231039971295635,,,24.30824768429627,24.30824768429627,,,,0.7153362841308141,0.7153362841308141,,,0.9270967741935486,0.9270967741935486,,,0.971290322580645,0.971290322580645,,,38.38969732536472,38.38969732536472,,,76.77939465072944,0.16080988164407453,56.636392149845236,112.73861286492688,167.67256289874666,219.70375323473556,94.92315080862478,60.96079893918058,2,2,57123.86962014267,284.26047045288436,31,0.4265521925040522
1977.01,708.9719622266891,0.44493548387096765,1977.0,1.0,1976.0,4.0,19.878001969904656,0.026713681900672002,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.18293650540476958,582.8429299686247,582.8429299686247,,2.5161290322580645,233.5873350830454,233.5873350830454,224.10725336740947,,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,636.4235751299151,966.7342911367024,990.5,0.28836854064372724,0.10373853936770143,990.1078929199887,0.3904756727873121,0.3904756727873121,0.360245704919377,,22.983126110498727,22.983126110498727,22.59398578168187,,,0.9343493403321815,0.9343493403321815,0.8964290134696379,,0.9393548387096776,0.9393548387096776,0.9362499999999997,,0.977741935483871,0.977741935483871,0.9756250000000001,,48.371254889339006,48.371254889339006,45.296667334626996,,120.12143485461452,0.16901795778306192,55.13336436071148,109.63430177552515,162.77067109946893,212.58555274436856,158.89612306164602,91.55589484782602,3,2,89370.34753183322,426.0848087206653,31,0.6673413047478586
1977.02,1053.9085165023944,0.3240714285714286,1977.0,2.0,1976.0,5.0,24.196426536781132,0.020995104231128967,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.1432519099707897,907.979945073823,886.8828191064996,,3.5,253.43439923872663,253.43439923872663,253.43439923872663,253.15924278063935,21.09712596732358,5.848961845162499,1.0136183734649915,0.7699681009972109,0.6159744807977686,12.84860316690111,50.99181898801964,8.37076123060785,6.484253815282926,4.973117337940627,96.20574602404398,952.72965314041,968.033230564986,990.5,0.5492071808256219,0.2800590050592235,989.670733814115,0.45754140633850116,0.45754140633850116,0.45754140633850116,0.4583027533165232,21.179961842791105,21.179961842791105,21.179961842791105,20.459836489233066,,1.013737596954907,1.013737596954907,1.013737596954907,1.0126369711225574,0.9376608620419687,0.9376608620419687,0.9376608620419687,0.9353217240839374,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9792857142857144,48.268107967524465,48.268107967524465,48.268107967524465,46.353934219801246,167.98129101247397,0.16068564001832605,52.80469963170933,104.86219399441019,155.32665154779707,201.98575889636692,198.51268906546792,143.43057480491044,4,3,112883.42756038252,715.955265790124,28,0.9332293945137444
1977.03,2074.173720502557,0.17016129032258062,1977.0,3.0,1976.0,6.0,29.536914083428158,0.01522749263031959,49.0,9.0,9.0,9.0,107.0,183.0,0.08917554451777605,1891.173720502557,1100.0,,4.0,275.0,275.0,275.0,275.0,791.1737205025568,51.0,9.0,15.904014759830547,38.91018297553557,676.3595227671908,100.0,18.0,24.90401475983055,47.91018297553557,783.3595227671907,1242.9040147598305,971.2384503411513,990.5,0.9217154485503756,0.4800000000000003,989.0982845514499,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.324899430298313,17.324899430298313,17.324899430298313,17.324899430298313,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9281339356250881,0.9281339356250881,0.9281339356250881,0.9281339356250881,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.51484456478463,42.51484456478463,42.51484456478463,42.51484456478463,170.05937825913853,0.0831897975883224,45.64215890122318,90.31779282160444,132.96822174786374,170.91639002291612,186.598118205746,161.09622475114398,4,4,126524.17742479907,1364.8306369465215,31,0.9447743236618807
1977.04,2615.8921297827305,0.1187,1977.0,4.0,1976.0,7.0,10.81630067305676,0.004212368907905075,54.0,13.0,14.0,19.0,117.0,217.0,0.08299700396278827,2398.8921297827305,1100.0,,4.0,275.0,275.0,275.0,275.0,1298.89212978273,46.0,5.0,11.0,61.0,1175.8921297827299,100.0,18.0,25.0,80.0,1292.89212978273,1243.0,972.5866361753374,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.976461831547628,15.976461831547628,15.976461831547628,15.976461831547628,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9197697616376115,0.9197697616376115,0.9197697616376115,0.9197697616376115,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.85010845771403,38.85010845771403,38.85010845771403,38.85010845771403,155.4004338308561,0.05945049773119703,42.16492821967613,83.29774967470387,122.2785051925066,156.30371146546074,160.44913731234658,153.43495304843876,4,4,111888.31235821635,2210.5435373225964,30,0.8633357435047558
1977.05,2679.281916874612,0.11477419354838711,1977.0,5.0,1976.0,8.0,24.529857413334707,0.009543210153808473,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11524789690436103,2372.798045906869,1100.0,,4.0,275.0,275.0,275.0,275.0,1272.7980459068694,38.225806451612904,4.322580645161291,9.290322580645162,58.935483870967744,1162.0238523584821,100.0,18.0,25.0,80.0,1356.2819168746112,1243.0,972.7396460062491,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.823452000636177,15.823452000636177,15.823452000636177,15.823452000636177,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9181452398649145,0.9181452398649145,0.9181452398649145,0.9181452398649145,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.41418738054965,38.41418738054965,38.41418738054965,38.41418738054965,153.6567495221986,0.05779683813870508,41.74374160872991,82.44999016132981,120.99401037380636,154.56329562704272,165.05822546478257,149.01133462856097,4,4,114320.62164451575,1931.94942663694,31,0.8536486084566588
1977.06,1630.0134951433452,0.22106666666666666,1977.0,6.0,1976.0,9.0,37.55224750404092,0.02340911099730679,62.0,12.0,14.0,16.0,153.0,257.0,0.16455526848147561,1373.0134951433452,1062.3069202289303,,4.0,265.57673005723257,265.57673005723257,265.57673005723257,265.57673005723257,310.706574914415,25.366032174615448,4.104138652189063,7.07862956737704,19.343599994671752,254.81417452556167,87.36603217461546,16.104138652189064,21.07862956737704,35.34359999467175,407.81417452556167,1186.855720623112,969.8907497097786,990.5,0.8361512292141068,0.43792286258523105,989.2259259082006,0.5011152719246035,0.5011152719246035,0.5011152719246035,0.5011152719246035,18.834060926497656,18.834060926497656,18.834060926497656,18.834060926497656,,1.0623069202289304,1.0623069202289304,1.0623069202289304,1.0623069202289304,0.9330236103796604,0.9330236103796604,0.9330236103796604,0.9330236103796604,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.70741177548837,44.70741177548837,44.70741177548837,44.70741177548837,178.82964710195344,0.11484656067720952,48.812298519452625,96.74228725008628,142.8123062049938,184.51999055604176,192.6580202198088,165.71259783556508,4,4,128757.34591340646,869.3820015157124,30,0.9934980394552968
1977.07,796.1053217960877,0.41116129032258064,1977.0,7.0,1976.0,10.0,17.467045970682605,0.021397361720791878,58.0,11.0,11.0,11.0,136.0,227.0,0.2960983461542628,569.1053217960877,569.1053217960877,,2.5483870967741935,222.762147464565,222.762147464565,226.5563488988751,216.3332996962809,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,649.1053217960877,967.0774434882331,990.5,0.30250787192934664,0.10473090520204659,990.0927612228685,0.35656642990327975,0.35656642990327975,0.36720934903728897,0.33132851993063095,22.658751304732196,22.658751304732196,21.96213977642003,21.216546996319856,,0.89104858985826,0.89104858985826,0.9062253955955002,0.8653331987851236,0.9374193548387098,0.9374193548387098,0.937333333333333,0.94,0.9764516129032258,0.9764516129032258,0.9773333333333337,0.98,45.25315614469913,45.25315614469913,44.6609862995294,41.476844370393735,114.79239239371208,0.14284759350842946,54.53807833821423,108.41260552781921,160.8605559739746,209.855462763744,167.4922697343474,75.42063839876266,4,2,85405.5399409218,357.90357642455183,31,0.6377355132984005
1977.08,500.08451400185794,0.5604838709677421,1977.0,8.0,1976.0,11.0,4.919717352959257,0.00981116479269189,54.0,9.0,8.0,6.0,107.0,184.0,0.37094688746770027,316.08451400185805,316.08451400185805,,1.7741935483870968,187.4130442949931,166.2006483713672,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.08451400185805,965.8503803130085,990.5,0.17050777217773888,0.0332169028003716,990.296275325022,0.2615890425577617,0.19812680453308953,,,24.184305969455796,24.16566047086154,,,,0.7496521771799725,0.6648025934854687,,,0.9290322580645161,0.9229166666666667,,,0.972258064516129,0.9699999999999998,,,40.307250775737515,35.261509864675595,,,67.60648421935734,0.1347059975061314,56.48630483183339,112.42701534410497,167.1765998868736,218.97452837706652,85.11199833769359,55.24016112591957,2,1,50299.22425920188,248.39233848281486,31,0.3755915789964298
1977.09,375.0704487036221,0.6836666666666665,1977.0,9.0,1976.0,12.0,3.2187995622399757,0.008480433588813152,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.37713179230077015,234.40378203695545,234.40378203695545,,1.1333333333333333,215.5259267944032,141.5839143191419,,,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,294.7371153702888,965.2737452522236,990.5,0.13983889440341696,0.016895234063286985,990.3432658715335,0.33783993464448,0.14186203494667188,,,24.731680684665132,24.680658378654737,,,,0.8621037071776126,0.5663356572765676,,,0.9373333333333336,0.91,,,0.9749999999999998,0.97,,,47.88173179279952,30.2579578071564,,,51.916126167087036,0.13804846227137782,57.24828954920524,114.0117819683817,169.70584314821372,222.7088072489179,62.07544196793578,43.77938697131622,2,1,37379.61084030267,197.8283516156156,30,0.2884229231504835
1977.1,308.7430706485204,0.7717419354838709,1977.0,10.0,1977.0,1.0,2.005028958537403,0.006578766216668274,44.0,7.0,6.0,3.0,60.0,120.0,0.38997509876985986,188.74307064852053,188.74307064852053,,1.0,188.74307064852053,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,245.74307064852044,964.9477479851704,990.5,0.12353961001710322,0.009183801786982575,990.3672765881959,0.2544291905486572,,,,25.16509941247656,,,,,0.7549722825940821,,,,0.9325806451612904,,,,0.9709677419354834,,,,42.20241394655081,,,,42.20241394655081,0.1363760402849102,57.63756172874944,114.82604460873164,171.01666941903463,224.6697642342332,48.15582391579121,36.08382308763654,1,1,31398.595976233784,162.5176271059215,31,0.23445785525861548
1977.11,303.55133102056004,0.7807666666666666,1977.0,11.0,1977.0,2.0,3.5130571358997336,0.011548299365422947,40.0,6.0,4.0,3.0,53.0,106.0,0.3518377751717913,197.55133102056013,197.55133102056013,,1.0,197.55133102056013,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.55133102056007,964.9283593096696,990.5,0.12411460014356272,0.010884280449928018,990.3650011194064,0.2812307010618161,,,,25.155411108674517,,,,,0.7902053240822403,,,,0.9326666666666672,,,,0.9736666666666668,,,,44.28908989925138,,,,44.28908989925138,0.1452661742765284,57.65848137084042,114.8700784927036,171.08821903046373,224.7782895417292,52.979376432939645,36.898306022268216,1,1,31888.144727461004,165.95622573366649,30,0.2460504994402855
1977.12,538.6058315605632,0.5506774193548384,1977.0,12.0,1977.0,3.0,14.020634028108228,0.025875804326480505,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23750641560372532,417.7671218831439,417.7671218831439,,1.935483870967742,219.7138535258251,213.35623057622084,201.4363886678413,,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,473.1864767218536,966.0060055731727,990.5,0.20941538710880417,0.05680309568295824,990.2337815172083,0.35352167724035716,0.33494029732474906,0.2883192988557778,,23.874254266795408,23.679161469351424,22.980116667007174,,,0.8788554141033003,0.8534249223048833,0.8057455546713652,,0.9358064516129034,0.9339999999999997,0.9325,,0.9761290322580647,0.9752,0.9725,,47.01489024162212,45.07093396562923,41.172187181867145,,88.67495791478983,0.16280274702321762,56.22758028325718,111.89496476517333,166.34210015623975,217.77565635618942,133.51680037438194,51.17579458225706,3,1,65974.16868860363,227.8660932997189,31,0.4926386550821657
1978.01,995.1711628650845,0.3369032258064516,1978.0,1.0,1977.0,4.0,26.23928452474245,0.027242307249827184,46.0,7.0,6.0,4.0,76.0,139.0,0.14074844167398962,856.1711628650843,856.1711628650843,,3.5483870967741935,243.24178317510317,243.24178317510317,243.24178317510317,230.5776596195896,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,915.1711628650843,967.8500233034503,990.5,0.4935502541729161,0.238571274023324,989.7678784718039,0.4212467493942115,0.4212467493942115,0.4212467493942115,0.3777883674994254,21.496608418959408,21.496608418959408,21.496608418959408,21.190121270687275,,0.9729671327004131,0.9729671327004131,0.9729671327004131,0.9223106384783587,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9382352941176467,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9782352941176472,47.17940683648049,47.17940683648049,47.17940683648049,43.95910852011459,165.6448284075688,0.16653596208790686,53.181508307356005,105.63002148227682,156.51364702142283,203.6509680019897,187.01736102142013,141.1102902493603,4,3,123239.75233523126,697.8761499139267,31,0.9202490467087161
1978.02,1472.2993425166492,0.23914285714285724,1978.0,2.0,1977.0,5.0,32.938619755658806,0.02114870940318062,49.0,8.0,7.0,5.0,93.0,162.0,0.11314791997376519,1310.2993425166492,1081.7834329008313,,4.0,270.4458582252078,270.4458582252078,270.4458582252078,270.4458582252078,228.51590961581783,31.013352219144966,5.885603104044397,8.267988412212048,7.052960173327709,176.29600570708868,80.01335221914496,13.885603104044396,15.267988412212048,12.05296017332771,269.29600570708874,1190.9503766362327,969.3986579268116,990.5,0.8357492302417183,0.4567598830438319,989.2074908867146,0.5179428745072647,0.5179428745072647,0.5179428745072647,0.5179428745072647,19.29089008539563,19.29089008539563,19.29089008539563,19.29089008539563,,1.0817834329008318,1.0817834329008318,1.0817834329008318,1.0817834329008318,0.933743768175758,0.933743768175758,0.933743768175758,0.933743768175758,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.78364574437376,46.78364574437376,46.78364574437376,46.78364574437376,187.134582977495,0.13131459498566433,49.954316546236335,99.05797121954708,146.36383857195048,189.4356650288931,198.36948692344745,170.85081935778157,4,4,125754.43976087666,985.327227684349,28,1.0396365720971945
1978.03,3553.1689470089614,0.07819354838709676,1978.0,3.0,1977.0,6.0,110.69567448869009,0.03128139590009591,59.0,11.0,12.0,13.0,144.0,239.0,0.0746239820455904,3314.1689470089614,1100.0,,4.0,275.0,275.0,275.0,275.0,2214.1689470089614,41.0,7.0,13.0,62.959230412741434,2090.20971659622,100.0,18.0,25.0,75.95923041274143,2234.20971659622,1243.0,974.5279598008966,990.5055836295465,0.9219672131147545,0.4800000000000003,989.103616416432,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.040721835535008,14.040721835535008,14.040721835535008,14.040721835535008,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8891261655464494,0.8891261655464494,0.8891261655464494,0.8891261655464494,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.23234907869416,33.23234907869416,33.23234907869416,33.23234907869416,132.92939631477665,0.044128776201649206,36.63708936058645,72.20466345655227,105.55489459080977,133.84971768425487,169.0166243738516,90.62639736925337,4,4,98899.47085819386,1861.7687803442568,31,0.7384966461932039
1978.04,6031.271876757104,0.00626666666666667,1978.0,4.0,1977.0,7.0,57.12331751079628,0.009516605443717515,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.056464591633149125,5690.271876757104,183.33333333333334,,0.6666666666666666,275.0,275.0,275.0,275.0,5506.938543423769,937.3333333333334,4.0,5.666666666666667,53.666666666666664,4506.271876757103,1016.6666666666666,18.0,25.0,80.0,4708.271876757104,1243.0,979.0580082011251,990.5903846224835,0.9219672131147545,0.4800000000000003,989.1884174093689,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.595474428243572,9.595474428243572,9.595474428243572,9.595474428243572,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.13654422452391035,0.13654422452391035,0.13654422452391035,0.13654422452391035,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,3.6687121856921845,3.6687121856921845,3.6687121856921845,3.6687121856921845,14.674848742768738,0.0026138464270395465,23.87016015891841,46.63031668651604,57.64604713713932,19.199573331005265,89.0336571798546,0.0,4,0,10565.89109479349,5261.038079213064,30,0.08152693745982631
1978.05,4666.062259584963,0.027451612903225814,1978.0,5.0,1977.0,8.0,77.61301746212142,0.017387729083278316,71.0,14.0,18.0,24.0,213.0,340.0,0.07491610628052887,4326.062259584962,1100.0,,4.0,275.0,275.0,275.0,275.0,3226.0622595849622,29.0,4.0,7.0,56.0,3130.0622595849613,100.0,18.0,25.0,80.0,3343.0622595849622,1243.0,976.822798231589,990.5166202339386,0.9219672131147545,0.4800000000000003,989.114653020824,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.75692000923478,11.75692000923478,11.75692000923478,11.75692000923478,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8542403509350602,0.8542403509350602,0.8542403509350602,0.8542403509350602,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.649216065429158,26.649216065429158,26.649216065429158,26.649216065429158,106.59686426171663,0.024077084619744258,30.172099777085208,59.226689816584425,85.97897482139824,107.41860419795464,134.10922840161896,86.73623133794482,4,4,79308.06701071718,3079.9005276636085,31,0.5922048014539812
1978.06,2478.5413707732773,0.1348,1978.0,6.0,1977.0,9.0,56.16821077495701,0.02289580983311421,67.0,13.0,15.0,17.0,181.0,293.0,0.12280159723533264,2185.5413707732773,1100.0,,4.0,275.0,275.0,275.0,275.0,1085.5413707732775,33.0,5.0,9.999999999999998,50.87722809171681,986.6641426815606,100.0,18.0,25.0,67.87722809171682,1167.6641426815606,1243.0,972.2270353858756,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.336062621009614,16.336062621009614,16.336062621009614,16.336062621009614,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9205613098325688,0.9205613098325688,0.9205613098325688,0.9205613098325688,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.78726339465798,39.78726339465798,39.78726339465798,39.78726339465798,159.14905357863194,0.06776275614956037,43.03838834614182,85.06654610261923,124.98550245962211,160.03684642931384,180.49184292624116,134.79473125399602,4,4,114587.318576615,1441.8542044148983,30,0.8841614087701775
1978.07,1219.8886594246474,0.2860967741935484,1978.0,7.0,1977.0,10.0,27.48027238545908,0.022054490479473356,63.0,12.0,13.0,13.0,155.0,256.0,0.21750722320641805,963.8886594246472,913.98529864275,,3.6774193548387095,247.61205998946426,247.61205998946426,247.61205998946426,252.64869899547963,49.90336078189735,8.484795135400555,1.4418242298791617,2.2724165862379526,2.534155039705725,35.17016979067395,71.48479513540055,13.441824229879161,15.272416586237952,15.534155039705725,190.17016979067395,1014.1843345942675,968.5835163620294,990.5,0.6243838789978757,0.30835079076619915,989.5672653302357,0.4379196808789518,0.4379196808789518,0.4379196808789518,0.4559062100764788,20.545829287327724,20.545829287327724,20.545829287327724,19.948682950244397,,0.9904482399578568,0.9904482399578568,0.9904482399578568,1.0105947959819181,0.936977976115794,0.936977976115794,0.936977976115794,0.9360151075995049,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9790476190476192,45.57990669258961,45.57990669258961,45.57990669258961,45.11791529291064,167.3034691471599,0.13892816843571837,51.689809982079026,102.58912595072592,151.80960473961744,197.04455396560982,195.201503515374,123.78319429165859,4,3,124473.78104548696,626.9657604656667,31,0.9294637174842216
1978.08,694.1643313532995,0.4509677419354839,1978.0,8.0,1977.0,11.0,10.25422424983876,0.014523456761756742,58.0,10.0,10.0,7.0,117.0,202.0,0.29629067178615287,492.1643313532996,492.1643313532996,,2.2903225806451615,216.41692977641188,216.41692977641188,204.36051397941623,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,570.1643313532994,966.6743974833807,990.5,0.25045306323958305,0.07521354672386862,990.1743333900366,0.33659910051109576,0.33659910051109576,0.296669466259294,,23.163336806144894,23.163336806144894,22.612716372004382,,,0.8656677191056474,0.8656677191056474,0.8174420559176651,,0.9364516129032258,0.9364516129032258,0.9333333333333331,,0.974838709677419,0.974838709677419,0.9733333333333333,,44.89473403738008,44.89473403738008,41.17824016345098,,101.74444102543947,0.14582698062830463,55.23440019393224,109.84191766911422,163.0959201501075,213.05191561103643,135.86915468511197,76.7710624529225,3,2,75697.86412292699,363.0848087206653,31,0.5652468945857749
1978.09,498.1928811111098,0.5615333333333336,1978.0,9.0,1977.0,12.0,4.2457551432177105,0.008564787741694386,48.0,8.0,7.0,4.0,79.0,146.0,0.29472283448250214,352.19288111110967,352.19288111110967,,2.0,176.09644055555484,176.09644055555484,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,415.19288111110967,965.8418679649999,990.5,0.17984265424354196,0.040438576222221925,990.2797187695344,0.22201271509307782,0.22201271509307782,,,24.21583808944122,24.21583808944122,,,,0.7043857622222194,0.7043857622222194,,,0.9260000000000005,0.9260000000000005,,,0.9699999999999995,0.9699999999999995,,,37.563492946223604,37.563492946223604,,,75.12698589244721,0.15046938563315412,56.49996351076714,112.4551489017096,167.2208373870245,219.03833832497233,88.20224268386423,62.11905769690507,2,2,54091.429842561985,291.71215442413387,30,0.4173721438469289
1978.1,417.5124446399674,0.6333548387096773,1978.0,10.0,1978.0,1.0,3.5515732954156722,0.008509391085475732,44.0,7.0,6.0,3.0,60.0,120.0,0.28772872388377063,297.51244463996744,297.51244463996744,,1.935483870967742,157.54086458688715,149.62479247053415,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,354.51244463996744,965.4784837098355,990.5,0.1596904797697309,0.0295024889279935,990.310807031302,0.18229510653967268,0.15868834828493877,,,24.65002821492734,24.66465103792322,,,,0.6301634583475487,0.5984991698821365,,,0.9180645161290325,0.9158620689655176,,,0.9706451612903222,0.9699999999999996,,,34.010247224404154,32.16396685046994,,,64.09911943935991,0.1534752361396342,56.991540949715734,113.476244237795,168.84737267485576,221.4327799736178,69.12852058084911,59.62475495956447,2,1,47689.74486288376,272.3239102740066,31,0.35610621910755497
1978.11,527.8777369601191,0.5391666666666667,1978.0,11.0,1978.0,2.0,5.604050568866785,0.010738982016236376,42.0,7.0,6.0,3.0,56.0,114.0,0.21743711781828673,413.87773696011914,413.87773696011914,,2.0,206.93886848005957,206.93886848005957,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,468.87773696011914,965.9754498163205,990.5,0.19873964017956697,0.052775547392023815,990.2484848124284,0.30638992748702826,0.30638992748702826,,,23.9666450686209,23.9666450686209,,,,0.8277554739202383,0.8277554739202383,,,0.9353333333333338,0.9353333333333338,,,0.9743333333333336,0.9743333333333336,,,44.3298204669185,44.3298204669185,,,88.659640933837,0.16765473809874612,56.3103312627729,112.06224126381477,166.59737083156153,218.12600149747283,103.10739001361556,70.38966286699845,2,2,63834.94147236264,327.96648383669736,30,0.4925535607435389
1978.12,719.8186190490915,0.43919354838709684,1978.0,12.0,1978.0,3.0,7.438759103458122,0.010478978200567115,44.0,8.0,6.0,4.0,64.0,126.0,0.1757270689866866,593.8186190490915,593.8186190490915,,2.903225806451613,206.0448965278167,206.0448965278167,201.19977163561444,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,651.8186190490915,966.7792744761963,990.5,0.29453253278208213,0.10617277916121749,990.0992946880568,0.302935556484138,0.302935556484138,0.28750247930341216,,23.01708465537625,23.01708465537625,22.98405343796403,,,0.8241795861112668,0.8241795861112668,0.8047990865424578,,0.9335483870967743,0.9335483870967743,0.932857142857143,,0.9729032258064515,0.9729032258064515,0.9721428571428571,,42.27895961415943,42.27895961415943,41.134538152330265,,121.711695623972,0.16902220417177102,55.07812642150529,109.5188960480264,162.58521896948383,212.30885844476325,138.52201073941228,103.03843429217446,3,2,90553.50154423513,486.61701566797205,31,0.6761760867998442
1979.01,951.253273998112,0.35112903225806447,1979.0,1.0,1978.0,4.0,11.422579097770726,0.011787187060025196,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15178398413673785,808.7048869013378,808.7048869013378,,3.4193548387096775,237.84468623928294,237.84468623928294,237.84468623928294,226.94582105293517,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,869.3177901271443,967.6867017155213,990.5,0.453699731861711,0.2091764945775985,989.8371237735604,0.40273811012880295,0.40273811012880295,0.40273811012880295,0.3659255150553593,21.747683947910765,21.747683947910765,21.747683947910765,21.273019797154536,,0.9513787449571317,0.9513787449571317,0.9513787449571317,0.9077832842117407,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9384615384615381,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9784615384615386,46.67785827786168,46.67785827786168,46.67785827786168,43.45667974653337,158.2573437595506,0.16638821147414537,53.483417093958806,106.24792907148623,157.4755766122783,205.01617123719709,187.7493712668334,133.88911389643943,4,3,117743.46375710568,656.2887464636955,31,0.8792074653308369
1979.02,1465.3957710360207,0.24064285714285713,1979.0,2.0,1978.0,5.0,28.4402867279332,0.018665294647300233,49.0,8.0,7.0,5.0,93.0,162.0,0.11376454111020837,1303.3957710360207,1080.5012783286331,,4.0,270.1253195821583,270.1253195821583,270.1253195821583,270.1253195821583,222.8944927073875,28.738508409057204,5.448296416389316,8.007601251471291,6.879459651462578,173.82062697900716,77.7385084090572,13.448296416389317,15.007601251471291,11.87945965146258,266.82062697900716,1186.6956844055508,969.3774881345308,990.5,0.8293025175294005,0.4549366167273493,989.2157608657434,0.5166781152415294,0.5166781152415294,0.5166781152415294,0.5166781152415294,19.32159461597097,19.32159461597097,19.32159461597097,19.32159461597097,,1.0805012783286334,1.0805012783286334,1.0805012783286334,1.0805012783286334,0.934065256022025,0.934065256022025,0.934065256022025,0.934065256022025,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.81878329957691,46.81878329957691,46.81878329957691,46.81878329957691,187.27513319830763,0.13215805092542737,50.00012876949775,99.1511075143494,146.50728364338292,189.63563696890915,196.9712365740695,173.7036882692659,4,4,125848.88950926274,985.327227684349,28,1.0404174066572647
1979.03,2789.44879010975,0.10964516129032259,1979.0,3.0,1978.0,6.0,54.129221767208534,0.01989395382104518,59.0,11.0,12.0,13.0,144.0,239.0,0.08878635290871122,2550.44879010975,1100.0,,4.0,275.0,275.0,275.0,275.0,1450.4487901097505,41.0,7.0,13.0,59.87017085916409,1329.5786192505861,100.0,18.0,25.0,72.87017085916408,1473.5786192505866,1243.0,972.9819037866838,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.58119422020119,15.58119422020119,15.58119422020119,15.58119422020119,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9139533689204223,0.9139533689204223,0.9139533689204223,0.9139533689204223,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.686873529634894,37.686873529634894,37.686873529634894,37.686873529634894,150.74749411853958,0.05696404915596072,41.02421037209636,81.00733235934881,118.82229374633364,151.65507328217245,172.39258572764928,129.261213719837,4,4,112156.13562419346,1737.9353852976071,31,0.837486078436331
1979.04,4737.650234783889,0.024033333333333348,1979.0,4.0,1978.0,7.0,98.35271653944295,0.021363270456998387,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06799913467434625,4419.650234783889,1100.0,,4.0,275.0,275.0,275.0,275.0,3319.650234783889,25.333333333333332,4.000000000000002,6.3333333333333295,54.333333333333336,3229.650234783888,100.0,18.0,25.0,80.0,3414.6502347838887,1243.0,976.9910423774272,990.5114353497502,0.9219672131147545,0.4800000000000003,989.1094681366358,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.583490979208312,11.583490979208312,11.583490979208312,11.583490979208312,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8517787620087941,0.8517787620087941,0.8517787620087941,0.8517787620087941,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.137628705149105,26.137628705149105,26.137628705149105,26.137628705149105,104.55051482059642,0.022691027559363048,29.67165003506798,58.22157192488758,84.46155454585728,105.49739405846408,126.64001117995485,91.80623553254702,4,4,75276.37067082942,3427.2609733027552,30,0.5808361934477578
1979.05,3088.049964178319,0.09003225806451613,1979.0,5.0,1978.0,8.0,66.7314723336963,0.021928513530676718,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.1097138990557189,2760.920931920253,1100.0,,4.0,275.0,275.0,275.0,275.0,1660.9209319202537,33.064516129032256,4.0,7.67741935483871,56.509186667172806,1559.66980976921,100.0,18.0,25.0,79.8317673123341,1765.218196865984,1243.0,973.6563398798667,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.906758127018655,14.906758127018655,14.906758127018655,14.906758127018655,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9060851771874232,0.9060851771874232,0.9060851771874232,0.9060851771874232,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.76865328457916,35.76865328457916,35.76865328457916,35.76865328457916,143.07461313831664,0.04922064506410003,39.16430822823299,77.26594130903732,113.15905719654869,143.9954395841341,167.49136688705906,116.395344471331,4,4,106447.51217490756,1838.6705315052645,31,0.7948589618795368
1979.06,1524.1797832687464,0.2353666666666667,1979.0,6.0,1978.0,9.0,35.93546546475055,0.023337218544341,62.0,12.0,14.0,16.0,153.0,257.0,0.17604951037004574,1267.179783268746,1038.8451430507987,,3.966666666666667,262.00185956148505,262.00185956148505,262.00185956148505,261.55817003414836,228.33464021794722,20.661156925207642,3.3434758255883494,5.753240550119175,14.215386161428619,184.36138075560342,82.66115692520765,15.343475825588348,19.753240550119177,30.215386161428622,337.3613807556034,1156.6030163517141,969.5616913965202,990.5,0.7947833345634631,0.414251472993213,989.2909651924434,0.4886682404071685,0.4886682404071685,0.4886682404071685,0.4870903992515517,19.240605555515867,19.240605555515867,19.240605555515867,19.176152919381835,,1.0480074382459406,1.0480074382459406,1.0480074382459406,1.0462326801365938,0.934516468957298,0.934516468957298,0.934516468957298,0.9343273816799634,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,45.09197275703454,45.09197275703454,45.09197275703454,44.83872362545839,178.6200177757134,0.12215980731010924,49.55989639467778,98.25944102265413,145.14223447036738,187.7521788334397,195.06083131909716,157.30859271822794,4,3,128606.41279851363,824.6065675627481,30,0.9923334320872965
1979.07,803.386634452954,0.4068709677419355,1979.0,7.0,1978.0,10.0,15.12869522241213,0.018537929417878345,58.0,11.0,11.0,11.0,136.0,227.0,0.2898850947257749,576.386634452954,576.386634452954,,2.5483870967741935,227.22104773456329,227.22104773456329,223.35383036973215,206.61942258294152,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,656.386634452954,967.1108842984955,990.5,0.30279300826002686,0.10337337007373891,990.0938336216661,0.3698419208830325,0.3698419208830325,0.35762585280357934,0.30222006058202355,22.613107402287554,22.613107402287554,22.098802774329656,21.43446182389348,,0.9088841909382532,0.9088841909382532,0.8934153214789287,0.8264776903317661,0.9380645161290325,0.9380645161290325,0.9362499999999997,0.93,0.9767741935483872,0.9767741935483872,0.9762500000000003,0.97,46.16274231949134,46.16274231949134,44.19713033737235,39.192901628372375,116.40119389789656,0.14407415689768555,54.49415716045677,108.32119014304592,160.7144918213289,209.63942048245656,156.7716065134895,80.68182566032084,4,2,86602.48826003505,385.61701566797205,31,0.6466732994327588
1979.08,530.2026842821984,0.5376451612903226,1979.0,8.0,1978.0,11.0,4.854205057633201,0.009152649296419773,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.362507151355478,339.8155875080049,339.8155875080049,,1.8709677419354838,186.9054113882249,175.56353554493256,,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,413.29945847574686,965.9858663965958,990.5,0.1792138422982185,0.03796311750160096,990.2828230402001,0.25621060582356203,0.22140416331397947,,,24.040746037780796,24.026602825250066,,,,0.7476216455528994,0.70225414217973,,,0.9293548387096775,0.9262962962962965,,,0.971290322580645,0.9699999999999996,,,39.87191809202555,37.17494663658964,,,72.25009742066814,0.13562654597740106,56.295658425586346,112.0318276834453,166.5490806856511,218.05526908771455,88.48821424434294,57.413381319074745,2,1,53754.0724809771,260.13665888134284,31,0.40138943011482303
1979.09,402.92216127200487,0.6519666666666666,1979.0,9.0,1978.0,12.0,4.080083752894363,0.010336471452144792,48.0,8.0,7.0,4.0,79.0,146.0,0.3654557699505376,256.9221612720049,256.9221612720049,,1.3666666666666667,202.78907164106116,147.63569899348292,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.9221612720049,965.4060109661198,990.5,0.14820293178775065,0.02143246852032965,990.3303645996917,0.30663417937061715,0.1544769862200371,,,24.61771945420158,24.569808602581357,,,,0.8111562865642445,0.5905427959739317,,,0.9323333333333336,0.9154545454545455,,,0.9746666666666666,0.97,,,44.682307587460045,31.600224478464167,,,56.26905656289691,0.13915475819238893,57.080820607979135,113.66265766325574,169.14665332250198,221.87866554315127,67.64693055545368,42.86006457477132,2,1,40513.72072528577,193.734146294512,30,0.31260586979387167
1979.1,340.48105597476956,0.7264516129032258,1979.0,10.0,1979.0,1.0,4.267736786785225,0.012250963211869803,44.0,7.0,6.0,3.0,60.0,120.0,0.35280470012252907,220.48105597476956,220.48105597476956,,1.0,220.48105597476956,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,277.4810559747695,965.1024052798738,990.5,0.13410809977021868,0.014096211194953913,990.3517956890349,0.3449557945932465,,,,24.904434614567776,,,,,0.8819242238990784,,,,0.9403225806451616,,,,0.9777419354838711,,,,49.52234527563554,,,,49.52234527563554,0.1453695061754055,57.4580835757566,114.44997753835597,170.40971730028662,223.75830340500858,56.87121341783389,46.08779186098641,1,1,36844.62488507284,205.84969942233937,31,0.2751241404201974
1979.11,445.21780365351043,0.6123000000000001,1979.0,11.0,1979.0,2.0,7.287941382010428,0.0154091971017337,42.0,7.0,6.0,3.0,56.0,114.0,0.26061273137540175,331.2178036535104,331.2178036535104,,1.7,206.06540099675493,178.78914665250772,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,386.2178036535104,965.6009086807821,990.5,0.1703072926857154,0.03624356073070207,990.2934491465835,0.31657818940003,0.2316736154601779,,,24.375962276401584,24.32579203210733,,,,0.8242616039870196,0.7151565866100308,,,0.9336666666666672,0.9266666666666667,,,0.9743333333333333,0.971904761904762,,,44.990050393622525,38.41482672088026,,,71.88042909823871,0.16073869099757307,56.820967635420246,113.12247990939925,168.28517782788165,220.6081841356078,98.67031292348035,58.780024776698895,2,1,51753.90895073187,261.9985360204415,30,0.39933571721243727
1979.12,728.6198275055775,0.43596774193548393,1979.0,12.0,1979.0,3.0,12.014515527023311,0.016261067997579766,44.0,8.0,6.0,4.0,64.0,126.0,0.17569071900059874,602.6198275055775,602.6198275055775,,2.6129032258064515,233.52954589750874,233.52954589750874,221.17804247512436,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,660.6198275055775,966.8141073009418,990.5,0.3001971293092746,0.10862486651385726,990.0911780041772,0.3898813414452599,0.3898813414452599,0.3488685648541285,,22.88718936178987,22.88718936178987,22.627042636623248,,,0.9341181835900346,0.9341181835900346,0.8847121699004975,,0.9400000000000004,0.9400000000000004,0.9373684210526313,,0.9780645161290326,0.9780645161290326,0.9768421052631581,,48.245551462549045,48.245551462549045,44.921592163656385,,124.0236916705649,0.1700652309698896,55.00848720972648,109.37679604463557,162.36505926337432,211.99885453532323,150.05625867936908,97.94289872941648,3,2,92273.62660290027,458.90357642455183,31,0.689020509280916
1980.01,1383.742824174519,0.27319354838709675,1980.0,1.0,1979.0,4.0,43.38280714601178,0.029106420430051433,49.0,8.0,7.0,5.0,81.0,150.0,0.12175351305090128,1233.742824174519,958.9571827484807,,3.7096774193548385,258.12087039082746,258.12087039082746,258.12087039082746,260.1105326752705,274.78564142603807,19.905308228332228,3.8516938988837257,6.45972513494451,9.159521380867934,235.40939278300968,68.90530822833223,11.851693898883726,13.45972513494451,14.159521380867934,316.40939278300965,1053.1739100106413,969.0745398581373,990.5,0.6748308863058741,0.3445315429437828,989.4806375707504,0.4741950560044539,0.4741950560044539,0.4741950560044539,0.48224827909907303,19.931902656608745,19.931902656608745,19.931902656608745,19.115453396668883,,1.0324834815633104,1.0324834815633104,1.0324834815633104,1.0404421307010825,0.9354163269145774,0.9354163269145774,0.9354163269145774,0.9335411879250869,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9795454545454547,46.020949421984724,46.020949421984724,46.020949421984724,44.3245661207109,169.5189919645232,0.1358129921135019,50.48947588766276,100.15989506694068,148.0956412970534,191.9318643677769,196.49132533537215,146.42241039526013,4,3,126122.13002160528,732.9657604656668,31,0.9417721775806845
1980.02,2255.5955749975237,0.15089655172413788,1980.0,2.0,1979.0,5.0,22.268820129431834,0.009839212603222416,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08250792286755962,2069.457643963041,1100.0,,4.0,275.0,275.0,275.0,275.0,969.457643963041,46.86206896551724,8.620689655172415,15.931034482758621,36.41515699704401,861.6286938625486,100.0,18.0,25.0,43.484122514285396,969.1114524832387,1243.0,971.716954836201,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.84614317068432,16.84614317068432,16.84614317068432,16.84614317068432,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9261069958922666,0.9261069958922666,0.9261069958922666,0.9261069958922666,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.24684007551094,41.24684007551094,41.24684007551094,41.24684007551094,164.98736030204375,0.07317096034658833,44.450091197773105,87.907511769346,129.2887932760506,165.86457986138916,166.8250949709086,162.5813064316114,4,4,114831.20277022244,1988.2948439078027,29,0.9165964461224653
1980.03,2599.690583958138,0.12090322580645163,1980.0,3.0,1979.0,6.0,22.958767107223785,0.008900470394915675,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.0855693926912311,2380.561551700073,1100.0,,4.0,275.0,275.0,275.0,275.0,1280.561551700073,44.54838709677419,7.709677419354837,14.064516129032258,63.93119955486984,1150.307771500042,100.0,18.0,25.0,75.51184471616017,1281.1787392419776,1243.0,972.547528995761,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.015569011124217,16.015569011124217,16.015569011124217,16.015569011124217,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9197219895322185,0.9197219895322185,0.9197219895322185,0.9197219895322185,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.94877402972819,38.94877402972819,38.94877402972819,38.94877402972819,155.79509611891277,0.06054667123683366,42.255384986534686,83.48144968804675,122.5609490035077,156.69635618676088,165.8463985850133,146.71918350618785,4,4,115911.55151247111,1983.8222873164889,31,0.8655283117717377
1980.04,2950.4197920427996,0.09296666666666667,1980.0,4.0,1979.0,7.0,16.953648967211212,0.00582233878241056,54.0,13.0,14.0,19.0,117.0,217.0,0.07364259467308966,2733.4197920427996,1100.0,,4.0,275.0,275.0,275.0,275.0,1633.4197920427994,46.0,5.0,11.0,61.0,1510.4197920427994,100.0,18.0,25.0,80.0,1627.4197920427994,1243.0,973.3941167394136,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.168981267471613,15.168981267471613,15.168981267471613,15.168981267471613,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.911806687378592,0.911806687378592,0.911806687378592,0.911806687378592,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.56856364086915,36.56856364086915,36.56856364086915,36.56856364086915,146.2742545634766,0.04967562249243402,39.967015496989966,78.87163993955802,115.56673980297889,147.19639920412672,152.886984337228,142.8128557878975,4,4,105317.46328570317,2491.894991846261,30,0.8126347475748701
