MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1980.05,2276.2219238088314,0.15016129032258066,1980.0,5.0,1979.0,8.0,28.59882798380102,0.0128849930501708,55.0,13.0,13.0,17.0,178.0,276.0,0.12273321745129229,2000.221923808831,1100.0,,4.0,275.0,275.0,275.0,275.0,900.2219238088312,45.0,5.0,12.0,52.256833281948886,785.9650905268825,100.0,18.0,25.0,69.25683328194889,963.9650905268825,1243.0,971.7531099444983,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.809988062386907,16.809988062386907,16.809988062386907,16.809988062386907,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9253259505089871,0.9253259505089871,0.9253259505089871,0.9253259505089871,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.12941592730489,41.12941592730489,41.12941592730489,41.12941592730489,164.51766370921956,0.07349078124281501,44.332335161035886,87.67193654701876,128.93548843163526,165.39463471546068,177.60147838413113,153.43495304843876,4,4,122401.14179965935,1546.3313243484286,31,0.9139870206067753
1980.06,1278.7436402629644,0.2759,1980.0,6.0,1979.0,9.0,31.312185462758748,0.024501270763311482,53.0,12.0,12.0,13.0,120.0,210.0,0.17144122379770285,1068.7436402629642,967.415283970309,,3.7666666666666666,256.25972515424655,256.25972515424655,256.25972515424655,259.0905763142209,101.32835629265497,16.271966728187596,2.2997077526808103,4.240077534872244,6.2727077704976875,72.24389650641663,69.2719667281876,14.299707752680812,16.240077534872245,19.272707770497693,192.24389650641663,1067.2270359860497,968.7733739014428,990.5,0.6869805203419053,0.35177480106132375,989.4612446785966,0.46763921137264963,0.46763921137264963,0.46763921137264963,0.478173654467785,20.220231565781393,20.220231565781393,20.220231565781393,19.73979078202511,,1.025038900616986,1.025038900616986,1.025038900616986,1.0363623052568836,0.9363710765256444,0.9363710765256444,0.9363710765256444,0.935266621555188,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,46.45155915318756,46.45155915318756,46.45155915318756,45.79364942128917,174.4631420158844,0.1398840643050461,51.28281471870689,101.76122364220542,150.5333005940806,195.26244106454456,195.31232413647822,135.18515142056998,4,3,125613.46225143675,672.9657604656667,30,0.9692396778660243
1980.07,668.304748863539,0.4636129032258064,1980.0,7.0,1979.0,10.0,10.88765426901444,0.015705004183442027,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.3301571876146503,454.53055531515207,454.53055531515207,,2.2580645161290325,200.3536292602587,200.3536292602587,208.565275079209,,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,530.9821682183779,966.5677523232554,990.5,0.2330477055892433,0.06701736886338339,990.1999349255474,0.28994634540686814,0.28994634540686814,0.3090642888330841,,23.342236256884906,23.342236256884906,22.60776891790121,,,0.801414517041035,0.801414517041035,0.8342611003168361,,0.9329032258064517,0.9329032258064517,0.9349999999999998,,0.9732258064516125,0.9732258064516125,0.9737499999999999,,41.61793907330111,41.61793907330111,42.108229476139755,,94.10251801141247,0.1390138114766514,55.402113656677386,110.18766573692771,163.64030898089172,213.8388438309192,136.71598983506914,67.07002548952232,3,2,70012.27340049087,318.4484781262192,31,0.5227917667300692
1980.08,472.41732813548003,0.5823225806451613,1980.0,8.0,1979.0,11.0,4.267765440444741,0.009009798839089594,54.0,9.0,8.0,6.0,107.0,184.0,0.39180698766091737,288.4173281354801,288.4173281354801,,1.6129032258064515,192.7063167713069,156.16007117312478,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.41732813548003,965.7258779766097,990.5,0.1613194078678716,0.027683465627096022,990.3109971265052,0.2788596758180368,0.17363194576646826,,,24.306259474077358,24.29120577335689,,,,0.7708252670852275,0.6246402846924991,,,0.9293548387096775,0.9189473684210526,,,0.9738709677419356,0.97,,,41.787465865312264,33.1688750807618,,,62.11677639868238,0.13115129814281765,56.6599219020147,112.78707365011924,167.7487514985759,219.813624166421,76.12160230139159,50.75893900349991,2,1,46214.88164061971,229.14774947243217,31,0.34509320221490225
1980.09,362.17289049009827,0.6994333333333336,1980.0,9.0,1979.0,12.0,3.394980765374394,0.009504298193437455,46.0,7.0,6.0,4.0,75.0,138.0,0.38317604002698397,224.17289049009833,224.17289049009833,,1.0,224.17289049009833,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,283.1728904900983,965.2107063242394,990.5,0.13599758390503008,0.015102575909986484,990.348899840185,0.3607657210634159,,,,24.77742779488207,,,,,0.8966915619603932,,,,0.9406666666666668,,,,0.9759999999999996,,,,50.03376121142073,,,,50.03376121142073,0.13765095104360398,57.325758589444355,114.17355663927364,169.96561888872873,223.095952789038,59.947341111788646,38.654135249560426,1,1,36024.30807222294,173.29832651120034,30,0.27796534006344864
1980.1,302.1244237388469,0.7808387096774193,1980.0,10.0,1980.0,1.0,2.81062639055962,0.0091669061342626,41.0,6.0,4.0,3.0,56.0,110.0,0.36485680130638204,192.12442373884696,192.12442373884696,,1.0,192.12442373884696,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.12442373884696,964.915280369743,990.5,0.12267977870678691,0.009467199606897684,990.3678530216861,0.2627096796923628,,,,25.18986297225053,,,,,0.768497694955388,,,,0.9325806451612904,,,,0.9709677419354835,,,,42.99318871363421,,,,42.99318871363421,0.14212231539989145,57.674880335997315,114.90428529950219,171.14305548099273,224.8598045225389,50.83815298436457,38.68061848079453,1,1,31986.932402943858,172.5176271059215,31,0.23885104840907898
1980.11,376.0693086536273,0.6823666666666668,1980.0,11.0,1980.0,2.0,4.590791200105932,0.012166599199690929,42.0,7.0,6.0,3.0,56.0,114.0,0.30475770156485227,262.06930865362733,262.06930865362733,,1.3666666666666667,208.8858227643186,145.04587060720561,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,317.06930865362733,965.2791026914639,990.5,0.14725548995876922,0.022413861730725466,990.3303306483106,0.3272321214552384,0.149046873433366,,,24.72399583539146,24.749306562478754,,,,0.8355432910572744,0.5801834824288225,,,0.9333333333333332,0.9127272727272728,,,0.976333333333333,0.97,,,46.38792743405905,31.1793080532176,,,57.82034038690552,0.15358190189330256,57.241814028742574,113.99824625965458,169.68407580905534,222.67629537586143,66.82483915514779,49.46808083215786,2,1,41630.64507857197,219.4418968564978,30,0.3212241132605862
1980.12,523.561384585574,0.5431612903225805,1980.0,12.0,1980.0,3.0,5.922150601594685,0.011618763054217938,42.0,7.0,5.0,3.0,61.0,118.0,0.22733647056997344,405.561384585574,405.561384585574,,2.0,202.780692292787,202.780692292787,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.561384585574,965.9560262306353,990.5,0.19542797550485463,0.0511122769171148,990.2534597475778,0.2951429207160442,0.2951429207160442,,,24.00229059622691,24.00229059622691,,,,0.8111227691711479,0.8111227691711479,,,0.9341935483870972,0.9341935483870972,,,0.9738709677419356,0.9738709677419356,,,43.42603541374874,43.42603541374874,,,86.85207082749749,0.16549292787467748,56.336787688894276,112.11717624002443,166.68483046279374,218.25464269157163,102.30429078655888,67.65822585920893,2,2,64617.94069565813,314.39233848281486,31,0.48251150459720826
1981.01,763.571199472472,0.4219677419354838,1981.0,1.0,1980.0,4.0,16.824967573374195,0.02184988355128756,46.0,7.0,6.0,4.0,76.0,139.0,0.18508150404379906,624.5711994724718,624.5711994724718,,2.6774193548387095,235.7200083003439,235.7200083003439,226.0507937631102,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.5711994724719,966.9542847978898,990.5,0.31571121765102395,0.11735070073442555,990.0669380816142,0.39760237256970105,0.39760237256970105,0.3657401662789466,,22.715050911155,22.715050911155,22.480299001188882,,,0.9428800332013755,0.9428800332013755,0.9042031750524406,,0.9387096774193552,0.9387096774193552,0.9366666666666665,,0.9777419354838713,0.9777419354838713,0.9766666666666669,,48.226781148912984,48.226781148912984,45.54372436390585,,127.30576267337504,0.1665604216571858,54.772944878718334,108.8927001276883,161.60646775233866,210.91064716308873,155.4947590123772,98.61036488871271,3,2,94715.4874289911,463.83232579026605,31,0.7072542370743062
1981.02,1076.0934486445642,0.31500000000000006,1981.0,2.0,1980.0,5.0,19.439912432255934,0.01748505320438593,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14481863869213546,923.0220200731355,915.2481402632118,,3.5714285714285716,256.65135156678315,256.65135156678315,256.65135156678315,254.26464973500896,7.773879809923675,2.351358707939877,0.38389529925549004,0.3359083868485538,0.2399345620346813,4.462782853845072,49.208501565082734,8.026752442112633,6.62162267256284,4.882791704891824,92.10563999670221,979.1050169429699,968.1156128423227,990.5,0.5732626910650298,0.29963684993705614,989.627100458998,0.46828245545653663,0.46828245545653663,0.46828245545653663,0.4609781246994118,21.043205161219138,21.043205161219138,21.043205161219138,20.5004739720287,,1.026605406267133,1.026605406267133,1.026605406267133,1.0170585989400358,0.9379695685517253,0.9379695685517253,0.9379695685517253,0.9364467449655195,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9793750000000002,48.622794298310914,48.622794298310914,48.622794298310914,46.762165935155664,172.58962057216453,0.16103482788796117,52.65707494672235,104.5596193852546,154.854542828287,201.31321582088344,195.71097271498607,149.43848599856105,4,3,115980.22502449459,754.553878264532,28,0.9588312254009143
1981.03,2107.6313082361808,0.1712258064516129,1981.0,3.0,1980.0,6.0,54.94401699982077,0.02635650868883106,49.0,9.0,9.0,9.0,107.0,183.0,0.09426298118833555,1924.6313082361808,1100.0,,4.0,275.0,275.0,275.0,275.0,824.6313082361809,47.043435760964364,8.368083329367385,13.220100671730627,38.51851168128197,717.4811767928365,96.04343576096436,17.368083329367387,22.220100671730624,47.51851168128197,824.4811767928365,1235.6316197620622,971.1814139909856,990.5,0.90614089890838,0.4800000000000003,989.1138591010919,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.397510330106144,17.397510330106144,17.397510330106144,17.397510330106144,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9248807978340701,0.9248807978340701,0.9248807978340701,0.9248807978340701,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.57151647191331,42.57151647191331,42.57151647191331,42.57151647191331,170.28606588765322,0.09023869127953635,45.61942862855816,90.28601070116522,132.95520897764652,170.9835502106525,192.5688371513287,144.62539535085227,4,4,126692.83302041401,1194.3221475704609,31,0.9460336993758514
1981.04,3168.8515763801624,0.07780000000000004,1981.0,4.0,1980.0,7.0,14.838975729979,0.004610196073638481,54.0,13.0,14.0,19.0,117.0,217.0,0.06860621295587208,2951.851576380163,1100.0,,4.0,275.0,275.0,275.0,275.0,1851.8515763801634,46.0,5.0,11.0,61.0,1728.8515763801634,100.0,18.0,25.0,80.0,1845.8515763801634,1243.0,973.9024969363039,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.66060107058068,14.66060107058068,14.66060107058068,14.66060107058068,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9057832080404596,0.9057832080404596,0.9057832080404596,0.9057832080404596,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.11102649708523,35.11102649708523,35.11102649708523,35.11102649708523,140.4441059883409,0.04444972883861611,38.55243478025379,76.0264878593935,111.26117532776377,141.37553476780403,144.1904570079459,134.10922840161896,4,4,101119.75631160544,2809.2429734869697,30,0.7802450332685604
1981.05,2735.1306023207717,0.11303225806451614,1981.0,5.0,1980.0,8.0,46.952218647619034,0.017731503790783074,65.0,14.0,17.0,23.0,202.0,321.0,0.12079508720453085,2414.1306023207717,1100.0,,4.0,275.0,275.0,275.0,275.0,1314.1306023207724,35.0,4.0,8.0,55.35515239069733,1211.775449930075,100.0,18.0,25.0,78.35515239069733,1413.775449930075,1243.0,972.8606251443372,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.70247286254792,15.70247286254792,15.70247286254792,15.70247286254792,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9155793301975678,0.9155793301975678,0.9155793301975678,0.9155793301975678,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.038504681997686,38.038504681997686,38.038504681997686,38.038504681997686,152.15401872799075,0.05803539100901491,41.36740878035123,81.69696812357822,119.86430006378367,153.05986764576878,171.19861902372728,133.47500080505318,4,4,113202.5899336251,1694.8932390368884,31,0.8453001040443929
1981.06,1364.4301190114109,0.26183333333333336,1981.0,6.0,1980.0,9.0,36.95053603620915,0.027003060197772284,62.0,12.0,14.0,16.0,153.0,257.0,0.19805593034779392,1107.4301190114104,972.4901820002372,,3.7666666666666666,257.33819411418807,257.33819411418807,257.33819411418807,261.489912596965,134.9399370111735,15.347631458776744,2.5157176211629775,4.230831573828326,8.400929930656716,104.4448264267487,77.34763145877675,14.515717621162976,18.230831573828322,24.400929930656712,257.4448264267487,1082.5843626540052,969.0514537762206,990.5,0.7090094136601005,0.3596412978870759,989.4313492884528,0.47185391837283586,0.47185391837283586,0.47185391837283586,0.48682764138893864,19.908041593859537,19.908041593859537,19.908041593859537,19.370168148922772,,1.0293527764567518,1.0293527764567518,1.0293527764567518,1.0459596503878594,0.9357223272885286,0.9357223272885286,0.9357223272885286,0.9344204268980804,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,45.8574305341825,45.8574305341825,45.8574305341825,45.30316323745814,172.30471675126543,0.13028377803758928,50.67594893176096,100.52768621270509,148.63399515768592,192.61593657316678,192.6580202198088,130.29099190057454,4,3,124059.39606091107,650.3771579506142,30,0.9572484263959187
1981.07,663.8680090964391,0.4665806451612903,1981.0,7.0,1980.0,10.0,11.776294387590621,0.01678617836389844,58.0,11.0,11.0,11.0,136.0,227.0,0.34988900632817926,436.8680090964392,436.8680090964392,,2.193548387096774,198.98688386574332,198.98688386574332,200.9535803855883,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,516.8680090964392,966.5484125115734,990.5,0.2259646699826409,0.06147211446380329,990.2125632155538,0.28736605638821255,0.28736605638821255,0.28676986519500786,,23.376784647592032,23.376784647592032,22.571727995892577,,,0.795947535462973,0.795947535462973,0.8038143215423532,,0.9316129032258068,0.9316129032258068,0.9316666666666666,,0.9729032258064512,0.9729032258064512,0.9716666666666666,,41.32113260917375,41.32113260917375,40.27354686159406,,90.43714525607537,0.13493948572460124,55.43079796274275,110.24696868620451,163.73409640737532,213.97536774686793,132.4986751668932,66.46273574997197,3,2,67285.23607052008,315.31203193530513,31,0.5024285847559743
1981.08,455.045052116912,0.5990967741935486,1981.0,8.0,1980.0,11.0,4.665385954531044,0.01011523642822424,54.0,9.0,8.0,6.0,107.0,184.0,0.40796966287037423,271.0450521169122,271.0450521169122,,1.4838709677419355,196.1007324472768,154.8849273172465,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.0450521169121,965.6476280592793,990.5,0.15555001730819956,0.024209010423382454,990.3202409722687,0.28508683784261774,0.17093843334344574,,,24.3875260751467,24.30673259704384,,,,0.7844029297891071,0.6195397092689862,,,0.9309677419354843,0.918,,,0.9751612903225809,0.9700000000000002,,,42.781386109129805,32.88400120974089,,,58.692999597714085,0.12843619195209902,56.764090370901876,113.00363654664947,168.09417292410453,220.32314939733826,75.23001431301178,47.579751269224346,2,1,43667.591700699304,213.68506734484268,31,0.3260722199873007
1981.09,346.71348309243666,0.7200333333333333,1981.0,9.0,1980.0,12.0,3.59920216637459,0.010670456452755125,46.0,7.0,6.0,4.0,75.0,138.0,0.40143880247853087,208.71348309243655,208.71348309243655,,1.0,208.71348309243655,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.71348309243655,965.1341223499587,990.5,0.13084203711688236,0.012755781883389272,990.3564021809998,0.3153889187712387,,,,24.906890912269482,,,,,0.8348539323697465,,,,0.936,,,,0.9746666666666663,,,,46.532208970808725,,,,46.532208970808725,0.13342575496079592,57.417194228840536,114.36481914879101,170.2735228439061,223.55657555870536,56.94001293776322,33.68318674348746,1,1,33503.19045898227,151.709002353605,30,0.2585122720600484
1981.1,267.0004587998726,0.8416129032258068,1981.0,10.0,1981.0,1.0,1.4738200216853923,0.00546169979457645,41.0,6.0,4.0,3.0,56.0,110.0,0.4125467573789574,157.00045879987263,157.00045879987263,,1.0,157.00045879987263,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.00045879987263,964.7680018351994,990.5,0.11079561095450202,0.005700045879987257,990.3835043431656,0.17514276582060576,,,,25.440359742145386,,,,,0.62800183519949,,,,0.9200000000000005,,,,0.9699999999999995,,,,34.97431184915409,,,,34.97431184915409,0.13084605198081992,57.838876129393626,115.24879101608649,171.70118330498798,225.70268602040284,39.41365048670182,31.166836767935372,1,1,26020.88801577064,140.88887595387268,31,0.19430173249530047
1981.11,280.5535738703084,0.8181999999999998,1981.0,11.0,1981.0,2.0,3.601194420226519,0.012936096844420505,40.0,6.0,4.0,3.0,53.0,106.0,0.379483347469091,174.55357387030838,174.55357387030838,,1.0,174.55357387030838,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.5535738703084,964.8234314643827,990.5,0.11640754084424512,0.007492415112564352,990.3761000440433,0.21810111741371643,,,,25.334567462246426,,,,,0.698214295481234,,,,0.9263333333333335,,,,0.9699999999999995,,,,38.99296074497654,,,,38.99296074497654,0.1385851426992136,57.7774202338678,115.11965532968898,171.4918879534589,225.3864198655357,45.57845661348243,31.21847899161361,1,1,28074.931736383114,141.00311013724087,30,0.21662755969431416
1981.12,374.20761682478155,0.685,1981.0,12.0,1981.0,3.0,3.361401779985281,0.009293980388791461,38.0,5.0,4.0,3.0,54.0,104.0,0.2795857939222033,270.2076168247816,270.2076168247816,,1.6774193548387097,172.52431642694168,144.1991577301446,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,317.2076168247816,965.2709651657225,990.5,0.14730142256173562,0.02404152336495635,990.328657054073,0.22298034852077592,0.14718527046251687,,,24.834711539830383,24.80990851660369,,,,0.6900972657077673,0.5767966309205785,,,0.9235483870967747,0.9147619047619051,,,0.9729032258064513,0.9699999999999999,,,37.9475364806958,31.143224268159674,,,59.044559372029745,0.15762679172603883,57.251656401232864,114.01881841351398,169.71715572404443,222.72569691471287,64.61488736303615,47.58099491451243,2,1,43929.15217279016,212.2750335356538,31,0.32802532984460997
1982.01,490.8554979860368,0.5690322580645162,1982.0,1.0,1981.0,4.0,5.591090218490486,0.011463922598351209,34.0,5.0,4.0,3.0,45.0,91.0,0.18754837973743774,399.8554979860368,399.8554979860368,,2.0,199.9277489930184,199.9277489930184,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,442.8554979860368,965.8088497409374,990.5,0.18949552330298056,0.04997109959720736,990.2605333770997,0.28780447939800846,0.28780447939800846,,,24.163879156764672,24.163879156764672,,,,0.7997109959720736,0.7997109959720736,,,0.9329032258064521,0.9329032258064521,,,0.9738709677419356,0.9738709677419356,,,43.03901790209941,43.03901790209941,,,86.07803580419882,0.17494009584876322,56.54212370771626,112.54300142532551,167.3614552426254,219.24687754858238,103.37045533266891,67.37767914584623,2,2,64042.058638323906,311.26047045288436,31,0.4782113100233267
1982.02,647.9153293347189,0.4699642857142859,1982.0,2.0,1981.0,5.0,5.485542561361009,0.008344762867800361,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,99.28571428571429,0.15468302983484666,548.6296150490047,548.6296150490047,,2.4285714285714284,231.44423803691168,231.44423803691168,200.06265760875627,,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,593.9153293347189,966.4900453274324,990.5,0.260965408309982,0.08983464481254008,990.1491999468774,0.3852053979599267,0.3852053979599267,0.28395903703184033,,23.27394922148509,23.27394922148509,23.150216349652283,,,0.9257769521476468,0.9257769521476468,0.8002506304350252,,0.9407142857142857,0.9407142857142857,0.9341666666666665,,0.9764285714285713,0.9764285714285713,0.9716666666666667,,48.62149909868173,48.62149909868173,41.24125414243073,,114.91782140126234,0.17722564088447132,55.54072688887569,110.47181521661197,164.0837791254775,214.47084471702706,133.4259124249956,101.0758233020594,3,2,77224.77598164832,473.6015237526551,28,0.6384323411181243
1982.03,831.4747552372127,0.3940967741935485,1982.0,3.0,1981.0,6.0,8.595526398553808,0.009967371276904554,36.0,8.0,6.0,4.0,53.0,107.0,0.129634524090315,724.4747552372124,724.4747552372124,,3.129032258064516,232.2826138653198,232.2826138653198,232.2826138653198,214.10858071971222,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,774.4747552372127,967.2258990209488,990.5,0.37472778145184665,0.15816117794379664,989.9671110406047,0.38427929684612017,0.38427929684612017,0.38427929684612017,0.3247130148476789,22.356932722809418,22.356932722809418,22.356932722809418,21.702378752217808,,0.9291304554612789,0.9291304554612789,0.9291304554612789,0.8564343228788489,0.9387096774193551,0.9387096774193551,0.9387096774193551,0.9375,0.9783870967741938,0.9783870967741938,0.9783870967741938,0.975,46.767759877244856,46.767759877244856,46.767759877244856,41.66617236819414,145.67955993730803,0.17527775209495164,54.31672242456606,107.95503700884767,160.13708288816136,208.80270299066208,172.6073318742565,126.39558728391908,4,3,108385.59259335719,622.1794589441978,31,0.8093308885406002
1982.04,1274.531983109732,0.2674666666666667,1982.0,4.0,1981.0,7.0,20.234638783477727,0.016278068827123578,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.1048569357513,1141.8653164430655,1066.216447743928,,4.0,266.554111935982,266.554111935982,266.554111935982,266.554111935982,75.6488686991374,23.699654409363756,4.144275712426773,4.934737250309726,3.74621116187632,39.123990165160855,65.36632107603042,14.477609045760108,13.60140391697639,10.412877828542987,104.45732349849418,1159.661781782695,968.7641843025906,990.5,0.7893075393478043,0.4418021244173303,989.2688903362351,0.5044719096659952,0.5044719096659952,0.5044719096659952,0.5044719096659952,20.000234123978217,20.000234123978217,20.000234123978217,20.000234123978217,,1.0662164477439287,1.0662164477439287,1.0662164477439287,1.0662164477439287,0.9333427346986846,0.9333427346986846,0.9333427346986846,0.9333427346986846,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.74627287208979,47.74627287208979,47.74627287208979,47.74627287208979,190.98509148835916,0.1509840859169566,51.36006846487948,101.91375584588462,150.75698780462443,195.54774970123023,197.577851455305,171.03402453402762,4,4,137509.2658716186,881.7120437749194,30,1.06102828604644
1982.05,1141.7340495354324,0.2949677419354839,1982.0,5.0,1981.0,8.0,9.085683381119654,0.007981189430929061,47.0,10.0,10.0,10.0,115.0,192.0,0.16901497800486542,949.7340495354325,949.7340495354325,,3.870967741935484,246.26406069157127,246.26406069157127,246.26406069157127,242.1925144919364,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1016.7340495354325,968.3454498699688,990.5,0.5987633050097634,0.3169635145286532,989.5842731804617,0.43172353680535336,0.43172353680535336,0.43172353680535336,0.41715194683781215,20.807099773687746,20.807099773687746,20.807099773687746,20.726083653552283,,0.985056242766285,0.985056242766285,0.985056242766285,0.9687700579677458,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396296296296298,0.979677419354839,0.979677419354839,0.979677419354839,0.9796296296296299,46.24132209392334,46.24132209392334,46.24132209392334,45.26576671875808,178.14898890778503,0.15609970279373628,52.2226228227964,103.6712524155984,153.47357822878382,199.3579724056634,196.1551430330145,158.35338826006813,4,3,132542.84774739214,820.388165224614,31,0.9897166050432508
1982.06,744.6444062322769,0.4328666666666666,1982.0,6.0,1981.0,9.0,15.669204442976964,0.021075462947888698,45.0,10.0,9.0,9.0,88.0,161.0,0.22522146854667124,583.6444062322768,583.6444062322768,,2.566666666666667,226.576276890196,226.576276890196,231.53063129773062,210.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,647.6444062322768,966.8738818970731,990.5,0.30027126435214263,0.10842803565332064,990.0913006999945,0.36807923436659246,0.36807923436659246,0.3841499431653707,0.31297150414696584,22.849339568555006,22.849339568555006,22.214843588157496,21.574932877147713,,0.9063051075607839,0.9063051075607839,0.9261225251909225,0.8410618911714212,0.9373333333333335,0.9373333333333335,0.9368749999999997,0.93,0.9759999999999999,0.9759999999999999,0.9768750000000003,0.97,46.381684203706556,46.381684203706556,46.113603923843286,40.14589158878381,118.69548688642234,0.15857341536369102,54.881215575651396,109.11770828120122,161.96516005001766,211.43930457983305,160.58356635513522,80.87277619433722,4,2,85460.75055822411,381.3120319353051,30,0.6594193715912354
1982.07,455.43047706397766,0.5978387096774193,1982.0,7.0,1981.0,10.0,4.838326505203175,0.010526770080763043,42.0,9.0,8.0,6.0,70.0,135.0,0.2984908826484671,320.4304770639778,320.4304770639778,,1.8709677419354838,177.30389450418178,164.33052071680288,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.43047706397766,965.6492760012657,990.5,0.1679658410913579,0.03408609541279556,990.2979480634959,0.23230111817009588,0.19315363101297262,,,24.41637094406016,24.41394023539662,,,,0.7092155780167269,0.6573220828672112,,,0.9251612903225808,0.9214814814814817,,,0.971290322580645,0.9699999999999996,,,38.258673559320016,35.17056062478193,,,68.89109732929137,0.15093617594202666,56.76306869040943,113.00138127340772,168.09025766831496,220.31665201376632,84.04146152354238,57.5824439374051,2,1,51254.976412992786,257.3239102740066,31,0.3827283184960632
1982.08,352.2042610565525,0.7123548387096776,1982.0,8.0,1981.0,11.0,2.3165202143702115,0.006567526233921329,47.0,8.0,6.0,5.0,89.0,155.0,0.44198885511101893,197.20426105655244,197.20426105655244,,1.0,197.20426105655244,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.2042610565524,965.1610213052824,990.5,0.12769325038836563,0.010590449170818113,990.3617163004411,0.2791084506932085,,,,24.921586544464862,,,,,0.7888170442262102,,,,0.9319354838709679,,,,0.9729032258064513,,,,43.728327839811406,,,,43.728327839811406,0.12370646858566227,57.38654162398763,114.30052006403268,170.16957549519273,223.40009181800178,52.71923975302183,36.484711198316774,1,1,32533.875912819676,165.5117836285301,31,0.24293515466561885
1982.09,280.4885336567725,0.8183000000000001,1982.0,9.0,1981.0,12.0,2.5349726375951405,0.009119159435381644,40.0,6.0,4.0,3.0,65.0,118.0,0.42308367315183726,162.48853365677257,162.48853365677257,,1.0,162.48853365677257,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.48853365677257,964.8244035138199,990.5,0.11230489167003312,0.006265598589867453,990.38142950974,0.1900935919866676,,,,25.36693240393356,,,,,0.6499541346270903,,,,0.9210000000000002,,,,0.9699999999999995,,,,36.13548432106596,,,,36.13548432106596,0.12827059809673397,57.775962348145576,115.11664053026249,171.48711829207306,225.37947264476827,45.4137062633871,28.053135182049555,1,1,26017.548711167485,126.46260450067591,30,0.2007526906725886
1982.1,268.5809622019327,0.8395161290322583,1982.0,10.0,1982.0,1.0,2.6441499700286912,0.009877553974432582,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.39433007707137874,162.77451058902946,162.77451058902946,,1.0,162.77451058902946,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,211.83902671806172,964.7743238488075,990.5,0.11210421365388466,0.006277451058902942,990.3816183352872,0.18832316286669917,,,,25.418971323612755,,,,,0.6510980423561179,,,,0.9229032258064519,,,,0.9699999999999995,,,,36.3415554402089,,,,36.3415554402089,0.13521474924702148,57.831989406111276,115.23430074170554,171.6776518835084,225.6670239751799,40.21369159001125,32.397249663553914,1,1,27038.11724751542,146.6659042898363,31,0.20189753022338278
1982.11,338.94835175548997,0.7320666666666668,1982.0,11.0,1982.0,2.0,5.00659307840207,0.014060426776112323,40.0,6.0,4.0,3.0,53.0,106.0,0.3186103171991508,232.94835175548997,232.94835175548997,,1.2333333333333334,197.47244184757346,152.03961389107053,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.94835175548997,965.0962265949378,990.5,0.13591894858374903,0.01707784167957594,990.3470032097363,0.2852477323808545,0.16394329120274187,,,24.965528882418212,24.701483523440196,,,,0.7898897673902939,0.6081584555642822,,,0.9326666666666666,0.9171428571428571,,,0.9726666666666666,0.9699999999999999,,,43.97716907374817,32.776187334146854,,,51.62494611838245,0.15128192834912904,57.458127552696745,114.45097565192074,170.41350627677804,223.7688777787677,70.18727272177408,40.29133819941844,2,1,37169.96120523536,179.95177424217889,30,0.2868052562132358
1982.12,534.1656525414139,0.5348064516129033,1982.0,12.0,1982.0,3.0,5.813699264037329,0.011134063622106234,42.0,7.0,5.0,3.0,61.0,118.0,0.22248643589408257,416.1656525414139,416.1656525414139,,2.0,208.08282627070696,208.08282627070696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,470.1656525414139,966.0034962535096,990.5,0.19947331237207744,0.05323313050828276,990.2472935571196,0.310046147406532,0.310046147406532,,,23.933751156203513,23.933751156203513,,,,0.8323313050828276,0.8323313050828276,,,0.936129032258065,0.936129032258065,,,0.9745161290322584,0.9745161290322584,,,44.551512362649476,44.551512362649476,,,89.10302472529895,0.16651072224676783,56.26972213211226,111.97818528530314,166.46419476437387,217.93158702375652,104.65289614224459,71.41815192928237,2,2,66292.6503956224,333.4626359831988,31,0.4950168040294385
1983.01,722.7076587942281,0.4376129032258065,1983.0,1.0,1982.0,4.0,6.356866229178694,0.008926859113558025,46.0,7.0,6.0,4.0,76.0,139.0,0.193462898974673,583.7076587942281,583.7076587942281,,2.7096774193548385,219.2433027884849,219.2433027884849,204.62966589704592,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,642.7076587942282,966.7908306351769,990.5,0.2892508166923062,0.10233579373517576,990.1084133895724,0.3445718926986718,0.3445718926986718,0.2970564247001489,,22.973010861696956,22.973010861696956,22.871167256479183,,,0.8769732111539396,0.8769732111539396,0.8185186635881838,,0.936451612903226,0.936451612903226,0.9331818181818182,,0.9745161290322579,0.9745161290322579,0.9722727272727275,,45.166711165407776,45.166711165407776,41.65365291630742,,119.89407923916275,0.16583967804936273,55.05730396328984,109.47622905181464,162.51867289879905,212.21412418563466,135.05137456865734,101.74283667433106,3,2,89201.19495393708,480.803167230102,31,0.6660782179953486
1983.02,864.9304232503591,0.3816071428571429,1983.0,2.0,1982.0,5.0,5.789128173186977,0.00663461550058156,43.0,7.0,5.0,4.0,78.0,137.0,0.15860014834200606,727.9304232503591,727.9304232503591,,3.0,242.6434744167864,242.6434744167864,242.6434744167864,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.9304232503591,967.3597216930012,990.5,0.3748843130509062,0.15460142962405368,989.9705142573254,0.4173937644192906,0.4173937644192906,0.4173937644192906,,22.19339879990436,22.19339879990436,22.19339879990436,,,0.9705738976671456,0.9705738976671456,0.9705738976671456,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,48.646217442844794,48.646217442844794,48.646217442844794,,145.93865232853446,0.16874187138737148,54.089203316000756,107.48766728372887,159.4052815977232,207.7542658572591,156.85563921273192,136.42174185148986,3,3,98070.77436477513,669.2887464636955,28,0.8107702907140801
1983.03,1049.8550183749892,0.31954838709677413,1983.0,3.0,1982.0,6.0,7.062929115338743,0.00673840882566834,41.0,8.0,7.0,6.0,67.0,129.0,0.12335727700366367,920.8550183749892,920.8550183749892,,3.870967741935484,238.99123558867754,238.99123558867754,238.99123558867754,234.08595036583898,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,976.8550183749892,968.0471284184204,990.5,0.5498811600482976,0.2868022224684904,989.6633166174832,0.4064744053804618,0.4064744053804618,0.4064744053804618,0.3891009823626401,21.209713793682504,21.209713793682504,21.209713793682504,21.146080696409168,,0.95596494235471,0.95596494235471,0.95596494235471,0.9363438014633558,0.9390322580645164,0.9390322580645164,0.9390322580645164,0.9388888888888891,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9788888888888891,45.71066722319295,45.71066722319295,45.71066722319295,44.59961780371667,175.97683007926753,0.16766229948069997,52.81038141086222,104.87102125301853,155.3334856010375,201.979340120436,188.61381595970832,159.2554139091768,4,3,130926.76157897495,813.6980448199298,31,0.9776490559959301
1983.04,1098.1378534488383,0.30749999999999994,1983.0,4.0,1982.0,7.0,3.627039951973605,0.003285339343243592,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12077960580112432,965.4711867821716,965.4711867821716,,4.0,241.3677966955429,241.3677966955429,241.3677966955429,241.3677966955429,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1026.1378534488383,968.2084332536964,990.5,0.5945463387649077,0.32237694942573736,989.5830767118092,0.41233921863285194,0.41233921863285194,0.41233921863285194,0.41233921863285194,20.96230423948019,20.96230423948019,20.96230423948019,20.96230423948019,,0.9654711867821716,0.9654711867821716,0.9654711867821716,0.9654711867821716,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.722189952505424,45.722189952505424,45.722189952505424,45.722189952505424,182.88875981002172,0.16655548045873228,52.50085979321655,104.23850918077191,154.35122719584965,200.5908966670851,186.851448392421,178.54854931197562,4,4,131679.90706321562,937.8086152666144,30,1.0160486656112317
1983.05,974.7138055687986,0.3430322580645161,1983.0,5.0,1982.0,8.0,10.06885578202752,0.010873040672390312,42.0,9.0,8.0,6.0,82.0,147.0,0.1521884750878557,827.7138055687986,827.7138055687986,,3.5483870967741935,234.93825253337047,234.93825253337047,234.93825253337047,224.11002864878247,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,886.7138055687986,967.7773398263166,990.5,0.4687153188201727,0.22101519277365553,989.8102694884063,0.3932151183431412,0.3932151183431412,0.3932151183431412,0.3561036994346391,21.63971454374664,21.63971454374664,21.63971454374664,21.313288519172527,,0.9397530101334819,0.9397530101334819,0.9397530101334819,0.8964401145951298,0.9393548387096778,0.9393548387096778,0.9393548387096778,0.9388235294117644,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.978823529411765,45.88743695848953,45.88743695848953,45.88743695848953,43.04777433329623,161.26915486469554,0.1655101020739621,53.31600946893659,105.90528139680113,156.9421104204715,204.25894441245603,178.7717636247581,131.1334572887073,4,3,119984.25121933348,639.5647251529043,31,0.8959397492483085
1983.06,566.933071492261,0.5210333333333333,1983.0,6.0,1982.0,9.0,11.170069638990185,0.018734168987783566,39.0,9.0,7.0,5.0,59.0,119.0,0.21575333852249967,447.93307149226086,447.93307149226086,,2.2,203.69968353771839,203.69968353771839,202.66852208412035,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,502.93307149226086,966.136636596911,990.5,0.21890142143907768,0.06397952018737728,990.2171190583734,0.2990425770177609,0.2990425770177609,0.2914438596587283,,23.781439884444918,23.781439884444918,22.987986615572634,,,0.8147987341508734,0.8147987341508734,0.8106740883364814,,0.933,0.933,0.9316666666666666,,0.9733333333333329,0.9733333333333329,0.9716666666666666,,43.12796916588583,43.12796916588583,41.36979323469933,,94.52989697871152,0.16601338836712262,56.058858261646144,111.54361873146803,165.7802957575079,216.94376696776783,134.35699397886722,71.20799657937444,3,2,68061.52582467231,332.4626359831988,30,0.5251660943261752
1983.07,393.46199882457006,0.6624193548387097,1983.0,7.0,1982.0,10.0,3.5312321183747106,0.009021358700715847,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.324673301158742,267.171676243925,267.171676243925,,1.3548387096774193,211.08976252026952,158.0490295848472,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,323.59103108263463,965.3624460208401,990.5,0.1494213756362993,0.023434335248784983,990.327144289115,0.3279707357623655,0.1772596330319755,,,24.63672753251239,24.60592230048472,,,,0.844359050081078,0.6321961183393889,,,0.9348387096774198,0.9190909090909092,,,0.9758064516129034,0.97,,,46.69318384226158,34.01062698303711,,,58.76147083624248,0.1487066219218338,57.13746807014276,113.78057662494211,169.3351012853835,222.1574710796275,72.80401371785617,46.18607986415037,2,1,43718.534302164415,206.99444031358277,31,0.32645261575690276
1983.08,314.7866993060758,0.7627419354838707,1983.0,8.0,1982.0,11.0,1.9186068776664928,0.006212180177451821,39.0,7.0,5.0,4.0,60.0,115.0,0.3666552596419148,199.7866993060756,199.7866993060756,,1.0,199.7866993060756,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.7866993060757,964.9768188689353,990.5,0.12521996385612735,0.010778173288389958,990.3640018628556,0.2850406605409956,,,,25.10214233337876,,,,,0.7991467972243025,,,,0.9351612903225804,,,,0.9732258064516126,,,,44.7890859288701,,,,44.7890859288701,0.14195663669957279,57.604109662656725,114.75591521517251,170.90339762156012,224.49946938275417,50.5604261085201,37.176589050945935,1,1,33323.079931079366,167.5176271059215,31,0.24882825516038953
1983.09,251.2358150656918,0.8713666666666666,1983.0,9.0,1982.0,12.0,1.9740473903559632,0.0079168209853228,36.0,6.0,4.0,3.0,51.0,100.0,0.39992990042567,151.2358150656918,151.2358150656918,,1.0,151.2358150656918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,197.2358150656918,964.690626896551,990.5,0.1071258460451222,0.005123581506569182,990.3877505724483,0.16519054122966106,,,,25.53193313466762,,,,,0.6049432602627671,,,,0.9173333333333334,,,,0.9699999999999995,,,,33.72945067261448,,,,33.72945067261448,0.13380340333904087,57.92141550876608,115.42265226516366,171.98398202193906,226.13228884961967,42.50055633007274,26.633114937890983,1,1,24285.204484282425,121.19066032867657,30,0.18738583707008044
1983.1,226.24306843063025,0.9161935483870967,1983.0,10.0,1983.0,1.0,1.5951745227002692,0.007003613373135686,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.3937938851503188,136.9850039145012,136.9850039145012,,1.0,136.9850039145012,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,179.7269393983722,964.5574584105838,990.5,0.101156911158536,0.003698500391450124,990.3951445884499,0.13319540246583186,,,,25.704490775400384,,,,,0.5479400156580049,,,,0.9106451612903227,,,,0.9699999999999995,,,,30.511596645365547,,,,30.511596645365547,0.13502872477625974,58.0613021760999,115.71761302972267,172.46448289087095,226.86383481354036,33.00853475237829,27.262266018442308,1,1,22700.627904151963,122.11865300258486,31,0.1695088702520308
1983.11,269.79243676960084,0.8397666666666666,1983.0,11.0,1983.0,2.0,2.420253933813218,0.008874249016292449,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36279370078697076,172.45910343626747,172.45910343626747,,1.0,172.45910343626747,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.4591034362675,964.7795840831142,990.5,0.11432952781853249,0.007404942964586881,990.3782655292168,0.2136618048615194,,,,25.385019641240913,,,,,0.68983641374507,,,,0.9250000000000004,,,,0.9709999999999998,,,,38.5981254532323,,,,38.5981254532323,0.14255948624452372,57.82565129570364,115.22105141831652,171.65634305844017,225.63519233485638,48.22971503176166,32.03973501938846,1,1,27790.65032632725,144.88887595387268,30,0.21443403029573496
1983.12,394.284835925149,0.6659677419354837,1983.0,12.0,1983.0,3.0,9.42081509520201,0.023181289214853334,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.28175694693265396,285.3170939896652,285.3170939896652,,1.5806451612903225,189.1236626222636,165.6664651327471,,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,334.80096495740713,965.3585355492138,990.5,0.15314423190467397,0.027063418797933034,990.3197923492975,0.2598049444563572,0.19512459412262864,,,24.701451855627013,24.502341470066874,,,,0.7564946504890545,0.6626658605309885,,,0.9296774193548392,0.9216666666666666,,,0.9722580645161286,0.9700000000000001,,,41.56375948381077,35.59802314954975,,,62.233579377097705,0.15717642375535137,57.132844289560225,113.77205736956854,169.3241625909829,222.14734899806103,80.44171400339637,45.33346657533667,2,1,46301.7830565607,201.5161658431452,31,0.34574210765054286
1984.01,549.995497384573,0.5244516129032257,1984.0,1.0,1983.0,4.0,5.919883357252707,0.010542501949675357,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1855494875332254,449.6406586748955,449.6406586748955,,2.096774193548387,215.90300225929727,215.90300225929727,184.29142628177692,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,495.2213038361858,966.0719122102499,990.5,0.2113947618755206,0.06156029878819039,990.2270449393361,0.3351399049483097,0.3351399049483097,0.2404583438688276,,23.819992824138257,23.819992824138257,23.43079379799713,,,0.8636120090371888,0.8636120090371888,0.7371657051271078,,0.9367741935483872,0.9367741935483872,0.93,,0.9758064516129034,0.9758064516129034,0.9700000000000001,,46.125142123601925,46.125142123601925,38.21324304834064,,95.94834002607551,0.17392955854273962,56.16977061922017,111.7713913094327,166.13678362300118,217.45414306860548,115.43137243353064,77.09366754511562,3,2,71385.56497940018,358.505711214652,31,0.5330463334781973
1984.02,759.6656075910042,0.4230689655172414,1984.0,2.0,1983.0,5.0,8.109730944536471,0.010597812235866224,36.0,6.0,5.0,4.0,54.0,105.0,0.1391216866300342,654.6656075910043,654.6656075910043,,3.0,218.22186919700138,218.22186919700138,218.22186919700138,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,701.6656075910042,966.9386624303642,990.5,0.3242807186721953,0.1277462152017835,990.0479730661258,0.3400322869137923,0.3400322869137923,0.3400322869137923,,22.769278348848246,22.769278348848246,22.769278348848246,,,0.8728874767880055,0.8728874767880055,0.8728874767880055,,0.9368965517241382,0.9368965517241382,0.9368965517241382,,0.9755172413793105,0.9755172413793105,0.9755172413793105,,44.50996174413459,44.50996174413459,44.50996174413459,,133.52988523240384,0.1757090833080157,54.81066763106554,108.96916572410571,161.72368193753266,211.07275428455787,154.69816111925263,114.360367060629,3,3,92936.80012175307,552.9047441483102,29,0.7418326957355769
1984.03,1312.2904844118593,0.27370967741935487,1984.0,3.0,1983.0,6.0,29.194104728524998,0.02237154463832302,41.0,8.0,7.0,6.0,67.0,129.0,0.10433831368408707,1183.2904844118593,1001.9032234782378,,3.806451612903226,263.20950718294256,263.20950718294256,263.20950718294256,263.2206303924684,181.38726093362112,25.252891471212376,4.349711140324862,6.996132276495834,8.436616787610282,136.35190925797775,66.25289147121238,12.349711140324862,13.996132276495832,14.436616787610285,203.35190925797767,1094.5019583662709,968.8784829277869,990.5,0.7205717007802116,0.3811176778970536,989.3983106213228,0.49238085822934663,0.49238085822934663,0.49238085822934663,0.49291242181916045,20.027446835306893,20.027446835306893,20.027446835306893,19.596752146144453,,1.052838028731771,1.052838028731771,1.052838028731771,1.0528825215698743,0.9355297280609508,0.9355297280609508,0.9355297280609508,0.9344568627955794,0.979677419354839,0.979677419354839,0.979677419354839,0.9796000000000002,47.25906218364971,47.25906218364971,47.25906218364971,46.14727937724502,178.99273443582408,0.14313495692127035,51.02960480059269,101.24842138978815,149.7484013773158,194.17979657532388,199.24490132221658,152.66616841518967,4,3,133170.59442025315,769.4080553732088,31,0.9944040801990229
1984.04,1661.1718205763877,0.21146666666666664,1984.0,4.0,1983.0,7.0,10.91928777118169,0.006653484808688762,45.0,11.0,10.0,10.0,72.0,148.0,0.08937711442853603,1513.1718205763877,1100.0,,4.0,275.0,275.0,275.0,275.0,413.17182057638803,55.0,7.0,15.0,27.91701490381,308.254805672578,100.0,18.0,25.0,37.917014903810006,380.254805672578,1243.0,970.0053243434006,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.557773663484603,18.557773663484603,18.557773663484603,18.557773663484603,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.931793844326397,0.931793844326397,0.931793844326397,0.931793844326397,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.716711431778805,45.716711431778805,45.716711431778805,45.716711431778805,182.8668457271152,0.1105357432170277,48.63520978712054,96.37602994399411,142.23270081705104,183.67526713415708,188.0163086370328,178.5349193623073,4,4,131664.12892352292,1352.4058125974036,30,1.0159269207061954
1984.05,1228.668409769863,0.2784193548387097,1984.0,5.0,1983.0,8.0,17.822335237429236,0.01496935609815047,47.0,10.0,10.0,10.0,115.0,192.0,0.15868947723098883,1036.6684097698633,1000.7148259974304,,3.870967741935484,258.6866993288993,258.6866993288993,258.6866993288993,257.936909938248,35.953583772432886,8.801137694293464,1.7690882382245525,1.8725824881475461,1.8725824881475461,21.63819286361978,55.801137694293466,11.769088238224551,11.872582488147545,11.872582488147545,136.6381928636198,1080.1576344180955,968.617972954971,990.5,0.6856945395225104,0.3747515451667371,989.4395539153107,0.4758157941120137,0.4758157941120137,0.4758157941120137,0.47331478103560837,20.34576516622771,20.34576516622771,20.34576516622771,20.167340628970237,,1.0347467973155973,1.0347467973155973,1.0347467973155973,1.031747639752992,0.9372228174987384,0.9372228174987384,0.9372228174987384,0.9368113830541068,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.33140609719592,47.33140609719592,47.33140609719592,46.73608296348507,182.69983893720374,0.1497280969423664,51.6542478507218,102.51374135972263,151.6858336517511,196.853908968734,196.63402866934382,148.8079087877174,4,3,135928.6801692796,755.9134202370973,31,1.0149991052066876
