MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1984.06,598.6226564719891,0.5101,1984.0,6.0,1983.0,9.0,17.296594287607324,0.026876106523854092,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22847848744103585,465.622656471989,465.622656471989,,2.2666666666666666,203.64874103129733,203.64874103129733,218.7194040352287,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,523.622656471989,966.2618204711174,990.5,0.23281968225495794,0.07069402589001614,990.1964862918547,0.30103151467716827,0.30103151467716827,0.3423944022433006,,23.633634306060465,23.633634306060465,22.52352809416524,,,0.8145949641251894,0.8145949641251894,0.8748776161409146,,0.9326666666666668,0.9326666666666668,0.9362499999999998,,0.9739999999999996,0.9739999999999996,0.97625,,42.78599627213414,42.78599627213414,44.11814817139406,,97.33683205664005,0.1623282627790942,55.84395389563527,111.10234219812888,165.08979235431286,215.95551768457435,150.69999254780242,66.77614494746979,3,2,70082.51908078082,310.0155916088776,30,0.5407601780924446
1984.07,364.1092924070032,0.6975483870967744,1984.0,7.0,1983.0,10.0,3.5001228380757263,0.009474873820979071,37.0,8.0,6.0,4.0,53.0,108.0,0.2986536082788632,256.1092924070031,256.1092924070031,,1.3225806451612903,208.70548222202777,146.9518115734236,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.10929240700324,965.2195402629226,990.5,0.14394773548572062,0.021221858481400634,990.3348304060327,0.3225673004199588,0.15304359207749424,,,24.7927228426901,24.755277426566003,,,,0.8348219288881111,0.5878072462936945,,,0.9338709677419359,0.915,,,0.9767741935483873,0.97,,,46.48681341914237,31.675981517412406,,,56.70487197314638,0.15551495774417196,57.314339754674464,114.14977901084704,169.92760050442038,223.0396621556952,67.54671105669405,48.080293087595166,2,1,42188.424748020894,212.51178362853008,31,0.3150270665174798
1984.08,282.71221395224416,0.8145161290322582,1984.0,8.0,1983.0,11.0,2.059544494796574,0.0072336951887380044,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38551573977689335,174.8089881457926,174.8089881457926,,1.0,174.8089881457926,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,224.19608491998613,964.833498546267,990.5,0.11624530752157239,0.00794909366683186,990.3758055988112,0.22214241976281812,,,,25.32016463278178,,,,,0.6992359525831704,,,,0.9258064516129036,,,,0.9722580645161287,,,,39.130475165912905,,,,39.130475165912905,0.13747760448645166,57.76614583483377,115.09597825857152,171.45354602164414,225.32855382036902,51.36506076904154,31.308048148702888,1,1,29113.0735234392,141.6659042898363,31,0.21739152869951614
1984.09,232.28125195875825,0.9066,1984.0,9.0,1983.0,12.0,1.427825676579882,0.006134044493545138,34.0,6.0,4.0,3.0,44.0,91.0,0.3925962669635681,141.28125195875813,141.28125195875813,,1.0,141.28125195875813,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.2812519587582,964.5935689949587,990.5,0.1030504268041221,0.00412812519587582,990.3928214479997,0.14199336340840063,,,,25.65725908963287,,,,,0.5651250078350328,,,,0.9136666666666667,,,,0.9699999999999995,,,,31.517267658469454,,,,31.517267658469454,0.13549433821021353,58.02389481037086,115.63866569839391,172.33570475856985,226.66739628942656,35.69348437791861,27.453775467242735,1,1,22692.432714098,122.83113399243985,30,0.17509593143594135
1984.1,214.2241687146372,0.9359677419354836,1984.0,10.0,1984.0,1.0,1.5684445233246371,0.0071611324444226425,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.3793301519350239,132.7080396823792,132.7080396823792,,1.0,132.7080396823792,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,173.19191065012106,964.4853450122874,990.5,0.09892906044890488,0.003270803968237917,990.3978001355828,0.12483985694960396,,,,25.787615266345444,,,,,0.5308321587295167,,,,0.909032258064516,,,,0.9693548387096771,,,,29.588584892552195,,,,29.588584892552195,0.13839967374193723,58.13429962166938,115.87191592887909,172.71676157846028,227.24995068079255,31.42862271561703,24.644705210833955,1,1,22013.907160058843,112.44053617901524,31,0.1643810271808456
1984.11,262.56663720467805,0.8524666666666664,1984.0,11.0,1984.0,2.0,2.6073190505240005,0.00967050932340518,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3730467091786914,165.2333038713447,165.2333038713447,,1.0,165.2333038713447,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,211.23330387134467,964.7359921241722,990.5,0.1118816020440427,0.006523330387134473,990.3815950675686,0.19721724981087943,,,,25.44838569358547,,,,,0.6609332154853791,,,,0.9203333333333332,,,,0.9699999999999995,,,,36.83482173358515,,,,36.83482173358515,0.13972979174364653,57.871284610535376,115.31729280333724,171.8131721245819,225.87406726575728,44.41611268497224,30.40501266923069,1,1,26521.071648181303,136.70776964890598,30,0.20463789851991745
1984.12,376.9286573791912,0.6859677419354838,1984.0,12.0,1984.0,3.0,5.086834755401348,0.013553770161759704,38.0,5.0,4.0,3.0,54.0,104.0,0.2821112914267497,272.9286573791911,272.9286573791911,,1.5161290322580645,189.35678438175512,161.92050393253228,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.92865737919124,965.2774211730493,990.5,0.1482050891665211,0.024585731475838226,990.3272091793574,0.26093755023771076,0.18598216199734788,,,24.7888504560707,24.588924192837855,,,,0.7574271375270205,0.6476820157301293,,,0.9300000000000005,0.92,,,0.9729032258064512,0.9700000000000002,,,41.80420969147159,34.84922229505428,,,59.790905069564126,0.15777328844718966,57.23616814540615,113.9873837910697,169.66887061299087,222.65867894019908,73.64392872307322,45.33346657533667,2,1,44484.4333717557,201.5161658431452,31,0.33217169483091175
1985.01,566.133003442367,0.5202258064516129,1985.0,1.0,1984.0,4.0,11.481830994366733,0.019053423876338085,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1840940191211116,465.77816473268973,465.77816473268973,,2.2580645161290325,206.633791819336,206.633791819336,203.47850173931866,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,511.3588098939799,966.1344643805306,990.5,0.22206113780774137,0.06832620310819172,990.209612659084,0.3065372400800018,0.3065372400800018,0.29455331980639526,,23.768611038473672,23.768611038473672,23.092407548949243,,,0.826535167277344,0.826535167277344,0.8139140069572746,,0.9348387096774196,0.9348387096774196,0.9349999999999998,,0.9741935483870967,0.9741935483870967,0.9724999999999999,,43.873996711457444,43.873996711457444,41.90235817319062,,98.56150520954472,0.17311940050614466,56.06541776412255,111.55683602844024,165.80036018518842,216.971053115007,139.8141564679562,71.82161452286165,3,2,73329.75987590126,335.64219587947133,31,0.5475639178308039
1985.02,818.428628638464,0.39807142857142885,1985.0,2.0,1984.0,5.0,4.755698409324124,0.005797787310533704,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.15651002822988183,690.5714857813213,690.5714857813213,,3.0,230.1904952604404,230.1904952604404,230.1904952604404,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,743.2857714956069,967.1737145145538,990.5,0.34806323459283156,0.1389243282122585,990.0130124371948,0.37562523520279234,0.37562523520279234,0.37562523520279234,,22.463672687438294,22.463672687438294,22.463672687438294,,,0.9207619810417617,0.9207619810417617,0.9207619810417617,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,46.71980163710007,46.71980163710007,46.71980163710007,,140.15940491130024,0.17121341437265095,54.41696183845874,108.15987946202337,160.45519725382806,209.2523775258368,151.86908788464387,133.08632338211692,3,3,94187.12010039377,649.5647251529043,28,0.7786633606183347
1985.03,1058.2123030854777,0.32006451612903225,1985.0,3.0,1984.0,6.0,12.772753072288141,0.012027108060623048,41.0,8.0,7.0,6.0,67.0,129.0,0.12371984408244384,929.2123030854776,926.7335214019498,,3.7096774193548385,250.36087856079428,250.36087856079428,250.36087856079428,247.50806624120784,2.4787816835279237,0.787829837400348,0.1537228951025069,0.13450753321469355,0.11529217132688016,1.2874292464834958,41.787829837400345,8.153722895102508,7.134507533214693,6.115292171326881,68.2874292464835,983.8095816676673,968.0566216091353,990.5,0.5725023483361575,0.3058316485276741,989.6216660031363,0.44618806905177233,0.44618806905177233,0.44618806905177233,0.43683617731871627,21.118856324949032,21.118856324949032,21.118856324949032,20.783947718135686,,1.0014435142431772,1.0014435142431772,1.0014435142431772,0.9900322649648313,0.9387124796854578,0.9387124796854578,0.9387124796854578,0.9381857668295083,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9790909090909093,47.627880786180555,47.627880786180555,47.627880786180555,46.24730282621794,175.70430888037376,0.16645407194268896,52.77656937813204,104.8032582622795,155.23154322998232,201.84293567504864,199.24490132221658,149.52267866309305,4,3,130724.005806998,748.955265790124,31,0.9761350493354092
1985.04,1634.5772675319054,0.21616666666666665,1985.0,4.0,1984.0,7.0,21.275883634521257,0.0135020150230383,45.0,11.0,10.0,10.0,72.0,148.0,0.09174592315851826,1486.5772675319051,1100.0,,4.0,275.0,275.0,275.0,275.0,386.57726753190485,50.650181190755724,6.696099821113239,13.439030820155416,26.12008564404762,289.67187005583287,95.65018119075573,17.69609982111324,23.439030820155416,36.12008564404763,361.67187005583287,1236.7853118320243,969.9198087589178,990.5,0.9098638994677851,0.4800000000000003,989.1101361005325,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.655392561614477,18.655392561614477,18.655392561614477,18.655392561614477,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9314382445065341,0.9314382445065341,0.9314382445065341,0.9314382445065341,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.9396195411373,45.9396195411373,45.9396195411373,45.9396195411373,183.75847816454916,0.11435143888985869,48.80989835486612,96.73217005873721,142.7836997948087,184.4492917273753,196.2189925767693,175.04218737694995,4,4,132306.1042784754,1117.5037400356093,30,1.0208804342474953
1985.05,1769.074276475473,0.2011612903225807,1985.0,5.0,1984.0,8.0,18.865010276161623,0.011144291858450586,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.12834563232200502,1547.2678248625693,1100.0,,4.0,275.0,275.0,275.0,275.0,447.2678248625697,47.04555484457456,6.864765049266313,12.881122632685024,23.981488214318144,356.4948941217258,96.88426452199393,17.92928117829857,23.94563876171728,36.465359182060084,493.84973283140323,1238.75918446201,970.353932277844,990.5,0.9126944231475699,0.4800000000000003,989.1073055768526,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.218438519008583,18.218438519008583,18.218438519008583,18.218438519008583,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.931072811417373,0.931072811417373,0.931072811417373,0.931072811417373,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.84681047496061,44.84681047496061,44.84681047496061,44.84681047496061,179.38724189984245,0.10251746874764027,47.80511188546013,94.69446279002413,139.65777266766466,180.12096734031505,190.74773944327262,173.7036882692659,4,4,133464.10797348278,1161.9292318967105,31,0.996595788332458
1985.06,1029.014687799052,0.3373333333333334,1985.0,6.0,1984.0,9.0,27.059517217334466,0.028175769862027886,53.0,12.0,12.0,13.0,120.0,210.0,0.21669198665951708,819.0146877990519,809.8230743566812,,3.3,243.73041859967665,243.73041859967665,244.98292905469876,252.75178782713758,9.191613442370604,2.3197881545030574,0.5230983780029587,0.5252350538497488,0.5690046416705613,5.254487214344279,55.31978815450306,12.52309837800296,12.525235053849748,13.569004641670562,125.25448721434428,890.191195943037,967.9133729700859,990.5,0.508535829397738,0.2466154172252129,989.7448487533768,0.42440030620963565,0.42440030620963565,0.4288737813791326,0.45480763081510545,21.407075477081758,21.407075477081758,20.97441828043682,20.31585131535714,,0.9749216743987066,0.9749216743987066,0.979931716218795,1.0110071513085503,0.938166941927537,0.938166941927537,0.9372920107427544,0.9376672171884067,0.9786666666666668,0.9786666666666668,0.9787500000000001,0.9800000000000003,46.83228103474546,46.83228103474546,46.06922150109932,46.17800255065536,153.60894054569806,0.14927862987227183,52.99103657830503,105.24660632016197,155.9325835216831,202.86319073733335,195.31232413647822,87.58577819148468,4,2,110598.43719290264,416.1437153766765,30,0.8533830030316562
1985.07,474.5116242780602,0.5840000000000001,1985.0,7.0,1984.0,10.0,7.588582455643254,0.015356410340880103,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.31896141988878457,323.0600113748344,323.0600113748344,,1.8387096774193548,182.82615215965964,167.2019090642468,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,385.28581782644727,965.7349486691072,990.5,0.16991041920435518,0.034612002274966885,990.2954775785207,0.24741023941084175,0.20004973529174847,,,24.31311867000245,24.288653802008444,,,,0.7313046086386386,0.668807636256987,,,0.9270967741935485,0.922692307692308,,,0.9716129032258063,0.9699999999999996,,,39.39600758769771,35.637328674832446,,,69.28538002465396,0.14630479927387469,56.641411827131975,112.74931629741201,167.6902838704286,219.7313663281831,88.0831306302512,57.29380988700612,2,1,51548.32273834254,255.8976592517356,31,0.38491877791474416
1985.08,334.90014671796393,0.7359032258064518,1985.0,8.0,1984.0,11.0,3.264150222520342,0.009737445870419201,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42714820859892555,192.80337252441552,192.80337252441552,,1.0,192.80337252441552,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,250.5775660728026,965.0753052343257,990.5,0.12510262870581287,0.010317205707050952,990.3645801655873,0.2706211194047004,,,,25.018653811856463,,,,,0.7712134900976623,,,,0.9306451612903228,,,,0.9735483870967737,,,,42.91989510370609,,,,42.91989510370609,0.12749285538778404,57.48781139505345,114.51248603410615,170.51112849460324,223.91177191163624,51.8280090546793,29.631928156483887,1,1,31932.40195715732,134.709002353605,31,0.23844386168725595
1985.09,253.96889048148466,0.8674333333333331,1985.0,9.0,1984.0,12.0,2.000041090156634,0.007794367387790198,40.0,6.0,4.0,3.0,65.0,118.0,0.4668647561007366,135.96889048148475,135.96889048148475,,1.0,135.96889048148475,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,185.96889048148472,964.7041778241804,990.5,0.10328484902777885,0.003596889048148472,990.393118261924,0.1329451961456215,,,,25.55599524159775,,,,,0.543875561925939,,,,0.9103333333333329,,,,0.969333333333333,,,,30.098605459070914,,,,30.098605459070914,0.11797497686442474,57.90693472241488,115.39215366998437,171.93438276082074,226.05696217833318,38.459660252662225,24.36876048291381,1,1,21670.99593053106,111.70776964890598,30,0.1672144747726162
1985.1,214.46715339306988,0.9346774193548387,1985.0,10.0,1985.0,1.0,1.525125775398019,0.007126087168832033,37.0,5.0,3.0,2.0,50.0,97.0,0.4527242814195085,117.46715339306985,117.46715339306985,,1.0,117.46715339306985,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,162.46715339306988,964.4868029203585,990.5,0.09527289320218284,0.001746715339306984,990.4029803914589,0.09773134105066611,,,,25.818446130049416,,,,,0.46986861357227927,,,,0.9019354838709672,,,,0.9658064516129032,,,,25.924744635855834,,,,25.924744635855834,0.1207614079420819,58.13323182476516,115.86960004790929,172.7128352105606,227.2436315272831,29.52580824622592,24.146272019830192,1,1,19288.010009076734,110.086012326485,31,0.14402635908808792
1985.11,225.30442615005538,0.9168999999999999,1985.0,11.0,1985.0,2.0,2.036122850223841,0.008980743907692898,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3777032968093546,140.97109281672212,140.97109281672212,,1.0,140.97109281672212,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,181.97109281672206,964.5518265569004,990.5,0.10192196346024616,0.004097109281672215,990.3939809272584,0.14432028446902612,,,,25.697834085888694,,,,,0.5638843712668885,,,,0.9133333333333334,,,,0.9699999999999995,,,,31.523204652263384,,,,31.523204652263384,0.1390980289436333,58.06676398222133,115.72919271900147,172.4834972888598,226.89311827214598,40.031684148374254,25.76071010928211,1,1,22696.70734962964,116.35312898019922,30,0.1751289147347966
1985.12,306.6419544350025,0.781677419354839,1985.0,12.0,1985.0,3.0,7.2986681319344955,0.022549408125592314,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.24065966315963117,236.02905120919607,236.02905120919607,,1.3225806451612903,185.4952774799898,156.65469856053943,,,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.9000189511315,964.9467739179563,990.5,0.132524437778814,0.018029252580671243,990.3494463096406,0.25034110197710907,0.17407395183163568,,,25.152331289707032,24.874750962692673,,,,0.7419811099199595,0.6266187942421578,,,0.9290322580645166,0.9200000000000002,,,0.9732258064516126,0.97,,,41.479251246719286,34.10746562437579,,,52.481659512646964,0.1692267938495979,57.63120946958527,114.81368263021152,170.99899718317351,224.64833677367665,71.91614001641085,36.24258441037836,2,1,39046.35467740934,161.9285993269684,31,0.2915647750702609
1986.01,425.32988218792553,0.6290967741935485,1986.0,1.0,1985.0,4.0,5.166030698145206,0.012351038443291275,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.18888412488127973,346.52343057502236,346.52343057502236,,1.903225806451613,186.42989409182016,177.24641539211672,,,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,386.1363338008288,965.5100098259643,990.5,0.17019287838403904,0.03930468611500448,990.290502435501,0.2549518647691929,0.2261365123005619,,,24.525540744767383,24.51870414397894,,,,0.7457195763672809,0.7089856615684669,,,0.9287096774193551,0.9264285714285716,,,0.9709677419354834,0.9699999999999996,,,40.511330009256156,38.30358204720989,,,75.10811379383284,0.17591067058849127,56.94563351530961,113.38124365248092,168.69691022514277,221.21325284747127,91.42825992585199,59.58942448766995,2,1,55880.43666261163,272.1423619557196,31,0.4172672988546269
1986.02,636.2892501187056,0.4781428571428572,1986.0,2.0,1985.0,5.0,10.33571460368619,0.01660176333711074,31.0,6.0,4.0,3.0,41.0,85.0,0.13534245558861943,551.2892501187059,551.2892501187059,,2.5,224.2673605342089,224.2673605342089,205.50905810057594,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,592.2892501187059,966.4374529798982,990.5,0.26040941390600947,0.09108429869865911,990.1485062873953,0.3596306015178858,0.3596306015178858,0.3001429399678625,,23.351422705979044,23.351422705979044,23.081898059270664,,,0.8970694421368356,0.8970694421368356,0.8220362324023036,,0.9385714285714287,0.9385714285714287,0.9364285714285712,,0.9771428571428572,0.9771428571428572,0.9742857142857143,,47.174194526614315,47.174194526614315,42.44947660777478,,115.57312735711601,0.18160795633658902,55.615241480083924,110.62623139350974,164.32887053685337,214.8296403115673,139.3179994427939,96.27860753979431,3,2,77665.14158398195,445.8286026115426,28,0.6420729297617556
1986.03,910.3278147206989,0.36519354838709683,1986.0,3.0,1985.0,6.0,10.948004655478188,0.01175308408953031,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.12654961777683782,795.5213631077958,795.5213631077958,,3.4193548387096775,234.4854487363397,234.4854487363397,234.4854487363397,219.53965568169804,0.0,0.0,0.0,0.0,0.0,0.0,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,847.6503953658603,967.532148730531,990.5,0.4344257640337915,0.19886872702744623,989.8667055089387,0.392028396729816,0.392028396729816,0.392028396729816,0.342291887530606,21.942528381678077,21.942528381678077,21.942528381678077,21.50335191834036,,0.9379417949453587,0.9379417949453587,0.9379417949453587,0.8781586227267923,0.9380645161290323,0.9380645161290323,0.9380645161290323,0.9353846153846151,0.9780645161290322,0.9780645161290322,0.9780645161290322,0.9753846153846155,46.328168944365345,46.328168944365345,46.328168944365345,42.2333766677075,156.69527769374753,0.17248895306146764,53.76560697863331,106.82577967120478,158.37588932369454,206.29565482632262,184.23665136574974,135.02267020922685,4,3,116581.28660414819,656.6716856876752,31,0.8705293205208198
1986.04,2176.752763923309,0.17050000000000004,1986.0,4.0,1985.0,7.0,73.78222522662152,0.03591302720363668,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08587180161326553,2005.7527639233087,1084.3767639614384,,4.0,271.0941909903596,271.0941909903596,271.0941909903596,271.0941909903596,921.3759999618699,38.96311865276274,4.777999259026799,9.95660972240333,41.79311536238199,825.885156965295,86.96311865276274,16.444665925693464,21.289943055736664,54.79311536238199,912.885156965295,1209.0744915956311,971.3170640352125,990.5,0.8678841726051562,0.46028987910127367,989.1718259482938,0.5204152541720692,0.5204152541720692,0.5204152541720692,0.5204152541720692,17.33434665890891,17.33434665890891,17.33434665890891,17.33434665890891,,1.084376763961439,1.084376763961439,1.084376763961439,1.084376763961439,0.9240801693068295,0.9240801693068295,0.9240801693068295,0.9240801693068295,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.6824009857717,41.6824009857717,41.6824009857717,41.6824009857717,166.7296039430868,0.09179330683649285,45.16554859156179,89.37795506130738,131.59319301614704,169.17138836163488,196.33543759151559,143.30816074789166,4,4,120045.31483902254,969.9595850490366,30,0.9262755774615937
1986.05,2022.3796233765063,0.17593548387096775,1986.0,5.0,1985.0,8.0,42.32934548287512,0.020633156904666286,55.0,13.0,13.0,17.0,178.0,276.0,0.14111625305875838,1746.3796233765065,1100.0,,4.0,275.0,275.0,275.0,275.0,646.3796233765062,42.7712810784251,5.0,11.21415576015083,37.47310464749716,549.9210818904331,97.77128107842509,18.0,24.21415576015082,54.473104647497166,727.9210818904329,1239.9854368385759,971.0333736036038,990.5,0.9150263564795318,0.4800000000000003,989.1049736435206,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.536665259916823,17.536665259916823,17.536665259916823,17.536665259916823,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9278981383678052,0.9278981383678052,0.9278981383678052,0.9278981383678052,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.032031590230794,43.032031590230794,43.032031590230794,43.032031590230794,172.12812636092315,0.08901719076826893,46.10014919061082,91.24832846836611,134.40002989808897,172.90928642745345,189.013281265549,151.5264076287654,4,4,128063.3260125268,1211.5423727119592,31,0.9562673686717951
1986.06,1050.382479489633,0.3315333333333334,1986.0,6.0,1985.0,9.0,28.713288577842757,0.02937281154937458,53.0,12.0,12.0,13.0,120.0,210.0,0.21236794535103248,840.382479489633,825.832580749667,,3.3666666666666667,243.48030475642685,243.48030475642685,244.92228460178612,252.6938763787345,14.549898739966004,3.6721173010390387,0.7230983780029588,0.8314227851409144,0.9007080172359906,8.4225522585471,56.672117301039044,12.723098378002959,12.831422785140914,13.90070801723599,128.4225522585471,908.0592192138499,967.9885529451562,990.5,0.5257046474848289,0.25706881397868114,989.7172265385365,0.4239600827826918,0.4239600827826918,0.42911988419283875,0.4550100807513964,21.304713510597633,21.304713510597633,20.931711949056464,20.28152141796504,,0.9739212190257073,0.9739212190257073,0.9796891384071443,1.0107755055149379,0.9375622635205658,0.9375622635205658,0.9366747162246789,0.9366792441010605,0.9783333333333335,0.9783333333333335,0.9784000000000002,0.9793750000000003,46.4916630822293,46.4916630822293,45.901151350473,45.9981563457186,155.76663567423606,0.1486020455928044,52.8459428743284,104.95019579467257,155.47249800523744,202.213379009793,195.31232413647822,87.58577819148468,4,2,112151.97768544994,416.1437153766765,30,0.8653701981902001
1986.07,474.83411915830374,0.5836774193548387,1986.0,7.0,1985.0,10.0,7.588582455643254,0.015352257868174877,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3188524391973326,323.38250625507806,323.38250625507806,,1.8387096774193548,182.90729070056636,167.48968008422554,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,385.6083127066908,965.7363998960686,990.5,0.1700175208251003,0.034676501251015616,990.2953059779239,0.24754926603263558,0.2009432154953929,,,24.311356815822773,24.28486413479414,,,,0.7316291628022654,0.6699587203369022,,,0.9274193548387097,0.9230769230769234,,,0.9716129032258063,0.9699999999999996,,,39.42223526659525,35.70698999644763,,,69.370033328132,0.14636569948792216,56.63879474169487,112.7439529810619,167.68191717683212,219.71945132771774,88.0831306302512,57.29380988700612,2,1,51611.304796130185,255.8976592517356,31,0.3853890740451776
1986.08,340.33563422832344,0.7282903225806452,1986.0,8.0,1985.0,11.0,3.1372482745464056,0.009309357220682862,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.423424578980839,198.23886003477503,198.23886003477503,,1.0,198.23886003477503,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,256.01305358316216,965.1018832368592,990.5,0.12692423931641605,0.011662215611105652,990.3614135450724,0.2912128577430708,,,,24.96831745046977,,,,,0.7929554401391,,,,0.932903225806452,,,,0.9732258064516126,,,,44.14056800780499,,,,44.14056800780499,0.12832411107263073,57.456693566172355,114.4473185344097,170.40603533289993,223.75414104365095,60.63819712311347,30.467138996338825,1,1,32840.58259780688,138.64296274079715,31,0.2452253778211386
1986.09,267.5619219726715,0.8407333333333337,1986.0,9.0,1985.0,12.0,2.0953005556767303,0.007881753653631038,40.0,6.0,4.0,3.0,65.0,118.0,0.4421717663190892,149.56192197267146,149.56192197267146,,1.0,149.56192197267146,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.5619219726714,964.7694485172607,990.5,0.10791883703613794,0.004956192197267143,990.3871249707664,0.15959976479948448,,,,25.45807668870648,,,,,0.5982476878906857,,,,0.917,,,,0.9699999999999995,,,,33.23174051208255,,,,33.23174051208255,0.12392898421867435,57.83705531978864,115.24499206302418,171.69509107152675,225.6936249001449,39.298593075625725,28.593262733063106,1,1,23926.85316869943,129.00311013724087,30,0.18462078062268078
1986.1,285.0349362609673,0.8122258064516127,1986.0,10.0,1986.0,1.0,3.7024383217529473,0.01289137406388998,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.35823521158944155,183.42203303516098,183.42203303516098,,1.0,183.42203303516098,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.55106529322546,964.8453482983311,990.5,0.11840521925910294,0.008670700909045035,990.3729240798317,0.24201791861381322,,,,25.285557862886517,,,,,0.7336881321406435,,,,0.9293548387096777,,,,0.9716129032258063,,,,41.093883972531394,,,,41.093883972531394,0.1437470782634597,57.75174530214288,115.06588790489441,171.4051827724352,225.25637723971914,51.64644807962521,33.00853475237829,1,1,30573.84967556335,147.4626045006759,31,0.22829935540295213
1986.11,415.9391015065085,0.6406666666666666,1986.0,11.0,1986.0,2.0,6.734892868328789,0.015582886616468023,42.0,7.0,6.0,3.0,56.0,114.0,0.27926591023077385,301.9391015065086,301.9391015065086,,1.6,199.6881982153031,170.4181721520091,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,356.9391015065085,965.4629649637334,990.5,0.16049638057411722,0.030387820301301716,990.3091157991247,0.2935127925771758,0.20831915335638376,,,24.552638042813996,24.433801811841747,,,,0.7987527928612125,0.6816726886080365,,,0.9316666666666668,0.9233333333333332,,,0.9739999999999998,0.9700000000000001,,,43.81858540380356,36.577599800262945,,,65.7651452839613,0.15738260221082626,57.00214436963908,113.49941121916709,168.88704541479132,221.49747668711635,86.95713846468722,51.24282792777888,2,1,47350.904604452124,227.99444031358277,30,0.36536191824422937
1986.12,582.4963655657185,0.5035483870967742,1986.0,12.0,1986.0,3.0,4.186180972318359,0.007165016499446224,44.0,8.0,6.0,4.0,64.0,126.0,0.2173041453679233,456.4963655657185,456.4963655657185,,2.0,228.24818278285926,228.24818278285926,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,514.4963655657184,966.2161187612853,990.5,0.2181398527611366,0.06181583515983196,990.220044312079,0.3714746822760685,0.3714746822760685,,,23.632450868517846,23.632450868517846,,,,0.9129927311314368,0.9129927311314368,,,0.9396774193548391,0.9396774193548391,,,0.9774193548387099,0.9774193548387099,,,48.57198401792311,48.57198401792311,,,97.14396803584621,0.16663262998406256,55.95981847887682,111.3369347787853,165.44873173971197,216.45036564807455,110.63366741096048,84.48670487639815,2,2,72275.11221866956,397.4188053025672,31,0.5396887113102565
1987.01,739.8548787058064,0.43051612903225794,1987.0,1.0,1986.0,4.0,6.3651816595754775,0.00861268099607609,46.0,7.0,6.0,4.0,76.0,139.0,0.18860514020947272,600.8548787058064,600.8548787058064,,2.838709677419355,214.42227196065653,214.42227196065653,205.08924531997303,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.8548787058064,966.859419514823,990.5,0.2991912340323516,0.10854257152586955,990.0922661944419,0.3294504722730618,0.3294504722730618,0.2986559327051964,,22.903396207345533,22.903396207345533,22.86276493003472,,,0.857689087842626,0.857689087842626,0.8203569812798922,,0.9351612903225808,0.9351612903225808,0.9330769230769234,,0.9738709677419354,0.9738709677419354,0.9726923076923077,,43.926341699497925,43.926341699497925,41.74347843967983,,122.86334273550152,0.1660078323594621,54.94599118574041,109.24708928812436,162.15870830534547,211.69567700286333,138.58415630983092,106.909405598214,3,2,91410.32699521314,509.3065373349947,31,0.6825741263083418
1987.02,904.0808994806295,0.36635714285714294,1987.0,2.0,1986.0,5.0,7.67819416694996,0.008327952007573402,43.0,7.0,5.0,4.0,78.0,137.0,0.1520450423368673,767.0808994806297,767.0808994806297,,3.142857142857143,245.4574699143333,245.4574699143333,245.4574699143333,214.9594281634081,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,822.0808994806297,967.5158812492575,990.5,0.408764708072162,0.17663803232325567,989.9145972596046,0.42847304290051363,0.42847304290051363,0.42847304290051363,0.3271595349778398,21.97024296744678,21.97024296744678,21.97024296744678,21.55899208450144,,0.9818298796573331,0.9818298796573331,0.9818298796573331,0.8598377126536324,0.9396428571428573,0.9396428571428573,0.9396428571428573,0.9375,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9774999999999999,48.696313425508244,48.696313425508244,48.696313425508244,41.66446765994668,152.04100708508852,0.16820914734480982,53.80570532434313,106.90698864037465,158.5001944303116,206.46713802653017,169.81265473034378,138.98037552888786,4,3,102171.55676117948,684.6042165397482,28,0.8446722615838251
1987.03,1497.86202243974,0.2417096774193548,1987.0,3.0,1986.0,6.0,33.05255481667623,0.02222064834286814,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.101013411077071,1349.7007321171595,1061.4076289655275,,4.0,265.35190724138187,265.35190724138187,265.35190724138187,265.35190724138187,288.29310315163195,32.04845491580928,5.623144625586705,9.079270559898474,13.996271094845175,227.5459619554923,75.88716459322863,13.977983335264126,16.78894797925331,21.060787223877437,308.7395103425891,1168.0617248732735,969.4835295501379,990.5,0.808840287714278,0.43581197648975084,989.2553477357961,0.5000143091531218,0.5000143091531218,0.5000143091531218,0.5000143091531218,19.271803876504926,19.271803876504926,19.271803876504926,19.271803876504926,,1.0614076289655279,1.0614076289655279,1.0614076289655279,1.0614076289655279,0.9340632290059596,0.9340632290059596,0.9340632290059596,0.9340632290059596,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.76915895168079,45.76915895168079,45.76915895168079,45.76915895168079,183.07663580672315,0.12965939801236823,49.715043110094676,98.57603090380405,145.63275889903062,188.44291783396275,199.24490132221658,170.65734274596625,4,4,136209.01704020202,883.388165224614,31,1.017092421148462
1987.04,1917.1430234959357,0.18636666666666665,1987.0,4.0,1986.0,7.0,12.233741426653767,0.006438099241886193,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08873089230644474,1746.143023495935,1100.0,,4.0,275.0,275.0,275.0,275.0,646.1430234959353,52.0,6.333333333333333,13.666666666666666,47.53540672456175,526.6076167713734,100.0,18.0,25.0,60.53540672456175,613.6076167713734,1243.0,970.8184643896192,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.744633617266345,17.744633617266345,17.744633617266345,17.744633617266345,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9300615683382201,0.9300615683382201,0.9300615683382201,0.9300615683382201,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.633262572887084,43.633262572887084,43.633262572887084,43.633262572887084,174.53305029154842,0.0915165447423186,46.69634796005059,92.44866388996958,136.21954289323511,175.37665682938683,180.49184292624116,169.82419387141346,4,4,125663.7962099148,1586.8542044148983,30,0.9696280571752686
1987.05,1420.6372576635927,0.24435483870967742,1987.0,5.0,1986.0,8.0,19.123191824133734,0.013604425941615235,47.0,10.0,10.0,10.0,115.0,192.0,0.1372538968441137,1228.6372576635927,1073.1291876631865,,4.0,268.28229691579656,268.28229691579656,268.28229691579656,268.28229691579656,155.50807000040646,29.079628082978736,4.731994133212304,7.39756808660491,8.099378645854502,106.19950105175596,76.07962808297874,14.731994133212304,17.39756808660491,18.0993786458545,221.19950105175596,1181.3383779659823,969.2323398556263,990.5,0.8221706795278988,0.4470907448535274,989.2307385756186,0.5101489402691126,0.5101489402691126,0.5101489402691126,0.5101489402691126,19.488249779723333,19.488249779723333,19.488249779723333,19.488249779723333,,1.0731291876631865,1.0731291876631865,1.0731291876631865,1.0731291876631865,0.9341040598275551,0.9341040598275551,0.9341040598275551,0.9341040598275551,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.88257780224805,46.88257780224805,46.88257780224805,46.88257780224805,187.5303112089922,0.13411841488860374,50.3491388969231,99.85787911579676,147.5889563940792,191.12733965603508,195.40581033700627,179.08365209579787,4,4,139522.55153949017,950.0352578667523,31,1.0418350622721788
1987.06,775.8421159765886,0.42286666666666667,1987.0,6.0,1986.0,9.0,20.373555175173667,0.025929932937831815,45.0,10.0,9.0,9.0,88.0,161.0,0.21997351098744777,614.8421159765883,614.8421159765883,,2.7,226.6201102368009,226.6201102368009,232.4518383782916,225.7654902073861,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,678.8421159765884,966.9888818845145,990.5,0.327150582207045,0.12798559819091523,990.044863819602,0.36832180251610186,0.36832180251610186,0.38656662796652413,0.3615097681490592,22.68766013257153,22.68766013257153,21.901136068674635,21.225124382802395,,0.9064804409472037,0.9064804409472037,0.9298073535131662,0.9030619608295444,0.9380000000000002,0.9380000000000002,0.9381249999999997,0.9399999999999998,0.9763333333333333,0.9763333333333333,0.9775000000000003,0.978,46.096915937399665,46.096915937399665,45.743294415980515,43.198442745219836,123.78999602085895,0.15855161458870232,54.66658931100374,108.67860118624782,161.28197772238207,210.4706381216086,180.91382720275126,78.6763325008722,4,2,89128.79713501844,369.8286026115426,30,0.687722200115883
1987.07,442.17037173803215,0.6104193548387096,1987.0,7.0,1986.0,10.0,4.51390139870345,0.009946811350294103,42.0,9.0,8.0,6.0,70.0,135.0,0.3073893111465058,307.17037173803226,307.17037173803226,,1.8064516129032258,178.9286050428779,159.01979070199147,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.1703717380323,965.589311903404,990.5,0.16356211607536128,0.03143407434760646,990.3050038095769,0.23982375229350728,0.18086862635033849,,,24.475868153879794,24.479673524348538,,,,0.7157144201715115,0.6360791628079656,,,0.9251612903225805,0.9192,,,0.9719354838709676,0.9699999999999998,,,38.77738030751515,34.04389705156597,,,66.23213599426191,0.1494749934234883,56.84317883916093,113.16789579710688,168.35577379597262,220.70813480360653,81.69880358145926,57.29380988700612,2,1,49276.709179730846,255.8976592517356,31,0.3679563110792327
1987.08,340.49959550397716,0.7282903225806452,1987.0,8.0,1986.0,11.0,2.8716869669266094,0.008391800006567475,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4228846712924413,198.40282131042872,198.40282131042872,,1.0,198.40282131042872,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,256.1770148588158,965.1024979775195,990.5,0.12698880574325175,0.011667850400378241,990.3613433438566,0.2911984910039841,,,,24.96764687533252,,,,,0.7936112852417148,,,,0.932903225806452,,,,0.9732258064516126,,,,44.16875712620157,,,,44.16875712620157,0.12842769397654633,57.45614998053608,114.44615803467079,170.40411065059033,223.75113482567573,60.63819712311347,32.56004150890788,1,1,32861.555301893946,146.87536327701068,31,0.245381984034453
1987.09,264.3719545905796,0.8464666666666666,1987.0,9.0,1986.0,12.0,2.02026282706166,0.007521734667757618,40.0,6.0,4.0,3.0,65.0,118.0,0.4484593068759116,146.3719545905796,146.3719545905796,,1.0,146.3719545905796,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.37195459057958,964.7528436892887,990.5,0.10683134815587934,0.0046371954590579585,990.3885314563847,0.15392362980703406,,,,25.481764137289417,,,,,0.5854878183623184,,,,0.9166666666666666,,,,0.9699999999999995,,,,32.543148696838685,,,,32.543148696838685,0.12260314457314014,57.85463497845849,115.2820401101829,171.75539607188466,225.7853316958538,40.23905674686443,27.372383641279768,1,1,23431.067061723854,123.2674784651609,30,0.18079527053799269
1987.1,239.0487940490547,0.8951290322580644,1987.0,10.0,1987.0,1.0,0.6566107418826448,0.002797746712487029,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.42543748952254784,137.43589082324826,137.43589082324826,,1.0,137.43589082324826,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,184.5649230813127,964.6342927642943,990.5,0.10280622377772028,0.0037435890823248287,990.3934501871399,0.13415468409669104,,,,25.625002738748854,,,,,0.5497435632929933,,,,0.9096774193548387,,,,0.9699999999999995,,,,30.483847834485513,,,,30.483847834485513,0.1274409888555033,57.981965082717565,115.55013419001254,172.19119792382332,226.4467542525544,31.97628467225612,26.368488048439854,1,1,22679.982788857214,119.70776964890598,31,0.16935471019158613
1987.11,246.78312949346898,0.8823666666666665,1987.0,11.0,1987.0,2.0,6.122419532170382,0.02169749070517702,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3491493164317482,162.44979616013566,162.44979616013566,,1.0,162.44979616013566,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,203.4497961601357,964.662989650767,990.5,0.10919492422235741,0.006805117676548289,990.3839999581011,0.19669778253427636,,,,25.524312524799747,,,,,0.6497991846405425,,,,0.9193333333333336,,,,0.9719999999999999,,,,36.41042850386671,,,,36.41042850386671,0.14575402650604782,57.94936742078767,115.48174147405834,172.08060019584892,226.28018610750465,61.541580175411596,30.04444428475487,1,1,26215.508522784028,135.0119559096817,30,0.20228015835481503
1987.12,365.0178432008383,0.6967419354838711,1987.0,12.0,1987.0,3.0,4.847961087933195,0.013703562133295833,38.0,5.0,4.0,3.0,54.0,104.0,0.28792060039186745,261.01784320083834,261.01784320083834,,1.5806451612903225,177.80600568285703,143.30927572541225,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,308.0178432008383,965.2259263906602,990.5,0.14424709940612446,0.022348152180123836,990.3334047484132,0.23766458778402103,0.14535035452797498,,,24.869813769969596,24.821745176493696,,,,0.7112240227314286,0.573237102901649,,,0.9225806451612902,0.9111111111111112,,,0.9729032258064513,0.9700000000000001,,,39.12488331652232,30.84104794121349,,,57.0325885727108,0.155835156045205,57.305412248222204,114.1312651661251,169.89818240446868,222.9965214926654,65.61046887850233,40.73111328425134,2,1,42432.24589809685,181.95177424217889,31,0.3168477142928379
1988.01,460.5599758991292,0.592967741935484,1988.0,1.0,1987.0,4.0,6.493790202834005,0.013946368076878813,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.17372321161664078,381.75352428622614,381.75352428622614,,2.0,190.87676214311307,190.87676214311307,,,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,421.36642751203243,965.6725198915461,990.5,0.18198294376509583,0.04635070485724523,990.2716663513777,0.2619657997476867,0.2619657997476867,,,24.33718066008393,24.33718066008393,,,,0.7635070485724524,0.7635070485724524,,,0.9303225806451617,0.9303225806451617,,,0.972258064516129,0.972258064516129,,,41.21636625840065,41.21636625840065,,,82.4327325168013,0.17841880228912826,56.731160621733984,112.93515439096713,167.98488878660766,220.1618237658797,102.76131448677691,67.37767914584623,2,2,61329.95299250015,311.26047045288436,31,0.45795962509334043
1988.02,831.2405472191239,0.39951724137931044,1988.0,2.0,1987.0,5.0,29.0547125617869,0.03184897373362016,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.1239403283979647,730.1026161846412,730.1026161846412,,2.896551724137931,252.7196594905563,252.7196594905563,254.66461903168124,233.45572384740336,0.0,0.0,0.0,0.0,0.0,0.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,775.4474437708479,967.210839175511,990.5,0.390149312063749,0.1734259338107753,989.9364247541258,0.4545093675894205,0.4545093675894205,0.4622169513146829,0.3878657132649318,22.271076211024987,22.271076211024987,21.781050058386267,21.173089733016965,,1.0108786379622254,1.0108786379622254,1.0186584761267252,0.9338228953896135,0.9396551724137934,0.9396551724137934,0.9395238095238094,0.938,0.9793103448275865,0.9793103448275865,0.9790476190476193,0.978,50.77460252853641,50.77460252853641,50.03873351194354,44.42256731419999,145.44321334403196,0.17603145777510712,54.295026604698,107.91483008847713,160.0848314337213,208.75263429999012,190.43453463304093,100.30528704987313,4,2,101228.47648744624,467.2721531377864,29,0.8080178519112886
1988.03,1116.5327073401234,0.3010322580645161,1988.0,3.0,1987.0,6.0,13.317566506555309,0.01184825021148429,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.13247951568806932,970.1133525014137,967.3325217815282,,4.0,241.83313044538204,241.83313044538204,241.83313044538204,241.83313044538204,2.7808307198856785,0.8838299187233553,0.17245461828748393,0.15089779100154843,0.12934096371561296,1.4443074281576782,44.46447508001368,8.495035263448774,7.796059081324129,7.097082899199484,81.34753323460929,1028.0880912063146,968.2662456516406,990.5,0.612903242983456,0.3351315544751882,989.5519652025415,0.4169556664589807,0.4169556664589807,0.4169556664589807,0.4169556664589807,20.868763884441996,20.868763884441996,20.868763884441996,20.868763884441996,,0.9673325217815283,0.9673325217815283,0.9673325217815283,0.9673325217815283,0.9390483887781786,0.9390483887781786,0.9390483887781786,0.9390483887781786,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9790322580645164,45.43125967078792,45.43125967078792,45.43125967078792,45.43125967078792,181.72503868315167,0.16280013591780948,52.38138105035274,103.9950911321208,153.975035532034,200.0634077755913,199.24490132221658,158.81714088689904,4,4,135203.42878026477,832.7994747954344,31,1.009583548239731
1988.04,2053.0981742223735,0.1731,1988.0,4.0,1987.0,7.0,46.03734888689346,0.024099835522369568,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08535295510941084,1882.0981742223737,1100.0,,4.0,275.0,275.0,275.0,275.0,782.0981742223735,47.781782120472364,6.161472666485839,12.278040312001087,48.14526408687424,667.7316150365399,95.78178212047236,17.828139333152503,23.61137364533442,61.14526408687425,754.73161503654,1237.2212950989594,971.0972644868976,990.5,0.9110148202349316,0.4800000000000003,989.1089851797653,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.47678591286745,17.47678591286745,17.47678591286745,17.47678591286745,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9271006464415457,0.9271006464415457,0.9271006464415457,0.9271006464415457,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.846330770278094,42.846330770278094,42.846330770278094,42.846330770278094,171.38532308111238,0.08916525523183169,45.91108979393239,90.8682503016407,133.82528616768545,172.13321271631847,195.5871670037328,159.4790291524483,4,4,123397.43261840091,1135.7282133854974,30,0.9521406837839577
1988.05,1859.9627024743797,0.19190322580645164,1988.0,5.0,1987.0,8.0,26.139108814803876,0.0144314218341914,55.0,13.0,13.0,17.0,178.0,276.0,0.1507737669907237,1583.9627024743797,1100.0,,4.0,275.0,275.0,275.0,275.0,483.9627024743798,42.17846883500554,4.955367011835092,11.074036502615296,29.809296891537887,395.9455332333861,97.17846883500553,17.95536701183509,24.07403650261529,46.80929689153787,573.9455332333861,1239.207872349456,970.6126218922184,990.5,0.9138118054854978,0.4800000000000003,989.1061881945146,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.95863152229627,17.95863152229627,17.95863152229627,17.95863152229627,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9301234981314571,0.9301234981314571,0.9301234981314571,0.9301234981314571,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.16448208903971,44.16448208903971,44.16448208903971,44.16448208903971,176.6579283561588,0.09701922601805675,47.16767985108157,93.40501996544181,137.68786886953987,177.4127279395559,190.22976466911516,166.0764066278019,4,4,131433.49869698216,1176.7784733277729,31,0.9814329353119935
