MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1988.06,1052.0998595003737,0.3298666666666667,1988.0,6.0,1987.0,9.0,26.167220203844394,0.026318426156382645,53.0,12.0,12.0,13.0,120.0,210.0,0.21026482630053242,842.0998595003736,831.4397117126761,,3.4,243.13325032710492,243.13325032710492,242.75716017834478,252.71938544481435,10.660147787697406,2.6904182511807737,0.5727858918309877,0.6091513021541374,0.6599139106669821,6.127878431864525,55.69041825118077,12.572785891830987,12.609151302154137,13.659913910666981,126.12787843186452,912.3120671578422,967.9983112439675,990.5,0.5267495762095844,0.25863975917010446,989.7146106646201,0.42292122256795583,0.42292122256795583,0.4221632602232633,0.45510180312516124,21.293378198084973,21.293378198084973,21.022845291029924,20.3077854317356,,0.9725330013084197,0.9725330013084197,0.971028640713379,1.0108775417792575,0.9372214224372605,0.9372214224372605,0.9364093335814542,0.9366651670698629,0.9786666666666668,0.9786666666666668,0.9784615384615385,0.9800000000000003,46.40857553019417,46.40857553019417,45.65858650211008,46.08644720597532,156.96736453873729,0.14945567839120696,52.83737782079981,104.93184066176475,155.4418894177426,202.1651956984413,194.7259428229933,96.26270289002066,4,2,113016.50246789081,457.7618672124413,30,0.8720409141040958
1988.07,493.93658851190787,0.5689677419354839,1988.0,7.0,1987.0,10.0,8.712154834438664,0.01690188166523018,50.0,10.0,9.0,9.0,108.0,186.0,0.3837930849104004,307.9365885119078,307.9365885119078,,1.6129032258064515,200.27836211193608,175.6528957052172,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.9365885119078,965.8216403164444,990.5,0.1672866409745522,0.03158731770238159,990.301126041323,0.29454058966296714,0.22339162111731176,,,24.18494513521583,24.03837927663265,,,,0.8011134484477445,0.7026115828208688,,,0.9322580645161292,0.9252631578947368,,,0.9741935483870968,0.9710526315789473,,,43.29168737344164,37.2012875678589,,,66.0924765279358,0.13257582836432755,56.51896735416964,112.49555528115748,167.28746283814056,219.1415586028245,96.29010300823849,46.668126994232644,2,1,49172.80253678422,211.68506734484268,31,0.3671804251551988
1988.08,344.540637309197,0.722967741935484,1988.0,8.0,1987.0,11.0,3.090635615091355,0.008957483667799162,47.0,8.0,6.0,5.0,89.0,155.0,0.4525085674303822,189.540637309197,189.540637309197,,1.0,189.540637309197,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.54063730919702,965.1227031865457,990.5,0.12512212988024476,0.009676212762868891,990.365201657357,0.25924693324577575,,,,24.983251537565163,,,,,0.7581625492367882,,,,0.9306451612903228,,,,0.9722580645161287,,,,42.04347990399938,,,,42.04347990399938,0.12142058608769242,57.43187092729434,114.39539081324848,170.3224288445126,223.62904222388661,52.71923975302183,32.56004150890788,1,1,31280.349048575532,146.87536327701068,31,0.23357488835555207
1988.09,272.15241334796605,0.8329333333333336,1988.0,9.0,1987.0,12.0,1.6995495774379341,0.006219871484642949,40.0,6.0,4.0,3.0,65.0,118.0,0.4348530553374035,154.15241334796605,154.15241334796605,,1.0,154.15241334796605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.15241334796605,964.7886096533919,990.5,0.10948377727771562,0.005415241334796592,990.3851009813873,0.16969201661129,,,,25.426799311384308,,,,,0.6166096533918637,,,,0.918,,,,0.9699999999999995,,,,34.24887706391351,,,,34.24887706391351,0.12554003508773964,57.81609829583804,115.20092079178585,171.62357954530475,225.58537751163306,40.23905674686443,29.419459762001534,1,1,24659.191486017724,132.88887595387268,30,0.19027153924396392
1988.1,231.2051176722613,0.9078387096774192,1988.0,10.0,1988.0,1.0,2.5754951138601694,0.011234581716684327,37.0,5.0,3.0,2.0,50.0,97.0,0.4207273706959004,134.20511767226128,134.20511767226128,,1.0,134.20511767226128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.20511767226128,964.5872307060334,990.5,0.10097901738827085,0.0034205117672261322,990.3956004708442,0.12838260476509405,,,,25.679987160045833,,,,,0.5368204706890453,,,,0.9106451612903226,,,,0.9687096774193547,,,,29.835972827160962,,,,29.835972827160962,0.12875329454416892,58.03026629053897,115.65213849193294,172.35774335522476,226.701151328118,33.54868133434017,24.626216635028864,1,1,22197.963783407748,112.35312898019922,31,0.1657554045953386
1988.11,287.2346619150489,0.8108333333333332,1988.0,11.0,1988.0,2.0,3.871755716882843,0.013402307202292494,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35692001772248805,185.56799524838226,185.56799524838226,,1.0,185.56799524838226,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.5679952483823,964.8579273258746,990.5,0.11939327057056211,0.00934484012166636,990.3712618893078,0.25010163570611393,,,,25.2632329277266,,,,,0.7422719809935291,,,,0.9283333333333338,,,,0.9726666666666667,,,,41.54283244467955,,,,41.54283244467955,0.14391515270157657,57.73658992503661,115.0342037602504,171.35421805845272,225.180228664205,53.773890017009,33.890773940367225,1,1,29910.839360169273,151.4626045006759,30,0.23079351358155303
1988.12,410.04980690327363,0.6455806451612905,1988.0,12.0,1988.0,3.0,6.186016019731314,0.015052567437288627,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.28057736516806153,297.0175488387575,297.0175488387575,,1.4838709677419355,214.48766128903134,170.56176760276742,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,348.5336778710155,965.4383914867625,990.5,0.15770491147007895,0.029403509767751503,990.3128915787623,0.3407298862051392,0.20851096401897254,,,24.533770205794536,24.46201282416753,,,,0.8579506451561255,0.6822470704110697,,,0.9358064516129032,0.9233333333333332,,,0.9751612903225804,0.9700000000000002,,,47.300783481223,36.65339900775026,,,65.03629913013441,0.15784385331367523,57.03734311783945,113.57231116877601,169.00265049309644,221.66647950068432,84.04881220100697,50.37466115499479,2,1,48387.00655281999,223.99444031358277,31,0.3613127729451911
1989.01,604.6297661263343,0.49648387096774194,1989.0,1.0,1988.0,4.0,9.648703415523,0.015169121126941246,41.0,6.0,4.0,3.0,66.0,120.0,0.202141940598424,484.62976612633435,484.62976612633435,,2.2580645161290325,216.8213777370022,216.8213777370022,197.57466627777856,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.6297661263342,966.3010958926628,990.5,0.23282668779596652,0.07268351272343487,990.1944897994807,0.33831414063838894,0.33831414063838894,0.27727585283044126,,23.555079766179446,23.555079766179446,23.076111186882986,,,0.8672855109480088,0.8672855109480088,0.7902986651111144,,0.9370967741935481,0.9370967741935481,0.9312499999999999,,0.9738709677419354,0.9738709677419354,0.97125,,45.73598882404967,45.73598882404967,40.44349194166605,,101.90900782659382,0.16815533359629145,55.82002864961633,111.0493422010346,164.99735199379936,215.8012018100495,134.70425244826131,81.27591778131035,3,2,75820.30182298583,380.09512555763536,31,0.5661611545921881
1989.02,1303.5048848363929,0.28935714285714287,1989.0,2.0,1988.0,5.0,67.36153605275369,0.04713330061746933,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.12227704337271893,1159.3620276935355,936.0298482516066,,3.5714285714285716,260.58011780085883,260.58011780085883,260.58011780085883,270.00661598580257,223.33217944192893,18.894078241692785,3.5608300127672634,5.355551896109695,6.870008691101773,188.65171060025745,63.6083639559785,10.84654429848155,10.926980467538268,11.15572297681606,270.93742488597167,1021.4117369736048,968.7993636887919,990.5,0.6450905377687287,0.33189533901239426,989.5230141232188,0.4829253657849227,0.4829253657849227,0.4829253657849227,0.5171749170053662,20.240725068642195,20.240725068642195,20.240725068642195,18.857902520264034,,1.042320471203436,1.042320471203436,1.042320471203436,1.0800264639432102,0.9347309731340474,0.9347309731340474,0.9347309731340474,0.9307792029845833,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.168148244832196,47.168148244832196,47.168148244832196,45.45922737355252,167.48114609081227,0.14168683703107926,51.07037280511662,101.34208385917769,149.91944928030242,194.4815733474916,196.9041900336269,135.4505530358152,4,3,112547.33017302588,663.5179310203088,28,0.930450811615624
1989.03,3125.3726554096997,0.08248387096774193,1989.0,3.0,1988.0,6.0,54.00232281150518,0.0179225306087573,59.0,11.0,12.0,13.0,144.0,239.0,0.07732327935515194,2886.3726554096997,1100.0,,4.0,275.0,275.0,275.0,275.0,1786.3726554096993,41.000000000000014,7.0,13.0,66.4514386483954,1658.9212167613036,100.0,18.0,25.0,79.4514386483954,1802.9212167613039,1243.0,973.7863858506014,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.776712156283475,14.776712156283475,14.776712156283475,14.776712156283475,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9065718458217078,0.9065718458217078,0.9065718458217078,0.9065718458217078,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.43196825789724,35.43196825789724,35.43196825789724,35.43196825789724,141.72787303158896,0.046149469110591194,38.858124530402314,76.64330995705156,112.19963181315266,142.65648168551175,161.28180450688885,132.56259192799942,4,4,105445.53753550217,2157.19238439084,31,0.7873770723977163
1989.04,3326.8327474388216,0.06956666666666665,1989.0,4.0,1988.0,7.0,31.788226127423044,0.009440552924888612,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07279935783276188,3083.832747438822,1100.0,,4.0,275.0,275.0,275.0,275.0,1983.832747438822,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1869.832747438822,100.0,18.0,25.0,80.0,2003.832747438822,1243.0,974.2409241637586,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.322173843126496,14.322173843126496,14.322173843126496,14.322173843126496,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9010354124877207,0.9010354124877207,0.9010354124877207,0.9010354124877207,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.12927324094586,34.12927324094586,34.12927324094586,34.12927324094586,136.51709296378343,0.04143546066704895,37.59218676368433,74.09759521612258,108.34840283821366,137.45279519182023,144.1904570079459,124.07661898130384,4,4,98292.30693392405,2809.2429734869697,30,0.7584282942432411
1989.05,3321.196033235874,0.07180645161290324,1989.0,5.0,1988.0,8.0,39.91984003952034,0.012721062642805116,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.10049053028266816,2993.454097752003,1100.0,,4.0,275.0,275.0,275.0,275.0,1893.4540977520023,32.87096774193547,4.0,7.645161290322582,56.645161290322584,1792.2928074294218,100.0,18.0,25.0,80.0,1998.1960332358733,1243.0,974.2096249587412,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.35347304814415,14.35347304814415,14.35347304814415,14.35347304814415,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9007599687208704,0.9007599687208704,0.9007599687208704,0.9007599687208704,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.20859054649607,34.20859054649607,34.20859054649607,34.20859054649607,136.83436218598428,0.042219231072735036,37.6626502442099,74.24147564032458,108.57159204475738,137.7678251533951,156.1518045134757,124.07661898130384,4,4,101804.76546637231,2248.130878115853,31,0.760190901033246
1989.06,1827.5545539875684,0.19780000000000003,1989.0,6.0,1988.0,9.0,45.929213088954455,0.025693672454260272,67.0,13.0,15.0,17.0,181.0,293.0,0.16853146714525105,1534.5545539875684,1078.9739731090765,,4.0,269.7434932772691,269.7434932772691,269.7434932772691,269.7434932772691,455.58058087849224,25.090633392233755,3.8833274577409824,7.376546962962109,26.2967722224716,392.93330084308377,92.09063339223376,16.883327457740982,22.37654696296211,43.296772222471596,573.9333008430838,1210.3244809220132,970.463432038928,990.5,0.8696668981497486,0.4556581454003978,989.17467495645,0.51584264413158,0.51584264413158,0.51584264413158,0.51584264413158,18.195400273390575,18.195400273390575,18.195400273390575,18.195400273390575,,1.0789739731090766,1.0789739731090766,1.0789739731090766,1.0789739731090766,0.9306976822049298,0.9306976822049298,0.9306976822049298,0.9306976822049298,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.816303369267004,43.816303369267004,43.816303369267004,43.816303369267004,175.26521347706802,0.10176582584000454,47.4521460030521,93.98707266242218,138.59362013540502,178.6974607394454,191.9355239108299,157.19670257067258,4,4,126190.95370348897,917.2544854472197,30,0.9736956304281555
1989.07,814.4604313038487,0.4090645161290322,1989.0,7.0,1988.0,10.0,21.546530758448856,0.026277087835667692,58.0,11.0,11.0,11.0,136.0,227.0,0.29738337915985374,587.4604313038486,587.4604313038486,,2.6774193548387095,216.5291145466911,216.5291145466911,228.37521482017368,226.80667437030957,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.4604313038486,967.1308864911557,990.5,0.3247767690306835,0.12199474679947067,990.0532284841698,0.3391831712207235,0.3391831712207235,0.3719967231678075,0.36488941853196105,22.583158821793543,22.583158821793543,21.623445163852647,20.97883808031031,,0.8661164581867645,0.8661164581867645,0.9135008592806948,0.9072266974812383,0.9354838709677422,0.9354838709677422,0.937333333333333,0.9383333333333331,0.9754838709677418,0.9754838709677418,0.9773333333333336,0.9783333333333334,43.6334980934308,43.6334980934308,44.33769636892801,42.83588611966647,117.01153690466542,0.1414125522564083,54.414385433746524,108.16156492608488,160.47496611617356,209.32037852110375,179.3259722261559,66.46273574997197,4,2,87056.5834570711,315.31203193530513,31,0.6500640939148081
1989.08,432.1134978238589,0.6230967741935483,1989.0,8.0,1988.0,11.0,5.779666773535017,0.01304242626076616,54.0,9.0,8.0,6.0,107.0,184.0,0.4312128733718847,248.11349782385903,248.11349782385903,,1.3225806451612903,198.42276514681586,154.04127129883372,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.11349782385895,965.5409575849985,990.5,0.14793437197102327,0.019866170859095953,990.3321994571697,0.28935570896099566,0.1688153202400437,,,24.50188616321052,24.317346438651356,,,,0.7936910605872635,0.6161650851953349,,,0.9319354838709678,0.9179999999999999,,,0.9735483870967739,0.97,,,43.39949143706049,32.72005694187288,,,53.95434851508399,0.12389891244930872,56.903707115384556,113.29416206113201,168.558212496475,221.0091137087256,73.90337675253066,39.51320621137685,2,1,40142.035295222486,179.14236195571954,31,0.2997463806393555
1989.09,312.37633806455455,0.7676333333333333,1989.0,9.0,1988.0,12.0,3.039537874068435,0.00970859174866124,46.0,7.0,6.0,4.0,75.0,138.0,0.4452683579537246,174.3763380645546,174.3763380645546,,1.0,174.3763380645546,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.3763380645546,964.9686552619352,990.5,0.11934541766417807,0.0076910261822050515,990.3729635561535,0.22063531289881222,,,,25.18367298131954,,,,,0.6975053522582186,,,,0.9253333333333335,,,,0.9709999999999996,,,,38.73162129112861,,,,38.73162129112861,0.12316508279675288,57.61218129626217,114.773005088644,170.93140548278024,224.54248342423472,49.24547849044541,29.55155256612824,1,1,27886.767329612605,133.95622573366649,30,0.21517567383960343
1989.1,264.90667543170036,0.8463548387096778,1989.0,10.0,1989.0,1.0,1.0205555625604479,0.003842287804898875,41.0,6.0,4.0,3.0,56.0,110.0,0.4153784621818072,154.90667543170036,154.90667543170036,,1.0,154.90667543170036,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.90667543170036,964.7596267017273,990.5,0.11008182116989779,0.005490667543170026,990.3844275112872,0.1699900849192057,,,,25.454810724640907,,,,,0.6196267017268013,,,,0.9200000000000008,,,,0.9699999999999995,,,,34.5184694665268,,,,34.5184694665268,0.13027652774882642,57.8481368038104,115.26824995157858,171.73272050526555,225.75034037997804,36.02415426241004,33.23928986507721,1,1,25681.74128309594,148.92865648880596,31,0.19176927481403777
1989.11,244.285842398023,0.8864999999999997,1989.0,11.0,1989.0,2.0,1.7668629294722877,0.007270885915122694,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3982470921196803,146.95250906468956,146.95250906468956,,1.0,146.95250906468956,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,192.95250906468965,964.6620843333956,990.5,0.10566562809023512,0.004695250906468963,990.389639121003,0.1529775081526912,,,,25.574577279454893,,,,,0.5878100362587585,,,,0.914666666666667,,,,0.9699999999999995,,,,32.71324029328567,,,,32.71324029328567,0.13395052104012978,57.95251069183454,115.48806466125434,172.09017322618527,226.29314447176372,34.11867537877473,29.56436013158903,1,1,23553.533011165684,133.19066032867656,30,0.18174022385158706
1989.12,290.8086629618472,0.8083870967741935,1989.0,12.0,1989.0,3.0,8.798376085934422,0.02805925182437061,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23049724824643797,226.002211348944,226.002211348944,,1.2258064516129032,191.52781575534914,152.67232334306303,,,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.93769521991175,964.8785329595077,990.5,0.12855502828506477,0.015947495719616414,990.3554974759953,0.2680988375166395,0.16673001647597888,,,25.20886567897082,24.92802914051902,,,,0.7661112630213965,0.610689293372252,,,0.9312903225806451,0.9171428571428571,,,0.9719354838709676,0.9699999999999999,,,42.96039364575243,33.21371335500864,,,50.46026440333504,0.17215233537785926,57.7098951521947,114.97862277824602,171.2653632744052,225.04870127673036,79.25458845171102,37.409999729999704,2,1,37542.43671608126,167.4626045006759,31,0.28033480224075014
1990.01,508.6890862524646,0.5583225806451613,1990.0,1.0,1989.0,4.0,11.465370000331706,0.02118900357003654,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.15715846893428626,429.30198947827097,429.30198947827097,,2.096774193548387,205.3407356407344,205.3407356407344,192.4120213669553,,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,469.07618302665816,965.8855956428463,990.5,0.20131254853734615,0.057494754076109475,990.2411926973865,0.3021268577078024,0.3021268577078024,0.26216418834008387,,24.053470196832514,24.053470196832514,23.287773324340304,,,0.8213629425629378,0.8213629425629378,0.7696480854678213,,0.9345161290322582,0.9345161290322582,0.93,,0.9738709677419356,0.9738709677419356,0.9700000000000001,,44.08940579275972,44.08940579275972,39.65241756755159,,92.01614231786314,0.1809652845526071,56.42896089852154,112.3089824963686,166.99120383512934,218.70756697039928,120.85678152483408,77.95295760744851,3,2,68460.00988449018,359.39233848281486,31,0.5112007906547953
1990.02,724.9537857952874,0.4372857142857142,1990.0,2.0,1989.0,5.0,10.060403191723916,0.013805147490527815,36.0,6.0,5.0,4.0,54.0,105.0,0.14497675522809048,619.9537857952874,619.9537857952874,,3.0,206.65126193176232,206.65126193176232,206.65126193176232,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,666.9537857952874,966.799815143181,990.5,0.3033065424900216,0.11567314067133662,990.0810203168386,0.3027046895893351,0.3027046895893351,0.3027046895893351,,22.978500484068203,22.978500484068203,22.978500484068203,,,0.8266050477270497,0.8266050477270497,0.8266050477270497,,0.9342857142857142,0.9342857142857142,0.9342857142857142,,0.9721428571428568,0.9721428571428568,0.9721428571428568,,42.30873200275939,42.30873200275939,42.30873200275939,,126.92619600827815,0.17505306541575522,55.0473914831124,109.45537942512014,162.48483064270144,212.1628698016621,134.07286943134343,119.74038361064012,3,3,85294.40371756292,583.3842348466451,28,0.7051455333793231
1990.03,872.512033352886,0.378451612903226,1990.0,3.0,1989.0,6.0,6.733152844794533,0.007926840363194316,36.0,8.0,6.0,4.0,53.0,107.0,0.12320185783569668,765.512033352886,765.512033352886,,3.193548387096774,241.6355977558323,241.6355977558323,241.6355977558323,209.793740441177,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.512033352886,967.3900481334115,990.5,0.40517549637418626,0.17626300764828673,989.9185614959777,0.4165329036012435,0.4165329036012435,0.4165329036012435,0.31157260364460865,22.111980458964773,22.111980458964773,22.111980458964773,21.814179447590487,,0.9665423910233286,0.9665423910233286,0.9665423910233286,0.8391749617647081,0.9380645161290323,0.9380645161290323,0.9380645161290323,0.93,0.9780645161290322,0.9780645161290322,0.9780645161290322,0.9699999999999999,48.09902035832654,48.09902035832654,48.09902035832654,40.49992059367221,152.13575538343233,0.17448004433292422,54.03064319313687,107.36802434418132,159.21954516025536,207.4918691646896,162.25208966790242,136.69909887701104,4,3,113189.00200527359,666.5352092678303,31,0.845198641019068
1990.04,914.7809610137498,0.36220000000000024,1990.0,4.0,1989.0,7.0,1.9491489147098036,0.002126166847302512,40.0,10.0,8.0,5.0,62.0,125.0,0.13669316155660965,789.7809610137498,789.7809610137498,,3.0,263.2603203379165,263.2603203379165,263.2603203379165,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,847.7809610137498,967.5591238440546,990.5,0.43027737463411303,0.18622953846079243,989.8834930869047,0.4905482796122142,0.4905482796122142,0.4905482796122142,,21.833820963237965,21.833820963237965,21.833820963237965,,,1.053041281351666,1.053041281351666,1.053041281351666,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,51.938190164031404,51.938190164031404,51.938190164031404,,155.81457049209422,0.17033776444799276,53.731538826118594,106.75468666848658,158.26184670896205,206.1259502140402,160.68464513277047,153.37359310966724,3,3,112186.4907543078,773.4080553732088,30,0.8656365027338565
1990.05,983.198134259139,0.3366451612903226,1990.0,5.0,1989.0,8.0,4.744032101649872,0.004908808642420021,42.0,9.0,8.0,6.0,82.0,147.0,0.14966748696441615,836.198134259139,836.198134259139,,3.6774193548387095,230.42739436592382,230.42739436592382,230.42739436592382,213.92354695249495,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,895.198134259139,967.8286330560793,990.5,0.47372737402231846,0.21980232715463607,989.8064702988227,0.3799137093311867,0.3799137093311867,0.3799137093311867,0.3240205430698391,21.597923533412857,21.597923533412857,21.597923533412857,21.545195257967116,,0.9217095774636954,0.9217095774636954,0.9217095774636954,0.8556941878099796,0.9387096774193552,0.9387096774193552,0.9387096774193552,0.9380952380952381,0.9780645161290326,0.9780645161290326,0.9780645161290326,0.9771428571428573,44.85201216480835,44.85201216480835,44.85201216480835,41.448068084231934,162.63376003535637,0.16540790667948774,53.23095998215162,105.73036551353451,156.66772021504664,203.86464914088796,168.55025089043488,152.1685477555491,4,3,120999.51746630519,769.553878264532,31,0.9035208890853135
1990.06,760.8684641043427,0.4277,1990.0,6.0,1989.0,9.0,16.584815055048033,0.023242112599217116,45.0,10.0,9.0,9.0,88.0,161.0,0.2228689849922906,599.8684641043429,599.8684641043429,,2.6,228.47904036183488,228.47904036183488,239.92066512325596,208.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,663.8684641043427,966.936438702272,990.5,0.31340543290678985,0.11585388083362963,990.0707406862597,0.3761150917971863,0.3761150917971863,0.41216293203994897,0.3082148743293487,22.75818689219071,22.75818689219071,22.061673516267952,21.61462740746696,,0.9139161614473394,0.9139161614473394,0.9596826604930238,0.8346407772993657,0.9373333333333335,0.9373333333333335,0.9382352941176467,0.93,0.9766666666666666,0.9766666666666666,0.9782352941176472,0.97,46.54983517339011,46.54983517339011,47.587362881043354,39.912694807815036,121.3962658062986,0.15844648666243383,54.765340579402306,108.88054420950347,161.5959380812988,210.91525147814124,159.65077923126015,72.79128019042,4,2,87405.31138053503,343.51743951998014,30,0.6744236989238814
1990.07,409.188508557834,0.6464193548387096,1990.0,7.0,1989.0,10.0,5.117785361943909,0.01228316066207121,42.0,9.0,8.0,6.0,70.0,135.0,0.3341323156213842,274.18850855783404,274.18850855783404,,1.4516129032258065,202.12109048033503,159.57785431446214,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,333.1885085578341,965.4335972662892,990.5,0.15260872977935447,0.0248377017115668,990.3225535685091,0.3015887468513749,0.1814733073267019,,,24.587367555368708,24.47345237585685,,,,0.80848436192134,0.6383114172578485,,,0.9332258064516132,0.92,,,0.9751612903225809,0.9700000000000001,,,44.55260343441083,34.18721075133868,,,59.991988935015385,0.14601609902304,57.0431945004757,113.58453435636548,169.02228808441774,221.6957675103914,77.5959965241304,46.987968984961846,2,1,44634.039767651455,210.8660932997189,31,0.3332888274167522
1990.08,306.6013484370835,0.7754516129032257,1990.0,8.0,1989.0,11.0,2.5634149602519094,0.008480888346791091,39.0,7.0,5.0,4.0,60.0,115.0,0.3774192800521843,191.60134843708354,191.60134843708354,,1.0,191.60134843708354,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.60134843708352,964.9406876580539,990.5,0.12246020536782387,0.009805952109854884,990.3677338425224,0.263924596211355,,,,25.163121588256896,,,,,0.7664053937483345,,,,0.9322580645161291,,,,0.9725806451612901,,,,42.89964627547206,,,,42.89964627547206,0.13935919542909458,57.64487831559642,114.84148634378488,171.04185845623076,224.70818910908474,51.0284874540525,33.742882745479825,1,1,31917.33682895121,151.40022953190976,31,0.238331368197067
1990.09,234.14468046937884,0.9038333333333332,1990.0,9.0,1989.0,12.0,2.973781913908003,0.012882005038992504,34.0,6.0,4.0,3.0,44.0,91.0,0.3900837451626718,143.14468046937878,143.14468046937878,,1.0,143.14468046937878,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.14468046937876,964.6004010277445,990.5,0.10368568652365188,0.004314468046937883,990.3919998454293,0.14645704630568573,,,,25.64514177137925,,,,,0.5725787218775157,,,,0.9143333333333334,,,,0.9699999999999995,,,,31.948402295428682,,,,31.948402295428682,0.136098807559131,58.01647061305797,115.62304397761491,172.31033460410976,226.62894467694295,39.41770871290589,27.453775467242735,1,1,23002.849652708643,122.83113399243985,30,0.1774911238634926
1990.1,213.9356969757074,0.9345483870967739,1990.0,10.0,1990.0,1.0,1.3191852123013101,0.006126126239242633,37.0,5.0,3.0,2.0,50.0,97.0,0.45378632290419674,116.93569697570753,116.93569697570753,,1.0,116.93569697570753,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.93569697570746,964.4836141818537,990.5,0.09509171487808205,0.0016935696975707475,990.403214715424,0.09678759820825227,,,,25.82281293536183,,,,,0.46774278790282997,,,,0.9022580645161287,,,,0.9661290322580648,,,,25.832872288119212,,,,25.832872288119212,0.12063886640179383,58.13647495133441,115.87645320013202,172.72403456078175,227.26076063459954,29.16450685142189,22.88811136568221,1,1,19219.656982360684,105.36918649496602,31,0.14351595715621776
1990.11,217.13066897538786,0.9307666666666666,1990.0,11.0,1990.0,2.0,2.216944271772467,0.009967348241852423,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.35119237985403434,141.46400230872126,141.46400230872126,,1.0,141.46400230872126,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,179.4640023087212,964.5027840138522,990.5,0.10106727351433675,0.004146400230872126,990.3947863262547,0.14477206140167706,,,,25.747230251000776,,,,,0.565856009234885,,,,0.9126666666666672,,,,0.9696666666666663,,,,31.655629970344435,,,,31.655629970344435,0.14514497982355873,58.11660077407949,115.83451054576976,172.65562123214633,227.15640968697127,40.031684148374254,23.750071034453878,1,1,22792.053578648007,109.36918649496602,30,0.17586461094635808
1990.12,319.54822234961756,0.7615483870967741,1990.0,12.0,1990.0,3.0,6.582347732056072,0.019511711471589716,31.0,5.0,3.0,2.0,36.0,77.0,0.2468650745260728,242.5482223496176,242.5482223496176,,1.1935483870967742,211.5975420116604,159.9118484127783,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.5482223496176,965.007383071012,990.5,0.13542440352898286,0.01899079831237293,990.3455847981584,0.328490640727517,0.18220147082312302,,,25.00971108641918,24.743991767826078,,,,0.8463901680466422,0.6396473936511131,,,0.9361290322580644,0.9216666666666665,,,0.9754838709677419,0.9699999999999999,,,47.5054704222226,34.70176949296834,,,54.22194193699066,0.16865636159719663,57.561854850956884,114.66823839228435,170.76396234583797,224.2947220202233,77.10692006175537,37.409999729999704,2,1,40341.12480112106,167.4626045006759,31,0.3012330107610593
1991.01,520.1422310185428,0.5512258064516129,1991.0,1.0,1990.0,4.0,9.150562882325522,0.01684740357904441,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16760324914016927,434.9486826314461,434.9486826314461,,2.096774193548387,208.16545615769036,208.16545615769036,192.3836265993423,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,476.3357794056395,965.9358602588641,990.5,0.20577195957462707,0.05930810042698365,990.2349199399985,0.31474252752311993,0.31474252752311993,0.2622375550663053,,23.984317153611364,23.984317153611364,23.288124150751106,,,0.8326618246307614,0.8326618246307614,0.7695345063973692,,0.9341935483870968,0.9341935483870968,0.93,,0.9738709677419356,0.9738709677419356,0.9700000000000001,,44.53482154744071,44.53482154744071,39.643807376263446,,92.90614058290691,0.17811064586084152,56.35413738323342,112.15431919739355,166.7466762565392,218.35177962589708,122.48493531411836,70.61679051489703,3,2,69122.16859368276,327.5545619886844,31,0.516145225460594
1991.02,954.4042526243167,0.3593928571428572,1991.0,2.0,1990.0,5.0,30.28025236233405,0.027887834773765326,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.1354456484594899,828.8328240528882,810.6467240014282,,3.392857142857143,237.15544005921245,237.15544005921245,237.15544005921245,252.45920973328555,18.186100051460006,4.389499092623024,0.7760314137492628,0.6637262792503653,0.5309810234002922,11.825862242437065,44.88949909262302,7.418888556606405,5.663726279250366,4.530981023400292,81.2544336710085,868.6188379299081,967.6528077381681,990.5,0.47759135883002346,0.233399022934972,989.7890096182351,0.4026068882263213,0.4026068882263213,0.4026068882263213,0.4542396250331592,21.73359499184059,21.73359499184059,21.73359499184059,20.47875808464928,,0.94862176023685,0.94862176023685,0.94862176023685,1.0098368389331418,0.9376297908410828,0.9376297908410828,0.9376297908410828,0.9366940130500286,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9790909090909092,46.14431685766071,46.14431685766071,46.14431685766071,46.37144790339948,156.6503051064605,0.1666779000119443,53.489587973590325,106.26550987838098,157.5151502400585,205.10079618425524,196.48657423881093,121.83965341058592,4,3,105269.00503154143,595.4402069369013,28,0.8702794728136692
1991.03,2132.569870947792,0.16406451612903222,1991.0,3.0,1990.0,6.0,30.50657930264996,0.015307574865143114,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09580954220947463,1931.5053548187595,1100.0,,4.0,275.0,275.0,275.0,275.0,831.5053548187598,47.774193548387096,8.35483870967742,14.932349252517746,41.92260880460978,718.5213645035678,100.0,18.0,24.900091188001618,52.212931385254954,837.4568483745354,1242.9000911880016,971.395987223339,990.5,0.9217051572144308,0.4800000000000003,989.0982948427858,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.1673728394467,17.1673728394467,17.1673728394467,17.1673728394467,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9275350948885538,0.9275350948885538,0.9275350948885538,0.9275350948885538,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.100144966981276,42.100144966981276,42.100144966981276,42.100144966981276,168.4005798679251,0.07978853443243701,45.25287622422496,89.53041058732545,131.76554067868742,169.26345117744285,186.96795892036258,163.96582845092746,4,4,125290.03142173629,1297.2313009919985,31,0.9355587770440285
1991.04,1882.7892653654867,0.18946666666666662,1991.0,4.0,1990.0,7.0,12.697162754820928,0.006675758236034331,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09036634764778956,1711.7892653654867,1100.0,,4.0,275.0,275.0,275.0,275.0,611.7892653654867,52.0,6.333333333333333,13.666666666666666,45.340405877399014,494.4488594880877,100.0,18.0,25.0,58.340405877399014,581.4488594880877,1243.0,970.7153339332037,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.847764073681542,17.847764073681542,17.847764073681542,17.847764073681542,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9304445757937346,0.9304445757937346,0.9304445757937346,0.9304445757937346,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.904554726832664,43.904554726832664,43.904554726832664,43.904554726832664,175.6182189073307,0.09361334831139705,46.95096252282219,92.96369338179228,137.00630515810693,176.45816887185256,180.49184292624116,168.8504217973956,4,4,126445.1176132781,1586.8542044148983,30,0.9756567717073927
1991.05,1469.8736786924167,0.237741935483871,1991.0,5.0,1990.0,8.0,19.89982643115683,0.014344164729963792,47.0,10.0,10.0,10.0,115.0,192.0,0.13282053333541585,1277.8736786924167,1075.496693974912,,4.0,268.874173493728,268.874173493728,268.874173493728,268.874173493728,202.37698471750434,36.330156352513335,5.666157486656785,9.463263761030287,10.540467954036686,140.37693916326728,83.33015635251333,15.666157486656786,19.463263761030287,20.540467954036686,255.37693916326728,1193.9562715751122,969.3907866647447,990.5,0.8443101852159272,0.45073750876980256,989.2049523060143,0.5124935234522574,0.5124935234522574,0.5124935234522574,0.5124935234522574,19.301672117817475,19.301672117817475,19.301672117817475,19.301672117817475,,1.0754966939749124,1.0754966939749124,1.0754966939749124,1.0754966939749124,0.933985718116034,0.933985718116034,0.933985718116034,0.933985718116034,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.52146675656195,46.52146675656195,46.52146675656195,46.52146675656195,186.0858670262478,0.12874961606218593,50.00022047636792,99.14884339293101,146.49770435684684,189.60787384361078,196.63402866934382,175.6912231644719,4,4,138447.88506752835,925.9595850490366,31,1.0338103723680432
1991.06,698.7745885093043,0.46336666666666665,1991.0,6.0,1990.0,9.0,22.53310337374464,0.03148609457206056,45.0,10.0,9.0,9.0,88.0,161.0,0.25095673448400385,537.774588509304,537.774588509304,,2.566666666666667,204.7427339816095,204.7427339816095,227.24802995783818,223.6123067326631,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.7745885093042,966.6677726756246,990.5,0.28652332809559145,0.10377765828477196,990.1096990136194,0.30626336456124065,0.30626336456124065,0.369565953721841,0.3545736360985987,23.135662973433885,23.135662973433885,22.006115900960257,21.27391144082622,,0.8189709359264382,0.8189709359264382,0.9089921198313529,0.8944492269306523,0.9323333333333335,0.9323333333333335,0.9376923076923074,0.94,0.9743333333333329,0.9743333333333329,0.9769230769230772,0.9775,42.005883883358116,42.005883883358116,44.87883633976844,42.8658290312661,109.1747073847847,0.1538311604987557,55.17393201193215,109.72423684006847,162.92769042161046,212.84801684412284,178.81978754166855,59.823897895844794,4,2,78605.78931704497,280.96648383669736,30,0.6065261521376927
1991.07,370.71417312733325,0.6897741935483871,1991.0,7.0,1990.0,10.0,3.9178935551021694,0.010430530602934213,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.31486668264337403,254.0044957079785,254.0044957079785,,1.1935483870967742,226.17131328231014,143.80477586595296,,,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,307.58514086926874,965.2514439114166,990.5,0.14410576634034752,0.020800899141595698,990.3350933345179,0.3755016098166897,0.14643490190816502,,,24.708147813284643,24.689070953139574,,,,0.9046852531292405,0.5752191034638119,,,0.9387096774193552,0.9133333333333334,,,0.9780645161290326,0.9699999999999999,,,50.48065036760205,30.85748784787992,,,56.45306737041752,0.15246854350855107,57.27467973910464,114.06701337998388,169.7948276539274,222.8420855454638,65.12711015408848,48.080293087595166,2,1,42001.08212359063,212.51178362853008,31,0.3136281520578751
1991.08,282.42981555626,0.8150322580645164,1991.0,8.0,1990.0,11.0,2.059544494796574,0.007217594984331431,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.38566293513976724,174.52658974980844,174.52658974980844,,1.0,174.52658974980844,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,223.91368652400195,964.8315345614039,990.5,0.11615455855669823,0.007847515017682829,990.3759979264254,0.2210675309523868,,,,25.32339583406914,,,,,0.6981063589992338,,,,0.9261290322580649,,,,0.9716129032258061,,,,39.05849082516331,,,,39.05849082516331,0.13741723757167773,57.76843019460687,115.10076411223599,171.4612685756458,225.34014729916427,50.4830692533502,31.308048148702888,1,1,29059.517173921493,141.6659042898363,31,0.21699161569535164
1991.09,223.65705863875937,0.9202,1991.0,9.0,1990.0,12.0,1.7960421310334604,0.007919777331412756,34.0,6.0,4.0,3.0,44.0,91.0,0.40888998088422623,132.65705863875937,132.65705863875937,,1.0,132.65705863875937,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.6570586387593,964.5418238350388,990.5,0.1001103608995771,0.003265705863875938,990.3966239332368,0.1261729190392465,,,,25.728627179158593,,,,,0.5306282345550377,,,,0.9089999999999995,,,,0.9686666666666665,,,,29.497777473187117,,,,29.497777473187117,0.13139541039143196,58.0764076470843,115.74964877277723,172.5171116101954,226.94494061095418,35.69348437791861,24.577417290865725,1,1,21238.399780694737,111.95945475646464,30,0.1638765415177063
1991.1,203.99315223998119,0.9548709677419355,1991.0,10.0,1991.0,1.0,1.49746883548166,0.007145689211741539,31.0,4.0,3.0,2.0,33.0,73.0,0.3586289485330418,130.99315223998116,130.99315223998116,,1.0,130.99315223998116,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.99315223998119,964.4361987252552,990.5,0.09749766553635718,0.003099315223998117,990.3994030192399,0.12196252416039419,,,,25.841241769824144,,,,,0.5239726089599247,,,,0.9090322580645163,,,,0.9699999999999995,,,,29.28286301089853,,,,29.28286301089853,0.1433678884044513,58.183572748690125,115.97613855561912,172.88732431968077,227.5113602774676,35.16977306503732,26.63278194650972,1,1,21786.450080108505,120.1228452527196,31,0.1626825722827696
1991.11,261.9185533627524,0.8529666666666665,1991.0,11.0,1991.0,2.0,2.910741323261963,0.010712379425146157,36.0,5.0,3.0,2.0,47.0,93.0,0.35781635174555165,168.9185533627524,168.9185533627524,,1.0,168.9185533627524,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.9185533627524,964.7384460749239,990.5,0.11244682417687642,0.007023909359766495,990.3805292664634,0.2057772960764352,,,,25.43630589546304,,,,,0.6756742134510094,,,,0.9243333333333335,,,,0.9706666666666663,,,,37.84524434394352,,,,37.84524434394352,0.14380412642305465,57.86949174571852,115.31340307067353,171.8065744079915,225.8634422728135,48.22971503176166,31.037737345927287,1,1,27248.575927639347,139.68889005601648,30,0.21025135746635298
1991.12,440.33432335786506,0.6249032258064516,1991.0,12.0,1991.0,3.0,11.998007414417566,0.02573473253140121,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.257898809920335,331.3665814223812,331.3665814223812,,1.6774193548387097,200.75171493983513,192.81242195042526,,,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,380.8504523901231,965.5685494523508,990.5,0.16843741961295608,0.03627331628447625,990.2952892641028,0.28935118046947195,0.26720436413199944,,,24.437388631282296,24.162924825456624,,,,0.803006859759341,0.7712496878017008,,,0.9348387096774191,0.9323809523809521,,,0.9738709677419352,0.9733333333333334,,,43.86594470753883,41.470673034453775,,,71.95898127926557,0.16175704925115633,56.84950002001319,113.18341905017523,168.38630553211217,220.7662727650801,97.8178230229924,45.33346657533667,2,1,53537.482071773564,201.5161658431452,31,0.3997721182181419
1992.01,547.7445459738543,0.5248064516129033,1992.0,1.0,1991.0,4.0,4.590427050450352,0.00846345338244991,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18621444102383536,447.3897072641769,447.3897072641769,,2.0,223.69485363208844,223.69485363208844,,,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,492.9703524254672,966.0643520910287,990.5,0.20957010878189133,0.059974267539925005,990.230455623678,0.3596646482953229,0.3596646482953229,,,23.80643888435403,23.80643888435403,,,,0.8947794145283533,0.8947794145283533,,,0.93741935483871,0.93741935483871,,,0.9767741935483873,0.9767741935483873,,,47.810937337053744,47.810937337053744,,,95.62187467410749,0.17398468733097275,56.182097181936754,111.79676088965284,166.17662566760885,217.51149884156018,111.21841102869308,76.33781992269078,2,2,71142.67475753595,354.6352503668669,31,0.5312326370783748
1992.02,677.6741403081357,0.4570689655172414,1992.0,2.0,1991.0,5.0,4.364436771741198,0.006433133162302437,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.14685411156005423,578.8810368598599,578.8810368598599,,2.689655172413793,220.20529535354774,220.20529535354774,200.7821469215085,,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,624.0189678943427,966.6106965612324,990.5,0.2784167929822276,0.1003599735568424,990.121223233461,0.3498496160714909,0.3498496160714909,0.28635374276144293,,23.16067705615692,23.16067705615692,23.119516789036833,,,0.880821181414191,0.880821181414191,0.8031285876860339,,0.9382758620689657,0.9382758620689657,0.9339999999999999,,0.9751724137931035,0.9751724137931035,0.9730000000000002,,45.85815831106492,45.85815831106492,41.385152392527274,,120.2578010307693,0.17733226308665753,55.35145808947248,110.08158091373434,163.4692255941699,213.5822147686168,135.14944705915426,107.26305563994549,3,2,83699.42951741542,507.61701566797205,29,0.668098894615385
1992.03,866.404499470159,0.3816451612903227,1992.0,3.0,1991.0,6.0,7.752205434270815,0.00911921215587119,36.0,8.0,6.0,4.0,53.0,107.0,0.12403477991009305,759.404499470159,759.404499470159,,3.0,253.13483315671968,253.13483315671968,253.13483315671968,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,809.404499470159,967.3656179978806,990.5,0.40049181320247473,0.17153723246759459,989.9279709543295,0.45572766129617226,0.45572766129617226,0.45572766129617226,,22.106625295153147,22.106625295153147,22.106625295153147,,,1.0125393326268781,1.0125393326268781,1.0125393326268781,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,50.51316339483759,50.51316339483759,50.51316339483759,,151.53949018451272,0.17497110945320454,54.07485766858661,107.45859905607284,159.3607504009497,207.69274505008423,159.3402712905961,132.88629768946464,3,3,112745.38069727753,644.1971581695099,31,0.8418860565806268
1992.04,861.0840578679266,0.3832333333333335,1992.0,4.0,1991.0,7.0,4.1843861039578165,0.004862961515189442,40.0,10.0,8.0,5.0,62.0,125.0,0.14523626145500287,736.0840578679266,736.0840578679266,,3.0,245.36135262264236,245.36135262264236,245.36135262264236,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,794.0840578679266,967.344336231472,990.5,0.3818904998777727,0.15804202893396338,989.9600674711879,0.42629079908369744,0.42629079908369744,0.42629079908369744,,22.189440440632904,22.189440440632904,22.189440440632904,,,0.9814454104905688,0.9814454104905688,0.9814454104905688,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,49.19400184708074,49.19400184708074,49.19400184708074,,147.5820055412423,0.1713982166368975,54.11765670982404,107.54590276976411,159.49594186089809,207.88293885774164,153.37359310966724,144.7292939504956,3,3,106259.04398969444,717.9290012782408,30,0.8199000307846793
1992.05,776.3305664088184,0.4160322580645162,1992.0,5.0,1991.0,8.0,8.051736771000863,0.011261537085954995,42.0,9.0,8.0,6.0,82.0,147.0,0.19126899779556603,629.3305664088182,629.3305664088182,,2.806451612903226,225.85225053817538,225.85225053817538,220.25632101225992,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,688.3305664088182,967.0053222656354,990.5,0.31569887907757593,0.11718016542080183,990.0671209555017,0.3631202539862469,0.3631202539862469,0.34447648502040806,,22.698678435880122,22.698678435880122,22.5625200857055,,,0.9034090021527015,0.9034090021527015,0.8810252840490395,,0.9390322580645161,0.9390322580645161,0.9379999999999998,,0.9783870967741936,0.9783870967741936,0.978,,46.232758991163394,46.232758991163394,44.71408063196055,,128.52526042745632,0.16538550121469206,54.69518281437135,108.73213333302829,161.35302206623385,210.5428339508812,140.5884866613184,98.8069133136009,3,2,95622.79375802744,465.61701566797205,31,0.7140292245969792
1992.06,451.0446757009496,0.6063333333333334,1992.0,6.0,1991.0,9.0,8.436312841514736,0.017731538958453686,39.0,9.0,7.0,5.0,59.0,119.0,0.268428872741354,332.04467570094965,332.04467570094965,,1.8,191.9832889869455,175.0767333925054,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.0446757009496,965.6274848273691,990.5,0.17056553494493767,0.03640893514018995,990.2930255299149,0.27318656118468204,0.22216913535029018,,,24.392354141361313,24.350108753383832,,,,0.7679331559477819,0.7003069335700213,,,0.9299999999999999,0.9250000000000002,,,0.973,0.9712499999999998,,,41.6923831260145,37.55775664590313,,,71.73858844273701,0.15830344297024426,56.78583095630635,113.04940430501127,168.1685541845755,220.4360028712659,98.20990558890725,55.81378827570625,2,1,51651.78367877063,247.71378198465987,30,0.3985477135707611
1992.07,322.8907240469443,0.7521935483870968,1992.0,7.0,1991.0,10.0,3.450243788969029,0.011159890761842227,37.0,8.0,6.0,4.0,53.0,108.0,0.3365250917880786,214.89072404694426,214.89072404694426,,1.0,214.89072404694426,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.8907240469442,965.0171384462168,990.5,0.1302467151682744,0.013437247746447875,990.3563160370852,0.3312534520368399,,,,25.007924138831427,,,,,0.8595628961877767,,,,0.937741935483871,,,,0.9758064516129029,,,,48.24914943276313,,,,48.24914943276313,0.1489463297542373,57.55655623414294,114.65637158262749,170.7429722099854,224.25908008653673,58.188587550699566,36.461119629352936,1,1,35897.36717797577,163.95622573366649,31,0.2680508301820174
1992.08,254.08807224877947,0.867,1992.0,8.0,1991.0,11.0,1.6506857297491595,0.006532404799825455,34.0,7.0,5.0,3.0,44.0,93.0,0.3671493801086406,161.08807224877944,161.08807224877944,,1.0,161.08807224877944,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,207.08807224877947,964.7074579195831,990.5,0.1104845700848112,0.006108807224877947,990.3834066226899,0.18505998797153148,,,,25.490888715135476,,,,,0.6443522889951178,,,,0.9209677419354841,,,,0.9699999999999995,,,,35.996475253160135,,,,35.996475253160135,0.14138700460676648,57.90378994832063,115.38548159180692,171.92341553937578,226.04004687698728,40.81853624547156,30.40420553844949,1,1,26781.377588351137,136.70776964890598,31,0.19998041807311184
