MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1992.09,199.82577290333253,0.9566666666666668,1992.0,9.0,1991.0,12.0,1.8981486674372008,0.009582214486444326,30.0,6.0,4.0,2.0,30.0,72.0,0.3623603844975153,127.82577290333253,127.82577290333253,,1.0,127.82577290333253,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.82577290333253,964.448102725987,990.5,0.09709969530795427,0.002782577290333251,990.400117727402,0.11701311927183505,,,,25.835001882142656,,,,,0.51130309161333,,,,0.9056666666666666,,,,0.968,,,,28.4373417466789,,,,28.4373417466789,0.1417466108586871,58.17190289843531,115.95141596216033,172.84677355128605,227.44900829222206,35.02910431347007,21.900447550216064,1,1,20474.886057608805,100.93812402342206,30,0.15798523192599387
1992.1,171.1605679434825,0.9861935483870966,1992.0,10.0,1992.0,1.0,1.0310148438090965,0.005894780033067645,24.0,4.0,2.0,2.0,20.0,52.0,0.30413672543051967,119.16056794348248,119.16056794348248,,1.0,119.16056794348248,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.16056794348253,964.4576788641128,990.5,0.09073655725345992,0.001916056794348247,990.407347385952,0.10048622896528321,,,,25.84918229287391,,,,,0.47664227177392976,,,,0.9025806451612902,,,,0.9699999999999995,,,,26.46033643456669,,,,26.46033643456669,0.1544982842553278,58.1625964460851,115.93168814091486,172.81438662316387,227.39914586138022,29.573519458156948,25.075899977563783,1,1,19686.49030731761,113.26956460610157,31,0.147001869080926
1992.11,206.58751854403755,0.9494333333333331,1992.0,11.0,1992.0,2.0,3.37975159943259,0.015194082992530448,29.0,4.0,2.0,2.0,30.0,67.0,0.3254334595995983,139.58751854403755,139.58751854403755,,1.0,139.58751854403755,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.58751854403755,964.4492099432907,990.5,0.0994048358672855,0.003958751854403751,990.3966364122786,0.1389510026172451,,,,25.80847546637037,,,,,0.55835007417615,,,,0.911,,,,0.9699999999999995,,,,31.235770991998482,,,,31.235770991998482,0.15092610734478917,58.17034435989371,115.94818457205234,172.84164063455984,227.44148481627388,40.031684148374254,26.974758931889692,1,1,22489.755114238906,121.71809469755024,30,0.17353206106665822
1992.12,288.9351340853477,0.8078064516129032,1992.0,12.0,1992.0,3.0,7.342698135633535,0.02295028061711647,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23231024993647276,224.12868247244455,224.12868247244455,,1.1612903225806452,199.33239217345348,153.73699985374455,,,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,259.06416634341224,964.8641777725097,990.5,0.12790806343895195,0.015905578537171946,990.3561863580239,0.2915801919708455,0.1683974689785276,,,25.20042839354307,24.913432189177446,,,,0.7973295686938141,0.6149479994149781,,,0.9319354838709679,0.9179999999999999,,,0.9748387096774194,0.97,,,44.871550930092205,33.45812619802696,,,50.26802289751591,0.17239098004044986,57.727085906909316,115.01457318147244,171.32321698011242,225.13520273912104,75.94673584677405,36.24258441037836,2,1,37399.40903575183,161.9285993269684,31,0.27926679387508835
1993.01,412.7924683635316,0.6430645161290324,1993.0,1.0,1992.0,4.0,5.349696347899988,0.012470439861853078,29.0,5.0,4.0,2.0,33.0,73.0,0.1784879807008787,339.7924683635316,339.7924683635316,,2.0,169.8962341817658,169.8962341817658,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,377.7924683635316,965.4527026980228,990.5,0.16742185296205844,0.03795849367270635,990.2946196533653,0.2073360618069522,0.2073360618069522,,,24.63458089353548,24.63458089353548,,,,0.6795849367270633,0.6795849367270633,,,0.9248387096774198,0.9248387096774198,,,0.9706451612903222,0.9706451612903222,,,36.846505534621855,36.846505534621855,,,73.69301106924371,0.17819696370201685,57.02029932148401,113.53665312593158,168.9452311980946,221.58054634032004,93.76989692977213,65.36395836699782,2,2,54827.60023551731,299.95203746965217,31,0.40940561705135387
1993.02,751.2263156461319,0.43246428571428586,1993.0,2.0,1992.0,5.0,15.284707859971112,0.02163982253921676,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13518292776402352,651.3691727889889,651.3691727889889,,2.6785714285714284,241.93552558057073,241.93552558057073,246.8393371357754,,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,696.369172788989,966.8963495055433,990.5,0.329586378089151,0.13158601131695502,990.0388276105941,0.41787613278767327,0.41787613278767327,0.43509873437014035,,22.72460197226309,22.72460197226309,22.226269972318835,,,0.9677421023222827,0.9677421023222827,0.9873573485431014,,0.9400000000000003,0.9400000000000003,0.939473684210526,,0.9785714285714289,0.9785714285714289,0.9784210526315791,,49.50017019440967,49.50017019440967,49.386454640524526,,132.5125774663181,0.17724931679047273,54.837830787742476,109.02904017979577,161.82743575270325,211.2445594876876,158.82244457377803,89.47477258454363,3,2,89048.45205736578,415.09512555763536,28,0.7361809859239896
1993.03,1190.1163144751297,0.2946129032258065,1993.0,3.0,1992.0,6.0,29.291894263370825,0.02170703933754661,41.0,8.0,7.0,6.0,67.0,129.0,0.11311223829899646,1061.1163144751295,967.0973823179496,,3.774193548387097,256.987646043659,256.987646043659,256.987646043659,253.34032374150624,94.01893215717993,15.51993019675346,2.694499184332878,3.9875139303942957,4.372973588706043,67.44401525699327,56.51993019675346,10.694499184332878,10.987513930394295,10.372973588706046,134.44401525699328,1045.29932562943,968.4881925833246,990.5,0.6535753894870845,0.34368862276293194,989.50273598775,0.47086007109850336,0.47086007109850336,0.47086007109850336,0.4583260868226757,20.543683333327134,20.543683333327134,20.543683333327134,20.208278155939887,,1.0279505841746366,1.0279505841746366,1.0279505841746366,1.0133612949660253,0.9365671739940505,0.9365671739940505,0.9365671739940505,0.9355659330756486,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.979166666666667,47.381073194584864,47.381073194584864,47.381073194584864,45.791589508830185,177.59477275188118,0.15404177633103705,51.86908144890106,102.9558459502946,152.38003300445675,197.85305557400653,199.24490132221658,156.46958699620404,4,3,132130.51092739956,794.6446316744818,31,0.9866376263993396
1993.04,2894.2343360797586,0.10300000000000002,1993.0,4.0,1992.0,7.0,64.871478719303,0.02385717114202156,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06777898185427751,2700.2343360797586,1100.0,,4.0,275.0,275.0,275.0,275.0,1600.2343360797584,49.0,5.666666666666667,12.333333333333334,61.184883139737806,1472.0494529400207,100.0,18.0,25.0,77.1848831397378,1574.0494529400205,1243.0,973.2143093254799,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.3487886814051,15.3487886814051,15.3487886814051,15.3487886814051,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9110723879086762,0.9110723879086762,0.9110723879086762,0.9110723879086762,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.018804050265885,37.018804050265885,37.018804050265885,37.018804050265885,148.07521620106354,0.05460610235603924,40.37455524834579,79.70109999911142,116.84664133539985,148.9867126144554,175.04218737694995,129.261213719837,4,4,106614.1556647657,1750.7540479665963,30,0.8226400900059082
1993.05,2474.0318583469534,0.13525806451612904,1993.0,5.0,1992.0,8.0,55.76261581544911,0.022566549063690513,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12665349725075375,2168.9996002824373,1100.0,,4.0,275.0,275.0,275.0,275.0,1068.9996002824378,38.54838709677419,4.354838709677419,9.419354838709678,49.41799958639591,967.25902005088,100.0,18.0,25.0,70.2889673283314,1160.7428910186218,1243.0,972.214314404246,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.34878360263916,16.34878360263916,16.34878360263916,16.34878360263916,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9206214396519556,0.9206214396519556,0.9206214396519556,0.9206214396519556,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.82130653651139,39.82130653651139,39.82130653651139,39.82130653651139,159.2852261460456,0.06799724761351703,43.07049085212897,85.13142674032494,125.08447525161388,160.17256545303167,180.49184292624116,134.34588235069242,4,4,118508.20825265795,1458.8542044148983,31,0.8849179230335869
1993.06,1172.730393674848,0.30273333333333335,1993.0,6.0,1992.0,9.0,34.59130856865043,0.030946026657206492,53.0,12.0,12.0,13.0,120.0,210.0,0.19084149504624126,962.7303936748478,896.9888150537754,,3.566666666666667,249.7813991813551,249.7813991813551,249.5691225265567,259.72868789412496,65.74157862107228,12.288800023904322,1.7965132903883014,3.1439757170040568,4.069716771780664,44.44257281799493,65.28880002390432,13.796513290388301,15.143975717004055,17.069716771780666,164.44257281799491,991.2181040850721,968.4036359768139,990.5,0.6146048863097314,0.30757713972375134,989.5778179739664,0.4462943300674486,0.4462943300674486,0.4458430037006231,0.4800255365144244,20.72788766708512,20.72788766708512,20.568628344823253,19.822676388650535,,0.9991255967254203,0.9991255967254203,0.9982764901062265,1.0389147515764996,0.9365781470779062,0.9365781470779062,0.9359765861548995,0.9356497059124831,0.9790000000000002,0.9790000000000002,0.9789285714285716,0.9800000000000002,46.32582518447033,46.32582518447033,45.86944746080643,46.164288644513626,164.70051747388527,0.14311211285610642,52.015044857343845,103.25540694901369,152.84839874603162,198.52247912695958,193.921113072834,101.60204853889559,4,2,118584.37258119741,487.11494735538537,30,0.9150028748549183
1993.07,463.6610558403929,0.5997741935483871,1993.0,7.0,1992.0,10.0,10.980774598001116,0.021950121403266562,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3293818775944625,312.20944293716724,312.20944293716724,,1.6451612903225807,199.79029484424717,174.24967954402626,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,374.43524938878005,965.6814308794794,990.5,0.16668954646051745,0.032441888587433444,990.300868564952,0.2946288888605143,0.21974490720674691,,,24.324808796612132,24.17293533869691,,,,0.7991611793769885,0.696998718176105,,,0.9316129032258066,0.9244999999999999,,,0.9741935483870968,0.9709999999999999,,,43.42563937425255,37.05956237397574,,,67.3350344542369,0.14515276441459432,56.70413534549853,112.88067573903568,167.90212933257695,220.0491344340054,101.07493178015386,49.72721299098898,2,1,50097.265633952244,221.71093481735085,31,0.37408352474576045
1993.08,299.3796604205572,0.7888387096774194,1993.0,8.0,1992.0,11.0,3.497142087689879,0.011712246338998809,39.0,7.0,5.0,4.0,60.0,115.0,0.38764590007604444,184.3796604205573,184.3796604205573,,1.0,184.3796604205573,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.3796604205573,964.9096575109774,990.5,0.12001827674286834,0.009041314608998907,990.3709404086482,0.24637780568135348,,,,25.214905091989415,,,,,0.7375186416822292,,,,0.9293548387096776,,,,0.9722580645161287,,,,41.23914962412402,,,,41.23914962412402,0.13689595124566104,57.679455147358084,114.91411790843776,171.15951818067643,224.88585709565206,52.6900643395032,30.51957771532257,1,1,30681.927320348277,137.96974680357656,31,0.22910638680068904
1993.09,222.621087938785,0.9217333333333332,1993.0,9.0,1992.0,12.0,1.8759643272271982,0.00836922226579913,34.0,6.0,4.0,3.0,44.0,91.0,0.4101326835543789,131.621087938785,131.621087938785,,1.0,131.621087938785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.62108793878494,964.5357265276325,990.5,0.09975718907004034,0.0031621087938784975,990.397080702136,0.12365198425079078,,,,25.737702190252584,,,,,0.5264843517551401,,,,0.908333333333333,,,,0.9696666666666663,,,,29.27689369331211,,,,29.27689369331211,0.13118770343129474,58.08305500343362,115.76362980913852,172.53980268257433,226.97929932221174,35.34786508306723,24.577417290865725,1,1,21079.36345918472,111.95945475646464,30,0.1626494094072895
1993.1,188.21580604748357,0.9746774193548389,1993.0,10.0,1993.0,1.0,1.9302512900331545,0.010271309345415062,31.0,4.0,3.0,2.0,33.0,73.0,0.388596978808227,115.21580604748358,115.21580604748358,,1.0,115.21580604748358,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.2158060474836,964.4243631179809,990.5,0.09211902478891483,0.0015215806047483556,990.406359394607,0.09414551416856731,,,,25.887850762456996,,,,,0.4608632241899342,,,,0.8993548387096774,,,,0.9670967741935486,,,,25.47006977572195,,,,25.47006977572195,0.13509548815412684,58.19559016017311,116.00153584114192,172.9288352549085,227.57486555000008,28.978057385604906,22.07987087750276,1,1,18949.731913137122,101.75417038542068,31,0.14150038764289966
1993.11,223.79399868440902,0.9163666666666667,1993.0,11.0,1993.0,2.0,6.04932032321932,0.027808707985239645,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3395732122225336,148.12733201774233,148.12733201774233,,1.0,148.12733201774233,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,186.12733201774236,964.5702698124165,990.5,0.10333771739621159,0.004812733201774233,990.3918495494022,0.1602918344139443,,,,25.66128790257158,,,,,0.5925093280709693,,,,0.914666666666667,,,,0.9699999999999995,,,,33.10554785467163,,,,33.10554785467163,0.14751959167138476,58.04463585805645,115.68291690014176,172.40902697802247,226.7817709598894,43.13717879292345,25.32182661169673,1,1,23835.994455363576,114.25563079734214,30,0.1839197103037313
1993.12,312.71205032418993,0.7664193548387096,1993.0,12.0,1993.0,3.0,3.6309203358641313,0.011288898773570658,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2771925231686832,227.0023729048351,227.0023729048351,,1.096774193548387,213.16675209978672,142.9680816521666,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,268.5830180661254,964.966508799316,990.5,0.131147877705803,0.01573767137153305,990.3531144509228,0.32995797302679225,0.14471599139422922,,,25.056647678579655,24.96354786090895,,,,0.8526670083991469,0.5718723266086664,,,0.9364516129032258,0.9133333333333334,,,0.9758064516129034,0.9700000000000001,,,47.96590054050775,31.019840232197257,,,50.96782056297845,0.16236815905245175,57.61525593258598,114.7793742857746,170.9415090600117,224.55726144085497,64.50790731867366,40.73111328425134,2,1,37920.058498855964,181.95177424217889,31,0.2831545586832136
1994.01,528.2655558431028,0.5493225806451614,1994.0,1.0,1993.0,4.0,14.702184506185397,0.026176198249176323,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.1645440744429293,443.0720074560061,443.0720074560061,,2.129032258064516,208.56139193707622,208.56139193707622,201.10648275936535,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,484.4591042301996,965.9692439914497,990.5,0.21037627084183658,0.061833792028794854,990.2277899371289,0.3164271549875248,0.3164271549875248,0.2868631179090764,,23.942118790692213,23.942118790692213,23.134346028194006,,,0.834245567748305,0.834245567748305,0.8044259310374615,,0.9345161290322582,0.9345161290322582,0.9375,,0.9745161290322583,0.9745161290322583,0.9724999999999999,,44.55663927137351,44.55663927137351,41.61094884949182,,94.48243323300404,0.17860826596433182,56.29865570603592,112.04022294805225,166.56771672499934,218.0946702573831,132.8388364199281,65.97448856860514,3,2,70294.93032535503,302.9985360204415,31,0.5249024068500227
1994.02,855.8801530567429,0.38592857142857157,1994.0,2.0,1993.0,5.0,13.326726271409305,0.015244052832986353,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.1337287367695795,741.7372959138858,741.7372959138858,,3.1785714285714284,234.14502678442048,234.14502678442048,234.14502678442048,220.09240713949575,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,791.0230101996001,967.3200324280872,990.5,0.3906789242360018,0.1699145110778319,989.939406564686,0.391691297116525,0.391691297116525,0.391691297116525,0.3433026847583037,22.227682839482643,22.227682839482643,22.227682839482643,21.441919022700315,,0.936580107137682,0.936580107137682,0.936580107137682,0.8803696285579828,0.9385714285714287,0.9385714285714287,0.9385714285714287,0.938,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.978,46.81170154826514,46.81170154826514,46.81170154826514,42.463912570303116,148.01794617520676,0.17334172584635663,54.14162172968107,107.59674868320435,159.579525589739,208.0118852023379,177.7413742035674,122.27480448580972,4,3,99468.0598297389,597.9510983870587,28,0.8223219231955927
1994.03,1506.1079963669672,0.2356451612903226,1994.0,3.0,1993.0,6.0,24.68299675123907,0.017242165017334835,49.0,9.0,9.0,9.0,107.0,183.0,0.1250966928744621,1323.1079963669672,1071.5209260887545,,4.0,267.88023152218864,267.88023152218864,267.88023152218864,267.88023152218864,251.58707027821274,33.24232481185373,5.8924349061930155,9.281804234303475,12.373134603846529,190.79737172201595,82.24232481185373,14.892434906193014,18.281804234303475,21.373134603846523,297.79737172201595,1186.9374900411049,969.5086302239905,990.5,0.8340885461734415,0.4468118558261037,989.2190995980005,0.509014065863738,0.509014065863738,0.509014065863738,0.509014065863738,19.201455308146333,19.201455308146333,19.201455308146333,19.201455308146333,,1.071520926088755,1.071520926088755,1.071520926088755,1.071520926088755,0.933684444613472,0.933684444613472,0.933684444613472,0.933684444613472,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.0677398741113,46.0677398741113,46.0677398741113,46.0677398741113,184.27095949644516,0.12620134214486112,49.711750237846076,98.56504049651731,145.60515307168686,188.37918166109787,195.7974369575846,173.32507208562672,4,4,137097.59386535524,907.8193432028212,31,1.023727552758029
1994.04,1534.1424895849225,0.22950000000000007,1994.0,4.0,1993.0,7.0,21.728665230790664,0.014803567975157274,45.0,11.0,10.0,10.0,72.0,148.0,0.09839460768607738,1386.1424895849225,1094.5111006755658,,4.0,273.62777516889145,273.62777516889145,273.62777516889145,273.62777516889145,291.6313889093564,41.93227771183701,5.665476515766389,11.097904328123539,19.70482357495651,213.23090677867285,86.93227771183699,16.66547651576639,21.09790432812354,29.70482357495651,285.2309067786729,1219.2067592312928,969.5971662107197,990.5,0.8815831257275986,0.47286443087823576,989.1455524433944,0.5297373338224903,0.5297373338224903,0.5297373338224903,0.5297373338224903,19.01864889885219,19.01864889885219,19.01864889885219,19.01864889885219,,1.0945111006755661,1.0945111006755661,1.0945111006755661,1.0945111006755661,0.9326273377757003,0.9326273377757003,0.9326273377757003,0.9326273377757003,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.644636394335784,46.644636394335784,46.644636394335784,46.644636394335784,186.57854557734314,0.12461343376839025,49.53108252256856,98.19676169953456,145.03550275915367,187.57927008279086,198.371399429589,177.60147838413113,4,4,134336.55281568706,1031.8333969152575,30,1.0365474754296842
1994.05,753.1423591568794,0.4396451612903226,1994.0,5.0,1993.0,8.0,23.521119201476314,0.03159455899448409,42.0,9.0,8.0,6.0,82.0,147.0,0.21415405154910447,606.1423591568795,606.1423591568795,,2.7419354838709675,216.79356221317352,216.79356221317352,232.83957298335665,231.96844413040066,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,665.1423591568795,966.8820714260795,990.5,0.3281301402638024,0.13326556220705282,990.0386042975292,0.34072646962139475,0.34072646962139475,0.3868855615736698,0.3822264860592601,22.815806401828294,22.815806401828294,21.79212392728823,21.129798478160886,,0.8671742488526942,0.8671742488526942,0.9313582919334266,0.9278737765216026,0.9354838709677422,0.9354838709677422,0.9387499999999996,0.9399999999999997,0.975806451612903,0.975806451612903,0.9781250000000002,0.9785714285714286,44.088735333483584,44.088735333483584,45.645310634568446,44.19253913647087,121.71530112207657,0.15993097448777147,54.812399476096246,108.98137106172821,161.7640183608788,211.17969265208598,187.18093856760368,65.175803511609,4,2,90556.18403482494,303.6787016694919,31,0.6761961173448696
1994.06,360.6315594185418,0.7035333333333333,1994.0,6.0,1993.0,9.0,4.838751194211556,0.013073182994946132,39.0,9.0,7.0,5.0,59.0,119.0,0.33404150521678005,241.6315594185418,241.6315594185418,,1.2333333333333334,206.59944550499455,150.13763105805972,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,296.63155941854177,965.2008704343015,990.5,0.1404680455633533,0.018469232779676426,990.3410627216565,0.3128781047850943,0.15984834576594378,,,24.82731418257031,24.663579460633905,,,,0.826397782019978,0.600550524232239,,,0.9353333333333336,0.9171428571428573,,,0.9739999999999998,0.9699999999999999,,,45.9613280925979,32.31648001821007,,,53.50184009684691,0.14767192993837103,57.334668104043914,114.19254397646107,169.99703017308502,223.1448427803267,69.34036961026464,41.58722220067915,2,1,38521.324869729775,186.5161658431452,30,0.29723244498248286
1994.07,276.44962427173226,0.8239354838709682,1994.0,7.0,1993.0,10.0,1.7806861824731204,0.006423397554273783,37.0,8.0,6.0,4.0,53.0,108.0,0.3915143558970811,168.44962427173226,168.44962427173226,,1.0,168.44962427173226,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,219.44962427173226,964.8058589926763,990.5,0.11469327402744713,0.006844962427173224,990.3784617635455,0.20204525592015837,,,,25.370557514948718,,,,,0.673798497086929,,,,0.9245161290322588,,,,0.9699999999999995,,,,37.60083527804986,,,,37.60083527804986,0.13581492210163434,57.79724939689916,115.16127380117192,171.55922551994084,225.48791655891154,43.22214967363218,33.82470212114394,1,1,27975.021446869097,151.60878218950563,31,0.20889352932249924
1994.08,229.0748620731262,0.9115806451612904,1994.0,8.0,1993.0,11.0,1.7862736208714711,0.0077659415113153175,34.0,7.0,5.0,3.0,44.0,93.0,0.4077918989692083,136.07486207312624,136.07486207312624,,1.0,136.07486207312624,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,182.0748620731262,964.5737400288032,990.5,0.10195733934311123,0.0036074862073126237,990.3944351744498,0.13257344488810235,,,,25.68812170075807,,,,,0.544299448292505,,,,0.9106451612903222,,,,0.9696774193548383,,,,30.290181352921586,,,,30.290181352921586,0.13179652288617116,58.04376997508922,115.68070474228078,172.40450037136097,226.77282954230753,36.77684093645297,24.67749732897977,1,1,22535.89492657366,112.48892411964249,31,0.1682787852940088
1994.09,181.96392075579493,0.9768,1994.0,9.0,1993.0,12.0,2.1828929013406393,0.012096324584397574,30.0,6.0,4.0,2.0,30.0,72.0,0.39879474336078324,109.96392075579494,109.96392075579494,,1.0,109.96392075579494,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.96392075579493,964.4428108544911,990.5,0.09101042753038464,0.0012989978306379615,990.4076905746391,0.08706161956353313,,,,25.877818100584363,,,,,0.43985568302317973,,,,0.8923333333333335,,,,0.9636666666666671,,,,24.07542683428365,,,,24.07542683428365,0.1314024604350671,58.17729328637742,115.96280539339374,172.86538326282076,227.47746520096942,30.20918347583757,18.084653353456872,1,1,17334.30732068424,85.28411860687308,30,0.1337523713015759
1994.1,156.90904092047452,0.9932258064516127,1994.0,10.0,1994.0,1.0,2.500739435194092,0.016230277211633063,24.0,4.0,2.0,2.0,20.0,52.0,0.331875445704596,104.9090409204745,104.9090409204745,,1.0,104.9090409204745,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,134.9090409204745,964.4844053515494,990.5,0.0858780821319799,0.0006055388741304142,990.4135163789938,0.07775026014032865,,,,25.851360767303913,,,,,0.41963616368189804,,,,0.8883870967741937,,,,0.9603225806451618,,,,22.70599544474223,,,,22.70599544474223,0.14457255368813596,58.13590433747508,115.87521648486815,172.7219398073942,227.25739354840596,25.075899977563783,18.18825838405281,1,1,16893.260610888217,85.81244205250002,31,0.12614441913745683
1994.11,170.97576845697722,0.9858999999999999,1994.0,11.0,1994.0,2.0,2.027579918462112,0.011427008164328095,23.0,4.0,2.0,2.0,19.0,50.0,0.2942506976087334,120.9757684569772,120.9757684569772,,1.0,120.9757684569772,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.97576845697716,964.4580484630861,990.5,0.09101446651942399,0.0020975768456977175,990.4068879566346,0.10467269675692432,,,,25.84416679679192,,,,,0.48390307382790865,,,,0.8996666666666667,,,,0.9659999999999996,,,,26.695787332272218,,,,26.695787332272218,0.1555761380718685,58.162135335360674,115.93072595434198,172.81284330708894,227.39684977526684,32.02268134514476,22.978527103952263,1,1,19220.966879236006,106.07010972317171,30,0.14830992962373463
1994.12,233.6374006381883,0.9021935483870973,1994.0,12.0,1994.0,3.0,5.322893316270779,0.02274050205147237,26.0,4.0,3.0,2.0,24.0,59.0,0.2575485744687765,174.6374006381883,174.6374006381883,,1.0,174.6374006381883,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.6374006381883,964.6035373482171,990.5,0.11065760754692555,0.007702798661224064,990.3816395937921,0.22313038121512177,,,,25.554971864359555,,,,,0.698549602552753,,,,0.9270967741935489,,,,0.9703225806451609,,,,39.41688673505605,,,,39.41688673505605,0.16745764876394825,58.010297856249814,115.61042823684693,172.29073846126917,226.6012319454387,50.502909895634545,29.047853611794054,1,1,29326.163730881704,129.71809469755024,31,0.21898270408364476
1995.01,330.1494632198639,0.7417096774193545,1995.0,1.0,1994.0,4.0,4.501695961384468,0.013546377663348184,29.0,5.0,4.0,2.0,33.0,73.0,0.22230623667693164,257.1494632198639,257.1494632198639,,1.1935483870967742,228.39377401796736,148.5710608764652,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,295.1494632198639,965.0513112636118,990.5,0.13997583649368173,0.021429892643972784,990.3385942708624,0.3813104943554305,0.15656439692039545,,,24.905972512894895,24.910039038754892,,,,0.9135750960718697,0.5942842435058607,,,0.9406451612903224,0.9166666666666666,,,0.9777419354838709,0.9699999999999999,,,51.46537303774774,32.28271752319387,,,57.71364094546268,0.17471552039015226,57.51661446697313,114.57271651735326,170.60804484801966,224.05665559509848,68.0251301775347,47.270253333628204,2,1,42938.94886342423,209.51762710592143,31,0.32063133858590376
1995.02,463.8298331439146,0.591857142857143,1995.0,2.0,1994.0,5.0,5.799090419603394,0.012397391352679905,31.0,6.0,4.0,3.0,41.0,85.0,0.18527107685532554,378.82983314391464,378.82983314391464,,2.0,189.41491657195732,189.41491657195732,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,419.8298331439147,965.6868932962346,990.5,0.18138260141310814,0.04576596662878293,990.272851431958,0.25813194010549595,0.25813194010549595,,,24.327826195618062,24.327826195618062,,,,0.7576596662878293,0.7576596662878293,,,0.9296428571428575,0.9296428571428575,,,0.9721428571428571,0.9721428571428571,,,40.843720575621475,40.843720575621475,,,81.68744115124295,0.1756975051643602,56.70994146325149,112.89127402822085,167.9154649908845,220.06070306979882,99.63113929578957,66.39106109122639,2,2,54893.960453635256,305.8976592517356,28,0.45381911750690523
1995.03,744.9669886511291,0.4321935483870968,1995.0,3.0,1994.0,6.0,16.284816682861443,0.02078694966213896,36.0,8.0,6.0,4.0,53.0,107.0,0.1491628096239054,637.9669886511292,637.9669886511292,,2.806451612903226,229.4562805191145,229.4562805191145,221.93312339903355,222.4049576038466,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,687.9669886511291,966.8746806280695,990.5,0.3255943077798117,0.13067850776931042,990.0437271844506,0.37612289922512254,0.37612289922512254,0.35219976249268875,0.3509341100851734,22.792923657156134,22.792923657156134,22.393591118014722,21.501193855345473,,0.9178251220764578,0.9178251220764578,0.8877324935961344,0.8896198304153865,0.9383870967741939,0.9383870967741939,0.9369999999999999,0.938,0.9777419354838712,0.9777419354838712,0.9765000000000003,0.978,47.09023585032934,47.09023585032934,44.55088191131616,43.01877102411589,129.86148761507494,0.17435722674329285,54.88198136841549,109.11909997653696,161.96689431845616,211.44076099795961,181.0045836232933,96.7286868785239,4,2,96616.94678561577,450.40581141594834,31,0.7214527089726387
1995.04,1195.382471060585,0.2814,1995.0,4.0,1994.0,7.0,11.344238263977505,0.009726327998562656,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.11095203875946967,1062.7158043939185,1060.6089953392752,,4.0,265.1522488348188,265.1522488348188,265.1522488348188,265.1522488348188,2.106809054643266,0.6739530608390222,0.1684643418361514,0.134886305662221,0.08466279164295018,1.0448425546629216,42.34061972750569,10.501797675169485,8.801552972328887,6.751329458309617,66.37817588799626,1122.252965714279,968.5140591947617,990.5,0.7288187134020522,0.42974663227858934,989.3414346543194,0.4980520891573877,0.4980520891573877,0.4980520891573877,0.4980520891573877,20.32932337040015,20.32932337040015,20.32932337040015,20.32932337040015,,1.0606089953392748,1.0606089953392748,1.0606089953392748,1.0606089953392748,0.9372988434771785,0.9372988434771785,0.9372988434771785,0.9372988434771785,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.54362974327387,48.54362974327387,48.54362974327387,48.54362974327387,194.17451897309547,0.1625652262814711,51.88758149242406,102.9875840109892,152.41433029526186,197.86644090282508,198.371399429589,184.87161493196768,4,4,139805.65366062874,978.0598300074993,30,1.0787473276283082
1995.05,766.1256873445086,0.4350645161290322,1995.0,5.0,1994.0,8.0,21.9930332814083,0.031684242857743246,42.0,9.0,8.0,6.0,82.0,147.0,0.21164538726039542,619.1256873445086,619.1256873445086,,2.806451612903226,218.4263053648384,216.56465560087162,230.97902321013413,220.88984444515108,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,678.1256873445086,966.9395141557503,990.5,0.3349865676197155,0.1355541793358307,990.0294592530445,0.34665361551288704,0.3404711960896515,0.3806989937889316,0.3459286160477351,22.743291481781323,22.69157987014508,21.84141034845751,21.38695748625661,,0.8737052214593536,0.8662586224034865,0.9239160928405364,0.8835593777806043,0.9354838709677421,0.9350000000000002,0.938333333333333,0.9387499999999998,0.9761290322580644,0.9759999999999998,0.9777777777777779,0.9775,44.35892481396604,43.80896047440715,45.39508551515286,42.51711326918749,124.08528802875526,0.159951250355517,54.71548418363707,108.78219716157905,161.4519314802543,210.7320515728091,178.7717636247581,60.37197338265703,4,1,92319.4542933939,274.2757982838417,31,0.6893627112708625
1995.06,326.6743169850292,0.7486333333333334,1995.0,6.0,1994.0,9.0,5.062044532008099,0.015044238604250849,39.0,9.0,7.0,5.0,59.0,119.0,0.36959895574208573,207.6743169850293,207.6743169850293,,1.0666666666666667,198.14952210741083,142.87192316427706,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.6743169850293,965.0386626312066,990.5,0.1291456836580863,0.012820482848425572,990.3580338334933,0.2876232854302048,0.144411885097147,,,25.03174791685676,24.751974154614185,,,,0.7925980884296435,0.5714876926571082,,,0.9326666666666668,0.91,,,0.9736666666666663,0.97,,,44.23585019290603,30.622213346195732,,,46.27733108265241,0.14054112095987895,57.52821611308988,114.59741687943342,170.64884993737923,224.12004061173243,61.73954757238514,33.508862084473904,2,1,33319.678379509736,150.41446232359874,30,0.2570962837925134
1995.07,245.2315714898596,0.8844516129032257,1995.0,7.0,1994.0,10.0,1.4876857073663283,0.00609831057802031,37.0,8.0,6.0,4.0,53.0,108.0,0.4417106244843762,137.2315714898596,137.2315714898596,,1.0,137.2315714898596,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,188.23157148985956,964.6636455665441,990.5,0.10405621755336118,0.003723157148985959,990.3922206252978,0.1344421946480069,,,,25.59413286410532,,,,,0.5489262859594385,,,,0.9116129032258062,,,,0.9699999999999995,,,,30.47596703617205,,,,30.47596703617205,0.12396355754518637,57.95036128352068,115.4836027443838,172.08307244325158,226.28270652930084,35.46901652085361,25.44392488941295,1,1,22674.119474912008,115.29620539524255,31,0.16931092797873362
1995.08,200.1673275207169,0.9564193548387097,1995.0,8.0,1994.0,11.0,1.5715112712081942,0.008009540156556404,34.0,7.0,5.0,3.0,44.0,93.0,0.46680541879527837,107.16732752071687,107.16732752071687,,1.0,107.16732752071687,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,153.16732752071692,964.445015159575,990.5,0.09210249801842622,0.0010281116233618786,990.4068693903583,0.08220707630246442,,,,25.8796471544808,,,,,0.4286693100828674,,,,0.8903225806451615,,,,0.9645161290322586,,,,23.415795727193796,,,,23.415795727193796,0.11637088299651198,58.175034592292924,115.9580348726498,172.8575930384871,227.46556290234622,28.5424914283078,17.16222600915111,1,1,17421.352021032173,81.75417038542068,31,0.13008775403996545
1995.09,152.5144425679795,0.9937999999999999,1995.0,9.0,1994.0,12.0,1.700603099021824,0.01137820376492765,30.0,6.0,4.0,2.0,30.0,72.0,0.47526547900061045,80.51444256797949,80.51444256797949,,1.0,80.51444256797949,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,120.5144425679795,964.4856864705439,990.5,0.08097083269362935,9.180567951402265e-06,990.4190199867385,0.04631806754344509,,,,25.88701544865104,,,,,0.3220577702719178,,,,0.8539999999999995,,,,0.9600000000000006,,,,16.835818089199925,,,,16.835818089199925,0.10947854649393798,58.13458967782481,115.87244019360016,172.71740700885854,227.25047002423818,22.294640596707925,12.346397099129266,1,1,12121.789024223943,62.494443185482474,30,0.09353232271777734
1995.1,140.2672097795434,0.9978709677419356,1995.0,10.0,1995.0,1.0,3.7562065637384445,0.026867095858461712,24.0,4.0,2.0,2.0,20.0,52.0,0.3710720527675332,88.2672097795434,88.2672097795434,,1.0,88.2672097795434,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,118.26720977954342,964.5,990.5,0.08020473060666249,0.0,990.4197952693936,0.054712957040402875,,,,25.865082312352936,,,,,0.35306883911817344,,,,0.8719354838709681,,,,0.9600000000000006,,,,18.751533255534913,,,,18.751533255534913,0.1335906296463588,58.120200847972235,115.84200777516152,172.6676104753296,227.17416543797395,20.28208138876286,16.49523181943703,1,1,13951.14074211798,78.69679901392678,31,0.10417518475297177
1995.11,156.63178938418466,0.9893999999999998,1995.0,11.0,1995.0,2.0,4.59524162642787,0.028320673293825968,23.0,4.0,2.0,2.0,19.0,50.0,0.3256877131124038,106.63178938418464,106.63178938418464,,1.0,106.63178938418464,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.63178938418466,964.4778436357515,990.5,0.08612447365369932,0.0012257351643085892,990.4126497911817,0.08400954653986202,,,,25.850796608890526,,,,,0.4265271575367384,,,,0.8876666666666672,,,,0.9626666666666668,,,,23.23262062679466,,,,23.23262062679466,0.14636497414576485,58.14235495127041,115.88888667310657,172.7443729032081,227.29191117864474,35.819544437962826,16.814680423095812,1,1,16727.48685129215,80.2268076635365,30,0.12907011459330361
1995.12,235.5257276551856,0.9004838709677421,1995.0,12.0,1995.0,3.0,4.276665366545926,0.018442677009022874,26.0,4.0,3.0,2.0,24.0,59.0,0.2519131346344132,176.52572765518565,176.52572765518565,,1.0,176.52572765518565,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.5257276551856,964.6140576735447,990.5,0.11131356447175302,0.00769491823008216,990.3809915172982,0.22262953901245533,,,,25.54430430474107,,,,,0.7061029106207424,,,,0.9277419354838708,,,,0.9699999999999995,,,,39.81545384777403,,,,39.81545384777403,0.16870348284034314,58.00200236898025,115.59255444710634,172.26070858425732,226.5534850062981,46.928892417489635,30.03259899208043,1,1,29622.69766274389,134.1228452527196,31,0.2211969658209669
1996.01,369.7186102004337,0.6944193548387098,1996.0,1.0,1995.0,4.0,8.343003256027467,0.022980664127489638,29.0,5.0,4.0,2.0,33.0,73.0,0.2023680342743972,296.7186102004337,296.7186102004337,,1.6774193548387097,184.32502091238453,165.914346091882,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.7186102004337,965.2487694879646,990.5,0.15311671529025012,0.029358655304418137,990.3175246294052,0.24693755460303923,0.19544454371819614,,,24.82181758683789,24.684390376985707,,,,0.7373000836495381,0.6636573843675281,,,0.928387096774194,0.9228571428571429,,,0.9719354838709674,0.9699999999999999,,,40.623543509401124,35.964923992483314,,,64.98687911721241,0.17513970456308922,57.27193154432452,114.0619997630339,169.78852649094463,222.83663848989218,77.28754525423828,44.010579342846775,2,1,48350.23806320604,196.41446232359874,31,0.36103821731784674
1996.02,457.01029089320605,0.5958275862068967,1996.0,2.0,1995.0,5.0,5.889436390653502,0.012777216496849587,31.0,6.0,4.0,3.0,41.0,85.0,0.18683719875817062,372.01029089320616,372.01029089320616,,2.0,186.00514544660308,186.00514544660308,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,413.01029089320605,965.6565463090194,990.5,0.1791178087837216,0.04440205817864123,990.2764801330378,0.2465881920296077,0.2465881920296077,,,24.373345631988624,24.373345631988624,,,,0.7440205817864121,0.7440205817864121,,,0.9289655172413795,0.9289655172413795,,,0.9703448275862065,0.9703448275862065,,,40.0884274531335,40.0884274531335,,,80.176854906267,0.1752516703258851,56.75475887370321,112.98395133587115,168.06208315951366,220.27424443478523,92.67180325665908,69.63924634122954,2,2,55803.0910147618,322.22722220422384,29,0.44542697170148304
1996.03,600.4299968535796,0.4947096774193548,1996.0,3.0,1995.0,6.0,5.8538076083410475,0.009725243880260366,36.0,8.0,6.0,4.0,53.0,107.0,0.1793846089933718,493.42999685357967,493.42999685357967,,2.193548387096774,228.34808727467495,228.34808727467495,189.7914152385209,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,543.4299968535796,966.2912831382374,990.5,0.23296755798976249,0.07236466229376932,990.1946677797165,0.37334535977018,0.37334535977018,0.2551303895395192,,23.530039281708934,23.530039281708934,23.265898728897252,,,0.9133923490986999,0.9133923490986999,0.7591656609540837,,0.9393548387096772,0.9393548387096772,0.93,,0.9774193548387097,0.9774193548387097,0.9699999999999999,,48.43322442198421,48.43322442198421,39.07436637930982,,104.42922943351225,0.1738799220711185,55.84511494074954,111.10012686332227,165.07503573965758,215.90825382124387,120.21164281639628,88.41703955708874,3,2,77695.34669853312,411.5349271931256,31,0.5801623857417347
1996.04,780.3974752145136,0.4140000000000002,1996.0,4.0,1995.0,7.0,5.130049160292515,0.0066569633337550714,40.0,10.0,8.0,5.0,62.0,125.0,0.16067533259497965,655.3974752145136,655.3974752145136,,3.0,218.4658250715046,218.4658250715046,218.4658250715046,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,713.3974752145136,967.0215899008582,990.5,0.33023042041421086,0.12699432695444896,990.0427752526314,0.33930038525552325,0.33930038525552325,0.33930038525552325,,22.681884966517785,22.681884966517785,22.681884966517785,,,0.8738633002860181,0.8738633002860181,0.8738633002860181,,0.9363333333333337,0.9363333333333337,0.9363333333333337,,0.9763333333333335,0.9763333333333335,0.9763333333333335,,44.42771767283651,44.42771767283651,44.42771767283651,,133.28315301850955,0.1707117955656146,54.67459123592504,108.6891898954212,161.2842007026998,210.4405742416193,144.7292939504956,118.72823294007513,3,3,95963.87017332688,580.1343274496203,30,0.740461961213942
1996.05,703.0210340885452,0.45332258064516134,1996.0,5.0,1995.0,8.0,12.627947267582,0.020476942907852385,42.0,9.0,8.0,6.0,82.0,147.0,0.2180680346705731,556.0210340885452,556.0210340885452,,2.5806451612903225,214.35183976016896,214.35183976016896,219.26877731191215,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,615.0210340885453,966.7003306085085,990.5,0.27863611147409484,0.09652584957059526,990.1248380389553,0.33053233011483313,0.33053233011483313,0.3414067721560816,,23.093975100332077,23.093975100332077,22.579976269656477,,,0.8574073590406757,0.8574073590406757,0.8770751092476483,,0.9358064516129034,0.9358064516129034,0.9372222222222218,,0.9761290322580645,0.9761290322580645,0.9772222222222224,,44.300408357462324,44.300408357462324,44.47798231439919,,114.42674192973709,0.16156691773989953,55.17212915237074,109.71563311529634,162.90219140017655,212.78363472196693,140.5884866613184,65.33128428766047,3,2,85133.49599572437,304.4626359831988,31,0.6357041218318725
1996.06,345.6668917007819,0.7228333333333333,1996.0,6.0,1995.0,9.0,5.631500295909244,0.015794277512458394,39.0,9.0,7.0,5.0,59.0,119.0,0.3497967999555706,226.66689170078178,226.66689170078178,,1.1666666666666667,201.7164496056995,149.70265257049368,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.6668917007817,965.128579956558,990.5,0.13548368972553146,0.015991805969032394,990.3485245043051,0.2981015090382616,0.15898550450191629,,,24.921843038708722,24.66888615621468,,,,0.8068657984227979,0.5988106102819746,,,0.9336666666666668,0.916,,,0.9736666666666663,0.97,,,44.918240711270734,32.190390369710705,,,50.283305772889186,0.14442614628127373,57.42061583498996,114.3723718336716,170.28663393174168,223.5783310311409,69.34036961026464,36.302889912230924,2,1,36203.980156480204,163.5176271059215,30,0.2793516987382732
1996.07,255.01146802889681,0.865709677419355,1996.0,7.0,1995.0,10.0,1.730819106716115,0.0067847515599777294,37.0,8.0,6.0,4.0,53.0,108.0,0.4248675551128063,147.01146802889687,147.01146802889687,,1.0,147.01146802889687,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,198.01146802889681,964.7120062907861,990.5,0.1073902731916694,0.004701146802889689,990.3879085800052,0.15436752902993753,,,,25.521534760189258,,,,,0.5880458721155873,,,,0.916451612903226,,,,0.9699999999999995,,,,32.724355569684505,,,,32.724355569684505,0.12801037860544617,57.8989059124114,115.3751980458404,171.90669861467052,226.01467436991757,38.770079857332185,27.51218638789413,1,1,24346.920543845277,123.62352325286649,31,0.1818019753871362
1996.08,205.946219286706,0.9490967741935483,1996.0,8.0,1995.0,11.0,1.7224731577593215,0.008443040326203147,34.0,7.0,5.0,3.0,44.0,93.0,0.4536018333869723,112.94621928670605,112.94621928670605,,1.0,112.94621928670605,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,158.94621928670605,964.4621369954874,990.5,0.09407257475683158,0.0014162385449418302,990.4045111866981,0.09132044734070142,,,,25.85105374387001,,,,,0.4517848771468242,,,,0.8948387096774193,,,,0.9654838709677424,,,,24.79313078672955,,,,24.79313078672955,0.11982053821501645,58.15773005495829,115.92145239945332,172.79777288608827,227.37398664898626,30.5396297426654,18.74455873169765,1,1,18446.08930532678,88.25563079734214,31,0.13773961548183078
1996.09,157.778579363734,0.9919333333333334,1996.0,9.0,1995.0,12.0,2.233098448870743,0.01429124726975729,30.0,6.0,4.0,2.0,30.0,72.0,0.4594428758589809,85.77857936373402,85.77857936373402,,1.0,85.77857936373402,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.778579363734,964.4790028538736,990.5,0.08276542478309114,7.190302192996227e-05,990.417162672195,0.05264761574931804,,,,25.885512202572354,,,,,0.3431143174549361,,,,0.8639999999999997,,,,0.9600000000000006,,,,18.13743967758236,,,,18.13743967758236,0.11406758944554696,58.14127864790533,115.88659045466689,172.74056837445292,227.28597697538814,23.116757456113643,12.532095083020954,1,1,13058.956567859299,63.437281339034776,30,0.10076355376434644
1996.1,143.48526507433593,0.9969677419354842,1996.0,10.0,1996.0,1.0,2.284309205990012,0.01587373830896809,24.0,4.0,2.0,2.0,20.0,52.0,0.363086801778839,91.48526507433593,91.48526507433593,,1.0,91.48526507433593,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,121.48526507433594,964.4990578725648,990.5,0.08130179491170546,1.9760072197623087e-05,990.4186784450166,0.058987010824903756,,,,25.86063356162641,,,,,0.365941060297344,,,,0.8751612903225802,,,,0.9600000000000006,,,,19.508895549928294,,,,19.508895549928294,0.13577641646064578,58.121785921410215,115.84535954134417,172.67309337386644,227.18256351115988,22.093048127488853,16.397155515204215,1,1,14514.61828914665,78.2268076635365,31,0.10838275305515718
1996.11,166.0401280610808,0.9877666666666667,1996.0,11.0,1996.0,2.0,5.245228386869709,0.031750309326014636,23.0,4.0,2.0,2.0,19.0,50.0,0.30356030980809745,116.04012806108078,116.04012806108078,,1.0,116.04012806108078,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.04012806108076,964.4662602435312,990.5,0.08933186183900481,0.0016869878234387612,990.4089811503376,0.09656874468864794,,,,25.8461521621177,,,,,0.46416051224432314,,,,0.8980000000000001,,,,0.965333333333333,,,,25.566092305497765,,,,25.566092305497765,0.15319502020791137,58.15420554075651,115.91394620387382,172.78536706689772,227.3547039539122,31.77969462095431,19.82814956101002,1,1,18407.586459958395,92.52395822634564,30,0.1420338461416543
1996.12,230.93058509198568,0.9067096774193548,1996.0,12.0,1996.0,3.0,4.065482013347883,0.017104001821307432,26.0,4.0,3.0,2.0,24.0,59.0,0.26019901170308785,171.93058509198565,171.93058509198565,,1.0,171.93058509198565,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,204.93058509198568,964.584159832684,990.5,0.10971768347492444,0.007594572793733084,990.3826877437313,0.2162803950548085,,,,25.582247515992425,,,,,0.6877223403679426,,,,0.924193548387097,,,,0.9716129032258063,,,,38.77571995598336,,,,38.77571995598336,0.16673534042348284,58.03047462462916,115.65299891479052,172.36015095112097,226.70705098754456,53.1981634478909,29.789222731871266,1,1,28849.13564725162,133.03405238572148,31,0.2154206664221298
1997.01,413.52273869851666,0.6446774193548387,1997.0,1.0,1996.0,4.0,8.948316057526776,0.021885129239989688,29.0,5.0,4.0,2.0,33.0,73.0,0.18068678009220765,340.5227386985168,340.5227386985168,,1.8387096774193548,190.49347746282422,178.88104224255648,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,378.5227386985168,965.4506967907133,990.5,0.167664378165559,0.03810454773970334,990.2942310740948,0.2661463486265136,0.23128249684362664,,,24.577387934754956,24.52013519499386,,,,0.761973909851297,0.715524168970226,,,0.9300000000000002,0.9269230769230771,,,0.9725806451612901,0.971153846153846,,,41.6256430191415,38.7172402321574,,,74.0981670848219,0.17858827313790754,57.01597365691622,113.5284416106095,168.93402727346142,221.56831733547313,97.37012326994726,51.860542583335594,2,1,55129.03631110747,228.87536327701068,31,0.41165648380456593
1997.02,714.752426185799,0.4425714285714286,1997.0,2.0,1996.0,5.0,12.184053910796788,0.017933890659006056,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.13737301413791575,616.8952833286563,616.8952833286563,,2.7857142857142856,223.29591521122785,223.29591521122785,216.74984915334596,,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,661.752426185799,966.756264288336,990.5,0.3004001521264651,0.11343088418327185,990.0861689636904,0.3545471423828081,0.3545471423828081,0.33279974094445053,,22.975357532971078,22.975357532971078,22.815495854404723,,,0.8931836608449112,0.8931836608449112,0.8669993966133838,,0.9396428571428574,0.9396428571428574,0.9390909090909091,,0.9789285714285717,0.9789285714285717,0.9786363636363639,,46.329021878001996,46.329021878001996,44.58335052748171,,127.68781917045389,0.17882415956929293,55.107965752973925,109.58103379306802,162.68457912469754,212.45599108453,137.09648205454351,97.57384953639723,3,2,85806.21448254502,452.6863815887882,28,0.7093767731691883
