MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1997.03,902.7313821010979,0.3682580645161291,1997.0,3.0,1996.0,6.0,11.209745039556372,0.012124507082848466,36.0,8.0,6.0,4.0,53.0,107.0,0.12027417660788149,795.7313821010979,795.7313821010979,,3.4193548387096775,233.54901876963362,233.54901876963362,233.54901876963362,226.73954611985465,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,845.7313821010979,967.5016296127616,990.5,0.4357462725753306,0.20363638132511971,989.8606173460993,0.38825903459120803,0.38825903459120803,0.38825903459120803,0.36479319296371265,21.970728698747198,21.970728698747198,21.970728698747198,21.395301825760463,,0.9341960750785345,0.9341960750785345,0.9341960750785345,0.9069581844794187,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9384615384615381,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9784615384615386,46.28994007984243,46.28994007984243,46.28994007984243,43.67985851358147,157.18718026135173,0.17435692352594184,53.81599264548026,106.92942781435265,158.53853846856592,206.52950919018286,187.2954881406045,132.88629768946464,4,3,116947.26211444575,644.1971581695099,31,0.8732621125630656
1997.04,1256.7151653148146,0.2691333333333334,1997.0,4.0,1996.0,7.0,9.58908500889626,0.0077267155223837685,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.10556712261186968,1124.0484986481476,1080.424441772303,,4.0,270.10611044307575,270.10611044307575,270.10611044307575,270.10611044307575,43.62405687584501,13.485828559368064,3.114112084037141,2.8979579325949425,2.5641945355768248,21.56196376426804,55.15249522603473,13.447445417370478,11.564624599261606,9.230861202243492,86.89529709760134,1160.5890070149699,968.706995376752,990.5,0.7841490822896471,0.45495042535628233,989.2609004923543,0.516622976045483,0.516622976045483,0.516622976045483,0.516622976045483,20.037282139556183,20.037282139556183,20.037282139556183,20.037282139556183,,1.0804244417723037,1.0804244417723037,1.0804244417723037,1.0804244417723037,0.9337217165319527,0.9337217165319527,0.9337217165319527,0.9337217165319527,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.55407084388374,48.55407084388374,48.55407084388374,48.55407084388374,194.21628337553494,0.15505369482484102,51.48833755376168,102.17424955579729,151.15750424421296,196.10448871676832,198.12884202955019,185.54718391932445,4,4,139835.72403038523,983.1213518136748,30,1.0789793520863058
1997.05,1316.8571701709516,0.2588387096774194,1997.0,5.0,1996.0,8.0,8.883853868358667,0.006993696283603025,47.0,10.0,10.0,10.0,115.0,192.0,0.1464414848120315,1124.8571701709513,1071.9851473509111,,4.0,267.9962868377278,267.9962868377278,267.9962868377278,267.9962868377278,52.87202282004039,12.942630586155715,2.753751188543771,2.753751188543771,2.753751188543771,31.668138668253363,59.94263058615572,12.75375118854377,12.75375118854377,12.75375118854377,146.66813866825336,1157.4352803141542,968.8976562549369,990.5,0.7798596861866193,0.44512461203412446,989.2750157017795,0.5089458951473674,0.5089458951473674,0.5089458951473674,0.5089458951473674,19.868413551695134,19.868413551695134,19.868413551695134,19.868413551695134,,1.071985147350911,1.071985147350911,1.071985147350911,1.071985147350911,0.9349388872623351,0.9349388872623351,0.9349388872623351,0.9349388872623351,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.81520812944925,47.81520812944925,47.81520812944925,47.81520812944925,191.260832517797,0.14574702929087172,51.08823558581651,101.35962966691794,149.8998383029727,194.34405690491658,196.63402866934382,179.8207502331385,4,4,142298.05939324092,955.327227684349,31,1.0625601806544274
1997.06,745.1338940676269,0.44329999999999997,1997.0,6.0,1996.0,9.0,23.51202479492173,0.0324121390897385,45.0,10.0,9.0,9.0,88.0,161.0,0.23704714130199572,584.1338940676268,584.1338940676268,,2.7,211.68407965559086,211.68407965559086,230.94502724917038,226.46610565929902,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,648.1338940676268,966.8521969344066,990.5,0.31657420556220955,0.12320039999809293,990.0602253944397,0.32676756410921026,0.32676756410921026,0.38102716519992497,0.3639442043234491,22.881260895923845,22.881260895923845,21.826456481991542,21.208516398058066,,0.8467363186223632,0.8467363186223632,0.9237801089966814,0.9058644226371961,0.934,0.934,0.9386666666666663,0.9399999999999998,0.975333333333333,0.975333333333333,0.9780000000000002,0.9783333333333334,43.06729823324383,43.06729823324383,45.3440210106418,43.30706316423116,117.46801960465481,0.15534648615033697,54.8632565445251,109.08582462012944,161.92752801109296,211.41384911606784,183.4322554567781,59.823897895844794,4,2,84576.97411535145,280.96648383669736,30,0.6526001089147488
1997.07,347.9444888679928,0.7197096774193549,1997.0,7.0,1996.0,10.0,5.115260117204419,0.014472972000965534,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.336773166861398,231.23481144863786,231.23481144863786,,1.096774193548387,217.2041612558211,144.98338532577338,,,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.8154566099282,965.1399861064054,990.5,0.13653906500335106,0.016542836887384463,990.3469180981091,0.34255233847409916,0.14877169813041283,,,24.864379653229502,24.65303573678649,,,,0.8688166450232843,0.5799335413030936,,,0.9374193548387098,0.9133333333333334,,,0.9761290322580644,0.9700000000000001,,,48.54470117605417,31.065933457795964,,,51.55108183326023,0.14801734144423964,57.40765581779275,114.34518090311512,170.2426642626563,223.5121111543838,64.06701290924639,39.307000627359,2,1,38354.00488394561,175.3934202033604,31,0.2863948990736679
1997.08,243.42078986390266,0.8861935483870966,1997.0,8.0,1996.0,11.0,2.462332142006326,0.010127312999687976,34.0,7.0,5.0,3.0,44.0,93.0,0.38471231650863286,150.4207898639026,150.4207898639026,,1.0,150.4207898639026,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.42078986390266,964.6481338506665,990.5,0.1068478452809049,0.005042078986390264,990.3881100757329,0.16302894778349872,,,,25.57694727728264,,,,,0.6016831594556108,,,,0.9164516129032257,,,,0.9699999999999995,,,,33.5679639212363,,,,33.5679639212363,0.13725966358295347,57.96581354830595,115.51630264938363,172.13662289148135,226.36485983722662,42.41258379179175,25.77867644555503,1,1,24974.565157399804,116.44053617901524,31,0.18648868845131275
1997.09,194.7949493865297,0.9651666666666666,1997.0,9.0,1996.0,12.0,1.582494683215386,0.008270482917274457,30.0,6.0,4.0,2.0,30.0,72.0,0.37058530513863264,122.7949493865297,122.7949493865297,,1.0,122.7949493865297,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.7949493865297,964.4291543382722,990.5,0.0953846418363169,0.0022794949386529687,990.4023358632251,0.10721213641773011,,,,25.86596938853501,,,,,0.4911797975461187,,,,0.9036666666666663,,,,0.9689999999999998,,,,27.298803884201174,,,,27.298803884201174,0.13988018860754145,58.1908519425735,115.99150404955464,172.91239536780904,227.54961926056023,30.96974854570816,22.865944168013396,1,1,19655.138796624844,105.38645064745329,30,0.1516600215788954
1997.1,166.81060320997167,0.9880967741935482,1997.0,10.0,1997.0,1.0,1.7672443645058147,0.010295688263231875,24.0,4.0,2.0,2.0,20.0,52.0,0.3122674840703553,114.81060320997172,114.81060320997172,,1.0,114.81060320997172,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.81060320997167,964.4663787935801,990.5,0.0892536147306722,0.0014810603209971748,990.4092653249477,0.09336789093881868,,,,25.849518640429466,,,,,0.4592424128398868,,,,0.8967741935483874,,,,0.9654838709677422,,,,25.22549111163869,,,,25.22549111163869,0.15103347847631024,58.153910756673774,115.91331080807923,172.7842989690489,227.3530044867531,29.84643767280682,23.281086111289788,1,1,18767.76538705918,107.45130860447809,31,0.14014161728688157
1997.11,180.82386480497507,0.9774999999999999,1997.0,11.0,1997.0,2.0,3.047435460433529,0.01666209043649576,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.3107897599588249,125.15719813830836,125.15719813830836,,1.0,125.15719813830836,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,156.1571981383084,964.446135022434,990.5,0.09312177209260511,0.002525587047169734,990.4043526408603,0.1131423812369995,,,,25.845075237189903,,,,,0.5006287925532334,,,,0.9030000000000005,,,,0.9669999999999995,,,,27.771217820760082,,,,27.771217820760082,0.1527670496541245,58.17402160425494,115.9558762478082,172.85402242054573,227.4600065090735,35.94035700985124,21.234337004271428,1,1,19995.276830947263,99.0132766661103,30,0.15428454344866716
1997.12,298.2977446565848,0.8015161290322582,1997.0,12.0,1997.0,3.0,11.344724080443232,0.034194413415318016,26.0,4.0,3.0,2.0,24.0,59.0,0.20920639029532237,239.29774465658488,239.29774465658488,,1.3548387096774193,181.12446557897294,163.94287740054259,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,272.2977446565849,964.907357904796,990.5,0.13227235937876045,0.01906775550089683,990.3486598851201,0.2383087819124397,0.1916731477258363,,,25.202993198411704,24.77924880849264,,,,0.7244978623158922,0.6557715096021701,,,0.9283870967741936,0.9236363636363635,,,0.9716129032258062,0.97,,,40.459481012449324,35.70378109245683,,,53.128564625901724,0.17621249287859786,57.666816228534294,114.88957404575265,171.12456685156317,224.84382221121624,76.50305251047962,33.940697591433214,2,1,39527.6520816709,150.4099983200698,31,0.29515869236612086
1998.01,577.254755515374,0.5178387096774193,1998.0,1.0,1997.0,4.0,9.662437823741886,0.017332353097335804,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.177954274054823,475.96443293472873,475.96443293472873,,2.4193548387096775,197.9745464986705,197.9745464986705,190.80581061992478,,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,521.8031426121481,966.1786791431739,990.5,0.22814635460890836,0.07153462795465211,990.2003190174366,0.28096036254101303,0.28096036254101303,0.2579043546365531,,23.740679511721332,23.740679511721332,23.213950511995293,,,0.7918981859946819,0.7918981859946819,0.7632232424796996,,0.9322580645161288,0.9322580645161288,0.9299999999999998,,0.9722580645161286,0.9722580645161286,0.9700000000000001,,41.80868777723804,41.80868777723804,39.1950256794243,,100.05399922649278,0.1734810015641983,55.99315327850104,111.40811477931472,165.56681774074977,216.63489289534473,120.49330778167798,68.92572534431987,3,2,74440.17542451061,319.02818088907316,31,0.5558555512582931
1998.02,1160.2351307279614,0.3223214285714286,1998.0,2.0,1997.0,5.0,52.94327512193707,0.038786179759060894,43.0,7.0,5.0,4.0,78.0,137.0,0.13334875058095066,1023.2351307279614,854.6950223504712,,3.4642857142857144,244.7048296348352,244.7048296348352,244.7048296348352,259.7119181913109,168.54010837749016,17.193174319089227,3.232811717022823,5.049368289172048,4.920879076715041,138.14387497549103,60.19317431908923,10.232811717022823,10.04936828917205,8.92087907671504,216.143874975491,935.1703766757553,968.3295224872188,990.5,0.5576736532495337,0.27037482481706016,989.6719515219331,0.4290393920814954,0.4290393920814954,0.4290393920814954,0.48129403644683116,20.913389642633103,20.913389642633103,20.913389642633103,19.21397622906778,,0.9788193185393411,0.9788193185393411,0.9788193185393411,1.0388476727652434,0.9351573219593954,0.9351573219593954,0.9351573219593954,0.9326465396048517,0.978214285714286,0.978214285714286,0.978214285714286,0.9792307692307693,45.557515247595845,45.557515247595845,45.557515247595845,44.4103735577855,157.29164775175943,0.14751229475532487,52.04166852203763,103.32030290605294,152.97510438527272,198.7623081383355,194.52130382006,121.3865426029388,4,3,105699.9872891823,596.8677419640093,28,0.8738424875097743
1998.03,2616.025655824921,0.12122580645161289,1998.0,3.0,1997.0,6.0,39.27069238605419,0.014065290925671459,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08650009960399271,2396.8966235668568,1100.0,,4.0,275.0,275.0,275.0,275.0,1296.8966235668565,44.54838709677419,7.709677419354839,14.064516129032258,61.17716145874626,1169.3968814629488,100.0,18.0,25.0,72.75780662003659,1300.2678492048844,1243.0,972.5798103979935,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.983287608892075,15.983287608892075,15.983287608892075,15.983287608892075,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9186877246998998,0.9186877246998998,0.9186877246998998,0.9186877246998998,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.840753270827456,38.840753270827456,38.840753270827456,38.840753270827456,155.3630130833098,0.0609609660872853,42.14383219782711,83.2593138607476,122.23042317975079,156.26318293360472,165.8173304443325,134.36848906739786,4,4,115590.08173398253,1984.9348746825845,31,0.8631278504628325
1998.04,3320.783550502079,0.0689,1998.0,4.0,1997.0,7.0,19.074316250059276,0.005716960956726431,70.0,14.0,18.0,25.0,168.0,295.0,0.08900914791966562,3025.783550502079,1100.0,,4.0,275.0,275.0,275.0,275.0,1925.783550502079,30.0,4.0,7.000000000000001,55.0,1829.783550502079,100.0,18.0,25.0,80.0,1997.7835505020792,1243.0,974.2397216930686,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.323376313816519,14.323376313816519,14.323376313816519,14.323376313816519,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9013834789941174,0.9013834789941174,0.9013834789941174,0.9013834789941174,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.13722752501322,34.13722752501322,34.13722752501322,34.13722752501322,136.5489101000529,0.04124884964287565,37.60324310110039,74.11872905481738,108.37759119665269,137.48544197896754,142.08169961073114,131.09897568250895,4,4,98315.21527203813,2807.398607762802,30,0.7586050561114053
1998.05,2518.9630298300463,0.12993548387096773,1998.0,5.0,1997.0,8.0,39.25990861530004,0.016261367239858618,65.0,14.0,17.0,23.0,202.0,321.0,0.13025007480918546,2197.963029830046,1100.0,,4.0,275.0,275.0,275.0,275.0,1097.9630298300458,35.0,3.999999999999999,8.0,53.74981893736489,997.2132108926811,100.0,18.0,25.0,76.74981893736486,1199.2132108926805,1243.0,972.3478565557363,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.215241451148994,16.215241451148994,16.215241451148994,16.215241451148994,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9205794606574823,0.9205794606574823,0.9205794606574823,0.9205794606574823,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.480940814088775,39.480940814088775,39.480940814088775,39.480940814088775,157.9237632563551,0.0646745663364377,42.75619753954996,84.49394888208052,124.10631461456828,158.81749907404117,175.4935950726807,143.1906935867169,4,4,117495.2798627282,1564.3414406885004,31,0.877354240313084
1998.06,1197.2677586298666,0.3006000000000001,1998.0,6.0,1997.0,9.0,38.445148073221844,0.032126363375402485,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.19917220095334084,971.6010919631998,896.6251256219018,,3.566666666666667,249.65498351344115,249.65498351344115,248.45893953039675,261.18970794734093,74.97596634129803,9.766974800830669,1.6216137060959988,2.6664225032587305,4.66767110342165,56.25328422769099,65.76697480083067,13.621613706095998,15.333089169925396,18.667671103421647,187.253284227691,991.3468032987538,968.479440338458,990.5,0.6178025711560059,0.3100599487923042,989.5721374800518,0.4467469116725022,0.4467469116725022,0.4427815766911092,0.48527709843584443,20.645950229921013,20.645950229921013,20.494000355163756,19.656415967033244,,0.9986199340537644,0.9986199340537644,0.9938357581215868,1.0447588317893637,0.9365364498271236,0.9365364498271236,0.9355747676719182,0.9355838681480897,0.9783333333333334,0.9783333333333334,0.9782142857142857,0.9794736842105265,46.05353019315028,46.05353019315028,45.38557196672029,46.00412012238663,163.60287029941767,0.14061591571754276,51.837434082881984,102.89534175249946,152.2963652627822,197.75886135541825,194.62261378139772,108.92203360515852,4,2,117794.06661558071,521.9869984918455,30,0.9089048349967648
1998.07,522.0364703062623,0.5488709677419353,1998.0,7.0,1997.0,10.0,10.090063994313143,0.018273485020297173,50.0,10.0,9.0,9.0,108.0,186.0,0.3637514677705056,336.03647030626234,336.03647030626234,,1.7096774193548387,204.7126178341507,185.0472466652483,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,405.03647030626234,965.9447496947221,990.5,0.17789594813656814,0.037269067685847056,990.2848349841776,0.3091004699267405,0.25014369035096473,,,24.030984819528648,23.91975526231009,,,,0.8188504713366028,0.7401889866609932,,,0.9335483870967742,0.9281818181818182,,,0.9741935483870968,0.9718181818181818,,,43.99665758815199,39.123134115806465,,,71.76146244453076,0.13621206375184777,56.34364985228756,112.13236437481495,166.71129055438195,218.2987486523145,106.06492421455636,51.567097777543104,2,1,53390.5280587309,233.19501466813807,31,0.39867479135850437
1998.08,353.74870767810313,0.7113225806451614,1998.0,8.0,1997.0,11.0,3.900582023557074,0.011081776436593447,47.0,8.0,6.0,5.0,89.0,155.0,0.4422953077666703,198.7487076781032,198.7487076781032,,1.0,198.7487076781032,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.74870767810324,965.168238867704,990.5,0.1281813448123654,0.011280059416275856,990.3605385957716,0.2879596916562472,,,,24.904340036410996,,,,,0.7949948307124126,,,,0.9332258064516129,,,,0.9735483870967738,,,,44.135244156719594,,,,44.135244156719594,0.12380844521646625,57.375603065788546,114.27792656099089,170.13389564213517,223.3482714525286,57.87748125588912,31.448435697609593,1,1,32836.62165259937,143.27697193786878,31,0.24519580087066437
1998.09,249.232117335399,0.8748000000000002,1998.0,9.0,1997.0,12.0,2.88101452262142,0.011525453796561598,38.0,6.0,4.0,3.0,58.0,109.0,0.4372363031949311,140.23211733539898,140.23211733539898,,1.0,140.23211733539898,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,188.23211733539898,964.6762780517585,990.5,0.10405640363706783,0.0040232117335399,990.3919203846293,0.14072376652760493,,,,25.574918566343243,,,,,0.560928469341596,,,,0.9119999999999998,,,,0.9699999999999995,,,,31.128246492430165,,,,31.128246492430165,0.12491103530492008,57.935688428941475,115.45285898412473,172.03345556629145,226.2082009608396,38.69726403723782,26.52107700279128,1,1,22412.33747454972,120.66050139240916,30,0.17293470273572314
1998.1,197.77347780148608,0.962354838709677,1998.0,10.0,1998.0,1.0,1.9699227500346996,0.010638743566465202,31.0,4.0,3.0,2.0,33.0,73.0,0.37029487975413533,124.77347780148594,124.77347780148594,,1.0,124.77347780148594,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.77347780148605,964.4276460771183,990.5,0.09537732197777929,0.002489037862990915,990.4021336401591,0.110821694012108,,,,25.86366586902899,,,,,0.499093911205944,,,,0.9054838709677417,,,,0.9687096774193547,,,,27.79483620355804,,,,27.79483620355804,0.14019858752130113,58.192309627683784,115.9945952622379,172.91747305229947,227.557443128538,31.00583589543247,21.06611957423527,1,1,20679.358135447186,98.18803715944132,31,0.1544157566864336
1998.11,196.83188386690756,0.9592666666666664,1998.0,11.0,1998.0,2.0,1.9539859211460529,0.009611000137165007,29.0,4.0,2.0,2.0,30.0,67.0,0.3432007108035399,129.83188386690753,129.83188386690753,,1.0,129.83188386690753,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.83188386690753,964.4518340166048,990.5,0.09607905131826394,0.002983188386690756,990.4009377602953,0.12130461380641575,,,,25.827799129883758,,,,,0.51932753546763,,,,0.905666666666667,,,,0.9676666666666663,,,,28.878255022608375,,,,28.878255022608375,0.14593418662884947,58.168216967514454,115.94361147943083,172.83398230156155,227.4293619616399,36.51583169040747,22.598608760437717,1,1,20792.343616278045,104.18803715944132,30,0.1604347501256022
1998.12,343.19837925029327,0.7286129032258066,1998.0,12.0,1998.0,3.0,7.066169548648152,0.021233179729890837,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2091607164540545,272.0048308631966,272.0048308631966,,1.4193548387096775,205.06266952035196,159.63130781755257,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,309.06934699222876,965.1191106908119,990.5,0.14459189240260997,0.024465100166360963,990.3309430074312,0.3103137933919013,0.18120140844577792,,,24.901518523227434,24.74631131068016,,,,0.8202506780814082,0.6385252312702102,,,0.9332258064516131,0.9199999999999999,,,0.9748387096774189,0.9700000000000001,,,45.76490452932942,34.580602779523545,,,60.266447630419954,0.17571222715239057,57.42968856216148,114.39162605797321,170.31829534697152,223.62719132247304,78.26663252851421,41.014768941002,2,1,44838.23703703245,181.74810670712586,31,0.33481359794677756
1999.01,582.3457755490808,0.5099354838709675,1999.0,1.0,1998.0,4.0,10.171829802007547,0.017187978461768078,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17513632941970578,481.05545296843565,481.05545296843565,,2.225806451612903,218.3432285055696,218.3432285055696,196.49126781088452,,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,526.894162645855,966.2063021659411,990.5,0.2284563737848845,0.07046230279555364,990.2010813234198,0.34283972774874266,0.34283972774874266,0.27380144982145543,,23.651939429729698,23.651939429729698,23.095209392670906,,,0.8733729140222787,0.8733729140222787,0.7859650712435381,,0.9358064516129033,0.9358064516129033,0.9314285714285714,,0.9745161290322579,0.9745161290322579,0.9699999999999999,,46.20904161720161,46.20904161720161,40.214722569298644,,101.49882704037391,0.17451289028805803,55.95952916911694,111.3378530235741,165.4538804635346,216.46632826486137,129.42394835620814,77.91440388599793,3,2,75515.12731803818,360.5366799972075,31,0.5638823724465217
1999.02,1000.2443341158166,0.34339285714285717,1999.0,2.0,1998.0,5.0,27.24107150260827,0.024499101772595795,43.0,7.0,5.0,4.0,78.0,137.0,0.14260548156594505,863.2443341158166,839.7710267605455,,3.4285714285714284,243.71799590472423,243.71799590472423,243.71799590472423,253.43975777486995,23.473307355271054,6.2717210183192185,1.082439634211434,0.8566900494624471,0.6853520395699577,14.577104613707993,49.27172101831921,8.082439634211434,5.856690049462448,4.685352039569958,92.57710461370799,902.9818774625388,967.825752861809,990.5,0.5073405788078632,0.25101283442134026,989.7416465867707,0.42431999109107005,0.42431999109107005,0.42431999109107005,0.45834745914186675,21.491573733870588,21.491573733870588,21.491573733870588,20.414110653558303,,0.9748719836188974,0.9748719836188974,0.9748719836188974,1.0137590310994795,0.937327460408883,0.937327460408883,0.937327460408883,0.9362640742873936,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9791666666666669,46.95502300900828,46.95502300900828,46.95502300900828,46.36172333654691,160.73437902840206,0.16270107953149765,53.178663019407054,105.62840978415579,156.52152136809397,203.68636320769434,196.90158819578912,125.74499899694487,4,3,108013.50270708617,622.3331453532179,28,0.8929687723800113
1999.03,2291.901789899027,0.1486129032258065,1999.0,3.0,1998.0,6.0,35.90581791653867,0.017369351409856827,49.0,9.0,9.0,9.0,107.0,183.0,0.08128521015017784,2108.9017898990264,1100.0,,4.0,275.0,275.0,275.0,275.0,1008.9017898990264,51.0,9.0,15.912034406878844,49.61812081470621,883.3716346774412,100.0,18.0,24.912034406878846,58.61812081470622,990.3716346774414,1242.9120344068788,971.774599700464,990.5,0.9217364836901745,0.4800000000000003,989.09826351631,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.788729035845854,16.788729035845854,16.788729035845854,16.788729035845854,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9249312720947117,0.9249312720947117,0.9249312720947117,0.9249312720947117,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.06099283569488,41.06099283569488,41.06099283569488,41.06099283569488,164.24397134277953,0.07346659045660454,44.263815097303166,87.53464702547993,128.72904641227413,165.11870283908848,186.4316364859333,155.0380333837421,4,4,122197.51467902795,1369.8856878026315,31,0.9124665074598861
1999.04,2978.653799360579,0.09290000000000002,1999.0,4.0,1998.0,7.0,26.800129395555693,0.008824571274815554,54.0,13.0,14.0,19.0,117.0,217.0,0.07346826169959272,2761.653799360579,1100.0,,4.0,275.0,275.0,275.0,275.0,1661.6537993605787,46.0,5.0,11.0,61.0,1538.6537993605787,100.0,18.0,25.0,80.0,1655.6537993605787,1243.0,973.4445440290909,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.118553977794454,15.118553977794454,15.118553977794454,15.118553977794454,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9107175912116257,0.9107175912116257,0.9107175912116257,0.9107175912116257,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.414393943328655,36.414393943328655,36.414393943328655,36.414393943328655,145.65757577331462,0.04953944227191691,39.8123818257673,78.56228413080893,115.10278597314758,146.5793648709538,154.75970881671688,134.51719178338828,4,4,104873.45455678651,2422.746421124989,30,0.8092087542961922
1999.05,2729.9836196914684,0.11332258064516128,1999.0,5.0,1998.0,8.0,45.28863025960345,0.01747807365329235,65.0,14.0,17.0,23.0,202.0,321.0,0.1207767875247826,2408.983619691468,1100.0,,4.0,275.0,275.0,275.0,275.0,1308.983619691468,35.0,4.0,8.0,55.52799657869481,1206.4556231127729,100.0,18.0,25.0,78.52799657869481,1408.4556231127729,1243.0,972.8526183487307,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.710479658154505,15.710479658154505,15.710479658154505,15.710479658154505,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9157901783090149,0.9157901783090149,0.9157901783090149,0.9157901783090149,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.06385066150991,38.06385066150991,38.06385066150991,38.06385066150991,152.25540264603964,0.058012090237457785,41.39319383721605,81.74843682739905,119.9411949525512,153.16141107243863,171.24941748016388,135.25802815910558,4,4,113278.01956865349,1692.9083433081928,31,0.8458633480335536
1999.06,1318.1949799273705,0.28256666666666663,1999.0,6.0,1998.0,9.0,42.621175443636616,0.03450856947214912,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19775552776065497,1076.861646594037,908.2475792711746,,3.6,250.6851624851496,250.6851624851496,250.27304601913585,260.4420681300696,168.61406732286244,13.968510907022624,2.2068085626495404,4.041276656424463,10.497373841112056,137.90009735565368,72.96851090702263,14.20680856264954,17.374609989757797,25.49737384111206,279.9000973556537,1012.7975087306045,968.877912545122,990.5,0.64162090725083,0.31414375789029336,989.5442353348592,0.4500018632968635,0.4500018632968635,0.44869167605110755,0.4830214685479599,20.21632092644002,20.21632092644002,20.126366797233768,19.101565906948665,,1.0027406499405978,1.0027406499405978,1.001092184076543,1.0417682725202777,0.9356245912709388,0.9356245912709388,0.9351288875216608,0.9341440914804293,0.9786666666666668,0.9786666666666668,0.9786206896551725,0.9794736842105265,45.19027620443394,45.19027620443394,44.86062915689946,44.43170005413051,161.88590396148666,0.1304558429869876,50.95057491768739,101.09419368691236,149.52686360462187,193.90874019027717,193.21495601052467,109.50008116586729,4,2,116557.85085227036,525.2730799990944,30,0.8993661331193701
1999.07,515.9941192495274,0.5549354838709678,1999.0,7.0,1998.0,10.0,10.710579618797894,0.019681108826922578,50.0,10.0,9.0,9.0,108.0,186.0,0.3698387923176502,329.9941192495275,329.9941192495275,,1.6451612903225807,208.80402014561722,187.84465361106118,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,398.99411924952756,965.9165010840468,990.5,0.17612901790338883,0.03615084806555117,990.2877201340311,0.32091666256115603,0.25915248389317136,,,24.0503023874231,23.88413358008829,,,,0.8352160805824691,0.7513786144442447,,,0.9341935483870967,0.9274999999999999,,,0.9754838709677421,0.9730000000000001,,,45.01520804720879,39.688004428871906,,,70.62037219486808,0.1352495109826633,56.380283164381325,112.20863472467177,166.8332118133251,218.47920311691468,109.68081367729047,48.29733449728072,2,1,52541.55691298186,217.24511181635967,31,0.3923354010826005
1999.08,335.26165296750906,0.7364516129032258,1999.0,8.0,1998.0,11.0,4.1543741694027325,0.012548268073482076,47.0,8.0,6.0,5.0,89.0,155.0,0.46794372088676844,180.26165296750904,180.26165296750904,,1.0,180.26165296750904,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.26165296750906,965.0798844799339,990.5,0.12196643286748321,0.008722039311724487,990.3693115278206,0.2393120433141909,,,,25.05011500457283,,,,,0.7210466118700363,,,,0.926451612903226,,,,0.9719354838709674,,,,39.91357224055161,,,,39.91357224055161,0.11776012499683257,57.48068224582993,114.49777838231344,170.48794481899282,223.87819855059954,53.42512179098536,26.086203144949327,1,1,29695.69774697039,119.459512564875,31,0.22174206800306442
1999.09,234.81262155348588,0.9006666666666666,1999.0,9.0,1998.0,12.0,2.309334612257671,0.009822357347344574,34.0,6.0,4.0,3.0,44.0,91.0,0.3907137150956304,143.81262155348588,143.81262155348588,,1.0,143.81262155348588,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.81262155348588,964.6037721010387,990.5,0.10391339371141564,0.004381262155348593,990.3917053441332,0.14939484024794863,,,,25.638538402846496,,,,,0.5752504862139436,,,,0.9133333333333329,,,,0.9699999999999995,,,,32.059727358851696,,,,32.059727358851696,0.13578398570206404,58.01175772365058,115.61326929576136,172.29480012348367,226.60615746664928,39.73305685141035,25.308372010397736,1,1,23083.003698373224,114.17947419714487,30,0.178109596438065
1999.1,200.9240466142639,0.9617741935483867,1999.0,10.0,1999.0,1.0,0.23533852864651847,0.0011717288914554979,31.0,4.0,3.0,2.0,33.0,73.0,0.3633449372355205,127.92404661426384,127.92404661426384,,1.0,127.92404661426384,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9240466142639,964.4081675848963,990.5,0.09645137952758996,0.0027924046614263946,990.4007562158112,0.11567095207157867,,,,25.87691767884358,,,,,0.5116961864570558,,,,0.91,,,,0.9699999999999995,,,,28.664543801318594,,,,28.664543801318594,0.14265868346225466,58.21154127752433,116.03531690976332,172.98421692678374,227.65996219193704,29.58085258953701,27.995092723901124,1,1,21326.420588181023,124.8839798091028,31,0.159247465562881
1999.11,207.81700829209723,0.9473666666666666,1999.0,11.0,1999.0,2.0,1.6660258276213047,0.007620901718674235,29.0,4.0,2.0,2.0,30.0,67.0,0.3234267076170637,140.81700829209728,140.81700829209728,,1.0,140.81700829209728,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.81700829209726,964.4579516123774,990.5,0.0998239800995786,0.00408170082920973,990.3960943190715,0.14128748903393423,,,,25.796855217659733,,,,,0.5632680331683892,,,,0.9120000000000003,,,,0.9699999999999995,,,,31.526955872401633,,,,31.526955872401633,0.1514670995978803,58.16175809821348,115.92999699337223,172.8118145725943,227.3956361610261,39.45468466072352,28.640452038831363,1,1,22699.40822812917,127.82051751954788,30,0.1751497548466757
1999.12,309.7670115946861,0.7755806451612901,1999.0,12.0,1999.0,3.0,7.126048071066245,0.022968296648474083,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2316419379113381,238.57346320758924,238.57346320758924,,1.1612903225806452,213.48087724894648,155.5740329435858,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,275.6379793366215,964.9631621915493,990.5,0.1334910988050015,0.01774540295036682,990.3487634982447,0.3309064299562577,0.1717075046287853,,,25.054694876739102,24.797081497666206,,,,0.8539235089957855,0.6222961317743432,,,0.9383870967741934,0.9179999999999999,,,0.974516129032258,0.97,,,48.071334022718396,33.6992346718378,,,53.506694453659975,0.1726522609502205,57.61444499466419,114.77827042597184,170.94115868084694,224.55994452713838,69.066830038284,42.88321275720499,2,1,39808.980673523016,190.63045022874286,31,0.29725941363144426
2000.01,462.36439760026815,0.5898387096774195,2000.0,1.0,1999.0,4.0,3.29401141554921,0.0072759283449686735,34.0,5.0,4.0,3.0,45.0,91.0,0.19774221556677116,371.3643976002682,371.3643976002682,,2.0,185.6821988001341,185.6821988001341,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,414.36439760026815,965.6806134612035,990.5,0.1795675121181703,0.044272879520053626,990.2761596083611,0.24578888776417465,0.24578888776417465,,,24.349757259394302,24.349757259394302,,,,0.7427287952005366,0.7427287952005366,,,0.9280645161290322,0.9280645161290322,,,0.9699999999999995,0.9699999999999995,,,39.91330105362178,39.91330105362178,,,79.82660210724356,0.17249763240393387,56.72229100757426,112.91650051407889,167.9546163056774,220.11599050770602,87.804869514855,66.76367516495552,2,2,59390.991967789174,308.1838320645445,31,0.44348112281801955
2000.02,707.1119578238224,0.4482068965517242,2000.0,2.0,1999.0,5.0,11.7034496471686,0.01739393105660545,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.14092112184889144,609.0085095479601,609.0085095479601,,2.5172413793103448,243.8206350123436,243.8206350123436,234.64332974499516,,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,653.9395440307188,966.7222035547966,990.5,0.29682859613852086,0.11244304346046095,990.0907283604009,0.42438026646695176,0.42438026646695176,0.3914924343087334,,22.944144539136925,22.944144539136925,22.475299484019594,,,0.9752825400493736,0.9752825400493736,0.9385733189799808,,0.9427586206896555,0.9427586206896555,0.939333333333333,,0.9789655172413796,0.9789655172413796,0.9786666666666669,,50.6637440872588,50.6637440872588,47.530759155703485,,125.9123635998814,0.17839183260830074,55.14631242984715,109.66157893799661,162.81504782370993,212.6529863638101,147.6098034098701,90.18516165533104,3,2,87635.00506551744,418.81099364636566,29,0.6995131311104521
2000.03,1254.9160054759786,0.30229032258064514,2000.0,3.0,1999.0,6.0,62.250840583545056,0.03612093393495014,41.0,8.0,7.0,6.0,67.0,129.0,0.11733763685362021,1125.9160054759786,898.8414015903744,,3.6451612903225805,247.0306262228199,247.0306262228199,247.0306262228199,244.51176052896784,227.0746038856042,14.977989664757414,2.5806451612903225,4.347146937255986,10.561609483051356,194.60721263924907,55.977989664757416,10.580645161290322,11.347146937255987,16.561609483051356,261.6072126392491,976.7471833536781,968.6260936650058,990.5,0.581742752148193,0.2870080305476586,989.6312492173043,0.43551972837695435,0.43551972837695435,0.43551972837695435,0.4279403994281001,20.569635823921644,20.569635823921644,20.569635823921644,19.75610745426631,,0.98812250489128,0.98812250489128,0.98812250489128,0.9780470421158716,0.9364058657109225,0.9364058657109225,0.9364058657109225,0.9344290918519297,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,45.483723851988294,45.483723851988294,45.483723851988294,42.94473317265896,164.15745102219643,0.1480467428170703,51.3945096378233,102.00577034129913,150.95337182307253,195.95074987851737,191.8346165914837,143.07849464658716,4,3,122133.14356051413,708.3198580283487,31,0.9119858390122023
2000.04,3052.8326545740315,0.0874666666666667,2000.0,4.0,1999.0,7.0,48.061208357593905,0.01597498352653245,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07996744339856572,2809.8326545740315,1100.0,,4.0,275.0,275.0,275.0,275.0,1709.832654574031,40.666666666666664,4.666666666666669,9.666666666666666,59.0,1595.832654574031,100.0,18.0,25.0,80.0,1729.832654574031,1243.0,973.620538145148,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.942559861737127,14.942559861737127,14.942559861737127,14.942559861737127,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9088076694137196,0.9088076694137196,0.9088076694137196,0.9088076694137196,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.91335119088626,35.91335119088626,35.91335119088626,35.91335119088626,143.65340476354504,0.04757696993654381,39.327893859079595,77.58723854154617,113.62575273843214,144.57886077845095,156.05798943911736,134.63224760198827,4,4,103430.45142975239,2374.6152513596953,30,0.7980744709085832
2000.05,2128.595258090947,0.16493548387096774,2000.0,5.0,1999.0,8.0,32.101476473757955,0.015822753941443474,55.0,13.0,13.0,17.0,178.0,276.0,0.13208238704174532,1852.5952580909466,1100.0,,4.0,275.0,275.0,275.0,275.0,752.5952580909469,44.965617278754785,5.000000000000001,11.947884905183681,45.211517870749944,645.4702380362586,99.96561727875479,18.0,24.94788490518368,62.21151787074996,823.4702380362586,1242.9135021839386,971.3542257454594,990.5,0.9217403335972161,0.4800000000000003,989.098259666403,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.209099140943348,17.209099140943348,17.209099140943348,17.209099140943348,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.927213347731404,0.927213347731404,0.927213347731404,0.927213347731404,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.19240342125017,42.19240342125017,42.19240342125017,42.19240342125017,168.76961368500068,0.08130630940576455,45.33380310825037,89.69606415515126,132.02349215044447,169.6297671804888,185.04350945722783,156.6633017578029,4,4,125564.59258164048,1320.4694806731986,31,0.9376089649166702
2000.06,1072.1584991223401,0.3311333333333334,2000.0,6.0,1999.0,9.0,33.03956155516451,0.03318960057648893,53.0,12.0,12.0,13.0,120.0,210.0,0.2126890125178841,862.15849912234,821.2542705071978,,3.3,246.00906904698363,246.00906904698363,249.55410555193347,259.18569594336776,40.90422861514214,8.749203728662007,1.3246448495471852,2.2248325425061424,2.5321665333183225,26.073380961108473,61.74920372866201,13.324644849547186,14.224832542506142,15.532166533318323,146.07338096110848,910.5529516279131,968.0498622444909,990.5,0.5400988141903518,0.26052968353919564,989.6993715022708,0.43318895467712504,0.43318895467712504,0.44517326162609044,0.47769991682090124,21.216320303102382,21.216320303102382,20.71460520671277,19.91606045034259,,0.9840362761879349,0.9840362761879349,0.9982164222077342,1.0367427837734713,0.9374396351103964,0.9374396351103964,0.9363828772213288,0.9355459368874591,0.9786666666666668,0.9786666666666668,0.9791666666666669,0.9800000000000003,46.723390111139544,46.723390111139544,46.267793763702365,46.29755781458389,153.60979414053293,0.14488966213174728,52.69388278564396,104.64244821247819,155.0019654073969,201.56554355985267,194.14979750157602,82.74554799200227,4,2,110599.05178118372,395.28263401826325,30,0.853387745225183
2000.07,452.68735111270564,0.6071935483870969,2000.0,7.0,1999.0,10.0,8.135462955688615,0.01760077067001074,42.0,9.0,8.0,6.0,70.0,135.0,0.30527881301234444,317.68735111270576,317.68735111270576,,1.6451612903225807,202.89041113454894,177.93525696614316,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,376.6873511127057,965.6340713460401,990.5,0.1672746315475243,0.03353747022254117,990.2991878982298,0.3041225498241819,0.23054285727913637,,,24.360994002365842,24.239289455079682,,,,0.8115616445381958,0.7117410278645728,,,0.9325806451612904,0.9254999999999999,,,0.9748387096774196,0.9720000000000001,,,44.22612783543198,38.04470959845936,,,68.7711017699219,0.15076637784119484,56.773031040709796,113.02324794972492,168.12793532921842,220.3785862037893,98.11446478073142,48.97535557111864,2,1,51165.69971682188,218.08328239191619,31,0.382061676499566
2000.08,298.520284082541,0.7901935483870969,2000.0,8.0,1999.0,11.0,3.0663774013576663,0.010151330553929996,39.0,7.0,5.0,4.0,60.0,115.0,0.3885723125347501,183.52028408254102,183.52028408254102,,1.0,183.52028408254102,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.52028408254102,964.9057316523918,990.5,0.11972958883160895,0.008848354683962521,990.3714220564844,0.24380661096783993,,,,25.22188379312474,,,,,0.7340811363301638,,,,0.9283870967741938,,,,0.9716129032258061,,,,40.98530853216543,,,,40.98530853216543,0.1364893850121312,57.684058872760524,114.92375820416055,171.17506254145124,224.90916743487236,52.02130561702424,31.916082118986072,1,1,30493.06954793109,144.5218715197314,31,0.22769615851203023
2000.09,225.69355356909313,0.9172666666666665,2000.0,9.0,1999.0,12.0,2.107333118767466,0.009368328347095868,34.0,6.0,4.0,3.0,44.0,91.0,0.40603181441839564,134.69355356909307,134.69355356909307,,1.0,134.69355356909307,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.69355356909313,964.5538349475788,990.5,0.1008046205349181,0.0034693553569093093,990.3957260241083,0.13078429525364263,,,,25.71110678127561,,,,,0.5387742142763724,,,,0.909333333333333,,,,0.9683333333333333,,,,29.939149197604856,,,,29.939149197604856,0.13195887198460554,58.063598971745385,115.72266564536302,172.47321456821402,226.87824072658117,37.137659815263774,23.223750465472058,1,1,21556.187422275496,106.8839798091028,30,0.1663286066533603
2000.1,162.10590739909983,0.9899032258064515,2000.0,10.0,2000.0,1.0,3.5843483285542077,0.021914810955114956,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.3611204952164333,103.33171385071267,103.33171385071267,,1.0,103.33171385071267,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,135.912359012003,964.4733111873695,990.5,0.08622012239045555,0.0005620369661728324,990.4132178406431,0.07563761018562384,,,,25.864269043088225,,,,,0.4133268554028508,,,,0.8880645161290323,,,,0.9612903225806455,,,,22.400426453610745,,,,22.400426453610745,0.1384175156984725,58.146992526189344,115.89868262777945,172.760372175531,227.31636133081992,26.1167633567761,19.179766566944203,1,1,16665.917281486396,90.43185959258837,31,0.12444681363117081
2000.11,170.72456953192895,0.9798333333333332,2000.0,11.0,2000.0,2.0,3.56497978181677,0.01959761316411627,23.0,4.0,2.0,2.0,19.0,50.0,0.2996032612440555,120.72456953192899,120.72456953192899,,1.0,120.72456953192899,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.72456953192895,964.4767293010317,990.5,0.09092883052224851,0.0022944892225705343,990.4067766802551,0.1079252550706191,,,,25.82212212415285,,,,,0.4828982781277161,,,,0.8990000000000004,,,,0.9656666666666663,,,,26.66978535824668,,,,26.66978535824668,0.15423685946014803,58.143335983160235,115.89097203426279,172.74781012366287,227.2972332829049,41.73545069917277,18.875861702535428,1,1,19202.245457937614,89.07325151308405,30,0.14816547421248158
2000.12,340.7482037215635,0.7393870967741935,2000.0,12.0,2000.0,3.0,7.6160082151372475,0.022095720989965574,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2140768530315365,269.55465533446676,269.55465533446676,,1.4838709677419355,189.64974754720694,165.13680942700364,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,306.619171463499,965.1117829143465,990.5,0.1437575348133775,0.02417895216712702,990.3320635130194,0.26205031328769907,0.19514743007946292,,,24.958230285385326,24.677137576127393,,,,0.7585989901888278,0.6605472377080146,,,0.9296774193548388,0.9213333333333332,,,0.9725806451612898,0.9700000000000002,,,42.104843700813824,35.717491153099765,,,59.38750071037822,0.1738882660910852,57.43049989640882,114.39430293130845,170.32496416848787,223.64247249274257,84.59516845504817,41.39140921667904,2,1,44184.3005285214,183.533081960103,31,0.32993055950210126
2001.01,618.4180538005285,0.48970967741935495,2001.0,1.0,2000.0,4.0,11.23828076173278,0.0175749110294148,41.0,6.0,4.0,3.0,66.0,120.0,0.19837635440285215,498.4180538005286,498.4180538005286,,2.3548387096774195,213.19288149287695,213.19288149287695,203.00009229618342,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,549.4180538005285,966.3588943232685,990.5,0.23966225921049142,0.07670194777346287,990.183635793016,0.3249573024602589,0.3249573024602589,0.2934888455640241,,23.499784167287558,23.499784167287558,22.9799830774613,,,0.852771525971508,0.852771525971508,0.8120003691847334,,0.9361290322580645,0.9361290322580645,0.9327272727272725,,0.9748387096774193,0.9748387096774193,0.9727272727272727,,44.865136708736586,44.865136708736586,41.505520114871224,,104.45803861952426,0.1685232611214395,55.72822028443047,110.86016577273556,164.699709703746,215.3714602060744,141.84065572368237,76.51718261230016,3,2,77716.78073292604,355.55286143892266,31,0.5803224367751347
2001.02,1143.3911516694714,0.31257142857142867,2001.0,2.0,2000.0,5.0,42.43417262737122,0.031001524082221128,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.13272078408781587,999.2482945266144,905.3761976155338,,3.607142857142857,250.53931021056277,250.53931021056277,250.53931021056277,253.2489103263337,93.87209691108036,10.353304560434053,1.9891692576801947,3.1188991876757504,2.897286941700011,75.51343696359037,55.06759027471976,9.27488354339448,8.690327759104322,7.183001227414296,157.79915124930466,978.4089991927522,968.3140870248791,990.5,0.5854489472045129,0.298632321650908,989.6159187311447,0.44738508039270447,0.44738508039270447,0.44738508039270447,0.45846072882829,20.85444662587285,20.85444662587285,20.85444662587285,20.03421576537061,,1.0021572408422517,1.0021572408422517,1.0021572408422517,1.0129956413053347,0.9370297388198928,0.9370297388198928,0.9370297388198928,0.935107805115118,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794117647058824,46.85672506892555,46.85672506892555,46.85672506892555,45.321760289258506,168.08695823954076,0.15399310232856273,52.172602193112475,103.57883748274385,153.35428308412378,199.24604829262333,198.40480411039528,143.09690088500298,4,3,112954.4359369714,709.6750263238312,28,0.9338164346641153
2001.03,2915.8352471432017,0.09767741935483874,2001.0,3.0,2000.0,6.0,49.00923250567653,0.018079101709084718,59.0,11.0,12.0,13.0,144.0,239.0,0.08344546076731817,2676.8352471432017,1100.0,,4.0,275.0,275.0,275.0,275.0,1576.8352471432022,40.999999999999986,7.0,13.0,63.984218406169376,1451.851028737033,100.0,18.0,25.0,76.98421840616938,1595.851028737033,1243.0,973.3018812655209,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.261216741364414,15.261216741364414,15.261216741364414,15.261216741364414,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9117687445635074,0.9117687445635074,0.9117687445635074,0.9117687445635074,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.80663217668233,36.80663217668233,36.80663217668233,36.80663217668233,147.2265287067293,0.0518886367909391,40.186431092349174,79.3168164548598,116.25018367818956,148.1440787062098,168.64287855321047,137.35147320706892,4,4,109536.53735780658,1876.2336346149646,31,0.8179251594818293
