MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2001.04,3300.4382606344147,0.07083333333333332,2001.0,4.0,2000.0,7.0,23.01001831188925,0.0068101190344935485,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0733196026658107,3057.4382606344147,1100.0,,4.0,275.0,275.0,275.0,275.0,1957.4382606344154,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1843.4382606344154,100.0,18.0,25.0,80.0,1977.4382606344154,1243.0,974.1848095921566,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.378288414728736,14.378288414728736,14.378288414728736,14.378288414728736,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9018420096730526,0.9018420096730526,0.9018420096730526,0.9018420096730526,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.29221878670094,34.29221878670094,34.29221878670094,34.29221878670094,137.16887514680377,0.04192606345757664,37.75175139101767,74.41805788636705,108.83216856468431,138.10391604858958,143.91448985497757,126.8562276657332,4,4,98761.5901056987,2819.224863941812,30,0.762049306371132
2001.05,3016.7057371795445,0.09148387096774194,2001.0,5.0,2000.0,8.0,45.60434686476551,0.015630519976353164,65.0,14.0,17.0,23.0,202.0,321.0,0.10862860226625438,2695.7057371795445,1100.0,,4.0,275.0,275.0,275.0,275.0,1595.7057371795456,35.0,4.0,8.0,57.0,1491.7057371795456,100.0,18.0,25.0,80.0,1693.7057371795456,1243.0,973.5199269009977,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.043171105887735,15.043171105887735,15.043171105887735,15.043171105887735,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.909040273072057,0.909040273072057,0.909040273072057,0.909040273072057,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.18204184417927,36.18204184417927,36.18204184417927,36.18204184417927,144.72816737671707,0.04952838296601153,39.57887310828144,78.09528361528368,114.40278637097313,145.6493280885684,163.82829025242862,127.7313554754008,4,4,107677.75652827747,1978.7987667924585,31,0.8040453743150946
2001.06,1619.1667969402886,0.2257333333333333,2001.0,6.0,2000.0,9.0,42.303999717226176,0.02717275138531686,62.0,12.0,14.0,16.0,153.0,257.0,0.1687082297072526,1362.1667969402886,1038.4922374304258,,3.933333333333333,264.04185870384663,264.04185870384663,264.04185870384663,263.9642799845207,323.6745595098628,23.17551079497611,3.7055221608584863,6.551539440384066,20.150945339135426,270.0910417745086,85.1755107949761,15.705522160858488,20.55153944038407,36.150945339135426,423.0910417745086,1159.9248098266446,969.8450351701061,990.5,0.8030123843615774,0.4151824613853676,989.2818051542532,0.49566196729182466,0.49566196729182466,0.49566196729182466,0.4955199148617105,18.94110801685504,18.94110801685504,18.94110801685504,18.77371877627942,,1.0561674348153867,1.0561674348153867,1.0561674348153867,1.0558571199380828,0.9335832115986754,0.9335832115986754,0.9335832115986754,0.9331248695700093,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.7085711576192,44.7085711576192,44.7085711576192,44.26001121346313,175.43505727208984,0.11506900077386868,48.88131493375014,96.88518859959679,143.03884051070955,184.85104140865676,194.41361206992096,149.71475666356932,4,3,126313.24123590463,773.6787752756733,30,0.9746392070671653
2001.07,700.0392743685613,0.45670967741935486,2001.0,7.0,2000.0,10.0,17.907287543120987,0.025368686892991755,58.0,11.0,11.0,11.0,136.0,227.0,0.34417036049991967,473.03927436856117,473.03927436856117,,2.193548387096774,215.61271707881792,209.15090325019796,233.3148888226699,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.0392743685612,966.6864576529381,990.5,0.2522150401704024,0.07595861603691974,990.1718263437928,0.3392998757315782,0.31903157132839133,0.387662113555422,,23.146068815122867,23.01076150779941,21.984847767312846,,,0.862450868315272,0.836603613000792,0.9332595552906795,,0.9348387096774194,0.9329629629629631,0.9379999999999997,,0.9758064516129031,0.975185185185185,0.9780000000000003,,44.60633767066839,42.798304736924514,46.126266007223286,,96.76172115354562,0.1352560155456282,55.17009645730195,109.71381431082575,162.90512849154996,212.801240079958,150.81498820957032,54.24958194068793,3,1,71990.72053823796,248.5528614389226,31,0.537565117519698
2001.08,399.2693366146399,0.6565806451612904,2001.0,8.0,2000.0,11.0,4.470367268010619,0.011212311630718449,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.4129833292776523,234.91449790496256,234.91449790496256,,1.096774193548387,221.2301268593736,141.40516747108583,,,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,299.14030435657537,965.3883357404417,990.5,0.14130120808889962,0.017168450244458813,990.3415303416666,0.35543664200650266,0.14146065533492067,,,24.597757959218324,24.47187346362954,,,,0.8849205074374944,0.5656206698843432,,,0.9377419354838711,0.91,,,0.976774193548387,0.9700000000000001,,,48.97585252664665,29.964736255171854,,,51.87566571263102,0.12973364830207004,57.102756676911845,113.70843974570477,169.22010714938983,221.9879935127171,60.722045169414045,40.3396737518242,2,1,38595.49529019748,181.9714761305935,31,0.28819814284795015
2001.09,287.43829420711364,0.8078333333333333,2001.0,9.0,2000.0,12.0,3.1873593684667223,0.011201787814726727,40.0,6.0,4.0,3.0,65.0,118.0,0.4139291899299822,169.43829420711361,169.43829420711361,,1.0,169.43829420711361,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.43829420711367,964.8540090412573,990.5,0.11465688130802566,0.007078440069233441,990.3782646786227,0.20794913012831182,,,,25.316306507237076,,,,,0.6777531768284546,,,,0.9240000000000002,,,,0.9706666666666662,,,,37.764580325546966,,,,37.764580325546966,0.13057217370006183,57.74245081638404,115.04631546149209,171.37335982166346,225.20806382952495,48.82435050070734,27.642224553079853,1,1,27190.497834393816,124.53308196010299,30,0.2098032240308165
2001.1,213.44407482645204,0.938064516129032,2001.0,10.0,2001.0,1.0,2.2740720691415786,0.010588452742834393,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4145710441885252,124.96020385871005,124.96020385871005,,1.0,124.96020385871005,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,167.47633289096814,964.4806644489587,990.5,0.09698056803101186,0.0024960203858710064,990.4005234115831,0.11141006696975546,,,,25.808448895654674,,,,,0.4998408154348403,,,,0.9045161290322583,,,,0.9674193548387096,,,,27.710725797982043,,,,27.710725797982043,0.12980436525547942,58.138931260097095,115.88172165084247,172.7328299899266,227.27462430320801,31.635223413750825,22.408035088085867,1,1,20616.77999369863,103.08712330781783,31,0.15394847665545572
2001.11,284.02639428746454,0.8186333333333334,2001.0,11.0,2001.0,2.0,5.662846189717446,0.019543297556689772,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35010489574376535,186.69306095413123,186.69306095413123,,1.0,186.69306095413123,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,232.69306095413125,964.8383041498857,990.5,0.11903909539270756,0.010030372110554494,990.3709305324967,0.26050819075108306,,,,25.272118191860077,,,,,0.7467722438165248,,,,0.9280000000000003,,,,0.9730000000000001,,,,41.82692696154281,,,,41.82692696154281,0.14549990360811801,57.753876043943436,115.07111479622154,171.4154511225005,225.2759057381051,60.60673897916796,25.77284196717617,1,1,30115.387412310818,116.40999832006979,30,0.23237181645301558
2001.12,421.0445113447438,0.6305806451612902,2001.0,12.0,2001.0,3.0,4.854923888388777,0.011515383226320612,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2695580291366734,308.0122532802278,308.0122532802278,,1.935483870967742,162.51634361965557,155.53011032681863,,,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,359.52838231248586,965.4941005798381,990.5,0.16135628932886983,0.03160245065604556,990.307041260015,0.19277048478783604,0.17210669481657231,,,24.62017019538889,24.6265092520596,,,,0.6500653744786222,0.6221204413072743,,,0.9196774193548394,0.9175862068965522,,,0.9706451612903221,0.9699999999999996,,,35.100289197654696,33.44514368202081,,,66.38768167438384,0.15746593423928304,56.97074514749293,113.43301057866715,168.77841461331505,221.33106187027656,78.18426296099062,58.85606595664537,2,1,49392.43516574156,262.6079050669756,31,0.3688204537465768
2002.01,557.8552088687493,0.5181290322580644,2002.0,1.0,2001.0,4.0,4.532943294075241,0.008397766926042435,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.19865993303061286,448.14553144939447,448.14553144939447,,2.0,224.07276572469723,224.07276572469723,,,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,496.30682177197514,966.1101241640795,990.5,0.2103741106650016,0.05990943126151472,990.2297164580737,0.3592098733525732,0.3592098733525732,,,23.760382420641637,23.760382420641637,,,,0.8962910628987892,0.8962910628987892,,,0.9383870967741939,0.9383870967741939,,,0.9761290322580648,0.9761290322580648,,,47.81728867964122,47.81728867964122,,,95.63457735928245,0.17104741722946507,56.1170047718437,111.66190088793138,165.96264879478252,217.19842405391339,109.11595841233307,77.21294139908063,2,2,71152.1255553061,359.11733584500763,31,0.5313032075515689
2002.02,729.8509509474,0.4358571428571429,2002.0,2.0,2001.0,5.0,9.472870808927407,0.012769302236854385,36.0,6.0,5.0,4.0,54.0,105.0,0.14522246107499592,624.8509509473998,624.8509509473998,,2.892857142857143,217.61988926431354,217.61988926431354,212.36451310902532,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,671.8509509474,966.8194038037894,990.5,0.3065732480955553,0.1165150329515999,990.0769117189529,0.33981482597864565,0.33981482597864565,0.32257325239580825,,22.91769308918464,22.91769308918464,22.874329830590064,,,0.8704795570572547,0.8704795570572547,0.8494580524361013,,0.9367857142857147,0.9367857142857147,0.9352000000000003,,0.9753571428571431,0.9753571428571431,0.9748000000000002,,44.70816116541091,44.70816116541091,43.403651880941624,,128.1695829388054,0.175539613738652,55.00618532168337,109.37145475004847,162.35519210804983,211.981236501071,152.5455873618421,110.73424721317345,3,2,86129.95973487727,520.4724227664398,28,0.7120532385489192
2002.03,1244.0192103874256,0.28403225806451615,2002.0,3.0,2001.0,6.0,23.480515025838333,0.01897938482646163,41.0,8.0,7.0,6.0,67.0,129.0,0.10846359694777194,1115.0192103874253,988.8928722657851,,3.806451612903226,259.7717906099875,259.7717906099875,259.7717906099875,259.8761005404203,126.12633812164034,26.64516129032258,4.516129032258065,6.713551901775533,5.866341307983271,82.3851545893009,67.64516129032258,12.516129032258064,13.713551901775533,11.86634130798327,149.3851545893009,1082.7677144901413,968.655645064428,990.5,0.7079644113641701,0.3692165019010234,989.4228190867346,0.4804814397569452,0.4804814397569452,0.4804814397569452,0.48147666664017696,20.286692582549712,20.286692582549712,20.286692582549712,19.899921887343815,,1.0390871624399503,1.0390871624399503,1.0390871624399503,1.0395044021616817,0.9357029529450143,0.9357029529450143,0.9357029529450143,0.9346716616518178,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9792000000000003,47.221824606043455,47.221824606043455,47.221824606043455,46.241070311733914,178.95665955339962,0.14817676453820786,51.528264975099816,102.26102623058999,151.30507197181592,196.34305846784866,197.86181938677623,148.11456109016356,4,3,133143.75470772927,739.9062798752734,31,0.9942036641855531
2002.04,1774.290868766572,0.20020000000000007,2002.0,4.0,2001.0,7.0,11.118031633156768,0.006283065602391452,45.0,11.0,10.0,10.0,72.0,148.0,0.08361186197156899,1626.290868766572,1100.0,,4.0,275.0,275.0,275.0,275.0,526.2908687665715,55.0,7.0,15.0,35.56019383557916,413.7306749309924,100.0,18.0,25.0,45.56019383557916,485.73067493099245,1243.0,970.3707858837074,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.19231212317783,18.19231212317783,18.19231212317783,18.19231212317783,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9313073396048014,0.9313073396048014,0.9313073396048014,0.9313073396048014,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.793272785285204,44.793272785285204,44.793272785285204,44.793272785285204,179.17309114114082,0.10130150925082226,47.77956585232179,94.64154076705555,139.57380866630788,179.99809946579003,184.46067011440567,174.151986383405,4,4,129004.6256216214,1464.4980265712,30,0.9954060618952268
2002.05,1928.5630504386809,0.18570967741935485,2002.0,5.0,2001.0,8.0,13.575897598247725,0.007217472791163655,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12981871406227533,1679.6598246322294,1100.0,,4.0,275.0,275.0,275.0,275.0,579.6598246322292,47.58064516129032,5.967741935483871,12.96774193548387,33.544853728531514,479.5988418714397,100.0,18.0,25.0,48.28678921240248,637.2762612262783,1243.0,970.8653180852343,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.6977799216511,17.6977799216511,17.6977799216511,17.6977799216511,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9299986980797139,0.9299986980797139,0.9299986980797139,0.9299986980797139,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.51456778635133,43.51456778635133,43.51456778635133,43.51456778635133,174.0582711454053,0.09050140087868362,46.586346618039485,92.22568785464438,135.8777538478579,174.90402528239113,181.32724184082286,170.96438619277882,4,4,129499.35373218157,1433.323670692943,31,0.9669903952522518
2002.06,1272.6958551488847,0.2769,2002.0,6.0,2001.0,9.0,28.75495481230374,0.023769789226582867,53.0,12.0,12.0,13.0,120.0,210.0,0.1718985150147221,1062.6958551488851,972.0163023545049,,3.8,254.84743268599817,254.84743268599817,254.84743268599817,259.3425053706375,90.67955279438031,16.22708975800356,2.263457161181013,4.26272487733156,5.6134961253663995,62.312784872497765,69.22708975800357,14.263457161181012,16.26272487733156,18.6134961253664,182.31278487249776,1071.7695741510208,968.7499137543433,990.5,0.6940249451175123,0.35843014898245024,989.4475449059003,0.4630500799481795,0.4630500799481795,0.4630500799481795,0.4790532536889471,20.234581071608474,20.234581071608474,20.234581071608474,19.795909271562504,,1.0193897307439928,1.0193897307439928,1.0193897307439928,1.03737002148255,0.936399879911741,0.936399879911741,0.936399879911741,0.9354998498896759,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795833333333336,46.183761196934775,46.183761196934775,46.183761196934775,45.99268226335812,175.3454294014908,0.14064356993459487,51.33760051673262,101.87228132153497,150.70354773480506,195.4978874017569,195.89432883958514,127.81118223357413,4,3,126248.7091690734,636.6750263238313,30,0.9741412744527268
2002.07,553.0656239907615,0.5334193548387097,2002.0,7.0,2001.0,10.0,13.928864681123354,0.023349129233536582,50.0,10.0,9.0,9.0,108.0,186.0,0.34914129860032284,367.0656239907616,367.0656239907616,,1.8387096774193548,206.1142965012856,191.30017259082248,196.52906086161303,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,436.0656239907616,966.0738045400655,990.5,0.19259670459207406,0.04537228063796364,990.26203101477,0.3122759944450119,0.2680775136544935,0.27387205528521635,,23.875950480259455,23.71549020990826,22.82003665800175,,,0.8244571860051423,0.7652006903632897,0.7861162434464518,,0.9329032258064517,0.928695652173913,0.93,,0.974516129032258,0.9726086956521738,0.9700000000000001,,43.979228133873114,40.15064653657582,39.67906329124929,,77.60832685048572,0.1382632641342458,56.14357011275927,111.71961247267303,166.06071928949535,217.35675852818233,123.63224976399755,50.68701276294099,3,1,57740.5951767614,228.88022120900717,31,0.43115737139158755
2002.08,344.75018733766774,0.7233225806451612,2002.0,8.0,2001.0,11.0,4.073429139884621,0.011781740434707597,47.0,8.0,6.0,5.0,89.0,155.0,0.4542246532232655,189.75018733766765,189.75018733766765,,1.0,189.75018733766765,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.75018733766768,965.1239635002273,990.5,0.1251629116334855,0.010056113334907394,990.3647809750315,0.2635426103759132,,,,24.977274864428328,,,,,0.7590007493506705,,,,0.9303225806451615,,,,0.9732258064516126,,,,42.11716605376382,,,,42.11716605376382,0.12109999657941238,57.42850405885823,114.38857771954652,170.31201378408588,223.614704637674,56.89486346771682,30.198956844336877,1,1,31335.171544000284,137.37877582538962,31,0.23398425585424346
2002.09,252.98905261365277,0.8699,2002.0,9.0,2001.0,12.0,2.2542744688797454,0.008797316199838971,38.0,6.0,4.0,3.0,58.0,109.0,0.4322675235841304,143.98905261365277,143.98905261365277,,1.0,143.98905261365277,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,191.98905261365275,964.7027358754043,990.5,0.10533717702738163,0.004398905261365281,990.3902639177112,0.1492404728249218,,,,25.538287569481806,,,,,0.5759562104546115,,,,0.9143333333333332,,,,0.9696666666666663,,,,32.01084336790705,,,,32.01084336790705,0.12619229201288007,57.90883702935493,115.39610998041744,171.94069673502037,226.06628404902065,38.69726403723782,24.24621414787005,1,1,23047.807224893084,111.12584081909263,30,0.1778380187105948
2002.1,208.86689643537701,0.9464838709677416,2002.0,10.0,2002.0,1.0,1.4538318177867762,0.006938947260998833,37.0,5.0,3.0,2.0,50.0,97.0,0.4651335372560406,111.86689643537697,111.86689643537697,,1.0,111.86689643537697,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.86689643537701,964.4534210516712,990.5,0.09336371469387852,0.0011866896435377,990.4054495956626,0.08876275581886771,,,,25.863265788172775,,,,,0.44746758574150813,,,,0.8961290322580647,,,,0.9629032258064522,,,,24.508068647057822,,,,24.508068647057822,0.11713489833679308,58.166466277770645,115.9399315745983,172.8280151923779,227.4203384859754,29.256906860264984,22.204584229677597,1,1,18234.003073411022,102.1487668975602,31,0.13615593692809902
2002.11,216.65226348398798,0.9349000000000002,2002.0,11.0,2002.0,2.0,1.75627900654758,0.008093695674525371,29.0,4.0,2.0,2.0,30.0,67.0,0.3108668930090214,149.65226348398798,149.65226348398798,,1.0,149.65226348398798,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.652263483988,964.5019490880193,990.5,0.1028359989149959,0.004965226348398802,990.3921987747364,0.16020534363630098,,,,25.730044343081026,,,,,0.5986090539359521,,,,0.915333333333334,,,,0.9699999999999995,,,,33.54076996483016,,,,33.54076996483016,0.1544411105502371,58.11695087874876,115.83532106453524,172.65711428269225,227.15906631499166,38.56424664108008,29.32590540710985,1,1,24149.354374677736,130.8839798091028,30,0.18633761091572326
2002.12,307.66996240053544,0.7787741935483871,2002.0,12.0,2002.0,3.0,5.3064853769743285,0.016879757550893795,31.0,5.0,3.0,2.0,36.0,77.0,0.2545949150858536,230.66996240053533,230.66996240053533,,1.1612903225806452,206.62971294453993,149.04954662717165,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.66996240053544,964.9508353583243,990.5,0.13148105332817964,0.016611476592183493,990.3519074700796,0.31198859013159547,0.15767519110210731,,,25.089083521623458,24.883302076031107,,,,0.8265188517781599,0.5961981865086866,,,0.9351612903225806,0.916,,,0.974516129032258,0.97,,,46.44489191096788,32.32832452071237,,,51.659137801405365,0.16713744253235854,57.629804687933934,114.81032005156933,170.99256267421512,224.636414997143,69.066830038284,36.395576026547815,2,1,38434.39852424559,162.65240649787216,31,0.2869952100078076
2003.01,562.0351555453894,0.5249354838709677,2003.0,1.0,2002.0,4.0,10.777961616484086,0.019493434884661216,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.1693079335477286,466.5512845776476,466.5512845776476,,2.193548387096774,214.7601512828021,214.7601512828021,191.32674039555795,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,510.7770910292604,966.1172057022845,990.5,0.2210416760927908,0.06679700994438832,990.2121613139627,0.3328200692762618,0.3328200692762618,0.2594704671785878,,23.76213554240204,23.76213554240204,23.18615411286915,,,0.859040605131208,0.859040605131208,0.7653069615822315,,0.9351612903225807,0.9351612903225807,0.93,,0.9741935483870967,0.9741935483870967,0.9699999999999999,,45.59491894910722,45.59491894910722,39.251051896855664,,98.78681568470263,0.17641136292366077,56.08776339929473,111.6033580643507,165.87472381569805,217.08110850165355,123.45372376494362,71.38761154586095,3,2,73497.39086941876,330.24511181635967,31,0.5488156426927924
2003.02,900.8042421741891,0.36935714285714283,2003.0,2.0,2002.0,5.0,13.116277676711295,0.014461555877556804,43.0,7.0,5.0,4.0,78.0,137.0,0.15437396873391954,763.8042421741892,763.8042421741892,,3.357142857142857,228.14464424010472,228.14464424010472,228.14464424010472,222.23686647085,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.8042421741892,967.4932031031332,990.5,0.4140725084744391,0.1855014252940188,989.9004260662313,0.370946912142911,0.370946912142911,0.370946912142911,0.35038536369727286,22.036276050955372,22.036276050955372,22.036276050955372,21.394307547332613,,0.9125785769604189,0.9125785769604189,0.9125785769604189,0.8889474658834002,0.938214285714286,0.938214285714286,0.938214285714286,0.9389999999999997,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.9770000000000001,45.20833719816361,45.20833719816361,45.20833719816361,42.77432275691282,150.90155543624542,0.1675496902243563,53.830943109936506,106.96007550065306,158.5863701612977,206.59767513063062,181.63631189903356,121.06264394400084,4,3,101405.84525315693,594.9869984918455,28,0.838341974645808
2003.03,1521.432053482528,0.2358387096774194,2003.0,3.0,2002.0,6.0,28.94924240478049,0.019073308223578275,49.0,9.0,9.0,9.0,107.0,183.0,0.1254134006116202,1338.432053482528,1065.4669062032017,,4.0,266.3667265508004,266.3667265508004,266.3667265508004,266.3667265508004,272.9651472793267,29.410467167014684,5.212324120867082,8.376925044773385,13.424515439966886,216.54091550670464,78.41046716701469,14.212324120867082,17.376925044773387,22.424515439966886,323.5409155067046,1175.466622535857,969.5591223934083,990.5,0.8163027733333216,0.43878718103929665,989.2449100456274,0.503292637385847,0.503292637385847,0.503292637385847,0.503292637385847,19.18249501483319,19.18249501483319,19.18249501483319,19.18249501483319,,1.0654669062032023,1.0654669062032023,1.0654669062032023,1.0654669062032023,0.9341370323612701,0.9341370323612701,0.9341370323612701,0.9341370323612701,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.77012832947028,45.77012832947028,45.77012832947028,45.77012832947028,183.08051331788113,0.12606343940058357,49.56774242319028,98.27517740155002,145.1659370030365,187.78395615267348,196.03622483046803,171.89976406510178,4,4,136211.90190850355,920.6228892052876,31,1.0171139628771173
2003.04,2925.421632899362,0.10500000000000002,2003.0,4.0,2002.0,7.0,63.29424709366153,0.021898344896362013,53.333333333333336,12.0,12.666666666666666,15.0,104.0,197.0,0.06674441998411004,2728.4216328993616,1100.0,,4.0,275.0,275.0,275.0,275.0,1628.4216328993607,46.666666666666664,6.0,12.333333333333334,61.58842406843155,1501.8332088309294,100.0,18.0,25.0,76.58842406843154,1605.8332088309292,1243.0,973.2636664714884,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.299431535396792,15.299431535396792,15.299431535396792,15.299431535396792,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.909048096144739,0.909048096144739,0.909048096144739,0.909048096144739,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.85163273580188,36.85163273580188,36.85163273580188,36.85163273580188,147.40653094320749,0.05539669616985464,40.19773755391835,79.35029595028583,116.32798118818633,148.31524561250964,170.96438619277882,122.71759526614241,4,4,106132.70227910938,1877.040272987144,30,0.8189251719067081
2003.05,3132.756440168986,0.08403225806451613,2003.0,5.0,2002.0,8.0,47.668286541473385,0.015666090342599116,65.0,14.0,17.0,23.0,202.0,321.0,0.10456857578875595,2811.7564401689865,1100.0,,4.0,275.0,275.0,275.0,275.0,1711.756440168987,35.0,4.0,7.999999999999998,57.0,1607.756440168987,100.0,18.0,25.0,80.0,1809.7564401689865,1243.0,973.7814797594156,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.781618247469543,14.781618247469543,14.781618247469543,14.781618247469543,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9059134171152825,0.9059134171152825,0.9059134171152825,0.9059134171152825,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.4344557977657,35.4344557977657,35.4344557977657,35.4344557977657,141.7378231910628,0.04670903435957055,38.85311481343965,76.63562558537076,112.19405191841416,142.663675821226,161.3695796926039,123.12297439099554,4,4,105452.94045415072,2071.8828139285506,31,0.78743235106146
2003.06,1753.9004522788232,0.20686666666666667,2003.0,6.0,2002.0,9.0,40.55459570339944,0.023995011595715755,62.0,12.0,14.0,16.0,153.0,257.0,0.1539727530399554,1496.900452278823,1075.5332483245807,,4.0,268.88331208114516,268.88331208114516,268.88331208114516,268.88331208114516,421.3672039542426,27.470810581904377,4.407972474229213,7.763381327754965,26.23297767808514,355.4920618922689,89.47081058190436,16.407972474229215,21.76338132775497,42.23297767808513,508.49206189226885,1203.175412708469,970.2552060177909,990.5,0.8589464314354082,0.4514178670385976,989.189635701526,0.5126641776224086,0.5126641776224086,0.5126641776224086,0.5126641776224086,18.421765506112486,18.421765506112486,18.421765506112486,18.421765506112486,,1.0755332483245807,1.0755332483245807,1.0755332483245807,1.0755332483245807,0.9315654912538509,0.9315654912538509,0.9315654912538509,0.9315654912538509,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.24997962927367,44.24997962927367,44.24997962927367,44.24997962927367,176.99991851709467,0.10692411955998403,47.948184013582754,94.991704392014,140.1314364046546,180.81886288676623,193.3612670761196,162.22004806324736,4,4,127439.94133230814,919.2449428265672,30,0.9833328806505257
2003.07,742.4544842949743,0.4390645161290323,2003.0,7.0,2002.0,10.0,21.7969402038134,0.028081917757746568,58.0,11.0,11.0,11.0,136.0,227.0,0.32683992012081914,515.4544842949743,515.4544842949743,,2.4516129032258065,207.7528912746309,205.55999443350686,225.80725904678286,220.75414735468235,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,595.4544842949742,966.8499566017571,990.5,0.2798936094990572,0.09334967979696651,990.126756710704,0.31656412827291086,0.309473619275589,0.3636389580720359,0.3453121405609659,22.960235980673918,22.927769976758942,21.847012513160337,21.11663638885204,,0.8310115650985238,0.8222399777340276,0.9032290361871312,0.8830165894187293,0.9329032258064518,0.9323333333333336,0.9374999999999997,0.94,0.974838709677419,0.9746666666666663,0.9766666666666669,0.9766666666666666,42.421816064503304,41.84273955547955,44.28040176677072,41.97720330669757,104.11790050920418,0.13726651022069442,54.89172344513526,109.14205905190217,162.01007630626063,211.51937535777446,173.41355921389572,58.71081920778411,4,1,77463.71797884791,273.539796508352,31,0.5784327806066899
2003.08,404.04712492944935,0.6530967741935485,2003.0,8.0,2002.0,11.0,5.486711547095981,0.013504329902480511,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4326462196500708,230.33744751009448,230.33744751009448,,1.1612903225806452,206.43013835475486,148.2253167631055,,,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,297.7890604133202,965.4089028639942,990.5,0.14085245548781855,0.01637492389266015,990.3427726206194,0.3105002250460244,0.1557785141735047,,,24.623369531579346,24.388916212986366,,,,0.8257205534190193,0.592901267052422,,,0.9351612903225807,0.916,,,0.9745161290322577,0.97,,,45.52648406882174,31.51210735422877,,,50.60908202918123,0.12482625057827774,57.07403915342235,113.6488860521196,169.1254793652678,221.84922980966851,66.73278987282166,39.099936761238844,2,1,37653.15702971082,176.0473197002763,31,0.2811615668287845
2003.09,271.9119676385484,0.8358333333333334,2003.0,9.0,2002.0,12.0,3.420062603787821,0.012505843428705369,40.0,6.0,4.0,3.0,65.0,118.0,0.438620065685207,153.91196763854836,153.91196763854836,,1.0,153.91196763854836,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.91196763854836,964.7835443868039,990.5,0.10938304196925472,0.005453689462871229,990.3851632685679,0.1732521478408841,,,,25.428366733922886,,,,,0.6156478705541935,,,,0.9179999999999997,,,,0.9699999999999996,,,,34.21914579798939,,,,34.21914579798939,0.12474152165142721,57.8197468995166,115.20884306989213,171.63703209461136,225.6070733551891,48.09702396196784,24.10286719640525,1,1,24637.784974552353,110.44544158664169,30,0.19010636554438543
2003.1,207.88236819801827,0.9474516129032257,2003.0,10.0,2003.0,1.0,4.958245175099701,0.022451014413806276,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4254455570507039,119.39849723027629,119.39849723027629,,1.0,119.39849723027629,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,161.91462626253437,964.4661782099464,990.5,0.09508453168040942,0.0019398497230276317,990.4029756185965,0.10189589672880717,,,,25.834901511921743,,,,,0.47759398892110533,,,,0.9012903225806451,,,,0.9674193548387096,,,,26.405814372787223,,,,26.405814372787223,0.1270600179448924,58.15306223024518,115.911668623629,172.78197489780402,227.3502459192803,36.221441795877894,22.094683625832662,1,1,19645.9258933537,101.643396476463,31,0.14669896873770683
2003.11,223.0223514844018,0.9222666666666668,2003.0,11.0,2003.0,2.0,2.8979128087416695,0.012847896161447183,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34062593070391,147.35568481773515,147.35568481773515,,1.0,147.35568481773515,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.35568481773512,964.5381341089063,990.5,0.10307580164240969,0.004735568481773518,990.3921886298757,0.15600678576294544,,,,25.698047735206465,,,,,0.5894227392709407,,,,0.915666666666667,,,,0.9699999999999995,,,,33.01284044825562,,,,33.01284044825562,0.1477072003610344,58.08070500430884,115.7586497877312,172.5316306219447,226.96672562630584,40.82385683184261,25.77284196717617,1,1,23769.245122744058,116.40999832006979,30,0.18340466915697576
2003.12,342.45339878485197,0.7323548387096774,2003.0,12.0,2003.0,3.0,7.971336150348517,0.02256304105226623,31.0,5.0,3.0,2.0,36.0,77.0,0.2322762890571084,265.453398784852,265.453398784852,,1.3548387096774193,205.17417281025115,169.8778186556933,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.453398784852,965.1172592818739,990.5,0.1430508544150551,0.02333612366634434,990.3336130219188,0.3076373543573051,0.20522893569533407,,,24.90871638568758,24.614552553371503,,,,0.8206966912410047,0.679511274622773,,,0.9341935483870969,0.9236363636363637,,,0.9738709677419352,0.97,,,45.737308272217746,36.746854254692,,,58.77651462065684,0.1705333021045404,57.428327488239894,114.38922099555161,170.31548801196507,223.62538486664482,82.11279754750703,39.604038021696674,2,1,43729.72687776869,175.85140938554886,31,0.32653619233698244
2004.01,613.8610225217928,0.49487096774193556,2004.0,1.0,2003.0,4.0,11.454588028261998,0.019184329406574902,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.1824487522640051,503.21586123147017,503.21586123147017,,2.3870967741935485,212.24236487593842,212.24236487593842,203.38875632228277,,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,551.6352160701798,966.3353534650145,990.5,0.24173881177436063,0.07875394742902476,990.1795072407964,0.321763084376432,0.321763084376432,0.2936276633348687,,23.52239069140571,23.52239069140571,22.97372982977214,,,0.8489694595037535,0.8489694595037535,0.8135550252891312,,0.9364516129032256,0.9364516129032256,0.9324999999999998,,0.9741935483870966,0.9741935483870966,0.9725,,44.69671317525425,44.69671317525425,41.56221749239971,,105.48202667014712,0.17204125951368623,55.758888751135245,110.92400226229888,164.80171846605364,215.522359979452,133.3996226294799,80.90991074259534,3,2,78478.62784258943,375.89581654886194,31,0.5860112592785949
2004.02,1070.221533058243,0.32579310344827594,2004.0,2.0,2003.0,5.0,29.101070323172472,0.025110524740788624,43.0,7.0,5.0,4.0,78.0,137.0,0.1343396104174196,933.221533058243,880.7514541040853,,3.5517241379310347,247.18549715608444,247.18549715608444,247.18549715608444,252.29086977744544,52.4700789541577,11.555953703633772,2.118571452957222,1.914966385188237,1.5319731081505896,35.34861430422788,54.555953703633776,9.11857145295722,6.9149663851882375,5.53197310815059,113.34861430422788,951.3409456458644,968.067814143236,990.5,0.5576589938019285,0.2808134716785647,989.6615275345195,0.4361325444177472,0.4361325444177472,0.4361325444177472,0.4550920468989479,21.157580846865912,21.157580846865912,21.157580846865912,20.294369216404654,,0.988741988624338,0.988741988624338,0.988741988624338,1.0091634791097817,0.9372640469408701,0.9372640469408701,0.9372640469408701,0.9350410850803267,0.9793103448275865,0.9793103448275865,0.9793103448275865,0.9787500000000002,46.900288017802254,46.900288017802254,46.900288017802254,45.74515319257455,165.93956926310307,0.15862106455476532,52.70094686502004,104.65341594415685,155.01043770344708,201.55751595667905,196.9684893110286,131.58428280078869,4,3,115493.94020711977,640.7684100939666,29,0.9218864959061285
2004.03,3094.1624456926133,0.10045161290322577,2004.0,3.0,2003.0,6.0,90.97432374043113,0.03194831232415895,59.0,11.0,12.0,13.0,144.0,239.0,0.08582296212686528,2855.162445692613,1100.0,,4.0,275.0,275.0,275.0,275.0,1755.1624456926127,41.0,7.0,13.0,56.301532549199685,1637.8609131434134,100.0,18.0,25.0,69.30153254919969,1781.8609131434132,1243.0,973.5713000515005,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.991797955384678,14.991797955384678,14.991797955384678,14.991797955384678,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9026812664412435,0.9026812664412435,0.9026812664412435,0.9026812664412435,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.92274218001171,35.92274218001171,35.92274218001171,35.92274218001171,143.69096872004684,0.05448544874417426,39.26870677403871,77.49084776052986,113.5371287003422,144.59830952773194,181.82966171288368,110.83503372277764,4,4,106906.08072771489,1454.913381561273,31,0.7982831595558161
2004.04,4057.9266098386483,0.03793333333333335,2004.0,4.0,2003.0,7.0,21.966100408677736,0.005343957643037271,70.0,14.0,18.0,25.0,168.0,295.0,0.07274731475657026,3762.926609838648,1100.0,,4.0,275.0,275.0,275.0,275.0,2662.926609838648,30.0,3.9999999999999973,7.0,55.0,2566.926609838648,100.0,18.0,25.0,80.0,2734.926609838648,1243.0,975.7825780982477,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.780519908637554,12.780519908637554,12.780519908637554,12.780519908637554,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8770260750797387,0.8770260750797387,0.8770260750797387,0.8770260750797387,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.635880591492093,29.635880591492093,29.635880591492093,29.635880591492093,118.54352236596837,0.02924801055155951,33.17438966977406,65.2310041218639,94.97854995702798,119.4945512418072,121.92184182936346,111.78126462426819,4,4,85351.33610349719,3617.450050414485,30,0.6585751242553796
2004.05,3172.119635295485,0.08177419354838708,2004.0,5.0,2003.0,8.0,49.02363914932904,0.01608082763754524,65.0,14.0,17.0,23.0,202.0,321.0,0.10341388418763867,2851.119635295485,1100.0,,4.0,275.0,275.0,275.0,275.0,1751.1196352954848,35.0,4.0,7.999999999999999,57.0,1647.1196352954848,100.0,18.0,25.0,80.0,1849.1196352954848,1243.0,973.8669701856097,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.696127821275605,14.696127821275605,14.696127821275605,14.696127821275605,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9047514820670748,0.9047514820670748,0.9047514820670748,0.9047514820670748,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.18726342936961,35.18726342936961,35.18726342936961,35.18726342936961,140.74905371747843,0.04591623389854985,38.61171678341947,76.15059423092063,111.46130345019509,141.67608937343368,161.3695796926039,122.71759526614241,4,4,104717.29596580399,2071.8828139285506,31,0.7819391873193249
2004.06,1770.0109684516292,0.20556666666666662,2004.0,6.0,2003.0,9.0,41.50122292213924,0.024847710775975508,62.0,12.0,14.0,16.0,153.0,257.0,0.1528297841634317,1513.0109684516292,1073.7674524740237,,4.0,268.4418631185059,268.4418631185059,268.4418631185059,268.4418631185059,439.24351597760574,28.152434288724233,4.511684853430508,7.958931706074177,27.345899827399577,371.27456530197713,90.15243428872422,16.51168485343051,21.95893170607418,43.34589982739958,524.2745653019772,1202.390503322253,970.3045378109503,990.5,0.8589721033873062,0.450443629051108,989.1905842675618,0.511306919491229,0.511306919491229,0.511306919491229,0.511306919491229,18.374739537120224,18.374739537120224,18.374739537120224,18.374739537120224,,1.073767452474024,1.073767452474024,1.073767452474024,1.073767452474024,0.9314609957752038,0.9314609957752038,0.9314609957752038,0.9314609957752038,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.04008286512107,44.04008286512107,44.04008286512107,44.04008286512107,176.16033146048431,0.10554701617648134,47.8289729284429,94.75035410923869,139.76221681773643,180.3100495784538,192.4259110657272,162.4098407266739,4,4,126835.43865154868,890.8461262643733,30,0.9786685081138016
2004.07,732.214927881176,0.4421612903225806,2004.0,7.0,2003.0,10.0,20.880849346968436,0.027195170116845094,58.0,11.0,11.0,11.0,136.0,227.0,0.3288263724524944,505.2149278811762,505.2149278811762,,2.4193548387096775,206.65370550751322,204.4241691408186,223.59834204087392,219.74635743425313,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.2149278811761,966.8131348923753,990.5,0.27202079257247547,0.08830066777022104,990.1396785396573,0.31217038110264433,0.30493341386631356,0.3585940378043193,0.34192941454567094,23.01437326617941,22.98371183844795,21.97627134532956,21.13960729295418,,0.8266148220300528,0.8176966765632743,0.8943933681634956,0.8789854297370123,0.9325806451612905,0.9320000000000002,0.9366666666666664,0.94,0.9745161290322577,0.9743333333333329,0.976666666666667,0.98,42.279595714883584,41.69577852753917,44.02647327590228,41.97622517063589,102.38099847224728,0.1371635922478002,54.96099016416254,109.28373535237372,162.23041035364582,211.83156735908227,170.394226237125,59.794111335215995,4,1,76171.46286335193,273.539796508352,31,0.5687833248458178
2004.08,405.8518315737809,0.6505806451612904,2004.0,8.0,2003.0,11.0,5.3837107202198204,0.013239206477782354,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4302631018441613,232.1421541544261,232.1421541544261,,1.1935483870967742,204.10663030112366,144.8502065753958,,,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,299.59376705765186,965.417962490012,990.5,0.1414518045578918,0.016648319577348178,990.3418998758644,0.3041009846344883,0.14855429510209164,,,24.6198364012182,24.430108238426595,,,,0.8164265212044947,0.5794008263015831,,,0.9341935483870969,0.9133333333333334,,,0.9745161290322578,0.9699999999999999,,,44.98820183669925,30.756593009185906,,,50.94109080621908,0.1252129055601114,57.06367453320593,113.62714929036628,169.09035074139933,221.79637239659183,64.60885514129224,39.644204222924685,2,1,37900.17155982702,178.6447641815375,31,0.2830060600345506
2004.09,277.54898826586276,0.8249333333333333,2004.0,9.0,2003.0,12.0,3.175545219372189,0.011280685030214491,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4502567174362031,152.88232159919602,152.88232159919602,,1.0,152.88232159919602,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,205.88232159919605,964.8119101064826,990.5,0.11006631513209257,0.005288232159919605,990.3846454527079,0.16764024853788242,,,,25.405095097687333,,,,,0.6115292863967843,,,,0.9173333333333333,,,,0.9699999999999995,,,,33.91060734804126,,,,33.91060734804126,0.12191779052459531,57.78920917403976,115.14455534813693,171.5325517679776,225.44855318874858,42.3296768855131,26.73065991358705,1,1,24415.637290589708,121.65240649787216,30,0.18839226304467366
2004.1,218.591935481801,0.9295161290322581,2004.0,10.0,2004.0,1.0,1.4585183872136918,0.0066948096137562614,37.0,5.0,3.0,2.0,50.0,97.0,0.4450355463759116,121.59193548180097,121.59193548180097,,1.0,121.59193548180097,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.59193548180096,964.5115516128908,990.5,0.09667906891425034,0.0021591935481801005,990.4011617375374,0.1054127217322944,,,,25.784197402914504,,,,,0.48636774192720417,,,,0.9029032258064513,,,,0.9658064516129036,,,,26.8377702776136,,,,26.8377702776136,0.12244593086297076,58.107756389176274,115.81581073167418,172.62503723982297,227.10957704338566,31.635223413750825,23.478268043030983,1,1,19967.301086544525,108.17947419714487,31,0.14909872376452005
2004.11,238.26039956928045,0.8957666666666666,2004.0,11.0,2004.0,2.0,7.415251584368297,0.02504418342777986,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3299235772465108,162.5937329026137,162.5937329026137,,1.1,147.86913318126744,147.24599721346235,,,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,200.59373290261377,964.6099859644654,990.5,0.10818449224828444,0.0072371244146242075,990.3845783833369,0.15958327176114548,0.15372898905868568,,,25.61500914711029,24.958531534761107,,,,0.59147653272507,0.5889839888538494,,,0.9150000000000004,0.9133333333333334,,,0.9699999999999995,0.9700000000000001,,,33.01185316249876,31.941527128059267,,,36.20600587530468,0.14944498826790936,58.00015998757793,115.58952220839998,172.25780550838076,226.5535888212281,68.17667581462901,25.41310919595729,2,1,26068.324230219387,114.7246945480153,30,0.20114447708502614
2004.12,342.8485442865991,0.7244838709677421,2004.0,12.0,2004.0,3.0,4.751209150682076,0.014221110029130641,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.26922730813592793,252.62273783498625,252.62273783498625,,1.3548387096774193,199.68770188062675,149.18055587137667,,,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,296.4614475124056,965.1142983029831,990.5,0.1404113454531289,0.020897963372541857,990.3386906911745,0.2988799692968357,0.15772051794873782,,,24.92551241889416,24.881807235834568,,,,0.7987508075225069,0.5967222234855067,,,0.9316129032258066,0.9154545454545455,,,0.9735483870967738,0.97,,,44.457453645953684,32.33683720062929,,,55.93181523327377,0.1619558366950303,57.44130886149199,114.41520653572823,170.35450670829596,223.67742964907487,67.95577778539862,40.28176895485324,2,1,41613.27053355568,180.2769719378688,31,0.3107323068515209
2005.01,536.442334308131,0.5397741935483872,2005.0,1.0,2004.0,4.0,11.580444236386555,0.021532401354104794,34.0,5.0,4.0,3.0,45.0,91.0,0.17389614983098695,445.4423343081309,445.4423343081309,,2.064516129032258,216.65093250156738,216.65093250156738,188.17727422744065,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.4423343081309,966.0103911903799,990.5,0.210563581319651,0.06096108102914856,990.2284753376512,0.34241866891073747,0.34241866891073747,0.25071222555093853,,23.875665478360453,23.875665478360453,23.36248872700499,,,0.8666037300062694,0.8666037300062694,0.7527090969097626,,0.9348387096774194,0.9348387096774194,0.93,,0.9754838709677421,0.9754838709677421,0.97,,46.223113346350154,46.223113346350154,38.90508350162483,,94.95623207990191,0.17635367990064574,56.24785040123119,111.93414603200763,166.397420873784,217.84096797316457,117.48290333705185,66.09146903467678,3,2,70647.43666744701,304.8054643784338,31,0.5275346226661216
2005.02,824.1299500890874,0.39764285714285713,2005.0,2.0,2004.0,5.0,10.972452814345331,0.013538204821527835,36.0,6.0,5.0,4.0,54.0,105.0,0.1288787698729553,719.1299500890874,719.1299500890874,,3.1785714285714284,227.09845170815962,227.09845170815962,227.09845170815962,211.8737318018088,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,766.1299500890874,967.1965198003562,990.5,0.3711024716105255,0.15787749803246692,989.9710200303567,0.36861081417540004,0.36861081417540004,0.36861081417540004,0.31786185845736703,22.405889415825307,22.405889415825307,22.405889415825307,21.771079489921394,,0.9083938068326385,0.9083938068326385,0.9083938068326385,0.8474949272072353,0.9378571428571431,0.9378571428571431,0.9378571428571431,0.9359999999999999,0.9767857142857145,0.9767857142857145,0.9767857142857145,0.976,45.69397283906478,45.69397283906478,45.69397283906478,41.34136167426619,144.4643045304561,0.17534403543597393,54.363101704255406,108.05063649304275,160.2875743317097,209.02016867011255,168.87592490324337,117.35807589503504,4,3,97080.01264446654,569.8150284845508,28,0.8025794696136453
2005.03,1189.9667862456295,0.28387096774193543,2005.0,3.0,2004.0,6.0,10.80629293032993,0.009521215953801548,41.0,8.0,7.0,6.0,67.0,129.0,0.10907266259599227,1060.9667862456295,1041.2003872933217,,4.0,260.3000968233304,260.3000968233304,260.3000968233304,260.3000968233304,19.76639895230803,6.282343853059142,1.2258231908408084,1.0725952919857071,0.9193673931306061,10.26626922329177,47.28234385305914,9.225823190840808,8.072595291985706,6.919367393130608,77.26626922329177,1105.781149629207,968.4970248165769,990.5,0.7111791246465909,0.4121298616314379,989.376691013722,0.4816498766910406,0.4816498766910406,0.4816498766910406,0.4816498766910406,20.398016320454364,20.398016320454364,20.398016320454364,20.398016320454364,,1.041200387293322,1.041200387293322,1.041200387293322,1.041200387293322,0.9359291744355877,0.9359291744355877,0.9359291744355877,0.9359291744355877,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.68349882757266,47.68349882757266,47.68349882757266,47.68349882757266,190.73399531029065,0.16075491026701016,51.91598949156796,103.04601695730882,152.5060142107549,197.99823916355362,199.55089588370092,169.2757826139196,4,4,141906.0925108563,870.506162932576,31,1.059633307279393
