MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2005.04,1251.7994974452806,0.2677666666666667,2005.0,4.0,2004.0,7.0,3.2594878592234635,0.0026006641147968313,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.1120726015303254,1111.466164111947,1097.0775849847191,,4.0,274.2693962461798,274.2693962461798,274.2693962461798,274.2693962461798,14.388579127227997,4.454397676877467,1.09771513491476,0.9544166725939225,0.8347746849403094,7.047274957901538,47.787731010210784,11.764381801581424,10.287750005927256,9.16810801827364,75.7139416245682,1166.9174478024386,968.6913698491134,990.5,0.7932829143540345,0.47620086048013477,989.2305162251656,0.5321193878504115,0.5321193878504115,0.5321193878504115,0.5321193878504115,20.007026988201677,20.007026988201677,20.007026988201677,20.007026988201677,,1.0970775849847192,1.0970775849847192,1.0970775849847192,1.0970775849847192,0.9320492641719476,0.9320492641719476,0.9320492641719476,0.9320492641719476,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,49.167882387837444,49.167882387837444,49.167882387837444,49.167882387837444,196.67152955134978,0.15715257738084068,51.526022352368706,102.25058118688727,151.2743688765926,196.26576069313722,198.7506085894978,195.37092988024492,4,4,141603.5012769718,1081.889308960663,30,1.0926196086186095
2005.05,1269.818307439364,0.26500000000000007,2005.0,5.0,2004.0,8.0,8.315506152813118,0.006628341967753158,47.0,10.0,10.0,10.0,115.0,192.0,0.15136857963306738,1077.818307439364,1071.72866528307,,4.0,267.9321663207675,267.9321663207675,267.9321663207675,267.9321663207675,6.089642156293995,1.4906936528428005,0.31716886230697894,0.31716886230697894,0.31716886230697894,3.6474419165302576,48.49069365284279,10.317168862306978,10.317168862306978,10.317168862306978,118.64744191653024,1140.8536966605268,968.7480003948098,990.5,0.7556651292007605,0.44370972416202725,989.3006251466371,0.5084008536295658,0.5084008536295658,0.5084008536295658,0.5084008536295658,20.044223898198236,20.044223898198236,20.044223898198236,20.044223898198236,,1.07172866528307,1.07172866528307,1.07172866528307,1.07172866528307,0.9363573153961158,0.9363573153961158,0.9363573153961158,0.9363573153961158,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.32111828990179,48.32111828990179,48.32111828990179,48.32111828990179,193.28447315960716,0.15229494440667501,51.40721645587282,102.00868388762343,150.90089917381152,195.7429635177214,197.33089469854468,182.4539141200988,4,4,143803.6480307477,974.7124876281011,31,1.073802628664484
2005.06,826.3903635728367,0.40420000000000006,2005.0,6.0,2004.0,9.0,21.27753838585538,0.0270224215245752,45.0,10.0,9.0,9.0,88.0,161.0,0.2075010295400263,665.3903635728366,665.3903635728366,,2.8666666666666667,231.31636470486166,231.31636470486166,235.67548517104262,230.07128647682788,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,729.3903635728367,967.183002774835,990.5,0.36327809396050387,0.15228140314249244,989.984440502897,0.3829053173648486,0.3829053173648486,0.3958489526367828,0.3759911027751057,22.41853241069719,22.41853241069719,21.68213417478053,21.12486963583643,,0.9252654588194467,0.9252654588194467,0.9427019406841707,0.9202851459073115,0.9386666666666666,0.9386666666666666,0.938333333333333,0.9387499999999998,0.9773333333333334,0.9773333333333334,0.9783333333333335,0.9787500000000001,46.59372619846278,46.59372619846278,45.99369345042934,43.77582913829653,132.4572229040622,0.15941629704209814,54.327627710483696,107.98317247301497,160.19521234194102,208.91858537093717,185.5964578180521,78.2070897179842,4,2,95369.2004909248,367.3863360524398,30,0.7358734605781235
2005.07,427.83282388956803,0.627225806451613,2005.0,7.0,2004.0,10.0,5.145070316094951,0.011687088069929082,42.0,9.0,8.0,6.0,70.0,135.0,0.31895089201724997,292.83282388956803,292.83282388956803,,1.6129032258064515,194.23597434716254,160.86854399024068,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.83282388956803,965.5217285289992,990.5,0.1588005688194138,0.028566564777913625,990.3126328664027,0.2809065279759507,0.18508133306354374,,,24.509997809427393,24.4568545825122,,,,0.7769438973886503,0.6434741759609627,,,0.9290322580645163,0.9194736842105262,,,0.9738709677419356,0.97,,,42.44602360790144,34.4183984472134,,,63.5411710432903,0.14804195045550492,56.92995947254615,113.34866613437656,168.64496870614263,221.1366806620287,81.73135151794786,52.233349799094675,2,1,47274.631256207984,233.8891562534963,31,0.35300650579605725
2005.08,305.7436986140959,0.7778387096774194,2005.0,8.0,2004.0,11.0,3.2232041220360013,0.010234976369774896,39.0,7.0,5.0,4.0,60.0,115.0,0.3791456245567512,190.74369861409585,190.74369861409585,,1.0,190.74369861409585,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.74369861409585,964.9378417098557,990.5,0.12216381267173444,0.009918328938487183,990.3679178583897,0.26304161455441827,,,,25.167034533979706,,,,,0.7629747944563835,,,,0.9300000000000005,,,,0.9725806451612901,,,,42.61752223678989,,,,42.61752223678989,0.13866301661553582,57.64738753920365,114.84684466405628,171.0507484739845,224.7220818646123,57.12469516343985,35.04902460349821,1,1,31707.43654417167,157.5114805482312,31,0.23676401242661044
2005.09,231.92827530661023,0.9055666666666665,2005.0,9.0,2004.0,12.0,2.71977719545377,0.011936903014080439,34.0,6.0,4.0,3.0,44.0,91.0,0.3984031522632645,140.92827530661015,140.92827530661015,,1.0,140.92827530661015,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.92827530661023,964.5854319497726,990.5,0.10293009385452616,0.004092827530661017,990.3929770786149,0.14626529456380333,,,,25.66127983427842,,,,,0.5637131012264406,,,,0.9116666666666664,,,,0.968,,,,31.366321298256267,,,,31.366321298256267,0.13374193598291326,58.02945679439441,115.65080672034678,172.356469846007,226.70120242957455,40.7226823470158,22.296194372353444,1,1,22583.751334744516,102.61615332889824,30,0.1742573405458682
2005.1,168.844875956077,0.9872258064516125,2005.0,10.0,2005.0,1.0,1.6178393340208894,0.009437103365117104,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.3556798590414871,109.39326305285121,109.39326305285121,,1.0,109.39326305285121,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,142.23197273027057,964.4623102480884,990.5,0.08837453615804677,0.0014341949631154936,990.4101912688789,0.0866666881727091,,,,25.8612143326183,,,,,0.43757305221140513,,,,0.892903225806452,,,,0.966451612903226,,,,24.043360894905206,,,,24.043360894905206,0.14146824299227437,58.15795269782106,115.9218657277873,172.79831214364762,227.3745099091181,31.060835734275326,18.098789444547926,1,1,17888.260505809474,85.34185521008249,31,0.13357422719391782
2005.11,210.75738007777335,0.9304333333333334,2005.0,11.0,2005.0,2.0,4.760454062658829,0.021539269388219803,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.26773487594338946,155.09071341110663,155.09071341110663,,1.0,155.09071341110663,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,186.09071341110666,964.5574095353043,990.5,0.10330946011450089,0.00570121192286296,990.3909893279626,0.17877061832430352,,,,25.654809174334236,,,,,0.6203628536444266,,,,0.9180000000000004,,,,0.9703333333333329,,,,34.82457043295979,,,,34.82457043295979,0.16418038478454922,58.05850116331285,115.71210298879888,172.4564529611819,226.85371081481625,49.042930316206004,26.45960340467405,1,1,25073.690711731044,119.53959579191591,30,0.19346983573866547
2005.12,337.6788366418968,0.7409677419354839,2005.0,12.0,2005.0,3.0,12.42622745833944,0.029763736923718174,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2684631817703029,251.96915922254192,251.96915922254192,,1.3870967741935485,188.78028124282707,163.23793478093006,,,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,293.5498043838323,965.0932990081978,990.5,0.13989349842850773,0.021631490933943183,990.3384750106375,0.265939570852602,0.19663838211504492,,,24.97923643158697,24.697278881461255,,,,0.7551211249713082,0.6529517391237202,,,0.9283870967741937,0.9199999999999999,,,0.9732258064516126,0.9708333333333333,,,41.89946894049008,35.282373894368185,,,55.55716206089066,0.16178331869045146,57.45371005871426,114.44271881682657,170.40258288554418,223.75786338775166,113.08578861689348,35.17152508854,2,1,41334.52857330265,157.79201309431068,31,0.3086509003382814
2006.01,614.9037770975879,0.4915806451612902,2006.0,1.0,2005.0,4.0,28.99603806597388,0.051337071940176685,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.17842936607830978,508.4199061298459,508.4199061298459,,2.3548387096774195,217.25246557255093,217.25246557255093,208.3058385933695,,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,556.5811964524265,966.3454812244615,990.5,0.24301759045174803,0.07977134587496604,990.1772110636732,0.33805739024339776,0.33805739024339776,0.30964322183906046,,23.49367244896805,23.49367244896805,23.006428425345135,,,0.8690098622902037,0.8690098622902037,0.8332233543734779,,0.9377419354838711,0.9377419354838711,0.9345454545454543,,0.9764516129032259,0.9764516129032259,0.9745454545454546,,45.852089574927795,45.852089574927795,42.79483151318969,,106.8894419448584,0.1732057597625513,55.74956945594534,110.90415127316022,164.7689006542957,215.471326903762,144.61339882587706,73.48240315531281,3,2,79525.74480697465,342.10347956865485,31,0.5938302330269911
2006.02,972.4539023039348,0.3417142857142858,2006.0,2.0,2005.0,5.0,13.856869302988233,0.014363628175758881,43.0,7.0,5.0,4.0,78.0,137.0,0.14164312194149833,835.4539023039348,835.4539023039348,,3.642857142857143,231.2998952960092,231.2998952960092,231.2998952960092,220.1954477580778,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,890.4539023039348,967.7780166243282,990.5,0.47061640500273066,0.22362986709067095,989.8057537279066,0.3809038579758538,0.3809038579758538,0.3809038579758538,0.34343861757966954,21.646833245602362,21.646833245602362,21.646833245602362,21.438247176548572,,0.9251995811840367,0.9251995811840367,0.9251995811840367,0.8807817910323115,0.9392857142857146,0.9392857142857146,0.9392857142857146,0.9388888888888887,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9788888888888891,45.206147495060414,45.206147495060414,45.206147495060414,42.55854932628313,162.97750990922034,0.16763011534881,53.31965275825586,105.91231079661775,156.95200047848851,204.27052574430823,176.6992451972472,137.84661636515065,4,3,109520.8866589961,677.7974848992084,28,0.9054306106067799
2006.03,1608.6380688945192,0.22609677419354837,2006.0,3.0,2005.0,6.0,49.73019271862974,0.03158766068317386,49.0,9.0,9.0,9.0,107.0,183.0,0.12046324799537451,1425.6380688945187,1068.484542433274,,4.0,267.1211356083185,267.1211356083185,267.1211356083185,267.1211356083185,357.1535264612446,32.757519378955344,5.803389010354537,9.272241493439354,17.564927530880883,291.75544904761443,81.75751937895534,14.803389010354536,18.272241493439353,26.564927530880883,398.75544904761455,1183.317692316023,969.805760355728,990.5,0.8289357057529235,0.4431805268697605,989.2278837673774,0.5062575757282379,0.5062575757282379,0.5062575757282379,0.5062575757282379,18.915865835921075,18.915865835921075,18.915865835921075,18.915865835921075,,1.0684845424332747,1.0684845424332747,1.0684845424332747,1.0684845424332747,0.9328884524266624,0.9328884524266624,0.9328884524266624,0.9328884524266624,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.18824284185708,45.18824284185708,45.18824284185708,45.18824284185708,180.75297136742833,0.11994822272935352,48.97646500384382,97.07786553541669,143.33370019840146,185.257630135062,197.48826661448527,163.82829025242862,4,4,134480.21069736668,905.4676600836623,31,1.0041831742634908
2006.04,2593.9370549276555,0.12090000000000001,2006.0,4.0,2005.0,7.0,16.728640561928735,0.006595590252366148,54.0,13.0,14.0,19.0,117.0,217.0,0.0837475981012099,2376.9370549276555,1100.0,,4.0,275.0,275.0,275.0,275.0,1276.9370549276566,46.0,5.0,11.0,61.0,1153.9370549276566,100.0,18.0,25.0,80.0,1270.9370549276568,1243.0,972.5336411670667,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.02945683981849,16.02945683981849,16.02945683981849,16.02945683981849,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9201877669156969,0.9201877669156969,0.9201877669156969,0.9201877669156969,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.997137264468066,38.997137264468066,38.997137264468066,38.997137264468066,155.98854905787226,0.06023040125100594,42.30546274501858,83.58112497072212,122.70914852962568,156.89031641353407,162.33259757977208,153.3323483822506,4,4,112311.75532166804,2139.5120093082155,30,0.8666030503215126
2006.05,2372.868980113482,0.14048387096774193,2006.0,5.0,2005.0,8.0,16.443013912072214,0.0071292639404831135,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12413659921824141,2080.9012381779985,1100.0,,4.0,275.0,275.0,275.0,275.0,980.9012381779983,41.45161290322581,4.645161290322583,10.580645161290322,59.34166016744485,864.8821586557146,100.0,18.0,25.0,78.47069242550937,1051.3982876879727,1243.0,972.0000285726878,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.563069434197516,16.563069434197516,16.563069434197516,16.563069434197516,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9240997708890121,0.9240997708890121,0.9240997708890121,0.9240997708890121,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.46816342235831,40.46816342235831,40.46816342235831,40.46816342235831,161.87265368943324,0.06864011785091123,43.70826100227791,86.41084635993718,127.01223131073417,162.7584948435671,169.71799639972133,156.65349499421197,4,4,120433.25434493832,1752.5671570017855,31,0.8992925204968513
2006.06,1493.7280678287393,0.2427666666666667,2006.0,6.0,2005.0,9.0,37.75919417655041,0.026770341641760686,62.0,12.0,14.0,16.0,153.0,257.0,0.1818006870544996,1236.7280678287393,1014.8053673712576,,3.8666666666666667,261.8328195652783,261.8328195652783,261.8328195652783,264.5848946254876,221.92270045748165,20.353858853789962,3.2948798496611666,5.664180619962159,13.816199250271229,178.79358188379715,82.35385885378996,15.294879849661164,19.66418061996216,29.816199250271232,331.7935818837971,1132.1182866946706,969.4672031853972,990.5,0.7711489879950911,0.3973975094331025,989.3314535025719,0.48776671166406427,0.48776671166406427,0.48776671166406427,0.4978662420730203,19.37648360551032,19.37648360551032,19.37648360551032,19.0237087068837,,1.0473312782611133,1.0473312782611133,1.0473312782611133,1.0583395785019503,0.9342329865257369,0.9342329865257369,0.9342329865257369,0.9333457536835424,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,45.351072668859565,45.351072668859565,45.351072668859565,44.98252480342407,175.03807283621285,0.12233567514482686,49.752612233258,98.65220854485463,145.74958627261347,188.6046020658237,192.4259110657272,135.76093514931955,4,3,126027.41244207326,683.7913317052736,30,0.9724337379789603
2006.07,603.6992380946845,0.5047096774193549,2006.0,7.0,2005.0,10.0,16.37702748827802,0.025453504547450413,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.36423937319648564,391.2476251914587,391.2476251914587,,2.0,199.53387748136282,188.28565550221694,209.53982719106617,,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,467.3443993850071,966.2861843877944,990.5,0.2076785386446641,0.052117665559838024,990.2402037957957,0.29433477619120274,0.2602884544092753,0.31273190979416976,,23.659684631809817,23.544557273430673,22.419725397618766,,,0.7981355099254518,0.7531426220088681,0.8381593087642647,,0.9322580645161292,0.9288461538461542,0.9339999999999999,,0.973548387096774,0.9723076923076921,0.9739999999999999,,42.06755447652048,39.16465696378492,41.90744663884069,,81.67459687176598,0.1336119399180833,55.81307141121563,111.03795726258896,164.98665776037402,215.80238644854998,138.96251460163717,54.959537819970805,3,1,60765.900072593904,247.10347956865485,31,0.4537477603987
2006.08,350.3815306150311,0.7169032258064516,2006.0,8.0,2005.0,11.0,4.683895389434831,0.013287472201992202,47.0,8.0,6.0,5.0,89.0,155.0,0.44864562376091965,195.38153061503104,195.38153061503104,,1.0,195.38153061503104,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.38153061503107,965.1519489019835,990.5,0.12702490352902904,0.011100831122429,990.3618742653485,0.28239014853429073,,,,24.92753521483083,,,,,0.7815261224601245,,,,0.9306451612903227,,,,0.9738709677419352,,,,43.33144037186604,,,,43.33144037186604,0.12222397942552964,57.393400337529556,114.315358619385,170.1946474635858,223.4402616242424,60.21927913243235,29.24778391199688,1,1,32238.59163666835,132.9027224961751,31,0.24073022428814478
2006.09,248.12226956155766,0.8767999999999999,2006.0,9.0,2005.0,12.0,2.6082528885152083,0.010621278575566145,38.0,6.0,4.0,3.0,58.0,109.0,0.43925537768944733,139.12226956155772,139.12226956155772,,1.0,139.12226956155772,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,187.12226956155763,964.6716192815759,990.5,0.1036780464414401,0.003912226956155772,990.3924097266022,0.13850272189525867,,,,25.58228772313119,,,,,0.556489078246231,,,,0.9120000000000001,,,,0.9699999999999995,,,,30.89066765764056,,,,30.89066765764056,0.12451034783645912,57.94092131152482,115.46384572411147,172.05124068912,226.23502801733247,36.48064025099579,26.730174592904998,1,1,22241.280713501194,120.84653625922616,30,0.17161482032022526
2006.1,220.3057401066161,0.9265483870967738,2006.0,10.0,2006.0,1.0,2.3099812553774433,0.010412862544227564,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4045809332903179,131.04767559048696,131.04767559048696,,1.0,131.04767559048696,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,173.78961107435796,964.5218344406395,990.5,0.09913282195716747,0.0031047675590486932,990.3977624104838,0.12194156161556172,,,,25.75398640822851,,,,,0.5241907023619479,,,,0.9080645161290319,,,,0.9699999999999995,,,,29.169291100412632,,,,29.169291100412632,0.13253115903455331,58.097913557195504,115.7949232791977,172.59069282930142,227.05658248607554,33.14390905181682,26.090219717530104,1,1,21701.952578707,118.01401394575359,31,0.16205161722451464
2006.11,266.4888942844267,0.8454,2006.0,11.0,2006.0,2.0,4.069398140603803,0.015157985580589627,36.0,5.0,3.0,2.0,47.0,93.0,0.3529743378167996,173.48889428442664,173.48889428442664,,1.0,173.48889428442664,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.48889428442666,964.7596299690989,990.5,0.11397315460699335,0.007765158274006676,990.3782616871191,0.21904872871810505,,,,25.399582989302022,,,,,0.693955577137707,,,,0.9250000000000003,,,,0.9713333333333332,,,,38.86790234441282,,,,38.86790234441282,0.1448794253649682,57.84566575605007,115.26338368712955,171.72561519984401,225.74134865766052,52.02804689641674,30.64252002805955,1,1,27984.889687977233,137.82600343022384,30,0.21593279080229347
2006.12,443.13123560813375,0.6181612903225807,2006.0,12.0,2006.0,3.0,8.29403451239526,0.01925455758681354,38.0,5.0,4.0,3.0,54.0,104.0,0.2419979955774806,339.1312356081339,339.1312356081339,,1.7419354838709677,201.36247782411897,185.68832570888955,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,386.1312356081338,965.5870418116605,990.5,0.17021159560816196,0.037826247121626765,990.29196215727,0.297658234103149,0.2511720464372923,,,24.407262111506626,24.28530905112014,,,,0.805449911296476,0.7427533028355582,,,0.9322580645161294,0.9282608695652176,,,0.974516129032258,0.9726086956521741,,,43.900423883100125,39.918137670972264,,,73.51710667124085,0.16473125125605487,56.83231620494544,113.14686828970541,168.3260044971451,220.67278040703772,98.87200598613194,51.155002082713736,2,1,54696.72736340318,227.0473197002763,31,0.4084283703957824
2007.01,826.2717036378219,0.40487096774193543,2007.0,1.0,2006.0,4.0,27.03160996171461,0.0287257389972476,46.0,7.0,6.0,4.0,76.0,139.0,0.1789913758568853,687.2717036378219,679.9519160162812,,2.870967741935484,236.39831154220963,236.39831154220963,233.8744740936731,249.18922843060903,7.3197876215407005,2.4078429960024472,0.3686223982070856,0.3159620556060734,0.21064137040404893,4.016718801321046,48.40784299600245,7.368622398207085,6.315962055606073,4.2106413704040495,80.01671880132105,742.0443434660967,967.1714068415392,990.5,0.3793203214408667,0.164975043222865,989.9557046353365,0.39974316848562136,0.39974316848562136,0.39223615085743757,0.4430473950285432,22.38455462531129,22.38455462531129,21.82221492963182,20.59147369962256,,0.9455932461688382,0.9455932461688382,0.9354978963746925,0.9967569137224359,0.9384547832501005,0.9384547832501005,0.936604914037655,0.9374426115361576,0.978387096774194,0.978387096774194,0.9775000000000003,0.9800000000000002,47.56104186244883,47.56104186244883,45.64632898514915,46.091048664665024,134.97898438153115,0.16418182779756452,54.343290998635254,108.01577971942585,160.24733058216802,208.9957257355068,195.10496536291495,92.4957019633753,4,2,100424.3643798592,431.047558363407,31,0.7498832465640621
2007.02,3342.0336004670557,0.09035714285714283,2007.0,2.0,2006.0,5.0,120.55944380781466,0.042354990907323295,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.061062278387537534,3157.5336004670557,1100.0,,4.0,275.0,275.0,275.0,275.0,2057.5336004670553,47.142857142857146,8.714285714285714,15.86670492065833,54.07140650591423,1931.73834618334,100.0,18.0,24.79527634922976,60.99997793448566,2038.2383461833397,1242.7952763492299,974.0683502668991,990.5,0.9214302330471603,0.4800000000000003,989.0985697669531,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.495284720053723,14.495284720053723,14.495284720053723,14.495284720053723,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8944592998572493,0.8944592998572493,0.8944592998572493,0.8944592998572493,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.47768311644729,34.47768311644729,34.47768311644729,34.47768311644729,137.91073246578915,0.0507140398015589,37.84213557325363,74.62917875130792,109.22582200578448,138.81673799402486,186.71700049843574,105.40886587803116,4,4,92676.0122170103,1384.297876666516,28,0.7661707359210508
2007.03,4041.2054844344248,0.040451612903225825,2007.0,3.0,2006.0,6.0,44.75412068552846,0.010927838473403903,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.0712760519390888,3753.1732263699087,1100.0,,4.0,275.0,275.0,275.0,275.0,2653.173226369909,35.193548387096776,5.064516129032259,9.774193548387096,61.83870967741935,2541.3022586279735,100.0,18.0,25.0,80.0,2718.205484434425,1243.0,975.7057804663588,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.85731754052637,12.85731754052637,12.85731754052637,12.85731754052637,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.877429256929132,0.877429256929132,0.877429256929132,0.877429256929132,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.858950680596628,29.858950680596628,29.858950680596628,29.858950680596628,119.43580272238651,0.030138583807731236,33.38562824227214,65.65744054933259,95.62787196266632,120.38223236401878,132.77285152448619,104.52821551604609,4,4,88860.23722545558,3235.150166288628,31,0.6635322373465918
2007.04,3294.3584212805345,0.07063333333333334,2007.0,4.0,2006.0,7.0,17.8955356485155,0.005577018053491863,70.0,14.0,18.0,25.0,168.0,295.0,0.08982675479403923,2999.358421280535,1100.0,,4.0,275.0,275.0,275.0,275.0,1899.3584212805342,29.999999999999996,4.0,7.0,55.0,1803.3584212805347,100.0,18.0,25.0,80.0,1971.3584212805347,1243.0,974.175191799502,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.387906207383347,14.387906207383347,14.387906207383347,14.387906207383347,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9021604744500217,0.9021604744500217,0.9021604744500217,0.9021604744500217,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.32248264000653,34.32248264000653,34.32248264000653,34.32248264000653,137.2899305600261,0.041883678084192695,37.78316935627424,74.48057287520867,108.92506125711357,138.2253266911979,145.8797818793115,132.43079696962522,4,4,98848.75000321875,2670.031099556888,30,0.7627218364445891
2007.05,2506.1102426428024,0.13025806451612898,2007.0,5.0,2006.0,8.0,31.408165737341573,0.01294694192784285,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12480161577719544,2199.626371675061,1100.0,,4.0,275.0,275.0,275.0,275.0,1099.626371675061,38.225806451612904,4.32258064516129,9.290322580645162,57.273265617541185,990.5143963801004,100.0,18.0,25.0,78.33778174657343,1184.7724608962294,1243.0,972.3214181874868,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.24167981939856,16.24167981939856,16.24167981939856,16.24167981939856,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9212139051935382,0.9212139051935382,0.9212139051935382,0.9212139051935382,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.566842047740614,39.566842047740614,39.566842047740614,39.566842047740614,158.26736819096246,0.06442297956935819,42.84295004855618,84.66730720618814,124.36581608828287,159.1614505747484,171.89976406510178,146.5032184355009,4,4,117750.92193407608,1670.3779616992992,31,0.8792631566164582
2007.06,1404.2847125010667,0.25509999999999994,2007.0,6.0,2006.0,9.0,34.51648116945429,0.024868104614877252,62.0,12.0,14.0,16.0,153.0,257.0,0.1920353186169831,1147.2847125010667,992.9890016671591,,3.8333333333333335,258.4478730653743,258.4478730653743,258.4478730653743,261.17445896524316,154.29571083390803,16.537438789941685,2.7152341117306613,4.529739174091022,9.605958651138245,120.90734010700645,78.5374387899417,14.71523411173066,18.529739174091024,25.60595865113825,273.90734010700646,1104.7714137429223,969.1814941775449,990.5,0.733659852239319,0.3761001310061379,989.3902400167548,0.47575771512480974,0.47575771512480974,0.47575771512480974,0.4858573125861968,19.7329881240846,19.7329881240846,19.7329881240846,19.348552949174888,,1.033791492261497,1.033791492261497,1.033791492261497,1.0446978358609724,0.9350347380222626,0.9350347380222626,0.9350347380222626,0.9340416856267149,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796000000000002,45.62393467030401,45.62393467030401,45.62393467030401,45.17222254169803,174.51532279566035,0.12851740702494646,50.39670406605506,99.95973509205518,147.75864405641565,191.3941774557665,194.41361206992096,138.17834159029712,4,3,125651.03241287549,698.8835266156706,30,0.9695295710870022
2007.07,694.8433728752873,0.45399999999999996,2007.0,7.0,2006.0,10.0,14.03425120319682,0.019830302628170437,58.0,11.0,11.0,11.0,136.0,227.0,0.33758955152015285,467.84337287528734,467.84337287528734,,2.2903225806451615,202.9973013883624,202.9973013883624,213.03465256171543,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,547.8433728752872,966.6728715665647,990.5,0.2431129868864827,0.07082145282162002,990.1860655602919,0.29915349056349944,0.29915349056349944,0.3237909448022394,,23.21404050316343,23.21404050316343,22.35550814039516,,,0.8119892055534496,0.8119892055534496,0.8521386102468615,,0.9322580645161292,0.9322580645161292,0.9344444444444443,,0.973870967741935,0.973870967741935,0.9744444444444444,,41.89690299904949,41.89690299904949,42.51505915187642,,96.13688768735342,0.1366728425647023,55.22076671489164,109.81538633659562,163.05799665727142,213.00596187313826,142.6665630075469,62.2708012354075,3,2,71525.84443939096,293.82173931656916,31,0.5340938204852969
2007.08,434.642400171692,0.619741935483871,2007.0,8.0,2006.0,11.0,4.901051066550737,0.011241856969636786,54.0,9.0,8.0,6.0,107.0,184.0,0.4272723370582462,250.6424001716922,250.6424001716922,,1.3225806451612903,201.7031213649035,151.71176430104475,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,321.6424001716921,965.5536993068857,990.5,0.14877422883930733,0.020236180336162292,990.3309895908244,0.2990705772670168,0.1633283790641909,,,24.478219706671545,24.346278019627125,,,,0.8068124854596138,0.6068470572041791,,,0.9329032258064518,0.916,,,0.9741935483870966,0.97,,,44.17583258087172,32.195078770163725,,,54.56134186156968,0.12486705920840842,56.88887519177365,113.26308808319556,168.50807004800382,220.9338352813653,69.7467632658809,40.70545364945754,2,1,40593.63834500786,184.8891562534963,31,0.30311856589760944
2007.09,315.64620999373875,0.7618999999999999,2007.0,9.0,2006.0,12.0,3.0679934075140047,0.009672990280200992,46.0,7.0,6.0,4.0,75.0,138.0,0.4401940308300244,177.64620999373886,177.64620999373886,,1.0,177.64620999373886,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.64620999373875,964.9820903094768,990.5,0.12045151054433993,0.008155090589639931,990.3713933988656,0.22831445505361694,,,,25.16098863433556,,,,,0.7105848399749551,,,,0.9263333333333338,,,,0.972333333333333,,,,39.523333824010834,,,,39.523333824010834,0.12448963350673319,57.59683775893129,114.74082456396395,170.87939414788212,224.46421271810237,51.587267733237006,30.59348170821411,1,1,28456.800353287796,138.84935402807616,30,0.21957407680006016
2007.1,259.9160867336049,0.8574193548387093,2007.0,10.0,2007.0,1.0,2.0558404313981193,0.007982263503059401,41.0,6.0,4.0,3.0,56.0,110.0,0.4235206879454527,149.91608673360489,149.91608673360489,,1.0,149.91608673360489,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.9160867336049,964.7395491119768,990.5,0.10838048411372891,0.004991608673360489,990.3866279072129,0.1593869994688674,,,,25.4876917957673,,,,,0.5996643469344194,,,,0.9167741935483875,,,,0.9699999999999995,,,,33.33618252038651,,,,33.33618252038651,0.1281830276381362,57.86982249149488,115.31389291086239,171.80687656761876,225.8628010233517,37.064142909937246,30.599918023365554,1,1,24802.119795167564,138.2138581556897,31,0.18520101400214728
2007.11,278.9369732984764,0.8238999999999999,2007.0,11.0,2007.0,2.0,3.6043858743737265,0.012568616583045372,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3545127576425964,181.60363996514306,181.60363996514306,,1.0,181.60363996514306,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.6036399651431,964.8197465462315,990.5,0.11738777326034265,0.008958088432149543,990.3736541383078,0.2419040300546543,,,,25.312003562021456,,,,,0.7264145598605724,,,,0.9263333333333336,,,,0.9723333333333333,,,,40.65262046551603,,,,40.65262046551603,0.14441920004461045,57.77971644422397,115.12471527383842,171.5006520735883,225.40092094583204,54.76093157068725,29.662399097479874,1,1,29269.886735171534,133.65240649787216,30,0.225847891475089
2007.12,507.60335625998385,0.5763870967741936,2007.0,12.0,2007.0,3.0,19.62394357407534,0.035588204705931145,42.0,7.0,5.0,3.0,61.0,118.0,0.24897351060075956,389.6033562599838,389.6033562599838,,2.0,198.0054722504241,186.03334064559292,214.78348135942156,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,443.60335625998385,965.8641988399771,990.5,0.19942589385155188,0.052721528249619364,990.2478525778989,0.2894486641770742,0.25404987506762033,0.32950623416689284,,24.094205073744416,23.95557807604892,22.777016815942442,,,0.7920218890016963,0.7441333625823718,0.8591339254376861,,0.9312903225806453,0.9276000000000001,0.9349999999999999,,0.9738709677419354,0.9724,0.975,,42.478027463913314,39.3162376639099,43.71951936887168,,82.6465131997513,0.16061556727454407,56.42078935803734,112.29615580414136,166.98083315035169,218.71517953593647,142.88208538089643,49.33115123778922,3,1,61489.00582061498,218.9714761305935,31,0.45914729555417394
2008.01,1206.3377277587772,0.2999677419354839,2008.0,1.0,2007.0,4.0,33.79518266529542,0.026082665830937896,49.0,8.0,7.0,5.0,81.0,150.0,0.13406272828663032,1056.337727758777,917.1475466829002,,3.5483870967741935,257.2210065449815,257.2210065449815,257.2210065449815,265.295314028625,139.1901810758769,20.791280491131023,4.04228937577386,5.828529761337614,4.639672702529229,103.88840874510512,69.79128049113103,12.04228937577386,12.828529761337615,9.639672702529229,184.88840874510512,1011.8096463111426,968.5153311718858,990.5,0.6340323206165357,0.3134059620725208,989.5525617173108,0.470964970710262,0.470964970710262,0.470964970710262,0.5003344204700079,20.56626557471475,20.56626557471475,20.56626557471475,19.356058427305832,,1.0288840261799266,1.0288840261799266,1.0288840261799266,1.0611812561145,0.9365595865332487,0.9365595865332487,0.9365595865332487,0.9337263048547481,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,47.41665449834838,47.41665449834838,47.41665449834838,45.93439109188873,167.4397908680164,0.14546164046758953,51.761066484735814,102.73999828108633,152.05689279935527,197.42450814095457,193.34161025514425,136.75314882934276,4,3,124575.20440580414,673.3405630364198,31,0.9302210603778684
2008.02,2523.7773216662335,0.13279310344827588,2008.0,2.0,2007.0,5.0,61.516873061342956,0.02412677102604521,51.06896551724138,8.689655172413794,8.03448275862069,6.0344827586206895,100.24137931034483,174.06896551724137,0.07373948657073988,2349.708356148992,1100.0,,4.0,275.0,275.0,275.0,275.0,1249.7083561489924,48.93103448275862,9.310344827586206,16.96551724137931,40.688218617913265,1133.8132409793545,100.0,18.0,25.0,46.722701376533955,1234.0546202896996,1243.0,972.3341581562435,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.228939850642053,16.228939850642053,16.228939850642053,16.228939850642053,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9190124036267319,0.9190124036267319,0.9190124036267319,0.9190124036267319,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.47243236954946,39.47243236954946,39.47243236954946,39.47243236954946,157.88972947819784,0.06714019286234159,42.72992418977122,84.44710007422977,124.05054058441809,158.778762409973,178.53671774551918,135.25802815910558,4,4,109891.2517168257,1597.16701498357,29,0.8771651637677659
2008.03,2950.9994084994933,0.09351612903225806,2008.0,3.0,2007.0,6.0,18.95112007656402,0.006380424333261827,59.0,11.0,12.0,13.0,144.0,239.0,0.08114148239386414,2711.9994084994923,1100.0,,4.0,275.0,275.0,275.0,275.0,1611.9994084994923,41.0,7.0,13.0,67.0,1483.9994084994921,100.0,18.0,25.0,80.0,1627.9994084994921,1243.0,973.3946966686543,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.168401338230804,15.168401338230804,15.168401338230804,15.168401338230804,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9117497186605005,0.9117497186605005,0.9117497186605005,0.9117497186605005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.565983485883955,36.565983485883955,36.565983485883955,36.565983485883955,146.2639339435358,0.04970866563328254,39.964097599990474,78.86593951572267,115.5585389319607,147.18634804080807,150.7750275450064,138.44873485261772,4,4,108820.36685399064,2547.5050517933555,31,0.8125774107974211
2008.04,3039.960210096241,0.08636666666666666,2008.0,4.0,2007.0,7.0,19.815390117675996,0.006544649339885763,54.0,13.0,14.0,19.0,117.0,217.0,0.07145935411444637,2822.9602100962406,1100.0,,4.0,275.0,275.0,275.0,275.0,1722.960210096241,46.0,5.0,11.0,61.0,1599.960210096241,100.0,18.0,25.0,80.0,1716.960210096241,1243.0,973.6097410779365,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.953356928948816,14.953356928948816,14.953356928948816,14.953356928948816,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9093743725875459,0.9093743725875459,0.9093743725875459,0.9093743725875459,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.95260916657234,35.95260916657234,35.95260916657234,35.95260916657234,143.81043666628935,0.04738728300708924,39.37056480702214,77.67158443211855,113.74965672265216,144.73727850041558,148.60585143863688,139.99436639931437,4,4,103543.51439972833,2648.836256084589,30,0.7989468703682742
2008.05,2376.876284827027,0.14164516129032254,2008.0,5.0,2007.0,8.0,29.496887365305252,0.01249634480762543,55.0,13.0,13.0,17.0,178.0,276.0,0.11772361745474294,2100.8762848270276,1100.0,,4.0,275.0,275.0,275.0,275.0,1000.8762848270269,45.0,5.0,12.0,54.91577179683838,883.9605130301887,100.0,18.0,25.0,71.91577179683838,1061.9605130301886,1243.0,972.0066172998334,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.55648070705178,16.55648070705178,16.55648070705178,16.55648070705178,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9235784589570727,0.9235784589570727,0.9235784589570727,0.9235784589570727,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.43525663419895,40.43525663419895,40.43525663419895,40.43525663419895,161.7410265367958,0.06935673823195566,43.67165983351726,86.33878630256248,126.90710463565665,162.62586342222713,173.2602810243111,148.79037229838002,4,4,120335.32374337608,1675.4327477601266,31,0.8985612585377545
2008.06,1337.6368738111198,0.2663,2008.0,6.0,2007.0,9.0,35.42334530931416,0.026634579695116865,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19208642532217884,1096.3035404777863,964.4304805987196,,3.7666666666666666,255.03988531554472,255.03988531554472,255.03988531554472,259.9706408505466,131.87305987906655,17.738672133851082,2.401033316229241,4.729334741872239,8.166594037358228,98.83742564975573,76.7386721338511,14.401033316229242,18.062668075205572,23.166594037358223,240.83742564975574,1073.6328541240057,968.9646479505316,990.5,0.6984322203627139,0.3529075046530357,989.4486602749844,0.4637833875677704,0.4637833875677704,0.4637833875677704,0.4814494206727387,20.02022893688468,20.02022893688468,20.02022893688468,19.49058603896104,,1.0201595412621787,1.0201595412621787,1.0201595412621787,1.0398825634021862,0.9354122228284126,0.9354122228284126,0.9354122228284126,0.9344507254283639,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795652173913045,45.66315242751075,45.66315242751075,45.66315242751075,45.31915350368897,171.73414163536043,0.1318374753529655,50.86887538886045,100.91954857602539,149.236641034386,193.45397960407684,193.21495601052467,124.5455214715301,4,3,123648.58197745954,631.7323884807022,30,0.9540785646408916
2008.07,584.8278776134199,0.5131290322580646,2008.0,7.0,2007.0,10.0,14.697706739098296,0.0235863236897666,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.3485586765853675,385.60207116180703,385.60207116180703,,1.967741935483871,199.98585198413522,191.29170485874405,196.408921107246,,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,458.1504582585812,966.2099243224212,990.5,0.2006243558098946,0.04922645857151562,990.2501491856186,0.29437260791929837,0.26775343761502457,0.27356514456914155,,23.745852255278074,23.670805743588513,22.651868720404803,,,0.799943407936541,0.7651668194349761,0.7856356844289838,,0.9322580645161291,0.9296296296296298,0.93,,0.9732258064516127,0.972222222222222,0.9700000000000001,,42.30544899285061,40.08576750556978,39.36190164037914,,81.02807568870614,0.13747499921276754,55.94052394255286,111.29996526690117,165.39738484132334,216.3919336697952,123.2396031147628,54.959537819970805,3,1,60284.88831239738,247.10347956865485,31,0.45015597604836755
2008.08,374.428391830324,0.6857096774193545,2008.0,8.0,2007.0,11.0,3.5314897032944845,0.009468179993452319,47.0,8.0,6.0,5.0,89.0,155.0,0.4169012297829278,219.42839183032407,219.42839183032407,,1.0,219.42839183032407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,280.42839183032413,965.2702372655981,990.5,0.13508390906924378,0.014444733533268994,990.3504713573975,0.3477193186966699,,,,24.732514773102785,,,,,0.8777135673212962,,,,0.9383870967741936,,,,0.9754838709677416,,,,48.742528801992904,,,,48.742528801992904,0.12950631859512482,57.25197308415094,114.01955109343592,169.7185044308985,222.72809507437702,60.20469615122203,37.1508392402037,1,1,36264.44142868274,168.7004900046407,31,0.2707918266777385
2008.09,274.0832620709614,0.8301999999999998,2008.0,9.0,2007.0,12.0,2.7055802681512566,0.009707491711646263,40.0,6.0,4.0,3.0,65.0,118.0,0.4333296644520859,156.08326207096124,156.08326207096124,,1.0,156.08326207096124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.08326207096133,964.796263616718,990.5,0.11013069077703133,0.0056218591178510725,990.3842474501051,0.17590523950502146,,,,25.412078593881958,,,,,0.6243330482838451,,,,0.9196666666666666,,,,0.9699999999999995,,,,34.72485256027292,,,,34.72485256027292,0.12603804942862964,57.80686548982217,115.18161476266933,171.5925163254501,225.53894432265176,45.73710902708301,27.642224553079853,1,1,25001.8938433965,124.53308196010299,30,0.19291584755707178
2008.1,197.52670593921437,0.961645161290323,2008.0,10.0,2008.0,1.0,2.593896246032295,0.01276653455747097,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.40787266524067556,116.78477045534346,116.78477045534346,,1.0,116.78477045534346,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,157.04283497147247,964.4420108559085,990.5,0.09342369374027472,0.0016784770455343474,990.4048978292143,0.09690769417894855,,,,25.86597927912698,,,,,0.4671390818213739,,,,0.8993548387096774,,,,0.9645161290322584,,,,25.731177168141198,,,,25.731177168141198,0.1304040948561604,58.17787436687497,115.96406662459042,172.8675237968603,227.48091496507317,30.740805851528894,23.277523022739743,1,1,19143.995813097044,107.27191244671972,31,0.14295098426745104
2008.11,265.37325865288216,0.8462000000000001,2008.0,11.0,2008.0,2.0,6.6005762509457515,0.02494916091150271,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3185069542588368,181.03992531954884,181.03992531954884,,1.0,181.03992531954884,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,222.03992531954881,964.7464443884321,990.5,0.11552152574249246,0.008542646338798855,990.3759358279187,0.23738137963023026,,,,25.39211005985665,,,,,0.7241597012781953,,,,0.9273333333333336,,,,0.9713333333333332,,,,40.62849954476353,,,,40.62849954476353,0.15290411359337922,57.85781097467183,115.28923003427204,171.76828660985345,225.80757341993757,54.76093157068725,30.033535290082174,1,1,29252.519672229726,134.092876814556,30,0.22571388635979728
2008.12,530.7578074580239,0.5445806451612902,2008.0,12.0,2008.0,3.0,10.89817910819217,0.021931647819832166,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.21846094464274896,417.27393649028204,417.27393649028204,,1.967741935483871,213.58652008666434,211.33465169025166,185.60500949485024,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,469.01587197415296,965.9826708305094,990.5,0.20202269160324485,0.054399445179776504,990.243577863217,0.33068921898903514,0.32387979045352744,0.2438908687494313,,23.930217813718652,23.872936831954192,23.29336067056532,,,0.8543460803466576,0.8453386067610067,0.7424200379794009,,0.9354838709677422,0.9348275862068968,0.93,,0.9754838709677421,0.9751724137931036,0.97,,45.741866542796345,45.07609063213378,38.26005016917421,,89.14401746218518,0.16731086255014532,56.284881580465125,112.01111692083128,166.52015252020246,218.02192036500614,114.7801505075226,53.611694826536855,3,1,66323.14899186578,238.95875174717344,31,0.49524454145658436
2009.01,909.9093716199845,0.36899999999999994,2009.0,1.0,2008.0,4.0,15.633568670813034,0.017260468411634103,46.0,7.0,6.0,4.0,76.0,139.0,0.15727301077887282,770.9093716199847,770.9093716199847,,3.3548387096774195,229.5726642833005,229.5726642833005,228.29483595133468,234.6533546762375,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,829.9093716199845,967.512866741543,990.5,0.43152285520035927,0.1987411306085902,989.8697360141908,0.377323181974497,0.377323181974497,0.3729757565968767,0.3913929339858404,21.979546090673725,21.979546090673725,21.943958261751835,21.091929585616853,,0.9182906571332019,0.9182906571332019,0.9131793438053387,0.93861341870495,0.9377419354838713,0.9377419354838713,0.9373333333333336,0.9391666666666664,0.9774193548387098,0.9774193548387098,0.9773333333333336,0.9791666666666669,45.28702422370116,45.28702422370116,44.91684149556584,44.60466159542068,151.30828018972565,0.16634414668254618,53.77717365232007,106.85152955700764,158.4210934382474,206.37173860290298,189.92102579899856,112.78501213552195,4,2,112573.36046115585,535.8150284845508,31,0.8406015566095867
2009.02,1606.4469980112815,0.2243214285714286,2009.0,2.0,2008.0,5.0,45.74657589274369,0.026113006398331588,49.0,8.0,7.0,5.0,93.0,162.0,0.1060858967552094,1444.4469980112822,1088.8903596103642,,4.0,272.22258990259104,272.22258990259104,272.22258990259104,272.22258990259104,355.55663840091745,33.87565606801546,6.450679656591376,9.51287825088942,10.973970321015967,294.7434541044052,82.87565606801546,14.450679656591376,16.51287825088942,15.973970321015969,387.7434541044052,1202.7295735858606,969.7931913081486,990.5,0.8540038194713666,0.46555746749347365,989.1804387130353,0.5244499724956918,0.5244499724956918,0.5244499724956918,0.5244499724956918,18.862797432390746,18.862797432390746,18.862797432390746,18.862797432390746,,1.0888903596103647,1.0888903596103647,1.0888903596103647,1.0888903596103647,0.9321160813757938,0.9321160813757938,0.9321160813757938,0.9321160813757938,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.98508705130292,45.98508705130292,45.98508705130292,45.98508705130292,183.94034820521168,0.12190030849956236,49.015493713174024,97.15631019142567,143.4522818834085,185.41766819250617,196.75371123445908,160.10813517911276,4,4,123607.9139939023,1014.2449428265672,28,1.0218908233622876
