MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2009.03,4744.0422130299385,0.035290322580645156,2009.0,3.0,2008.0,6.0,118.69077151377365,0.0288558858009375,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.059488724051254147,4478.074471094455,887.0967741935484,,3.225806451612903,275.0,275.0,275.0,275.0,3590.977696900907,250.70967741935485,5.935483870967742,11.225806451612904,64.15903309030793,3258.9476960686634,312.9032258064516,18.0,25.0,79.99774276772727,3421.044470262212,1243.0,976.8284314763725,990.5342052149288,0.9219672131147545,0.4800000000000003,989.1322380018141,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.768871745441448,11.768871745441448,11.768871745441448,11.768871745441448,1.0,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.6922047690030211,0.6922047690030211,0.6922047690030211,0.6922047690030211,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,22.539394169789244,22.539394169789244,22.539394169789244,22.539394169789244,90.15757667915699,0.023478499309566383,30.156335156558956,59.20989913291556,85.99143627975315,97.75245230232413,156.65349499421197,0.0,4,0,67077.23704929279,2330.482782007035,31,0.5008754259953165
2009.04,4576.786985378575,0.028666666666666677,2009.0,4.0,2008.0,7.0,69.63972207661199,0.015800342641577664,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07528208931506906,4235.786985378573,1100.0,,4.0,275.0,275.0,275.0,275.0,3135.7869853785733,20.666666666666668,3.9999999999999987,5.666666666666667,53.666666666666664,3051.7869853785733,100.0,18.0,25.0,80.0,3253.7869853785737,1243.0,976.6770007241454,990.5125918416977,0.9219672131147545,0.4800000000000003,989.1106246285832,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.898689124437624,11.898689124437624,11.898689124437624,11.898689124437624,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8576779844090165,0.8576779844090165,0.8576779844090165,0.8576779844090165,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.061435267115307,27.061435267115307,27.061435267115307,27.061435267115307,108.24574106846123,0.024682060305897677,30.58939648965572,60.060386345661094,87.22636273822006,109.19158301715794,132.43079696962522,89.02108157778095,4,4,77936.93356929207,3193.0236676504906,30,0.6013652281581179
2009.05,2607.1490681169057,0.12245161290322579,2009.0,5.0,2008.0,8.0,48.50267196625185,0.018429896659962395,65.0,14.0,17.0,23.0,202.0,321.0,0.12580154622207604,2286.149068116906,1100.0,,4.0,275.0,275.0,275.0,275.0,1186.149068116906,35.0,4.0,8.0,55.369827799058996,1083.7792403178466,100.0,18.0,25.0,78.369827799059,1285.7792403178464,1243.0,972.5627886141372,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.00030939274828,16.00030939274828,16.00030939274828,16.00030939274828,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9187383277110367,0.9187383277110367,0.9187383277110367,0.9187383277110367,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.88351361190202,38.88351361190202,38.88351361190202,38.88351361190202,155.5340544476081,0.06153727261957155,42.18370650302101,83.34005774283803,122.35398277262755,156.4335336843245,169.7677153579789,133.895076101686,4,4,115717.3365090204,1750.6360353088708,31,0.8640780802644893
2009.06,1449.5785709740583,0.2482333333333333,2009.0,6.0,2008.0,9.0,37.19175028977334,0.02618235645919052,62.0,12.0,14.0,16.0,153.0,257.0,0.1863601673289794,1192.5785709740585,1006.1358625318724,,3.8666666666666667,259.80818291166224,259.80818291166224,259.80818291166224,261.58997745794494,186.44270844218605,18.33205268034821,2.9722561550351485,5.054629543532604,11.607328152042717,148.47644191122743,80.3320526803482,14.972256155035149,19.054629543532606,27.60732815204272,301.47644191122737,1120.4948009107882,969.3268722148656,990.5,0.7526028297488452,0.38628487191339206,989.3611122983378,0.480380886549406,0.480380886549406,0.480380886549406,0.4870345684431955,19.55385919692271,19.55385919692271,19.55385919692271,19.24034724858604,,1.0392327316466488,1.0392327316466488,1.0392327316466488,1.0463599098317795,0.9352560544708478,0.9352560544708478,0.9352560544708478,0.9345262166971319,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.481716806655065,45.481716806655065,45.481716806655065,45.0314948000464,175.47244591333873,0.1258801076769272,50.072725866758326,99.30176619340813,146.74694929294233,189.9877753702576,194.41361206992096,138.17834159029712,4,3,126340.1610576039,698.8835266156706,30,0.9748469217407708
2009.07,657.024242790745,0.47406451612903217,2009.0,7.0,2008.0,10.0,15.122008058753758,0.0220557924442699,58.0,11.0,11.0,11.0,136.0,227.0,0.3601855087081772,430.0242427907452,430.0242427907452,,2.096774193548387,207.9635986889951,199.24447481111125,214.8970210363211,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.0242427907452,966.5130996015854,990.5,0.22667286018595978,0.061753311281443186,990.2115738285327,0.3173377602499279,0.28970656447982346,0.32927505412744595,,23.381136466697505,23.2904198654758,22.323574617734057,,,0.8318543947559808,0.7969778992444453,0.8595880841452843,,0.9338709677419357,0.9314814814814818,0.9357142857142856,,0.9745161290322578,0.9737037037037034,0.9757142857142856,,43.427858667022534,41.19989542627985,42.94224925989512,,89.00827548408127,0.13315956451175517,55.46755329303464,110.324575903167,163.860777013943,214.16881458232575,140.92765095805763,57.13747874176954,3,1,66222.15696015647,260.1012767943041,31,0.49449041935600707
2009.08,401.18821243493613,0.6547741935483873,2009.0,8.0,2008.0,11.0,4.842896795603567,0.01198222863738038,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4351959233235046,227.4785350155814,227.4785350155814,,1.1290322580645162,208.89457718394294,144.0256731951979,,,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,294.9301479188071,965.3957345267838,990.5,0.1399030011538474,0.015784157122450654,990.3443128417236,0.3180067917311781,0.14681670338799782,,,24.630571523208626,24.440144104462263,,,,0.8355783087357715,0.5761026927807917,,,0.9354838709677419,0.9125000000000001,,,0.9741935483870965,0.97,,,46.0754550607865,30.565414353750658,,,50.01937949352851,0.12432280882395033,57.09171287621059,113.68561267969366,169.18401902601275,221.93549004969992,63.03268773082459,40.3396737518242,2,1,37214.418343185236,181.9714761305935,31,0.2778854416307141
2009.09,281.5535218356262,0.8172666666666665,2009.0,9.0,2008.0,12.0,3.383005678300024,0.011915610357982633,40.0,6.0,4.0,3.0,65.0,118.0,0.42168654557450996,163.55352183562619,163.55352183562619,,1.0,163.55352183562619,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.55352183562616,964.8298951260045,990.5,0.11266052115140719,0.006445601536898865,990.3808938773115,0.19293607712572391,,,,25.358062674181276,,,,,0.6542140873425046,,,,0.9216666666666669,,,,0.9703333333333329,,,,36.40523945300683,,,,36.40523945300683,0.12868225997207608,57.76971519055184,115.10353472750727,171.46592798808277,225.34756539683977,48.09702396196784,28.85031474051856,1,1,26211.77240616491,130.2138581556897,30,0.20225133029448233
2009.1,224.94578782725353,0.9183225806451613,2009.0,10.0,2009.0,1.0,2.138610545206108,0.009439014878234734,37.0,5.0,3.0,2.0,50.0,97.0,0.43204425634917737,127.94578782725344,127.94578782725344,,1.0,127.94578782725344,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.9457878272535,964.5496747269634,990.5,0.09884515494110911,0.002794578782725343,990.3983602662762,0.11639811883541398,,,,25.732287420477192,,,,,0.5117831513090136,,,,0.9058064516129032,,,,0.9699999999999995,,,,28.38107218646249,,,,28.38107218646249,0.12597548829248528,58.069172393657006,115.73425048910623,172.49168752051148,226.90547869982464,33.27950338891333,26.090219717530104,1,1,21115.5177067281,118.01401394575359,31,0.157672623258125
2009.11,291.6012727979352,0.8064999999999998,2009.0,11.0,2009.0,2.0,6.873527673952754,0.022910835336118922,36.0,5.0,3.0,2.0,47.0,93.0,0.3272884099771499,198.60127279793522,198.60127279793522,,1.1333333333333333,179.32365382491633,144.5821422976417,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.60127279793517,964.8794648916423,990.5,0.12238500971565933,0.011860278275363,990.3657547120088,0.2368626632084641,0.1479395006919232,,,25.249427157158138,24.860805534491682,,,,0.7172946152996652,0.5783285691905667,,,0.9260000000000002,0.9125,,,0.9719999999999999,0.97,,,40.04825218293423,31.212274286508663,,,44.20988875446871,0.14991549036205373,57.70822491965365,114.97519410444139,171.2600002964608,225.04103036687485,64.68275982279833,30.76538857158919,2,1,31831.119903217477,138.4048689177774,30,0.24561049308038177
2009.12,471.1607972981462,0.5873870967741938,2009.0,12.0,2009.0,3.0,6.752489992799304,0.013801610477336801,42.0,7.0,5.0,3.0,61.0,118.0,0.2544364048095618,353.1607972981462,353.1607972981462,,1.967741935483871,180.98174390213956,177.91835517587353,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.1607972981462,965.7199957281986,990.5,0.17748768475537074,0.04063215945962924,990.281880155785,0.24004080742130637,0.230483936222685,,,24.321843620165076,24.31778025540878,,,,0.7239269756085579,0.7116734207034942,,,0.9270967741935486,0.9263333333333337,,,0.972258064516129,0.9719999999999999,,,38.926489081498886,38.19335495153362,,,75.88780032491852,0.1602910328144921,56.6613133396546,112.79069202030867,167.7562815560372,219.8287245930153,100.65573333263649,59.675171575970424,2,1,56460.52344173937,272.8834056901188,31,0.42159889069399176
2010.01,804.9672060151647,0.40612903225806446,2010.0,1.0,2009.0,4.0,13.643512205991248,0.017219477023052057,46.0,7.0,6.0,4.0,76.0,139.0,0.17685101557361085,665.9672060151647,665.9672060151647,,2.935483870967742,228.83494022912907,228.83494022912907,224.0133160356963,214.22104784292338,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,724.9672060151647,967.1193052014913,990.5,0.3470844714895147,0.13795942358677926,990.0149561049236,0.37534841831417465,0.37534841831417465,0.36000246722424,0.32498535880482565,22.520302485118073,22.520302485118073,22.332557446631473,21.56765587236093,,0.9153397609165164,0.9153397609165164,0.8960532641427852,0.8568841913716936,0.9374193548387101,0.9374193548387101,0.9364000000000001,0.9375,0.9770967741935487,0.9770967741935487,0.9764000000000002,0.9774999999999999,46.297139148700616,46.297139148700616,44.807564829296574,41.53765434658525,134.0891085592966,0.16640964172265874,54.4822494310354,108.29650359336453,160.6752837932474,209.58196378912132,169.633920595552,99.05142096110237,4,2,99762.29676811668,466.20949942526084,31,0.7449394919960923
2010.02,1646.3075980339656,0.22514285714285726,2010.0,2.0,2009.0,5.0,57.95958307585003,0.033430950075975525,49.0,8.0,7.0,5.0,93.0,162.0,0.10744631604704466,1484.3075980339659,1058.8487959867612,,4.0,264.7121989966903,264.7121989966903,264.7121989966903,264.7121989966903,425.4588020472048,31.702758888556247,6.0361541695659655,9.39789011018286,13.131444507629775,365.19055437126997,80.70275888855625,14.036154169565965,16.39789011018286,18.131444507629777,458.1905543712699,1169.9855991550662,969.8859610421306,990.5,0.8116383853525877,0.4338988188066177,989.254462795841,0.49801856134105205,0.49801856134105205,0.49801856134105205,0.49801856134105205,18.87048319236906,18.87048319236906,18.87048319236906,18.87048319236906,,1.0588487959867616,1.0588487959867616,1.0588487959867616,1.0588487959867616,0.9321720816390198,0.9321720816390198,0.9321720816390198,0.9321720816390198,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.575541732542774,44.575541732542774,44.575541732542774,44.575541732542774,178.3021669301711,0.11964513156223155,48.728872437820506,96.58095633050716,142.58441117721424,184.25101453329893,196.75371123445908,154.84506639594542,4,4,119819.05617707499,857.8058242673404,28,0.9905675940565062
2010.03,4424.256238049673,0.03483870967741937,2010.0,3.0,2009.0,6.0,97.39567311173693,0.02450276637587788,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.06159443687817048,4158.288496114189,1100.0,,4.0,275.0,275.0,275.0,275.0,3058.2884961141885,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,2939.159463856125,100.0,18.0,25.0,80.0,3101.2562380496734,1243.0,976.3879773521771,990.5027253278698,0.9219672131147545,0.4800000000000003,989.1007581147552,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.177845982577894,12.177845982577894,12.177845982577894,12.177845982577894,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8623430977650766,0.8623430977650766,0.8623430977650766,0.8623430977650766,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,27.863147044078655,27.863147044078655,27.863147044078655,27.863147044078655,111.45258817631459,0.026961449083507626,31.38111048083216,61.64846221356086,89.61867494602713,112.39905260122592,152.29900884430882,96.24891135056009,4,4,82920.72560317807,2491.540346455613,31,0.61918104542397
2010.04,4731.726052536862,0.02316666666666668,2010.0,4.0,2009.0,7.0,46.53272372882787,0.009854580888865282,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06714645065769728,4413.726052536863,1100.0,,4.0,275.0,275.0,275.0,275.0,3313.7260525368624,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3223.7260525368624,100.0,18.0,25.0,80.0,3408.7260525368624,1243.0,977.0051361319023,990.5060817826591,0.9219672131147545,0.4800000000000003,989.1041145695443,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.564043657642243,11.564043657642243,11.564043657642243,11.564043657642243,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8522287820813278,0.8522287820813278,0.8522287820813278,0.8522287820813278,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,26.07631070893764,26.07631070893764,26.07631070893764,26.07631070893764,104.30524283575056,0.02226899178923652,29.61823411227903,58.11205452604323,84.29052410951242,105.25311425317587,113.57097643110492,94.73166007938013,4,4,75099.77484174041,3992.690649579213,30,0.5794735713097253
2010.05,3877.7456611477833,0.04987096774193549,2010.0,5.0,2009.0,8.0,70.84822362012694,0.01854876540586763,71.0,14.0,18.0,24.0,213.0,340.0,0.09019285032956555,3537.7456611477833,1100.0,,4.0,275.0,275.0,275.0,275.0,2437.7456611477833,29.0,4.000000000000001,7.0,56.0,2341.7456611477833,100.0,18.0,25.0,80.0,2554.7456611477833,1243.0,975.3483140453855,990.5003737645333,0.9219672131147545,0.4800000000000003,989.0984065514187,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.215157726033,13.215157726033,13.215157726033,13.215157726033,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.882163559145074,0.882163559145074,0.882163559145074,0.882163559145074,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.896193125149416,30.896193125149416,30.896193125149416,30.896193125149416,123.58477250059767,0.03346031388411734,34.39754415375937,67.69102255574211,98.70102439119132,124.52658986947117,148.60585143863688,97.35464401038618,4,4,91947.07074044467,2525.836256084589,31,0.6865820694477649
2010.06,2125.54893041278,0.1663,2010.0,6.0,2009.0,9.0,45.28416432665861,0.02170630290484796,67.0,13.0,15.0,17.0,181.0,293.0,0.14263505419189576,1832.5489304127802,1100.0,,4.0,275.0,275.0,275.0,275.0,732.5489304127806,32.71523831974955,5.0,9.701627169104347,40.15923923923737,644.9728256846894,99.71523831974955,18.0,24.70162716910435,57.15923923923736,825.9728256846895,1242.4168654888538,971.3162771778614,990.5,0.9204376799707645,0.4800000000000003,989.0995623200293,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.248350362167695,17.248350362167695,17.248350362167695,17.248350362167695,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9266246956245692,0.9266246956245692,0.9266246956245692,0.9266246956245692,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.26823761642798,42.26823761642798,42.26823761642798,42.26823761642798,169.07295046571193,0.08331643116646266,45.393311230320975,89.81943311992526,132.2194548434162,169.9171056667243,188.08002295132457,149.95194794600334,4,4,121732.52433531261,1214.311326284831,30,0.9392941692539554
2010.07,1025.0758151157308,0.3365806451612904,2010.0,7.0,2009.0,10.0,25.0104621868705,0.023652699111817416,63.0,12.0,13.0,13.0,155.0,256.0,0.26074790638770723,769.0758151157308,763.1748301732925,,3.193548387096774,238.68832207566982,238.68832207566982,234.67371782184765,249.40840176119562,5.900984942438167,1.4521955131781428,0.2766086691767891,0.29965939160818816,0.29965939160818816,3.572861976866859,64.45219551317814,12.276608669176788,13.299659391608188,13.299659391608188,158.57286197686688,853.2032937472557,967.9096588206419,990.5,0.4690581965002383,0.21216946398130213,989.8187723395188,0.4078325929162524,0.4078325929162524,0.3946756678645905,0.4436853284865552,21.50128092595996,21.50128092595996,21.20624129225014,20.249351002161088,,0.9547532883026794,0.9547532883026794,0.9386948712873905,0.9976336070447825,0.9379253856997787,0.9379253856997787,0.9366274782677254,0.9371405797244282,0.977741935483871,0.977741935483871,0.9772,0.979166666666667,46.057709723329346,46.057709723329346,44.47826471107901,45.329417233258376,145.53185894911275,0.14174236644347202,53.01691804444628,105.29794537568776,156.00848494308747,202.96154339479563,192.41214973759068,98.77231540204326,4,2,108275.70305813992,475.9869984918455,31,0.808510327495071
2010.08,541.2562403768118,0.5344193548387098,2010.0,8.0,2009.0,11.0,9.641403836231957,0.01711827645156724,58.0,10.0,10.0,7.0,117.0,202.0,0.380147432836831,339.2562403768118,339.2562403768118,,1.7419354838709677,202.12842438798023,184.82444763712078,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,417.2562403768118,966.0302090840456,990.5,0.1817994292988088,0.03785124807536235,990.2803493226259,0.30056280083385856,0.24851278187589257,,,23.949577437746317,23.850139771341407,,,,0.8085136975519209,0.7392977905484829,,,0.9329032258064517,0.9282608695652175,,,0.9741935483870967,0.9721739130434781,,,43.264545824762465,38.99857981788222,,,72.19897601222345,0.13217566999902286,56.2225726361518,111.88147267822116,166.31311115481012,217.71593522954097,102.90197409272034,50.98429333860993,2,1,53716.03815309425,231.10347956865485,31,0.4011054222901303
2010.09,355.43135335606615,0.7095666666666669,2010.0,9.0,2009.0,12.0,4.494216921026203,0.012548787631495691,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.3998382106814403,214.7646866893995,214.7646866893995,,1.0666666666666667,205.4882196473084,139.14700563136682,,,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,275.0980200227329,965.1762205293992,990.5,0.13329449912357783,0.013881341484988808,990.352824159391,0.3086255592616775,0.13695190686163908,,,24.86797807073061,24.67276564605723,,,,0.8219528785892335,0.5565880225254674,,,0.9336666666666668,0.91,,,0.9746666666666662,0.97,,,45.6716728191386,29.72843465302428,,,47.65356846267354,0.1332111159087444,57.36459379309902,114.25508059865389,170.0975576031577,223.2949003871451,59.88870198342133,35.50550367168688,2,1,34310.56929312496,160.27697193786878,30,0.26474204701485304
2010.1,252.34443807856212,0.8710322580645165,2010.0,10.0,2010.0,1.0,2.9457719920327556,0.011626563249537987,41.0,6.0,4.0,3.0,56.0,110.0,0.4384926470774126,142.34443807856218,142.34443807856218,,1.0,142.34443807856218,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.3444380785621,964.6945113484848,990.5,0.10579897577768335,0.004234443807856221,990.3899665804145,0.14608347531555693,,,,25.549371756614114,,,,,0.569377752314249,,,,0.9138709677419352,,,,0.9699999999999995,,,,31.642125469279357,,,,31.642125469279357,0.12477923401634629,57.91701848184877,115.41342495450948,171.96905583310266,226.10979837076255,41.32223274982396,26.389646942618665,1,1,23541.74134914384,119.80761479382288,31,0.17578958594044083
2010.11,263.1774622665817,0.8508999999999999,2010.0,11.0,2010.0,2.0,3.4546959854694745,0.012602658130043095,36.0,5.0,3.0,2.0,47.0,93.0,0.3568625584399737,170.17746226658164,170.17746226658164,,1.0,170.17746226658164,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,214.17746226658156,964.7423553645962,990.5,0.11286645145708665,0.007163215743565612,990.3799703327991,0.20992407230643118,,,,25.42769089589674,,,,,0.6807098490663267,,,,0.9220000000000003,,,,0.9706666666666663,,,,38.02329104152773,,,,38.02329104152773,0.1436092415396841,57.86485905724854,115.30370807509117,171.7909561536657,225.84005320989164,49.79172189387922,31.471422771714806,1,1,27376.76954989996,141.7361724523629,30,0.21124050578626513
2010.12,458.97168940316044,0.6084838709677421,2010.0,12.0,2010.0,3.0,11.518502852991075,0.02418189754083714,38.0,5.0,4.0,3.0,54.0,104.0,0.23680563924471099,354.97168940316044,354.97168940316044,,1.8064516129032258,202.4543996064067,189.1399372360834,188.67749003336442,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.97168940316044,965.6563085857804,990.5,0.17828720682099417,0.0419311006726206,990.2797816925063,0.3045952013705074,0.265907028597335,0.2520320915500807,,24.318877905355453,24.19527532510629,23.29937723125589,,,0.8098175984256268,0.7565597489443334,0.7547099601334576,,0.9316129032258067,0.9279166666666666,0.93,,0.974516129032258,0.9729166666666669,0.97,,43.91056491697254,40.465138179514845,38.903447904566725,,76.4933637625507,0.16508598419913056,56.72967254340282,112.93465480256062,167.99037913495812,220.18419637234084,116.71034371370018,51.155002082713736,3,1,56911.0626393377,227.0473197002763,31,0.4249631320141704
2011.01,1277.30483392332,0.2962903225806452,2011.0,1.0,2010.0,4.0,42.624048116103424,0.03429415510806365,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.12540170995448896,1134.4016081168684,918.3822298579584,,3.6129032258064515,252.75126078392557,252.75126078392557,252.12697493581587,261.77308544594246,216.0193782589103,20.382547892976906,3.898433732459159,6.388987191578486,7.168975055877892,178.18043438601782,67.44706402200917,11.253272442136579,12.743825901255905,11.523813765555312,255.95462793440495,1009.82639222336,968.7323080021125,990.5,0.6398032147199522,0.3225593881654081,989.5376373971147,0.4567973078228275,0.4567973078228275,0.45464548283259937,0.4881610027053885,20.348532087179183,20.348532087179183,20.26021660381699,19.21307889093047,,1.0110050431357027,1.0110050431357027,1.008507899743264,1.0470923417837699,0.9354115866301863,0.9354115866301863,0.9349253061845259,0.933387959276789,0.9790322580645164,0.9790322580645164,0.9790000000000003,0.9795000000000001,45.87224816206473,45.87224816206473,45.50057302107239,44.86522208771473,164.72261349788639,0.14052719550136886,51.215748327047976,101.6373107157299,150.37333688884533,195.112361711466,196.7947716983802,114.04500478367002,4,2,122553.6244424275,542.9596724544334,31,0.9151256305438136
2011.02,2846.6584317269794,0.10828571428571428,2011.0,2.0,2010.0,5.0,64.10850092912467,0.02261441243730451,55.0,10.0,10.0,8.0,114.0,197.0,0.07275668911923623,2649.6584317269794,1100.0,,4.0,275.0,275.0,275.0,275.0,1549.6584317269796,45.0,8.0,15.0,55.101234449746016,1426.5571972772336,100.0,18.0,25.0,63.101234449746016,1540.5571972772339,1243.0,973.0969272218005,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.466170785084984,15.466170785084984,15.466170785084984,15.466170785084984,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9117672381666074,0.9117672381666074,0.9117672381666074,0.9117672381666074,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.341863616920016,37.341863616920016,37.341863616920016,37.341863616920016,149.3674544676801,0.05651332260762685,40.681017776500724,80.31983661069171,117.788906562007,150.27503169535788,170.96438619277882,125.0497399269815,4,4,100374.929402281,1828.040272987144,28,0.8298191914871115
2011.03,3846.88641582438,0.0443225806451613,2011.0,3.0,2010.0,6.0,10.05274390068786,0.0025966175683048687,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06861262714069571,3583.370286792122,1100.0,,4.0,275.0,275.0,275.0,275.0,2483.370286792121,38.09677419354839,6.032258064516129,11.387096774193548,64.41935483870968,2363.4348029211537,100.0,18.0,25.0,80.0,2523.886415824379,1243.0,975.3555450240091,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.207552982876475,13.207552982876475,13.207552982876475,13.207552982876475,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8845383600867343,0.8845383600867343,0.8845383600867343,0.8845383600867343,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.887242932579483,30.887242932579483,30.887242932579483,30.887242932579483,123.54897173031793,0.032133081189484415,34.412909773042124,67.71400432213234,98.71571030870749,124.49724748281305,125.32857631456456,119.93327501422462,4,4,91920.43496735646,3460.171393472533,31,0.6863831762795435
2011.04,4286.715283272085,0.03220000000000002,2011.0,4.0,2010.0,7.0,20.89848472629719,0.004910469801898461,70.0,14.0,18.0,25.0,168.0,295.0,0.06888800529011764,3991.715283272084,1100.0,,4.0,275.0,275.0,275.0,275.0,2891.715283272085,30.0,3.9999999999999996,7.0,55.0,2795.7152832720853,100.0,18.0,25.0,80.0,2963.715283272085,1243.0,976.2046889683876,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.358409038497387,12.358409038497387,12.358409038497387,12.358409038497387,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8690618419247595,0.8690618419247595,0.8690618419247595,0.8690618419247595,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.398085747064847,28.398085747064847,28.398085747064847,28.398085747064847,113.59234298825939,0.026547998325155184,31.94348899723632,62.764949590972186,91.271147696675,114.54217961851747,119.55175124326358,110.19314628071436,4,4,81786.48695154677,3714.092348838685,30,0.6310685721569967
2011.05,3582.2775421673423,0.060000000000000005,2011.0,5.0,2010.0,8.0,50.23065493947099,0.01469816114278565,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.09523638935889724,3248.4065744254067,1100.0,,4.0,275.0,275.0,275.0,275.0,2148.4065744254062,30.935483870967737,3.9999999999999996,7.32258064516129,56.32258064516129,2049.825929264116,100.0,18.0,25.0,80.0,2259.2775421673423,1243.0,974.7666099966195,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.796488010265639,13.796488010265639,13.796488010265639,13.796488010265639,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8923982801540118,0.8923982801540118,0.8923982801540118,0.8923982801540118,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.591219441043584,32.591219441043584,32.591219441043584,32.591219441043584,130.36487776417434,0.03756544006965245,36.075665826496966,71.05535661426455,103.76470057939727,131.3049817450793,152.29900884430882,114.2438415706064,4,4,96991.46905654573,2390.540346455613,31,0.7242493209120798
2011.06,1899.7540726812529,0.19039999999999996,2011.0,6.0,2010.0,9.0,49.476732825888845,0.026530852413320656,67.0,13.0,15.0,17.0,181.0,293.0,0.16266415940856446,1606.7540726812529,1086.3563161322443,,4.0,271.58907903306107,271.58907903306107,271.58907903306107,271.58907903306107,520.3977565490086,25.653428557477632,3.9486751927444166,7.586994925293794,29.406446449339512,453.8022114241532,92.65342855747764,16.948675192744417,22.586994925293798,46.406446449339526,634.8022114241533,1218.54541480776,970.6627830864134,990.5,0.8815760632445915,0.463458749659299,989.1549651870962,0.5223831392170981,0.5223831392170981,0.5223831392170981,0.5223831392170981,17.969798961465663,17.969798961465663,17.969798961465663,17.969798961465663,,1.0863563161322447,1.0863563161322447,1.0863563161322447,1.0863563161322447,0.9299200491662093,0.9299200491662093,0.9299200491662093,0.9299200491662093,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.57351503271333,43.57351503271333,43.57351503271333,43.57351503271333,174.29406013085332,0.09804940463615057,46.96440475974416,93.00031051160562,137.0858203009202,176.62381563050295,193.69294814321609,153.5893810909487,4,4,125491.72329421439,953.2383616789476,30,0.9683003340602963
2011.07,892.3085726729266,0.3772903225806451,2011.0,7.0,2010.0,10.0,19.796614963275157,0.022147807387818665,63.0,12.0,13.0,13.0,155.0,256.0,0.29881041744626546,636.3085726729265,636.3085726729265,,2.838709677419355,224.2986623814287,224.2986623814287,223.75434844418166,223.9594378246705,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,724.3085726729263,967.4373185729982,990.5,0.3560667098387701,0.13600395017574207,990.0079293399855,0.35956635191968117,0.35956635191968117,0.3573860917198386,0.3560843678385761,22.211044415067587,22.211044415067587,21.636859186744143,20.942164754621952,,0.8971946495257148,0.8971946495257148,0.8950173937767264,0.8958377512986819,0.9383870967741936,0.9383870967741936,0.9373684210526313,0.9385714285714284,0.9764516129032258,0.9764516129032258,0.9763157894736842,0.9771428571428571,44.746534307267154,44.746534307267154,43.41376437615712,42.17570000008589,125.62505000639192,0.13952443140040618,53.899489171196194,107.10336164685343,158.8168120616413,206.94192811659735,180.03654504967568,78.56576830470866,4,2,93465.03720475562,376.5432978174176,31,0.6979169444799553
2011.08,506.8460187225698,0.5570322580645163,2011.0,8.0,2010.0,11.0,6.882202682234825,0.013382717386886919,54.0,9.0,8.0,6.0,107.0,184.0,0.36770619274408034,322.84601872256985,322.84601872256985,,1.7419354838709677,194.10051093407392,173.52655397579895,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,393.84601872256985,965.8804697037858,990.5,0.17275329035066894,0.034569203744513985,990.2926775059047,0.27837162119239856,0.2169059812370903,,,24.133836180926654,24.07360659650724,,,,0.7764020437362957,0.694106215903196,,,0.9303225806451613,0.9247826086956522,,,0.9729032258064516,0.9704347826086955,,,41.72976318617536,36.76737222977141,,,69.0087812921348,0.13536140520232387,56.4408557401786,112.33313624235657,167.02833505047806,218.75917193484062,91.84561640179078,51.99161798223064,2,1,51342.53328134829,235.19501466813807,31,0.38338211828963775
2011.09,355.8987963508901,0.7082,2011.0,9.0,2010.0,12.0,4.133672350876564,0.011764818545122251,46.0,7.0,6.0,4.0,75.0,138.0,0.3909023139178817,217.89879635089014,217.89879635089014,,1.0,217.89879635089014,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,276.8987963508902,965.17916305813,990.5,0.13390638825928353,0.014169931800343252,990.3519236799403,0.3432345153591195,,,,24.829526106451333,,,,,0.8715951854035603,,,,0.9383333333333334,,,,0.975333333333333,,,,48.58183561631241,,,,48.58183561631241,0.13578084536361035,57.362981706229945,114.25147286559802,170.0911822669113,223.28408714360282,60.509401388423385,35.50550367168688,1,1,34978.92164374495,160.27697193786878,30,0.2698990867572913
2011.1,274.20405372201316,0.8287096774193549,2011.0,10.0,2011.0,1.0,2.243618872398921,0.00822182123903397,41.0,6.0,4.0,3.0,56.0,110.0,0.40279431149184386,164.20405372201304,164.20405372201304,,1.0,164.20405372201304,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.2040537220131,964.7957159390046,990.5,0.11325032404519877,0.006420405372201309,990.3803292705825,0.19293431133048833,,,,25.391679020247455,,,,,0.6568162148880524,,,,0.9229032258064518,,,,0.9699999999999995,,,,36.6308766585216,,,,36.6308766585216,0.13319126262036074,57.80805182206812,115.18403094443096,171.5962486435348,225.54417411848294,41.32223274982396,30.075847172317943,1,1,27253.372233940063,135.73643095180088,31,0.20350487032511994
2011.11,297.55381831447124,0.7940666666666669,2011.0,11.0,2011.0,2.0,6.0952047996855345,0.019251852348359466,40.0,6.0,4.0,3.0,53.0,106.0,0.3616829637722132,191.55381831447127,191.55381831447127,,1.0,191.55381831447127,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.55381831447124,964.9048659515403,990.5,0.12205678482492774,0.010323369075589395,990.3676198460994,0.269257601652602,,,,25.193496292906705,,,,,0.766215273257885,,,,0.9310000000000004,,,,0.9726666666666667,,,,42.89500780995876,,,,42.89500780995876,0.1428769931358698,57.683270931214906,114.92233415641975,171.17330979773334,224.9077586870673,60.60673897916796,30.950959481736888,1,1,30884.405623170303,139.73643095180088,30,0.2383055989442153
2011.12,511.20812682356797,0.5560967741935483,2011.0,12.0,2011.0,3.0,9.042170274138757,0.01865051789746566,42.0,7.0,5.0,3.0,61.0,118.0,0.23528620490522384,393.20812682356785,393.20812682356785,,1.967741935483871,201.00540866485042,198.60947543067476,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.20812682356797,965.8996618651718,990.5,0.19195465563593458,0.048689834543851916,990.2593555098204,0.2947717902226379,0.2870392851173941,,,24.064921854425446,24.052294430811166,,,,0.8040216346594018,0.7944379017226991,,,0.9325806451612908,0.9320000000000004,,,0.9745161290322584,0.9743333333333336,,,43.112957427637255,42.51937224254329,,,84.2607370171953,0.1639967100618197,56.40987268085187,112.26933587964757,166.92805675329296,218.6146232111129,106.9799102571357,60.34720865217609,2,1,62689.9883407933,272.8834056901188,31,0.468115205651085
2012.01,852.6975441499798,0.3885806451612903,2012.0,1.0,2011.0,4.0,16.05416558282219,0.018912515968099695,46.0,7.0,6.0,4.0,76.0,139.0,0.16737264441823885,713.6975441499798,713.6975441499798,,3.129032258064516,229.10775673114924,229.10775673114924,226.7596559403261,224.38179785557017,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,772.6975441499796,967.3028103584809,990.5,0.3831825271707055,0.16302795620959182,989.9537895166197,0.3765291727777587,0.3765291727777587,0.3689401954721145,0.35726670893368173,22.274449985360896,22.274449985360896,22.16743366355666,21.334016651916635,,0.9164310269245969,0.9164310269245969,0.9070386237613042,0.8975271914222808,0.9377419354838713,0.9377419354838713,0.9371428571428574,0.9385714285714284,0.9774193548387099,0.9774193548387099,0.9771428571428574,0.9785714285714285,45.83771063729313,45.83771063729313,45.07360391135847,43.11204966299509,142.12204247326378,0.1665797100048129,54.15819182556331,107.63196782774897,159.63757012889505,208.101759432363,182.6239543385241,100.99044010266073,4,2,105738.79960010824,476.70808945211985,31,0.7895669026292431
2012.02,1577.410135591776,0.2273448275862069,2012.0,2.0,2011.0,5.0,39.631120172893155,0.025929505176854065,49.0,8.0,7.0,5.0,93.0,162.0,0.10632652206128955,1415.410135591776,1082.8302600342324,,4.0,270.7075650085581,270.7075650085581,270.7075650085581,270.7075650085581,332.57987555754374,35.95816484787195,6.901822279086627,11.090695764025885,10.26481097399826,268.364381692561,84.95816484787196,14.901822279086629,18.090695764025888,15.264810973998262,361.364381692561,1200.780942925217,969.7382509138706,990.5,0.8534802299943883,0.45902401792209224,989.1874957520837,0.5190596703635862,0.5190596703635862,0.5190596703635862,0.5190596703635862,18.93018516784928,18.93018516784928,18.93018516784928,18.93018516784928,,1.0828302600342328,1.0828302600342328,1.0828302600342328,1.0828302600342328,0.9329103165135058,0.9329103165135058,0.9329103165135058,0.9329103165135058,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.89605796450156,45.89605796450156,45.89605796450156,45.89605796450156,183.58423185800623,0.12121011651887567,49.18044193803683,97.4875596538723,143.95228508298055,186.09061320246877,196.2375439676313,173.2095500083148,4,4,127774.62537317231,961.0042835498905,29,1.0199123992111456
2012.03,2340.449308509887,0.1445806451612903,2012.0,3.0,2011.0,6.0,24.861124577129672,0.010655747762977848,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08770896933172441,2139.3847923808553,1100.0,,4.0,275.0,275.0,275.0,275.0,1039.3847923808546,47.774193548387096,8.35483870967742,15.03225806451613,52.34365712191996,915.8798449363542,100.0,18.0,25.0,62.63397970256513,1034.8153288073217,1243.0,971.9197459086874,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.643352098197866,16.643352098197866,16.643352098197866,16.643352098197866,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9243770850989629,0.9243770850989629,0.9243770850989629,0.9243770850989629,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.679509635072755,40.679509635072755,40.679509635072755,40.679509635072755,162.71803854029102,0.07047494380934562,43.906357117992044,86.81161587036614,127.6246123912757,163.60069421239683,172.7772704212335,152.4870478281631,4,4,121062.22067397655,1726.6407913505689,31,0.9039891030016171
2012.04,3206.7518385844373,0.07746666666666666,2012.0,4.0,2011.0,7.0,30.941750905890224,0.009735339535732818,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0756170481113473,2963.751838584438,1100.0,,4.0,275.0,275.0,275.0,275.0,1863.7518385844385,40.666666666666664,4.666666666666668,9.666666666666666,59.0,1749.7518385844385,100.0,18.0,25.0,80.0,1883.7518385844385,1243.0,973.9657601164118,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.59733789047339,14.59733789047339,14.59733789047339,14.59733789047339,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9044568726985499,0.9044568726985499,0.9044568726985499,0.9044568726985499,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.91987051699116,34.91987051699116,34.91987051699116,34.91987051699116,139.67948206796464,0.04416809465052586,38.3610844828469,75.64355418457406,110.68656255903294,140.61057913851366,152.05165257585097,130.2377891081511,4,4,100569.22708893455,2522.637358187951,30,0.7759971225998037
2012.05,2802.8439600358474,0.10703225806451612,2012.0,5.0,2011.0,8.0,44.7296347011063,0.016410179810053747,65.0,14.0,17.0,23.0,202.0,321.0,0.11720948288211355,2481.8439600358474,1100.0,,4.0,275.0,275.0,275.0,275.0,1381.843960035847,35.0,3.9999999999999996,8.0,56.55827336684469,1278.2856866690024,100.0,18.0,25.0,79.55827336684469,1480.2856866690022,1243.0,973.0241652655204,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.53893274136459,15.53893274136459,15.53893274136459,15.53893274136459,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9142791432557132,0.9142791432557132,0.9142791432557132,0.9142791432557132,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.58578204773353,37.58578204773353,37.58578204773353,37.58578204773353,150.34312819093412,0.055521883434555504,40.93462772623057,80.82432041720523,118.5381879487291,151.25360898153326,168.64287855321047,132.77285152448619,4,4,111855.287374055,1794.2336346149646,31,0.8352396010607452
2012.06,1426.1797021441746,0.25576666666666664,2012.0,6.0,2011.0,9.0,41.07279738422881,0.029590350100463604,62.0,12.0,14.0,16.0,153.0,257.0,0.19275536937665144,1169.1797021441748,975.6119294446647,,3.8,255.65436758345263,255.65436758345263,255.65436758345263,260.8110333678838,193.5677726995101,17.335238810601936,2.8132720278584396,4.829542540686672,12.05091191903565,156.53880740132738,79.33523881060195,14.813272027858439,18.82954254068667,28.050911919035645,309.53880740132735,1088.5899828238119,969.2440453637807,990.5,0.7198438427633138,0.36452926563948684,989.4156268915971,0.4665234211136323,0.4665234211136323,0.4665234211136323,0.48473846355248873,19.705058106702683,19.705058106702683,19.705058106702683,19.172930439021908,,1.0226174703338105,1.0226174703338105,1.0226174703338105,1.0432441334715354,0.9344664260547904,0.9344664260547904,0.9344664260547904,0.9334996992351544,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795833333333336,44.94452821240921,44.94452821240921,44.94452821240921,44.63978995828656,170.54541660385686,0.12530573012997145,50.222342044494965,99.6084061719369,147.22536417424539,190.66923114334716,193.21495601052467,123.60993916735222,4,3,122792.69995477691,626.0497130881001,30,0.9474745366880934
2012.07,615.015059066805,0.4934193548387096,2012.0,7.0,2011.0,10.0,13.297331805370407,0.020555912892128273,50.0,10.0,9.0,9.0,108.0,186.0,0.31191052847978606,429.01505906680484,429.01505906680484,,2.193548387096774,194.81147263241593,194.81147263241593,203.52592131019355,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,498.01505906680484,966.3405778888557,990.5,0.21834235513752795,0.0600578263810185,990.2215998184815,0.2765734579453566,0.2765734579453566,0.29452778029391274,,23.604448471680286,23.604448471680286,22.696612523632663,,,0.7792458905296636,0.7792458905296636,0.8141036852407741,,0.9293548387096777,0.9293548387096777,0.9333333333333332,,0.9729032258064512,0.9729032258064512,0.9733333333333332,,40.73429575497445,40.73429575497445,41.15909512286125,,89.43486798534138,0.1438668442551942,55.747925122047036,110.90167374196646,164.76723048424125,215.47404710229765,135.41416456760743,60.30791478826769,3,2,66539.541781094,284.8324271216175,31,0.49686037769634106
2012.08,405.8897342939159,0.6489354838709677,2012.0,8.0,2011.0,11.0,4.194295397639799,0.010521599942037175,47.0,8.0,6.0,5.0,89.0,155.0,0.3854099147528615,250.88973429391595,250.88973429391595,,1.3548387096774193,198.76677595516514,146.89197350011588,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.8897342939159,965.4195473804045,990.5,0.14553533611237063,0.02030260171505868,990.3341620621723,0.2931243653183561,0.15299528315413552,,,24.621490316449457,24.538939519339543,,,,0.7950671038206604,0.5875678940004636,,,0.9316129032258067,0.9154545454545455,,,0.9745161290322579,0.97,,,43.7519180072716,31.401515636969226,,,54.89439129780907,0.13466129543303862,57.063145532676586,113.62587284376892,169.08788663914217,221.79176581843996,67.47686280001317,41.139727466629026,2,1,40841.42712556997,185.80926979478372,31,0.3049688405433839
2012.09,291.75052196103036,0.8006999999999996,2012.0,9.0,2011.0,12.0,2.93192868030783,0.010046115344182201,40.0,6.0,4.0,3.0,65.0,118.0,0.40763702455376605,173.7505219610303,173.7505219610303,,1.0,173.7505219610303,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.7505219610303,964.8747672669908,990.5,0.11610697337074877,0.007652844947519961,990.3762401816816,0.21851162279117325,,,,25.282961291899532,,,,,0.6950020878441214,,,,0.9253333333333337,,,,0.971333333333333,,,,38.75714633610502,,,,38.75714633610502,0.13207997950446212,57.7191703051144,114.99743263506038,171.29421956675475,225.0886672547817,50.13153975516412,29.839397622440263,1,1,27905.145361995616,134.85140938554886,30,0.2153174796450279
2012.1,239.30700334915508,0.8946129032258064,2012.0,10.0,2012.0,1.0,1.3815109345619543,0.0059080621879588294,37.0,5.0,3.0,2.0,50.0,97.0,0.40582413885403745,142.30700334915514,142.30700334915514,,1.0,142.30700334915514,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.3070033491551,964.6358420200949,990.5,0.10374102386903014,0.004230700334915518,990.3920282757962,0.14373635602208198,,,,25.612449899679024,,,,,0.569228013396621,,,,0.9141935483870969,,,,0.9699999999999995,,,,31.710371751494115,,,,31.710371751494115,0.13239136601653528,57.98002953852561,115.54609581176096,172.1847216282903,226.4371216525832,33.80572086333539,28.577461879565426,1,1,23592.51658311161,128.26116722988786,31,0.176168731952745
2012.11,293.2353557892691,0.8011999999999999,2012.0,11.0,2012.0,2.0,5.9031526118070365,0.019522429292708386,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.34991678386239494,191.5686891226025,191.5686891226025,,1.0,191.5686891226025,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.56868912260242,964.8840858115825,990.5,0.1213975697067181,0.010198898149107747,990.3684035321439,0.2666686608272028,,,,25.217649059734505,,,,,0.7662747564904099,,,,0.9296666666666671,,,,0.9736666666666667,,,,42.92802513764283,,,,42.92802513764283,0.14558672249633284,57.70686827972882,114.97184375609314,171.25337241731603,225.0283402994401,53.17753319546336,31.471422771714806,1,1,30908.178099102828,141.7361724523629,30,0.2384890285424601
2012.12,509.0352916978301,0.5712903225806452,2012.0,12.0,2012.0,3.0,13.431432051807885,0.025199526193694696,42.0,7.0,5.0,3.0,61.0,118.0,0.2453278658106456,391.0352916978301,391.0352916978301,,1.967741935483871,203.19991166604638,192.60719816513108,201.54336537140395,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,445.0352916978301,965.8757727038482,990.5,0.1973478313032008,0.051689476978628336,990.2509626917183,0.3031083065377522,0.2715838135568317,0.2883045974630814,,24.072081681332225,23.92681468615216,23.012432849636696,,,0.8127996466641852,0.7704287926605243,0.8061734614856159,,0.9325806451612906,0.9296,0.932,,0.974516129032258,0.9732,0.9719999999999999,,43.665671836198754,40.837983045613846,41.21063342128402,,83.24640548932025,0.1616487133781828,56.41635265405447,112.28567512276007,166.96106903286014,218.67910351158403,132.124818197536,51.369484258974,3,1,61935.325684054274,228.80417719075618,31,0.46248003049622366
2013.01,1230.62080902357,0.3,2013.0,1.0,2012.0,4.0,47.02156959767305,0.03366878966805737,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.13067760219787158,1084.1691961203444,913.7045887849173,,3.6129032258064515,252.30148791333664,252.30148791333664,252.30148791333664,255.83178296800688,170.4646073354271,14.527016225438091,2.8036208188997014,4.472115785939574,5.682153577847569,142.97970092730216,62.55927428995422,10.48104017373841,11.149535140778282,10.359572932686278,222.3667977014957,997.8944383893883,968.5826910152044,990.5,0.6123243520838371,0.3069004030407686,989.5807752448752,0.45439175669818155,0.45439175669818155,0.45439175669818155,0.4672578277114591,20.543692472972666,20.543692472972666,20.543692472972666,19.57062514442053,,1.009205951653347,1.009205951653347,1.009205951653347,1.0233271318720276,0.9363953656065697,0.9363953656065697,0.9363953656065697,0.9341187544107191,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9789473684210529,46.37998820840365,46.37998820840365,46.37998820840365,44.62763600636297,166.492386693627,0.14641456576489628,51.559983746922796,102.33584596017701,151.44598857089719,196.60019238268592,196.16745795641796,131.18195384361923,4,3,123870.33570005847,638.7684100939666,31,0.9249577038534832
