MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2013.02,3138.993033521259,0.08242857142857143,2013.0,2.0,2012.0,5.0,48.01217925111924,0.01656952072280162,55.0,10.0,10.0,8.0,114.0,197.0,0.06370321180077007,2941.993033521259,1100.0,,4.0,275.0,275.0,275.0,275.0,1841.9930335212591,45.0,8.0,15.0,66.47911788004578,1707.5139156412133,100.0,18.0,25.0,74.47911788004578,1821.5139156412133,1243.0,973.8037170463637,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.75938096052152,14.75938096052152,14.75938096052152,14.75938096052152,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9060601430583367,0.9060601430583367,0.9060601430583367,0.9060601430583367,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.37738924075567,35.37738924075567,35.37738924075567,35.37738924075567,141.50955696302265,0.04615518041328985,38.8018672802678,76.53118149210093,112.03253278002403,142.43687216345148,163.08317508823458,130.62122320077458,4,4,95094.42227915121,2131.0866196097554,28,0.7861642053501258
2013.03,3397.0394799680275,0.0647741935483871,2013.0,3.0,2012.0,6.0,21.88984508285547,0.006506661231798827,59.0,11.0,12.0,13.0,144.0,239.0,0.07062232370738204,3158.0394799680275,1100.0,,4.0,275.0,275.0,275.0,275.0,2058.0394799680275,40.99999999999999,7.0,13.0,67.0,1930.0394799680275,100.0,18.0,25.0,80.0,2074.0394799680275,1243.0,974.3992380312162,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.163859975669137,14.163859975669137,14.163859975669137,14.163859975669137,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8990418107626281,0.8990418107626281,0.8990418107626281,0.8990418107626281,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.672974182925195,33.672974182925195,33.672974182925195,33.672974182925195,134.69189673170078,0.039894405527437914,37.14818212548521,73.20496614741737,106.99859745967244,135.6303929982187,143.1906935867169,128.40068562832548,4,4,100210.7711683854,2823.38230113231,31,0.7482883151761156
2013.04,3035.7653186265866,0.08626666666666666,2013.0,4.0,2012.0,7.0,11.877170181556949,0.0039203592890036,54.0,13.0,14.0,19.0,117.0,217.0,0.07149515917616771,2818.7653186265866,1100.0,,4.0,275.0,275.0,275.0,275.0,1718.7653186265875,46.0,5.0,11.0,61.0,1595.7653186265875,100.0,18.0,25.0,80.0,1712.7653186265875,1243.0,973.6001231828919,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.962974823993495,14.962974823993495,14.962974823993495,14.962974823993495,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9095564171520343,0.9095564171520343,0.9095564171520343,0.9095564171520343,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.981498169793255,35.981498169793255,35.981498169793255,35.981498169793255,143.92599267917302,0.0474248267775614,39.39918901642625,77.72892660148504,113.83585172516585,144.8523957452484,146.5032184355009,142.08169961073114,4,4,103626.71472900458,2725.3925995231825,30,0.799588848217628
2013.05,2271.274565689924,0.15254838709677418,2013.0,5.0,2012.0,8.0,44.822803603888744,0.020877109518202035,55.0,13.0,13.0,17.0,178.0,276.0,0.12569310203008427,1995.274565689925,1100.0,,4.0,275.0,275.0,275.0,275.0,895.274565689925,44.653206678510884,4.999999999999999,11.830054129876766,47.99886511787738,785.7924397636602,99.65320667851088,18.0,24.830054129876768,64.99886511787739,963.7924397636602,1242.4832608083875,971.700185240784,990.5,0.9206118316285582,0.4800000000000003,989.0993881683715,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.86426814758776,16.86426814758776,16.86426814758776,16.86426814758776,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9245361805658677,0.9245361805658677,0.9245361805658677,0.9245361805658677,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.237353985610525,41.237353985610525,41.237353985610525,41.237353985610525,164.94941594244207,0.07609550609030637,44.418873066896445,87.8509911458101,129.21905013803283,165.80847151962564,186.7064600802121,147.36588063984462,4,4,122722.36546117692,1276.8856878026315,31,0.9163856441246783
2013.06,1015.0728790447191,0.34170000000000006,2013.0,6.0,2012.0,9.0,29.269021977269357,0.0282499362904791,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.17993716634186324,837.7395457113859,816.1609932147618,,3.3666666666666667,241.9219115906427,241.9219115906427,240.48079919896168,248.9271325717968,21.578552496624074,5.276626068778421,0.841429918543134,1.2330601426642327,1.3358151545529184,12.891621212085361,52.94329273544509,11.5080965852098,11.233060142664234,11.669148487886252,111.55828787875203,891.845442678081,967.8709540013025,990.5,0.5031265492635958,0.2387716755457558,989.7581017751905,0.4194143863730278,0.4194143863730278,0.4146447923337117,0.4427281698521225,21.46773338751496,21.46773338751496,21.35573547445411,20.32256241469558,,0.9676876463625711,0.9676876463625711,0.9619231967958469,0.9957085302871875,0.9372672901345631,0.9372672901345631,0.9367149537156033,0.9360014387720681,0.9783333333333335,0.9783333333333335,0.9782142857142858,0.9792307692307696,46.546395426530474,46.546395426530474,45.9530411603324,45.292680418558206,155.60912411741307,0.15559136504210358,53.07514239072562,105.4182982007013,156.1987706220798,203.2384288247223,194.15297411407641,107.29164878411736,4,2,112038.56936453738,513.8150284845508,30,0.8644951339856279
2013.07,505.48877683018304,0.5622258064516129,2013.0,7.0,2012.0,10.0,8.541511212757346,0.016302205764037063,50.0,10.0,9.0,9.0,108.0,186.0,0.3762730048336048,319.48877683018304,319.48877683018304,,1.6774193548387097,197.60593908484594,179.92228429073603,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.4887768301832,965.872129898435,990.5,0.1715700418247509,0.03389775536603665,990.2945322028093,0.28561835047140505,0.2353775650817531,,,24.136783953902565,23.98489007702735,,,,0.7904237563393838,0.7196891371629441,,,0.930967741935484,0.9257142857142856,,,0.9745161290322583,0.9719047619047619,,,42.56157539756582,38.0735417236502,,,68.35332946842566,0.1337727921859499,56.44600278664988,112.34450997702321,167.04810808069544,218.79204396966873,99.63563899503677,49.69337840736014,2,1,50854.87712450868,224.0281808890731,31,0.37974071926903136
2013.08,356.04750031741094,0.7074838709677419,2013.0,8.0,2012.0,11.0,3.368270399474493,0.009561369713299107,47.0,8.0,6.0,5.0,89.0,155.0,0.4385512262209352,201.04750031741088,201.04750031741088,,1.0,201.04750031741088,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.047500317411,965.1799710757077,990.5,0.12895697229230205,0.011472249701184269,990.3595707780066,0.2926801370296627,,,,24.8869195652692,,,,,0.8041900012696435,,,,0.9338709677419356,,,,0.9738709677419352,,,,44.655716292302515,,,,44.655716292302515,0.12467514792411848,57.36231180255127,114.25003556564565,170.08878169799993,223.28030090565966,56.89486346771682,33.351149390018556,1,1,33223.85292147307,150.6117985053638,31,0.248087312735014
2013.09,265.07937839845243,0.8465333333333332,2013.0,9.0,2012.0,12.0,2.3149894754253637,0.008691724900559701,40.0,6.0,4.0,3.0,65.0,118.0,0.44746094216108256,147.07937839845238,147.07937839845238,,1.0,147.07937839845238,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.07937839845243,964.7563865870432,990.5,0.10707251536310881,0.0047079378398452365,990.3882195467971,0.15566512081478318,,,,25.476167838939087,,,,,0.5883175135938096,,,,0.9146666666666665,,,,0.9699999999999995,,,,32.63234992332364,,,,32.63234992332364,0.12254657146049944,57.850702735354034,115.27377718405975,171.74200352673586,225.76509312811194,40.283944472041156,25.992512867118478,1,1,23495.29194479302,118.16211424260293,30,0.18129083290735357
2013.1,213.21535870062587,0.9391612903225802,2013.0,10.0,2013.0,1.0,1.5430452866514,0.007204766878702599,37.0,5.0,3.0,2.0,50.0,97.0,0.45653008802760836,116.2153587006259,116.2153587006259,,1.0,116.2153587006259,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.2153587006259,964.479292152204,990.5,0.09484614501157704,0.0016215358700625926,990.4035323191184,0.09648463603740404,,,,25.827755530877244,,,,,0.46486143480250375,,,,0.8983870967741937,,,,0.9641935483870973,,,,25.533172957675927,,,,25.533172957675927,0.11933297739316204,58.14011951803425,115.88426232553378,172.73705279178333,227.28123983312398,30.896705518127963,22.408035088085867,1,1,18996.680680510897,103.08712330781783,31,0.14185096087597743
2013.11,250.36153879393777,0.8734000000000004,2013.0,11.0,2013.0,2.0,5.991989622633965,0.02159266610104457,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.33685582280843823,166.02820546060443,166.02820546060443,,1.0,166.02820546060443,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,207.02820546060445,964.6799932179892,990.5,0.11044501130341781,0.006737547184955248,990.3828174415117,0.19824544695360774,,,,25.504578776568792,,,,,0.6641128218424179,,,,0.9223333333333336,,,,0.9703333333333329,,,,37.18315329392804,,,,37.18315329392804,0.14851145087161574,57.931004332541775,115.44309216194213,172.01780766325362,226.18496080776242,52.02804689641674,29.45857941044506,1,1,26771.870371628193,132.26116722988786,30,0.2065730738551558
2013.12,554.7559791261259,0.5457419354838712,2013.0,12.0,2013.0,3.0,16.778525885475805,0.029863997775090547,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.21898480908212786,441.272108158384,441.272108158384,,2.225806451612903,197.4715997908535,191.7775122795686,218.8045415565527,,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,493.014043642255,966.0655459773698,990.5,0.22231334666058647,0.0665602841244814,990.2111263692146,0.28367752039080135,0.26635610398974646,0.3397449162679961,,23.861902871454184,23.76989366762633,22.707069034409397,,,0.789886399163414,0.7671100491182743,0.8752181662262108,,0.9303225806451616,0.9285714285714287,0.9359999999999997,,0.9735483870967742,0.972857142857143,0.9760000000000002,,41.82846024450238,40.26895560119173,44.52504400367076,,92.56333756289193,0.16523315719135845,56.12264666075971,111.67974354477974,166.00592789032257,217.29592336222834,142.88208538089643,53.17036021366264,3,1,68867.1231467916,236.80926979478372,31,0.5142407642382885
2014.01,823.9128252001022,0.3968064516129033,2014.0,1.0,2013.0,4.0,11.034948462708034,0.012975808859610014,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.17458384857775983,681.3644381033279,681.3644381033279,,3.096774193548387,220.29173486514378,220.29173486514378,220.29173486514378,211.72207958159638,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,741.9773413291344,967.1955625155732,990.5,0.3534568240049553,0.14106437764022917,990.0054787983547,0.34604271663381125,0.34604271663381125,0.34604271663381125,0.31739437994884995,22.46387356614758,22.46387356614758,22.46387356614758,21.628935979210596,,0.8811669394605756,0.8811669394605756,0.8811669394605756,0.8468883183263856,0.9358064516129035,0.9358064516129035,0.9358064516129035,0.9333333333333332,0.9751612903225809,0.9751612903225809,0.9751612903225809,0.9733333333333333,44.27598528549236,44.27598528549236,44.27598528549236,40.813132068095264,136.77761379855085,0.1659318948349716,54.36858256167794,108.06154644050982,160.30380080006998,209.04143344701214,168.05801968361806,122.4266217497104,4,3,101762.54466612179,603.234113200831,31,0.7598756322141711
2014.02,1418.8986254414488,0.25,2014.0,2.0,2013.0,5.0,36.71828964033144,0.024807968975699056,49.0,8.0,7.0,5.0,93.0,162.0,0.11847372528552559,1256.8986254414485,1055.2758211527548,,4.0,263.8189552881887,263.8189552881887,263.8189552881887,263.8189552881887,201.62280428869377,26.313813592438805,5.02108580833233,7.167970892232212,6.222926058293017,156.8970079373974,75.3138135924388,13.02108580833233,14.16797089223221,11.222926058293016,249.8970079373974,1157.778691445758,969.23001321298,990.5,0.7910560447743042,0.42853478038358894,989.2804091748422,0.4944772547743545,0.4944772547743545,0.4944772547743545,0.4944772547743545,19.555918707087805,19.555918707087805,19.555918707087805,19.555918707087805,,1.0552758211527553,1.0552758211527553,1.0552758211527553,1.0552758211527553,0.9346673146447119,0.9346673146447119,0.9346673146447119,0.9346673146447119,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.21845630461866,46.21845630461866,46.21845630461866,46.21845630461866,184.87382521847465,0.13536498152073032,50.30876826638495,99.77956612085198,147.47768736957732,190.99431358234492,196.2375439676313,166.4956223481148,4,4,124235.21054681495,857.8058242673404,28,1.0270768067693035
2014.03,2361.079135219151,0.14441935483870966,2014.0,3.0,2013.0,6.0,42.14171301261238,0.016306021387528697,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08807490663770613,2160.0146190901187,1100.0,,4.0,275.0,275.0,275.0,275.0,1060.0146190901187,47.774193548387096,8.35483870967742,15.03225806451613,50.62939463112008,938.2239341364182,100.0,18.0,25.0,60.91971721176524,1057.159418007386,1243.0,971.9685040725418,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.59459393434332,16.59459393434332,16.59459393434332,16.59459393434332,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9233131611780634,0.9233131611780634,0.9233131611780634,0.9233131611780634,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.52539555592816,40.52539555592816,40.52539555592816,40.52539555592816,162.10158222371263,0.07078087296689135,43.75169307440006,86.50223503095135,127.16070227888993,162.9838745198759,173.2095500083148,138.08951564498156,4,4,120603.57717444218,1713.9264313362853,31,0.9005643456872923
2014.04,3458.4064314180737,0.06143333333333333,2014.0,4.0,2013.0,7.0,22.325386303975467,0.006447027801076148,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07801826559607768,3189.4064314180737,1100.0,,4.0,275.0,275.0,275.0,275.0,2089.4064314180728,35.33333333333333,4.333333333333332,8.333333333333334,57.0,1984.406431418073,100.0,18.0,25.0,80.0,2135.4064314180728,1243.0,974.5323374380052,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.030760568880307,14.030760568880307,14.030760568880307,14.030760568880307,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8973864370827218,0.8973864370827218,0.8973864370827218,0.8973864370827218,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.28954355706953,33.28954355706953,33.28954355706953,33.28954355706953,133.1581742282781,0.03854817633523948,36.77519180029842,72.4550372424127,105.86440804250292,134.0986812160634,136.47630598618824,129.21921574228296,4,4,95873.88544436026,3028.610551997321,30,0.7397676346015453
2014.05,3224.0648658160017,0.07570967741935485,2014.0,5.0,2013.0,8.0,26.20289674096196,0.008388876296061918,65.0,14.0,17.0,23.0,202.0,321.0,0.10009232935484837,2903.0648658160017,1100.0,,4.0,275.0,275.0,275.0,275.0,1803.0648658160019,35.0,4.0,8.0,57.0,1699.0648658160017,100.0,18.0,25.0,80.0,1901.0648658160019,1243.0,974.0135694994104,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.549528507474912,14.549528507474912,14.549528507474912,14.549528507474912,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9041140462993276,0.9041140462993276,0.9041140462993276,0.9041140462993276,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.7862406224512,34.7862406224512,34.7862406224512,34.7862406224512,139.14496248980478,0.04352631019287366,38.23363920913716,75.3864790321322,110.29564924933003,140.07750120339907,151.3041638339688,133.14755516666892,4,4,103523.85209241472,2446.095916118245,31,0.773027569387804
2014.06,2070.875103981506,0.17140000000000002,2014.0,6.0,2013.0,9.0,44.106083615805396,0.021959964200570836,67.0,13.0,15.0,17.0,181.0,293.0,0.14619485863639556,1777.875103981506,1100.0,,4.0,275.0,275.0,275.0,275.0,677.8751039815056,31.830996584532873,4.877591330227493,9.41659792490161,38.17459800091865,593.5753201409251,98.83099658453287,17.877591330227496,24.41659792490161,55.174598000918635,774.5753201409251,1241.125185839662,971.1717163229148,990.5,0.9177479754198425,0.4800000000000003,989.1022520245804,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.39560092166538,17.39560092166538,17.39560092166538,17.39560092166538,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.927386472044324,0.927386472044324,0.927386472044324,0.927386472044324,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.66149127541299,42.66149127541299,42.66149127541299,42.66149127541299,170.64596510165197,0.08613123983947947,45.7588182301693,90.55787909885008,133.3452661251086,171.45930045892717,190.3934898104656,153.3323483822506,4,4,122865.09487318946,1150.9134076440835,30,0.9480331394536223
2014.07,974.6770154252509,0.353258064516129,2014.0,7.0,2013.0,10.0,25.726183167525775,0.02629549662667677,63.0,12.0,13.0,13.0,155.0,256.0,0.277093629785522,718.6770154252507,716.9702491225511,,3.032258064516129,235.2698090499907,235.2698090499907,236.12607823284495,243.70017443726536,1.7067663026996194,0.4200245198049845,0.08000467043904468,0.08667172630896505,0.08667172630896505,1.03339365983766,63.42002451980498,12.080004670439045,13.086671726308964,13.086671726308964,156.03339365983763,805.5569500391041,967.7249563002787,990.5,0.4306232832666264,0.18747979761647188,989.8818969191169,0.3957716032770284,0.3957716032770284,0.3986669146264285,0.4235403965757799,21.761169015560988,21.761169015560988,21.164322740573265,20.434857714621064,,0.941079236199963,0.941079236199963,0.94450431293138,0.9748006977490615,0.9384694303492939,0.9384694303492939,0.9372643971822906,0.9375047582571004,0.9780645161290323,0.9780645161290323,0.9780952380952382,0.9790909090909093,45.9874569075144,45.9874569075144,44.80170498824848,44.735437348371235,138.19832076939343,0.14079287519823702,53.353727722789,105.98764176147563,157.08305279325728,204.4886509419352,193.21023539543197,81.1753574716101,4,2,102819.55065242872,390.4017294507844,31,0.7677684487188524
2014.08,488.73821308626657,0.5729032258064516,2014.0,8.0,2013.0,11.0,8.083750486204856,0.015999989556507953,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3932155127218597,298.93176147336345,298.93176147336345,,1.6129032258064515,195.93657722281912,168.04477430351983,,,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,372.1898259894925,965.7989169246218,990.5,0.1655611968230787,0.0297863522946727,990.3046524508823,0.283182331207259,0.2027655486172338,,,24.222553195052935,24.09915740768887,,,,0.7837463088912764,0.6721790972140794,,,0.9306451612903227,0.9221052631578948,,,0.9735483870967743,0.97,,,42.35023753650854,35.51934560432578,,,64.12015903593401,0.13047961964035693,56.55201476699511,112.56394041840456,167.3957641603209,219.29955429162868,87.24441466790908,46.71041180696445,2,1,47705.398322734894,211.80546437843384,31,0.3562231057551889
2014.09,331.791512848789,0.7400333333333333,2014.0,9.0,2013.0,12.0,3.870687438680045,0.011640856186516672,46.0,7.0,6.0,4.0,75.0,138.0,0.4198125419141967,193.7915128487891,193.7915128487891,,1.0,193.7915128487891,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.79151284878907,965.0608109219052,990.5,0.12585588581068372,0.010509845891804129,990.3636342682973,0.27315547744164487,,,,25.029667868950757,,,,,0.775166051395156,,,,0.9313333333333337,,,,0.973333333333333,,,,43.14827733235579,,,,43.14827733235579,0.1291489289063187,57.503998380699365,114.54648359057128,170.56619196806167,223.9948941219537,55.94217297148845,33.29774594313177,1,1,31066.759679296156,149.9027224961751,30,0.23971265184642096
2014.1,253.46979531618865,0.867483870967742,2014.0,10.0,2014.0,1.0,2.253906563639949,0.008811762370086974,41.0,6.0,4.0,3.0,56.0,110.0,0.435204031792333,143.46979531618862,143.46979531618862,,1.0,143.46979531618862,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.46979531618865,964.7068337605011,990.5,0.10618288476688252,0.0043469795316188695,990.3894701357015,0.14696201540515566,,,,25.535674359795145,,,,,0.573879181264755,,,,0.9138709677419355,,,,0.9699999999999995,,,,31.86565641015611,,,,31.86565641015611,0.12542816616522603,57.9045807972041,115.38712868923743,171.92604983875404,226.0439489526038,39.82932943486831,28.573579060412264,1,1,23708.048369156142,128.66050139240915,31,0.17703142450086726
2014.11,266.7752471223355,0.8434,2014.0,11.0,2014.0,2.0,3.1532633964070507,0.011690559464945028,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36792759713958356,169.44191378900211,169.44191378900211,,1.0,169.44191378900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,215.44191378900214,964.7649821435401,990.5,0.11330791242071614,0.007021848507706956,990.3796702390713,0.20733635303065945,,,,25.407351742500953,,,,,0.6777676551560088,,,,0.9236666666666669,,,,0.9699999999999995,,,,37.858747891971575,,,,37.858747891971575,0.14118546132043872,57.841400461238,115.25420072680045,171.71020368199257,225.71688076196133,47.15363153177597,30.273255507288518,1,1,27258.29848221953,136.533081960103,30,0.21032637717761982
2014.12,391.8619274357573,0.667032258064516,2014.0,12.0,2014.0,3.0,7.007205140170647,0.018018217919512122,38.0,5.0,4.0,3.0,54.0,104.0,0.26998240828033987,287.86192743575737,287.86192743575737,,1.5161290322580645,202.9122679052744,164.58996534031075,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8619274357573,965.3498135643847,990.5,0.15316447774619246,0.027572385487151484,990.3192631367668,0.30502606981419833,0.1939827700751296,,,24.66442350256766,24.55579390758172,,,,0.8116490716210981,0.6583598613612428,,,0.9329032258064516,0.9212499999999999,,,0.9741935483870964,0.9700000000000002,,,44.812603249956034,35.42698982671041,,,63.0975012250324,0.16039979993114634,57.1476734371649,113.8025296281864,169.3719011459898,222.2158039409161,80.56017674462069,45.35353431595666,2,1,46944.54091142409,201.61179850536385,31,0.3505416734724021
2015.01,614.9693055404939,0.49058064516129046,2015.0,1.0,2014.0,4.0,9.03921966155517,0.014685807409180133,41.0,6.0,4.0,3.0,66.0,120.0,0.19892411376825586,494.96930554049385,494.96930554049385,,2.3225806451612905,214.95716401926285,214.95716401926285,201.67043025610147,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.9693055404939,966.3453553617312,990.5,0.2374799319498021,0.07562054629127828,990.186899521759,0.3303201176341332,0.3303201176341332,0.28839153939109324,,23.51122404239353,23.51122404239353,23.00393022228196,,,0.8598286560770513,0.8598286560770513,0.8066817210244059,,0.9361290322580644,0.9361290322580644,0.9319999999999998,,0.9751612903225806,0.9751612903225806,0.9719999999999999,,45.28454158731991,45.28454158731991,41.226925723289924,,103.86809147247533,0.16856277657233154,55.75183216297633,110.90861570904164,164.77544048463648,215.4796538587822,131.74462829936502,78.76568294055062,3,2,77277.86005552161,367.10127679430406,31,0.5770449526248627
2015.02,878.7045503149387,0.37596428571428564,2015.0,2.0,2014.0,5.0,10.299749064340777,0.011676155702087203,43.0,7.0,5.0,4.0,78.0,137.0,0.1571513965918062,741.7045503149386,741.7045503149386,,3.2142857142857144,232.09212154977357,232.09212154977357,232.09212154977357,211.9981997728839,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.7045503149386,967.4142999460272,990.5,0.3928084053553963,0.1675327913747205,989.9396588032697,0.38437129564700073,0.38437129564700073,0.38437129564700073,0.3182814178504812,22.140987561595633,22.140987561595633,22.140987561595633,21.634901775346453,,0.9283684861990943,0.9283684861990943,0.9283684861990943,0.8479927990915356,0.9382142857142858,0.9382142857142858,0.9382142857142858,0.9349999999999999,0.977857142857143,0.977857142857143,0.977857142857143,0.9733333333333333,46.23620189171487,46.23620189171487,46.23620189171487,40.949956721098765,147.48359640109433,0.16790219087378028,53.98237464916834,107.26953344929075,159.0669556536716,207.27702534310126,170.01135866742675,125.74499899694487,4,3,99108.97678153538,622.3331453532179,28,0.8193533133394129
2015.03,1163.099313699219,0.28983870967741937,2015.0,3.0,2014.0,6.0,9.576639056574736,0.008334792777241118,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12725616125095865,1016.6799588605094,1009.9962346330535,,4.0,252.49905865826338,252.49905865826338,252.49905865826338,252.49905865826338,6.683724227455698,2.1242844443851436,0.41449452573368667,0.36268271001697583,0.310870894300265,3.4713916530196256,45.704929605675474,8.737075170894977,8.007844000339558,7.2786128297841355,83.37461745947124,1072.4460834099636,968.412597843055,990.5,0.6667728497613584,0.3778158116147832,989.4554113386238,0.4537884192340163,0.4537884192340163,0.4537884192340163,0.4537884192340163,20.589025076335165,20.589025076335165,20.589025076335165,20.589025076335165,,1.009996234633054,1.009996234633054,1.009996234633054,1.009996234633054,0.9380915482839104,0.9380915482839104,0.9380915482839104,0.9380915482839104,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,46.788534411814894,46.788534411814894,46.788534411814894,46.788534411814894,187.15413764725957,0.16096254328614962,52.0903651995385,103.40127658740688,153.05504729153412,198.76807124982457,198.29949122249263,162.97953761683095,4,4,139242.67840956114,849.1424025149652,31,1.039745209151442
2015.04,1318.7971198813382,0.25593333333333323,2015.0,4.0,2014.0,7.0,5.246175329599972,0.003986224654643767,45.0,11.0,10.0,10.0,72.0,148.0,0.11225376264832618,1170.7971198813382,1100.0,,4.0,275.0,275.0,275.0,275.0,70.79711988133838,21.526151315271818,5.151964725837152,4.783589181171513,4.783589181171513,34.5518254778864,66.52615131527179,16.151964725837157,14.783589181171514,14.783589181171514,106.5518254778864,1197.461705222281,968.9019338053417,990.5,0.8373674095991682,0.4800000000000003,989.1826325904002,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.745764005059446,19.745764005059446,19.745764005059446,19.745764005059446,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9307828468733442,0.9307828468733442,0.9307828468733442,0.9307828468733442,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,48.59030855098992,48.59030855098992,48.59030855098992,48.59030855098992,194.36123420395967,0.14742687750126376,51.085923065873295,101.35436986798966,149.89035027448568,194.3275548612585,195.7221393914756,193.2841078947666,4,4,139940.08862685095,1131.8431084871245,30,1.0797846344664426
2015.05,1408.206039470006,0.2436129032258065,2015.0,5.0,2014.0,8.0,7.862722064648287,0.005647304608970663,47.0,10.0,10.0,10.0,115.0,192.0,0.1364772650957738,1216.206039470006,1100.0,,4.0,275.0,275.0,275.0,275.0,116.2060394700058,28.44627007859517,5.968060858911675,6.052397889062803,6.052397889062803,69.68691275437334,75.44627007859519,15.96806085891167,16.052397889062803,16.052397889062803,184.6869127543733,1207.46672882657,969.1882873588285,990.5,0.8518076498527811,0.4800000000000003,989.1681923501477,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,19.444970211318346,19.444970211318346,19.444970211318346,19.444970211318346,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9314411114259333,0.9314411114259333,0.9314411114259333,0.9314411114259333,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.88386525262623,47.88386525262623,47.88386525262623,47.88386525262623,191.53546101050492,0.1361814494995895,50.47225267228011,100.10596786776755,147.965585345697,191.63947624991016,194.67414488355453,189.86420498759296,4,4,142502.38299181577,1125.9538764657275,31,1.064085894502806
2015.06,1055.3458042600034,0.3255666666666667,2015.0,6.0,2014.0,9.0,21.800192928546586,0.0224106660590727,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19410704966320508,861.6791375933369,854.2491834144556,,3.466666666666667,245.37214965825663,245.37214965825663,244.21896819035592,253.60202245874478,7.429954178881258,2.0766952673891717,0.4614878371975937,0.41533905347783423,0.41533905347783423,4.0610929673388245,52.410028600722505,11.794821170530927,11.415339053477833,12.082005720144501,113.39442630067217,929.869372239187,968.01953276494,990.5,0.539800265885811,0.2737120464526147,989.6864876876617,0.43103936747893923,0.43103936747893923,0.42743855583062496,0.45883022714784,21.235915555242304,21.235915555242304,21.049110864573798,20.407376772240973,,0.9814885986330262,0.9814885986330262,0.9768758727614234,1.014408089834979,0.9367704499425048,0.9367704499425048,0.936041240676857,0.9360654998985373,0.9783333333333335,0.9783333333333335,0.9781481481481483,0.9794117647058826,46.69433221603604,46.69433221603604,45.97711745223113,46.42948055721389,161.07810912150126,0.15230236420292062,52.81460150301281,104.88377302830646,155.36348017544145,202.04556462764893,197.65526983097618,101.32474119503719,4,2,115976.23856748089,485.5749118121588,30,0.8948783840083402
2015.07,504.354140381675,0.5628709677419356,2015.0,7.0,2014.0,10.0,9.561002572503682,0.018110329170172957,50.0,10.0,9.0,9.0,108.0,186.0,0.3775516951251148,318.354140381675,318.354140381675,,1.6129032258064515,205.88069121292966,183.50931180163744,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.35414038167505,965.8666856076965,990.5,0.17131268990794232,0.03367082807633505,990.2950164820157,0.31073400481671015,0.2452075467372442,,,24.117596869502318,23.93960197348882,,,,0.8235227648517186,0.7340372472065496,,,0.9338709677419356,0.9273684210526314,,,0.9751612903225809,0.9721052631578949,,,44.4819597517214,38.82871470495497,,,68.2802042483067,0.13387949924964188,56.45265375237172,112.35840568121257,167.07043816948385,218.82536023571532,102.35236607972321,47.45841622855207,2,1,50800.471960740186,213.18383206454448,31,0.37933446804614834
2015.08,333.8716946087265,0.7378387096774195,2015.0,8.0,2014.0,11.0,3.769920228243701,0.011279969909372845,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.42139265499414524,193.0652429958232,193.0652429958232,,1.0,193.0652429958232,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,250.51685589904903,965.0715761822192,990.5,0.12512247836913007,0.010011960147841307,990.3648655614829,0.26760391801121686,,,,25.02568546125244,,,,,0.7722609719832931,,,,0.932258064516129,,,,0.9725806451612901,,,,42.97688777490358,,,,42.97688777490358,0.12881210559247422,57.49054516454815,114.51841652379335,170.52118639022157,223.92796660013698,53.42512179098536,33.351149390018556,1,1,31974.80450452825,150.6117985053638,31,0.2387604876383531
2015.09,242.23266957590275,0.8883666666666667,2015.0,9.0,2014.0,12.0,2.4302102222973323,0.010071005577607277,36.0,6.0,4.0,3.0,51.0,100.0,0.4119491709888098,142.23266957590286,142.23266957590286,,1.0,142.23266957590286,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,188.2326695759028,964.6426308410784,990.5,0.10405659190087597,0.004223266957590284,990.3917201411415,0.1439150004027214,,,,25.60517429966016,,,,,0.5689306783036113,,,,0.9116666666666666,,,,0.9699999999999995,,,,31.594997951739753,,,,31.594997951739753,0.13063576887864486,57.9717782216956,115.52885315128651,172.15700495155383,226.39575062081764,36.241630156349736,26.211353601112947,1,1,22748.398525252614,118.40999832006979,30,0.17552776639855414
2015.1,195.13514354472468,0.962967741935484,2015.0,10.0,2015.0,1.0,1.8513906857180467,0.0098066425031954,31.0,4.0,3.0,2.0,33.0,73.0,0.37593358098204344,122.13514354472464,122.13514354472464,,1.0,122.13514354472464,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.13514354472468,964.4391715126819,990.5,0.09447788984479247,0.0022135143544724646,990.4033085958011,0.1066355220751146,,,,25.85750156104387,,,,,0.4885405741788986,,,,0.9029032258064514,,,,0.9667741935483873,,,,27.080167414291818,,,,27.080167414291818,0.1382582897475621,58.18094109075853,115.97052137771226,172.87801098443563,227.49681956845671,31.00583589543247,21.492842817281193,1,1,20147.644556233114,100.17516011889394,31,0.15044537452384343
2015.11,205.80721944142357,0.9478666666666664,2015.0,11.0,2015.0,2.0,2.7296237933862,0.013142728589443322,29.0,4.0,2.0,2.0,30.0,67.0,0.32862746525103514,138.8072194414236,138.8072194414236,,1.0,138.8072194414236,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.80721944142354,964.4811146713619,990.5,0.09913882480957623,0.003880721944142359,990.3969804532462,0.13901933165591357,,,,25.77684645022833,,,,,0.5552288777656943,,,,0.9100000000000005,,,,0.9686666666666662,,,,30.977662540382735,,,,30.977662540382735,0.14971264342447235,58.13846132434935,115.88073034429937,172.73121412908384,227.2721620135352,38.80142580662169,23.029726240123267,1,1,22303.917029075576,106.17516011889394,30,0.17209812522434859
2015.12,303.56466679231767,0.7866774193548386,2015.0,12.0,2015.0,3.0,4.84496437155916,0.015583794871453978,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2393022416147385,232.37111840522098,232.37111840522098,,1.1612903225806452,208.1487358107037,150.17877208600706,,,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,269.4356345342532,964.9353623127396,990.5,0.13138742142050505,0.01715706521295671,990.3514555133665,0.31902425186291217,0.15970985919878797,,,25.097068948764097,24.868773424112383,,,,0.8325949432428147,0.6007150883440282,,,0.9351612903225806,0.916,,,0.974516129032258,0.97,,,46.8100073860616,32.55587059133912,,,52.060954255632424,0.1706645876842589,57.64630215907677,114.84507244366532,171.0490950507408,224.72230501009997,67.40023179532658,37.00356611013247,2,1,38733.34996619053,165.533081960103,31,0.2892275236424024
2016.01,496.96057803074143,0.5656451612903226,2016.0,1.0,2015.0,4.0,7.096911529073126,0.01436545978879719,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17234109491751096,411.7670296436448,411.7670296436448,,2.0,205.88351482182233,205.88351482182233,,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,453.15412641783826,965.8360381291761,990.5,0.19417895742498295,0.05255099662608672,990.2532700459489,0.305581826128096,0.305581826128096,,,24.11165009064458,24.11165009064458,,,,0.8235340592872896,0.8235340592872896,,,0.9338709677419359,0.9338709677419359,,,0.9741935483870969,0.9741935483870969,,,44.263647836834714,44.263647836834714,,,88.52729567366943,0.17807023335318112,56.50123191535757,112.4585183323489,167.22798699960293,219.05291544886055,109.11595841233307,69.91546956956324,2,2,65864.30798121006,322.8054643784338,31,0.49181830929816356
2016.02,863.1810854929189,0.3893793103448275,2016.0,2.0,2015.0,5.0,26.084583756659555,0.02771439608019284,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.13643029345210256,748.2500510101603,743.2979814671694,,3.206896551724138,231.17737944970608,231.17737944970608,229.07475223728548,245.29189300728126,4.952069542990871,1.5542991996248718,0.2530254511017233,0.1807324650726595,0.1445859720581276,2.8194264551334887,39.726712992728324,6.5633702786879295,5.18073246507266,4.1445859720581275,64.26770231720246,794.7687972036582,967.3196958411849,990.5,0.41253920792460935,0.19043619221955257,989.897024599856,0.38404021875572714,0.38404021875572714,0.3771701935583487,0.4299171167507704,22.1932885399152,22.1932885399152,22.110998364018865,20.755275199199218,,0.9247095177988247,0.9247095177988247,0.9162990089491422,0.9811675720291249,0.9365941085286293,0.9365941085286293,0.9359714499011204,0.9364036434162802,0.9765517241379311,0.9765517241379311,0.9762962962962964,0.97875,45.887622588410565,45.887622588410565,45.21586384432452,45.628322258265364,146.45989696519646,0.1711578621242068,54.10104403638525,107.51725882874611,159.46455132778073,207.86915606880945,196.23018342216844,107.81952574470577,4,2,101936.08828777671,510.70808945211985,29,0.8136660942510913
2016.03,2423.232927627018,0.1374193548387097,2016.0,3.0,2015.0,6.0,49.14653640364136,0.0238495826593215,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08443672683391161,2222.1684114979857,1100.0,,4.0,275.0,275.0,275.0,275.0,1122.168411497986,47.774193548387096,8.35483870967742,14.823650041220807,56.90592996428061,994.3097992344202,100.0,18.0,24.791391976704677,67.19625254492577,1113.245283105388,1242.7913919767045,972.0905095273487,990.5,0.9214200445290618,0.4800000000000003,989.0985799554712,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.4731356481221,16.4731356481221,16.4731356481221,16.4731356481221,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9225500268196013,0.9225500268196013,0.9225500268196013,0.9225500268196013,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.18822524110558,40.18822524110558,40.18822524110558,40.18822524110558,160.7529009644223,0.06862344219736213,43.43006579399311,85.85306314441723,126.1725415276862,161.63388482778404,188.91737618966,152.29900884430882,4,4,119600.1583175303,1293.840742649516,31,0.893071672024569
2016.04,2939.4952679575695,0.09403333333333334,2016.0,4.0,2015.0,7.0,12.100822077620434,0.004183530295565488,54.0,13.0,14.0,19.0,117.0,217.0,0.07384858565552083,2722.4952679575695,1100.0,,4.0,275.0,275.0,275.0,275.0,1622.4952679575697,46.0,5.0,11.0,61.0,1499.4952679575697,100.0,18.0,25.0,80.0,1616.4952679575697,1243.0,973.3677471985187,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.195350808366998,15.195350808366998,15.195350808366998,15.195350808366998,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9121631606315379,0.9121631606315379,0.9121631606315379,0.9121631606315379,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.645176036883,36.645176036883,36.645176036883,36.645176036883,146.580704147532,0.049893579140809746,40.04182256418308,79.02194942216182,115.79382343696643,147.50248071410184,151.21000366990447,145.38190439252273,4,4,105538.10698622302,2553.551488160943,30,0.8143372452640665
2016.05,2461.87935420797,0.1344516129032258,2016.0,5.0,2015.0,8.0,31.028203696621556,0.013028002882935433,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12739844693450442,2155.395483240228,1100.0,,4.0,275.0,275.0,275.0,275.0,1055.395483240228,38.225806451612904,4.32258064516129,9.290322580645162,55.91562642395791,947.6411471388511,100.0,18.0,25.0,76.98014255299013,1141.8992116549796,1243.0,972.2124784757888,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.350619531096218,16.350619531096218,16.350619531096218,16.350619531096218,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9219469971693054,0.9219469971693054,0.9219469971693054,0.9219469971693054,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.86454229897631,39.86454229897631,39.86454229897631,39.86454229897631,159.45816919590524,0.06628600185168726,43.126087407935145,85.23870714753897,125.23537108442738,160.34881836829018,173.2602810243111,147.6788835897579,4,4,118636.87788175352,1630.4327477601266,31,0.8858787177550292
2016.06,1245.025804030152,0.29066666666666674,2016.0,6.0,2015.0,9.0,40.30662115197653,0.032867152525014195,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.19147781769870942,1019.3591373634853,920.8884569606787,,3.6333333333333333,251.4831148068434,251.4831148068434,250.97849612430642,262.9645216402438,98.47068040280642,12.92170791206633,2.1790392371759397,3.4754277932458653,6.1288001483862,73.76570531193208,68.92170791206632,14.179039237175939,16.14209445991253,20.128800148386198,204.76570531193207,1020.1312985698335,968.6410577389763,990.5,0.6494538112932456,0.3277399527137802,989.5228062359929,0.45302190684185667,0.45302190684185667,0.45136769928013176,0.4919247973422469,20.428726590174726,20.428726590174726,20.34774026179939,19.5085455189705,,1.0059324592273735,1.0059324592273735,1.0039139844972256,1.0518580865609752,0.9349958937470331,0.9349958937470331,0.9344785107727929,0.9339938406205495,0.9783333333333334,0.9783333333333334,0.9782758620689656,0.9795000000000001,45.800616427109645,45.800616427109645,45.47099071168813,45.889043243684576,166.14921937130757,0.13794260592727603,51.50494239968542,102.21792908546512,151.2494179484766,196.2907826362294,193.54345514735672,110.71952434866728,4,2,119627.43794734144,532.234113200831,30,0.9230512187294865
2016.07,507.39060100182263,0.5622258064516129,2016.0,7.0,2015.0,10.0,11.175117703948294,0.020599834165401926,50.0,10.0,9.0,9.0,108.0,186.0,0.37683607236474553,321.39060100182274,321.39060100182274,,1.6451612903225807,202.7418016454747,183.90563900233968,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,390.39060100182274,965.8777243819573,990.5,0.17351181386481954,0.03460895832698206,990.2918792278082,0.30303212878804126,0.24966973604452827,,,24.111122717062795,23.93257922217188,,,,0.8109672065818987,0.7356225560093586,,,0.9329032258064518,0.9269999999999999,,,0.9745161290322583,0.9720000000000001,,,43.68906522344415,38.85314025686013,,,68.75560732464423,0.13374332857289845,56.43375281155068,112.3195892235357,167.0096839680806,218.73837426859916,113.61030208769972,46.28377873055639,2,1,51154.171849535305,209.80546437843384,31,0.38197559624802346
2016.08,332.52017423423325,0.7392580645161291,2016.0,8.0,2015.0,11.0,3.697247963218727,0.011135305025349682,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.423085299919599,191.71372262133013,191.71372262133013,,1.0,191.71372262133013,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,249.16533552455593,965.0647051317949,990.5,0.12467171120859907,0.009765534090048478,990.3655627547014,0.2637532830956478,,,,25.037104339810835,,,,,0.7668548904853206,,,,0.9309677419354838,,,,0.9719354838709674,,,,42.607944449735214,,,,42.607944449735214,0.12823751995036778,57.49900822292608,114.53608737138514,170.54955688699113,223.97023580626825,53.42512179098536,34.213073739964145,1,1,31700.31067060301,154.69410217741904,31,0.23671080249852905
2016.09,243.3465631054273,0.8857999999999999,2016.0,9.0,2015.0,12.0,2.205892119096656,0.009016057912593247,36.0,6.0,4.0,3.0,51.0,100.0,0.40990565593895784,143.34656310542732,143.34656310542732,,1.0,143.34656310542732,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,189.34656310542732,964.648952227872,990.5,0.10443632833139561,0.004334656310542728,990.3912290153581,0.14601449267572938,,,,25.59626229481016,,,,,0.573386252421709,,,,0.914,,,,0.9699999999999995,,,,31.911618520903072,,,,31.911618520903072,0.1313840970912978,57.965204592603136,115.51498292129617,172.1343877295815,226.36126746943808,35.318075379432784,27.70774782918404,1,1,22976.365335050203,124.01401394575359,30,0.17728676956057254
2016.1,186.67166545687078,0.9728709677419359,2016.0,10.0,2016.0,1.0,1.5806689445046231,0.008435952470032688,31.0,4.0,3.0,2.0,33.0,73.0,0.3931060657682898,113.67166545687073,113.67166545687073,,1.0,113.67166545687073,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.67166545687073,964.4392614882546,990.5,0.09159261322393317,0.0014239322629415766,990.4069834545131,0.09246278883025323,,,,25.875259177428248,,,,,0.45468666182748296,,,,0.8958064516129032,,,,0.9648387096774198,,,,24.98495899576596,,,,24.98495899576596,0.13324808560459378,58.18085406574331,115.97033683965269,172.87770788226058,227.4963525901891,31.00583589543247,19.95470610074434,1,1,18588.809492849883,93.0132766661103,31,0.1388053277542554
2016.11,188.4860747652848,0.9685,2016.0,11.0,2016.0,2.0,3.156556856212409,0.016287520628711433,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.3033666462232206,132.8194080986181,132.8194080986181,,1.0,132.8194080986181,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,163.81940809861814,964.453905802787,990.5,0.09573388912452893,0.0034086636835167178,990.4008574471918,0.13030849574219028,,,,25.816643148663072,,,,,0.5312776323944723,,,,0.9050000000000007,,,,0.9666666666666663,,,,29.566228661647024,,,,29.566228661647024,0.15474449956139658,58.166097491384065,115.939134510546,172.82667028575074,227.4181877257707,41.03115576540157,19.64094891131849,1,1,21287.68463638586,91.59133976767862,30,0.16425682589803905
2016.12,371.17576113758196,0.7011290322580643,2016.0,12.0,2016.0,3.0,16.59568144844824,0.0407342603524347,31.870967741935484,4.67741935483871,3.3548387096774195,2.3548387096774195,38.516129032258064,80.7741935483871,0.21855994580420618,290.4015675891949,290.4015675891949,,1.4516129032258065,209.98102479207228,178.0740590507715,,,0.0,0.0,0.0,0.0,0.0,0.0,31.870967741935484,4.67741935483871,3.3548387096774195,2.3548387096774195,38.516129032258064,330.30479339564647,965.248408601254,990.5,0.15188663454118626,0.028162559273053753,990.3199508061858,0.3221586182654644,0.22890022406795762,,,24.749383586666156,24.410444044354172,,,,0.8399240991682894,0.7122962362030858,,,0.9348387096774196,0.9264285714285714,,,0.9751612903225804,0.9714285714285715,,,46.625613002274896,38.350146338873515,,,63.94503392950812,0.17297116206321375,57.25863922519778,114.03590034087152,169.7506170103972,222.78916098355234,104.00602028557131,40.7832821706616,2,1,47575.10524355403,180.65240649787216,31,0.35525018849726725
2017.01,857.3718789014008,0.3953870967741934,2017.0,1.0,2016.0,4.0,25.662793338071268,0.0333503302767354,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17039313474821619,724.500911159465,724.500911159465,,3.225806451612903,221.7253360364977,221.7253360364977,230.573026095604,227.49692734858004,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,780.9202659981746,967.3003117430188,990.5,0.4073604564387185,0.1882469564161547,989.9043925871449,0.3527744776500446,0.3527744776500446,0.378931070853897,0.3670124169875356,22.251306366476484,22.251306366476484,21.560342463881952,21.282679954488966,,0.8869013441459908,0.8869013441459908,0.9222921043824158,0.9099877093943203,0.9374193548387101,0.9374193548387101,0.9395454545454545,0.9399999999999996,0.9783870967741939,0.9783870967741939,0.9795454545454547,0.9800000000000003,44.23180168687371,44.23180168687371,44.84692114370089,43.73242969449554,142.86202725353283,0.1654921013121989,54.099517480304115,107.51721244763534,159.47205898935357,207.89745287199872,183.91861858473487,69.2267466066335,4,2,106289.34827662843,323.7027611560356,31,0.7936779291862935
