MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2017.02,1247.4804440275552,0.27432142857142855,2017.0,2.0,2016.0,5.0,31.203777583482275,0.023258304557406104,49.0,8.0,7.0,5.0,93.0,162.0,0.13133930651327969,1085.4804440275554,1033.5104468229968,,4.0,258.3776117057492,258.3776117057492,258.3776117057492,258.3776117057492,51.96999720455877,12.824869349343299,2.2809083225791285,2.245617163159946,1.604012259399962,33.01459011007643,61.82486934934331,10.280908322579128,9.245617163159945,6.604012259399961,126.01459011007641,1114.8618416580787,968.6800858134955,990.5,0.7216526989623807,0.4017119767004346,989.3766353243373,0.4741716143168163,0.4741716143168163,0.4741716143168163,0.4741716143168163,20.222377896525245,20.222377896525245,20.222377896525245,20.222377896525245,,1.0335104468229972,1.0335104468229972,1.0335104468229972,1.0335104468229972,0.9365530264069842,0.9365530264069842,0.9365530264069842,0.9365530264069842,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.94891581936887,46.94891581936887,46.94891581936887,46.94891581936887,187.79566327747548,0.15195327151702998,51.53067409381057,102.26160592209976,151.29524257276609,196.30405296101597,197.51078719629902,176.64725158901345,4,4,126198.68572246352,926.9665759241344,28,1.0433092404304194
2017.03,2419.195377823661,0.1479032258064516,2017.0,3.0,2016.0,6.0,76.8483113217225,0.02990426376602905,49.0,9.0,9.0,9.0,107.0,183.0,0.08498401673925281,2236.1953778236616,1100.0,,4.0,275.0,275.0,275.0,275.0,1136.1953778236614,51.0,9.0,15.360792420526716,42.93621239832579,1017.898373004809,100.0,18.0,24.360792420526717,51.936212398325786,1124.898373004809,1242.3607924205266,971.9421206972177,990.5,0.9202906030702345,0.4800000000000003,989.09970939693,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.622653919711997,16.622653919711997,16.622653919711997,16.622653919711997,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9178806018595873,0.9178806018595873,0.9178806018595873,0.9178806018595873,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.43385629005481,40.43385629005481,40.43385629005481,40.43385629005481,161.73542516021925,0.0785258974519258,43.59866559118919,86.21450488410956,126.77584478041595,162.58606308374488,187.9262061233934,122.48902019744516,4,4,120331.15631920312,1324.311326284831,31,0.8985301397789958
2017.04,3433.306938846778,0.06506666666666668,2017.0,4.0,2016.0,7.0,36.42835652333594,0.01092184099183976,70.0,14.0,18.0,25.0,168.0,295.0,0.08682318874852038,3138.306938846778,1100.0,,4.0,275.0,275.0,275.0,275.0,2038.3069388467782,29.999999999999996,4.000000000000001,7.0,55.0,1942.3069388467782,100.0,18.0,25.0,80.0,2110.3069388467784,1243.0,974.4644661725953,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.09863183429017,14.09863183429017,14.09863183429017,14.09863183429017,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.897565248841174,0.897565248841174,0.897565248841174,0.897565248841174,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.476643022005625,33.476643022005625,33.476643022005625,33.476643022005625,133.90657208802247,0.03967605904923451,36.9505548746979,72.80980247600162,106.4064807149209,134.84424097453038,149.24662269904198,121.92184182936346,4,4,96412.7319033762,2547.4404278706634,30,0.7439254004890139
2017.05,2191.311486143328,0.15935483870967743,2017.0,5.0,2016.0,8.0,39.67556133224074,0.018475454410722188,55.0,13.0,13.0,17.0,178.0,276.0,0.12896064519307907,1915.3114861433278,1100.0,,4.0,275.0,275.0,275.0,275.0,815.311486143328,45.0,5.0,11.972238703298924,46.312504052800406,707.0267433872289,100.0,18.0,24.972238703298924,63.312504052800406,885.0267433872287,1242.972238703299,971.513022343327,990.5,0.9218943965988172,0.4800000000000003,989.0981056034013,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.050148480074238,17.050148480074238,17.050148480074238,17.050148480074238,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9261246491082983,0.9261246491082983,0.9261246491082983,0.9261246491082983,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.75764393350934,41.75764393350934,41.75764393350934,41.75764393350934,167.0305757340374,0.07872004286616695,44.92044974374744,88.86194850797762,130.75432185244625,167.89717571385466,184.48307589546437,150.7750275450064,4,4,124270.74834612382,1336.4980265712,31,0.9279476429668744
2017.06,1126.1859734878321,0.3131666666666667,2017.0,6.0,2016.0,9.0,30.564103825301377,0.028467868840465933,53.0,12.0,12.0,13.0,120.0,210.0,0.19802423192946061,916.1859734878323,873.6932077812339,,3.5,248.18723489419588,248.18723489419588,247.34684067473285,257.844302309304,42.49276570659831,9.356056125281786,1.416713482940734,2.3139373881618495,2.6305045437418,26.775554166472144,62.35605612528179,13.416713482940734,14.31393738816185,15.630504543741798,146.77555416647212,963.7799147776182,968.246591840267,990.5,0.5850082000437858,0.2907642595941259,989.6242275403621,0.44066088649911045,0.44066088649911045,0.43812913251970403,0.4733198437756891,20.936974813595626,20.936974813595626,20.716954484966376,19.987365091263854,,0.9927489395767835,0.9927489395767835,0.9893873626989316,1.031377209237216,0.9371221264851256,0.9371221264851256,0.9364319923908803,0.9363146552529867,0.9786666666666668,0.9786666666666668,0.9785185185185186,0.9794444444444446,46.539462274693584,46.539462274693584,45.8050397396284,46.22536759063677,162.03868086943478,0.14564255495820644,52.33669333737718,103.91086917854211,153.86177233379328,199.944307628049,195.89432883958514,101.32474119503719,4,2,116667.85022599302,485.5749118121588,30,0.900214893719082
2017.07,488.99335070682395,0.5759677419354838,2017.0,7.0,2016.0,10.0,10.08223755314675,0.0194955661717792,50.0,10.0,9.0,9.0,108.0,186.0,0.39070028675329066,302.99335070682406,302.99335070682406,,1.5483870967741935,203.2708813613989,181.84685586518725,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,371.993350706824,965.7971787617583,990.5,0.16617312083382316,0.030608265148898355,990.3032186140174,0.30159101475776634,0.24105883114258198,,,24.204448837500983,23.960676116954538,,,,0.8130835254455956,0.7273874234607489,,,0.9335483870967745,0.926470588235294,,,0.9748387096774196,0.9723529411764709,,,44.03416048196692,38.4851430740904,,,65.13891636130683,0.13140376719904082,56.54759429087356,112.55551175467797,167.38416574269976,219.28663603983702,101.48689301550215,43.188987441921356,2,1,48463.353772812276,197.0255476646093,31,0.36188286867392677
2017.08,318.70058149567757,0.7593548387096772,2017.0,8.0,2016.0,11.0,3.842662213525458,0.012115140841932725,39.0,7.0,5.0,4.0,60.0,115.0,0.3650226802049031,203.70058149567757,203.70058149567757,,1.0,203.70058149567757,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.70058149567757,965.0001174265268,990.5,0.12648750723644017,0.01202743180396716,990.3614850609597,0.30195129412756905,,,,25.059416340305226,,,,,0.8148023259827104,,,,0.9345161290322581,,,,0.9741935483870964,,,,45.60565412484713,,,,45.60565412484713,0.1421207648466425,57.57456039407656,114.69431809445618,170.8047489299374,224.35304563544253,59.49982739476197,33.20771563102322,1,1,33930.60666888627,148.90301904532015,31,0.25336474513803964
2017.09,226.20934211485687,0.9160999999999998,2017.0,9.0,2016.0,12.0,2.028487059148614,0.008813104278651451,34.0,6.0,4.0,3.0,44.0,91.0,0.4050040223818085,135.20934211485675,135.20934211485675,,1.0,135.20934211485675,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.20934211485687,964.5549444811616,990.5,0.10098045753915569,0.0035209342114856765,990.3954986082493,0.1317736187016996,,,,25.708780508386027,,,,,0.540837368459427,,,,0.9103333333333329,,,,0.9696666666666663,,,,30.111918098393428,,,,30.111918098393428,0.13247641282292472,58.06251768420522,115.72037403084417,172.46945364022315,226.8724530856904,38.43011696664635,24.59626536364282,1,1,21680.581030843266,112.0484072708617,30,0.16728843387996348
2017.1,183.29898256642136,0.9786129032258066,2017.0,10.0,2017.0,1.0,2.481770184400829,0.013569783926242626,31.0,4.0,3.0,2.0,33.0,73.0,0.3987821883523262,110.29898256642136,110.29898256642136,,1.0,110.29898256642136,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,148.29898256642133,964.4334020348673,990.5,0.09044283496582546,0.0010415883394844494,990.4085155766948,0.08609684825124014,,,,25.88901669357628,,,,,0.4411959302656854,,,,0.8954838709677417,,,,0.9629032258064519,,,,24.171706672058047,,,,24.171706672058047,0.1317003283046017,58.18667649335143,115.98266003656352,172.8978931403182,227.5273290528154,27.995092723901124,21.06611957423527,1,1,17983.7497640112,98.18803715944132,31,0.13428725928921148
2017.11,213.742818128038,0.9372333333333333,2017.0,11.0,2017.0,2.0,4.49856028983836,0.020911210704147715,29.0,4.0,2.0,2.0,30.0,67.0,0.31639054323286986,146.742818128038,146.742818128038,,1.0,146.742818128038,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.742818128038,964.4959485436967,990.5,0.10184414254364933,0.0046742818128038014,990.3934815756435,0.15557463704324656,,,,25.74195839490354,,,,,0.5869712725121522,,,,0.9150000000000005,,,,0.9699999999999995,,,,32.89711047043603,,,,32.89711047043603,0.15322470851462988,58.122510834488736,115.84714876338165,172.6766307625967,227.1893319913996,44.15750252597569,25.616878241286106,1,1,23685.919538713944,115.58740115751165,30,0.18276172483575576
2017.12,391.0280854623762,0.676451612903226,2017.0,12.0,2017.0,3.0,8.875129423357716,0.02271218129840446,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.22645144257579927,304.447440301086,304.447440301086,,1.5483870967741935,204.06359546408106,183.05289352630308,,,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,346.2861499785053,965.3404616683152,990.5,0.15695772605218372,0.030911666258527124,990.3121306076891,0.3017823984235571,0.24019635450505195,,,24.669886540950408,24.36721525776164,,,,0.8162543818563244,0.7322115741052123,,,0.9341935483870968,0.9282352941176468,,,0.9741935483870965,0.9711764705882354,,,45.06656877895781,39.43317422168711,,,66.6912127069798,0.17026679296789343,57.14432844586233,113.79733516002901,169.36788003296408,222.21955024384542,93.8827538173908,43.31791201030249,2,1,49618.26225399294,193.27540449584708,31,0.3705067372609987
2018.01,735.7222759392131,0.4348064516129034,2018.0,1.0,2017.0,4.0,19.682691703963958,0.024951646855970386,46.0,7.0,6.0,4.0,76.0,139.0,0.19442150160917687,596.7222759392131,596.7222759392131,,2.6451612903225805,227.01914288032953,227.01914288032953,221.69535801621043,210.9918932271811,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,655.7222759392131,966.8409613839108,990.5,0.3020017485600958,0.11050188000775264,990.087496371432,0.369506116376588,0.369506116376588,0.35383711851575556,0.3151358641765202,22.87702887114449,22.87702887114449,22.49552291416655,21.646973005905398,,0.9080765715213182,0.9080765715213182,0.8867814320648416,0.8439675729087244,0.9374193548387099,0.9374193548387099,0.9352631578947367,0.93,0.9767741935483872,0.9767741935483872,0.9752631578947369,0.97,46.62728823245936,46.62728823245936,44.53623229730196,40.41909961481889,121.85481882825927,0.16534587041589688,54.948839574826884,109.25555036616014,162.17836237037017,211.73866785365038,161.67639845927556,90.18225703928152,4,2,90659.9852082249,423.7465624904373,31,0.6769712157125515
2018.02,1966.3739177879286,0.19050000000000003,2018.0,2.0,2017.0,5.0,80.96319498920421,0.04288490409129699,49.0,8.0,7.0,5.0,93.0,162.0,0.09229139082763328,1804.3739177879286,1070.357804244779,,3.9642857142857144,269.9986365265556,269.9986365265556,269.9986365265556,270.0049278008571,734.0161135431496,39.90353488586678,7.694571096198467,12.73612579637924,22.654818319233005,651.0270634454718,88.90353488586678,15.69457109619847,19.736125796379238,27.65481831923301,744.0270634454719,1194.6920360232234,970.7846816579167,990.5,0.8520272060754343,0.44914338625296624,989.1988294076717,0.5171967412016263,0.5171967412016263,0.5171967412016263,0.5172765729631401,17.896951008553227,17.896951008553227,17.896951008553227,17.761742071273577,,1.0799945461062228,1.0799945461062228,1.0799945461062228,1.0800197112034289,0.9271454375839995,0.9271454375839995,0.9271454375839995,0.9266693426797031,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796296296296299,42.931449416677786,42.931449416677786,42.931449416677786,42.57548811632279,169.84928321934464,0.09851937171777032,46.55017563758322,92.17160237960805,135.8428588120557,174.97010053838002,194.53993989721752,147.30309811560966,4,3,114138.71832339959,809.4863163612407,28,0.943607128996359
2018.03,3349.435193291473,0.06777419354838707,2018.0,3.0,2017.0,6.0,27.850156633305218,0.008419078655524007,59.0,11.0,12.0,13.0,144.0,239.0,0.07164568269331593,3110.4351932914724,1100.0,,4.0,275.0,275.0,275.0,275.0,2010.4351932914733,41.0,7.0,13.0,67.0,1882.4351932914735,100.0,18.0,25.0,80.0,2026.4351932914733,1243.0,974.2971021359893,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.265995870895825,14.265995870895825,14.265995870895825,14.265995870895825,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9004319739581506,0.9004319739581506,0.9004319739581506,0.9004319739581506,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.968792950597425,33.968792950597425,33.968792950597425,33.968792950597425,135.8751718023897,0.04083317527104569,37.43704537411653,73.78535666530021,107.87538090505304,136.81204721821777,145.8797818793115,126.8562276657332,4,4,101091.12782097793,2726.031099556888,31,0.7548620655688316
2018.04,4161.950198812994,0.035733333333333346,2018.0,4.0,2017.0,7.0,33.20059715511502,0.007861693853341538,70.0,14.0,18.0,25.0,168.0,295.0,0.07124351549037998,3866.950198812993,1100.0,,4.0,275.0,275.0,275.0,275.0,2766.950198812994,30.0,4.0,7.0,55.0,2670.950198812994,100.0,18.0,25.0,80.0,2838.950198812994,1243.0,975.9621960866181,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.600901920267232,12.600901920267232,12.600901920267232,12.600901920267232,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8732918564357152,0.8732918564357152,0.8732918564357152,0.8732918564357152,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.109242530615397,29.109242530615397,29.109242530615397,29.109242530615397,116.43697012246159,0.028233625322179205,32.64718305914527,64.17583361645376,93.39494777176759,117.38587145842689,126.55415153008991,104.52821551604609,4,4,83834.61848817233,3430.726313317684,30,0.6468720562358976
2018.05,4222.8934325919145,0.03600000000000001,2018.0,5.0,2017.0,8.0,57.48502992467856,0.014368738646158466,71.0,14.0,18.0,24.0,213.0,340.0,0.08169730577313036,3882.893432591914,1100.0,,4.0,275.0,275.0,275.0,275.0,2782.8934325919136,29.0,4.000000000000002,7.0,56.0,2686.8934325919136,100.0,18.0,25.0,80.0,2899.893432591914,1243.0,976.0511684617244,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.511929545160793,12.511929545160793,12.511929545160793,12.511929545160793,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8707396176255793,0.8707396176255793,0.8707396176255793,0.8707396176255793,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.84641704477364,28.84641704477364,28.84641704477364,28.84641704477364,115.38566817909457,0.02806228546968054,32.377351015578085,63.63793498404532,92.59315879100538,116.33180372230788,139.01572308869777,101.40416704504436,4,4,85846.93712524635,2879.9920133052,31,0.6410314898838586
2018.06,2316.177182854735,0.14943333333333333,2018.0,6.0,2017.0,9.0,57.0893562340123,0.02570148503796231,67.0,13.0,15.0,17.0,181.0,293.0,0.1325821954892814,2023.1771828547348,1100.0,,4.0,275.0,275.0,275.0,275.0,923.1771828547352,32.771315001260945,5.0,9.801246326656647,45.33514723203289,830.2694742947849,99.77131500126094,18.0,24.80124632665665,62.33514723203288,1011.2694742947849,1242.5725613279176,971.7989993615296,990.5,0.9208460624994562,0.4800000000000003,989.0991539375008,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.76521979597136,16.76521979597136,16.76521979597136,16.76521979597136,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.923179018931014,0.923179018931014,0.923179018931014,0.923179018931014,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.94486496324471,40.94486496324471,40.94486496324471,40.94486496324471,163.77945985297885,0.07547335943048433,44.13354643988747,87.27779615355138,128.3533528708631,164.64223622109068,188.08002295132457,141.34853003696875,4,4,117921.21109414479,1214.311326284831,30,0.9098858880721049
2018.07,1026.259823849231,0.33816129032258063,2018.0,7.0,2017.0,10.0,27.008995360797993,0.02657221852575068,63.0,12.0,13.0,13.0,155.0,256.0,0.2631210259739568,770.259823849231,762.0541420940875,,3.193548387096774,237.35341105410072,237.35341105410072,237.04937604705842,247.58322264869776,8.20568175514336,2.019366994429811,0.384641332272345,0.4166947766283738,0.4166947766283738,4.968283875184456,65.0193669944298,12.384641332272345,13.416694776628374,13.416694776628374,159.96828387518445,852.8748451974182,967.9079762263086,990.5,0.4731048941856677,0.2150468503421689,989.811848255472,0.403519482830696,0.403519482830696,0.4028656189188898,0.4378039243341983,21.50035254633282,21.50035254633282,21.077122899919626,20.27587159865795,,0.9494136442164028,0.9494136442164028,0.9481975041882335,0.9903328905947911,0.9382626651306937,0.9382626651306937,0.9369226091271458,0.9366263553116536,0.9780645161290323,0.9780645161290323,0.9779166666666668,0.9792307692307696,45.7847747575297,45.7847747575297,44.70494317588581,45.01721265679433,145.05801405569122,0.14098072072828594,53.007126086407155,105.27902871240124,155.98180728179395,202.93014133647478,194.55490657470196,86.49338039600542,4,2,107923.16245743427,414.0324701000932,31,0.8058778558649512
2018.08,500.4617193192625,0.5653225806451614,2018.0,8.0,2017.0,11.0,9.336276291390888,0.018449880259046283,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.39767595162308644,304.8488160934561,304.8488160934561,,1.5483870967741935,207.3664159837263,177.76202372950738,,,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,380.36494512571414,965.8498061220628,990.5,0.16846586946281156,0.030980705460410672,990.3005534250767,0.3163468557145854,0.22808290683741336,,,24.134400447299118,23.9387560925961,,,,0.8294656639349052,0.7110480949180294,,,0.9348387096774193,0.926470588235294,,,0.9741935483870968,0.9711764705882354,,,44.86804547906358,37.55043602055521,,,65.46022007098095,0.12970407480625473,56.477352331802145,112.40949971613371,167.151319461629,218.94327118058985,94.81261058201784,43.119652879937995,2,1,48702.40373280985,196.6079050669756,31,0.3636678892832277
2018.09,325.95817671593244,0.7515000000000001,2018.0,9.0,2017.0,12.0,4.413134897042863,0.014427463880154524,46.0,7.0,6.0,4.0,75.0,138.0,0.4311994418424107,187.95817671593238,187.95817671593238,,1.0,187.95817671593238,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.95817671593238,965.0388489696318,990.5,0.1238466768825284,0.010041718340709384,990.3661116047768,0.2628794140952117,,,,25.064383221049706,,,,,0.751832706863729,,,,0.9276666666666665,,,,0.9739999999999998,,,,41.814749545031034,,,,41.814749545031034,0.1264388934703136,57.52753647051133,114.5960504385906,170.6467831121267,224.11724737609785,53.97746523353898,23.9390965491608,1,1,30106.61967242234,110.21385815568969,30,0.23230416413906127
2018.1,214.23567446002434,0.9359677419354838,2018.0,10.0,2018.0,1.0,2.2319925326071717,0.010456058998661663,37.0,5.0,3.0,2.0,50.0,97.0,0.45601914336212773,117.2356744600243,117.2356744600243,,1.0,117.2356744600243,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,162.23567446002434,964.5010089767019,990.5,0.09519397992955372,0.0018632911019117653,990.4029427289685,0.09933811205394,,,,25.802595640213074,,,,,0.46894269784009723,,,,0.8980645161290324,,,,0.9648387096774198,,,,25.766867973885386,,,,25.766867973885386,0.11942557774189042,58.11794194542482,115.8374111525926,172.6605199555385,227.1642532311381,33.27950338891333,18.772165473977804,1,1,19170.54977257073,88.35704501792225,31,0.1431492665215855
2018.11,203.17482907967704,0.9483999999999998,2018.0,11.0,2018.0,2.0,4.485161709294884,0.02137253819359987,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.30656258561796756,141.84149574634372,141.84149574634372,,1.0,141.84149574634372,,,,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,174.84149574634367,964.4912803112607,990.5,0.09949141900443532,0.00418414957463437,990.3963244314207,0.14669223708789236,,,,25.758351883072297,,,,,0.5673659829853748,,,,0.9116666666666673,,,,0.9676666666666662,,,,31.6942280519256,,,,31.6942280519256,0.15475225773100107,58.12850595015173,115.85963831042842,172.69661460728258,227.2189526407761,39.72698403349672,22.598608760437717,1,1,22819.84419738643,104.18803715944132,30,0.17607904473291996
2018.12,273.68148391687635,0.8374516129032257,2018.0,12.0,2018.0,3.0,7.322273331705949,0.025031848110016276,26.0,4.0,3.0,2.0,24.0,59.0,0.22291124797805054,214.68148391687635,214.68148391687635,,1.1612903225806452,189.99937941990785,153.02904788120475,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,247.68148391687635,964.7898777600874,990.5,0.12407547004972545,0.014360896202256581,990.361563633748,0.2654262647727336,0.16630683802060622,,,25.306259608887782,24.922633024831804,,,,0.7599975176796313,0.6121161915248191,,,0.9296774193548389,0.916,,,0.9719354838709676,0.97,,,42.68071021664685,33.241646057898365,,,48.04226603243691,0.1742332451353377,57.80594588736211,115.1807409864402,171.59363765664705,225.54630428846596,72.88237331403107,36.10995053213495,2,1,35743.445928133064,160.57041201215256,31,0.26690147795798286
2019.01,455.6473270415989,0.5979999999999999,2019.0,1.0,2018.0,4.0,8.29113680094382,0.018326191466840596,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.17347563240320937,376.84087542869565,376.84087542869565,,2.0,188.42043771434783,188.42043771434783,,,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.4537786545021,965.649352722004,990.5,0.18026140250518516,0.04536817508573912,990.274370422409,0.253254121716198,0.253254121716198,,,24.371763578688988,24.371763578688988,,,,0.7536817508573915,0.7536817508573915,,,0.9300000000000002,0.9300000000000002,,,0.9703225806451609,0.9703225806451609,,,40.64196658264524,40.64196658264524,,,81.28393316529049,0.17831352742396123,56.76341497186053,113.00204979034565,168.09119938675144,220.31775819740912,93.0062201795597,66.89601794546947,2,2,60475.24627497615,307.6079050669756,31,0.4515774064738362
2019.02,644.1411935015861,0.4773928571428573,2019.0,2.0,2018.0,5.0,11.824749801925336,0.01876505337198114,31.0,6.0,4.0,3.0,41.0,85.0,0.13513222035515463,559.1411935015861,559.1411935015861,,2.5,225.81539369191594,225.81539369191594,215.020812235509,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,600.1411935015861,966.4650326554132,990.5,0.26674978937323657,0.0949164365215804,990.1383337741054,0.3644417166263261,0.3644417166263261,0.32829493626240336,,23.30885940206553,23.30885940206553,22.913753941970157,,,0.9032615747676636,0.9032615747676636,0.860083248942036,,0.9396428571428573,0.9396428571428573,0.9378571428571425,,0.9771428571428574,0.9771428571428574,0.9764285714285716,,47.43666867299389,47.43666867299389,44.255119354240904,,117.00089702310821,0.18148591863337007,55.56325220554712,110.51988497518342,164.16345856381062,214.59521148493832,141.68607088218846,83.83676635272498,3,2,78624.60279952874,390.55286143892266,28,0.6500049834617125
2019.03,770.6268526152695,0.4177096774193549,2019.0,3.0,2018.0,6.0,9.109955659192297,0.01174467465353415,36.0,8.0,6.0,4.0,53.0,107.0,0.13905759043796523,663.6268526152695,663.6268526152695,,3.0,221.20895087175643,221.20895087175643,221.20895087175643,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,713.6268526152695,966.9825074104608,990.5,0.330555115300363,0.12977854705314443,990.0396663376465,0.3470875791498887,0.3470875791498887,0.3470875791498887,,22.71007134803556,22.71007134803556,22.71007134803556,,,0.8848358034870257,0.8848358034870257,0.8848358034870257,,0.9387096774193552,0.9387096774193552,0.9387096774193552,,0.9774193548387099,0.9774193548387099,0.9774193548387099,,45.20851746867451,45.20851746867451,45.20851746867451,,135.62555240602353,0.17597617063586396,54.74254192825065,108.82863527124074,161.5022013761454,210.7521095457629,150.26467003188816,126.8749442847701,3,3,100905.4109900815,624.9869984918455,31,0.7534752911445751
2019.04,994.0768983541252,0.3358999999999999,2019.0,4.0,2018.0,7.0,10.263895314021154,0.010301990874908214,40.0,10.0,8.0,5.0,62.0,125.0,0.12637320571381278,869.0768983541254,869.0768983541254,,3.6333333333333333,241.4240208761845,241.4240208761845,241.4240208761845,228.63921430353463,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,927.0768983541255,967.8529743451412,990.5,0.5030026283004341,0.2470003518272294,989.7499970198722,0.4150900906046521,0.4150900906046521,0.4150900906046521,0.370711127959195,21.481932584126447,21.481932584126447,21.481932584126447,21.28154359444964,,0.9656960835047382,0.9656960835047382,0.9656960835047382,0.9145568572141386,0.939666666666667,0.939666666666667,0.939666666666667,0.939473684210526,0.979666666666667,0.979666666666667,0.979666666666667,0.9794736842105265,46.86125813399171,46.86125813399171,46.86125813399171,43.90594409377193,168.3908723280307,0.16945312618642222,53.17946379024469,105.62553024826109,156.50589900693265,203.6382080100481,184.9469202358029,148.83355313802176,4,3,121241.42807618201,743.9062798752734,30,0.9355048462668365
2019.05,978.938010267889,0.33887096774193554,2019.0,5.0,2018.0,8.0,8.101316052969654,0.008299904631682238,42.0,9.0,8.0,6.0,82.0,147.0,0.15049133751080312,831.9380102678889,831.9380102678889,,3.6774193548387095,228.68843632524593,228.68843632524593,228.68843632524593,215.3358923836517,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,890.938010267889,967.8101100808798,990.5,0.469823674747468,0.21845938175263213,989.8117169435001,0.37290499332347105,0.37290499332347105,0.37290499332347105,0.3282900020735142,21.628701869296222,21.628701869296222,21.628701869296222,21.510820464121792,,0.9147537453009841,0.9147537453009841,0.9147537453009841,0.861343569534607,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9395238095238094,0.9787096774193551,0.9787096774193551,0.9787096774193551,0.9780952380952382,44.65722034374682,44.65722034374682,44.65722034374682,41.75727778105844,162.25884920550578,0.16575537302233795,53.26415552843822,105.79840752950143,156.7738955247603,204.0159213598703,170.98428209653983,147.89853302289643,4,3,120720.58380889635,741.7323884807021,31,0.9014380511416992
2019.06,722.0981957682613,0.43943333333333323,2019.0,6.0,2018.0,9.0,10.772568113749882,0.015201661932548106,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2100668158556837,575.0981957682612,575.0981957682612,,2.533333333333333,228.6146903572744,228.6146903572744,221.00402822571058,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,636.0981957682612,966.7868298271013,990.5,0.28709218087485505,0.10107293234582866,990.1118348867793,0.3742461570098227,0.3742461570098227,0.3493282206295647,,22.95075890266801,22.95075890266801,22.592526603377685,,,0.9144587614290975,0.9144587614290975,0.8840161129028423,,0.9393333333333336,0.9393333333333336,0.9362499999999997,,0.9770000000000002,0.9770000000000002,0.9762500000000004,,47.24175659236824,47.24175659236824,44.74061215045415,,118.34517299831201,0.16300696625306307,55.05158242668575,109.46561580297717,162.50485246101442,212.20080095606525,152.13039888478755,86.18488957935044,3,2,85208.52455878467,404.55534506820567,30,0.6574731833239558
2019.07,437.4124348123209,0.6207096774193549,2019.0,7.0,2018.0,10.0,7.1805352684203925,0.01630559826791826,42.0,9.0,8.0,6.0,70.0,135.0,0.31574433295513726,302.41243481232095,302.41243481232095,,1.5806451612903225,200.9197520745734,174.79295360389858,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.41243481232095,965.5624526346814,990.5,0.16198198942106598,0.0304824869624642,990.3075355236165,0.2956696109700297,0.2198581305474093,,,24.449413277964812,24.281939649307695,,,,0.8036790082982936,0.6991718144155946,,,0.933225806451613,0.9255555555555554,,,0.9738709677419356,0.9705555555555557,,,43.94277016041006,37.39375969040039,,,65.65527578709417,0.14896797147757654,56.86949288280906,113.22365911500908,168.4472794999787,220.84892962133637,91.94052630610716,46.38605560397167,2,1,48847.52518559805,207.95875174717344,31,0.3647515321505231
2019.08,280.2440472767963,0.8216129032258065,2019.0,8.0,2018.0,11.0,3.5985123493353557,0.012790746519497949,37.225806451612904,7.0,5.0,3.6451612903225805,54.32258064516129,107.19354838709677,0.38411125258560375,173.0504988896994,173.0504988896994,,1.0,173.0504988896994,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.225806451612904,7.0,5.0,3.6451612903225805,54.32258064516129,222.2763053413124,964.8222323807288,990.5,0.1156016615855149,0.0075840121108959,990.376814326304,0.21657945040629048,,,,25.338002495168233,,,,,0.6922019955587977,,,,0.9245161290322584,,,,0.9709677419354834,,,,38.62753784347624,,,,38.62753784347624,0.13742744078478972,57.776297224896254,115.11761823733261,171.48935979854093,225.3843264243124,50.783181248237604,30.76457142103325,1,1,28738.888155546312,138.4048689177774,31,0.21459743246375682
2019.09,190.34458504997866,0.9657333333333331,2019.0,9.0,2018.0,12.0,2.427117638336626,0.012695948355236814,30.0,6.0,4.0,2.0,30.0,72.0,0.3828060330106876,118.34458504997863,118.34458504997863,,1.0,118.34458504997863,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.34458504997863,964.4581239430082,990.5,0.09386747217612906,0.002020324932751412,990.4041122028914,0.10191441484954332,,,,25.84407384503356,,,,,0.4733783401999146,,,,0.898,,,,0.9656666666666671,,,,26.105592422884524,,,,26.105592422884524,0.13587563325713514,58.16192001017005,115.93029079809709,172.81217949950556,227.39593925790342,35.410782106846796,18.362251034367628,1,1,18796.026544476856,86.59133976767862,30,0.1450310690160251
2019.1,147.43545769218608,0.995741935483871,2019.0,10.0,2019.0,1.0,3.5307719953633763,0.02403399233563804,24.0,4.0,2.0,2.0,20.0,52.0,0.3545936258642861,95.43545769218612,95.43545769218612,,1.0,95.43545769218612,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.4354576921861,964.4925268818232,990.5,0.0826484514859725,0.000302688166902586,990.4170488603473,0.06482009238632802,,,,25.859701886137557,,,,,0.38174183076874446,,,,0.8790322580645159,,,,0.9609677419354843,,,,20.48535622215797,,,,20.48535622215797,0.13838763025444614,58.12791608031357,115.85832441349527,172.69430675060113,227.2150670703979,25.64059434936645,16.47396684878115,1,1,15241.10502928553,78.59489223554888,31,0.11380753456754429
2019.11,208.95823770845564,0.9427666666666668,2019.0,11.0,2019.0,2.0,2.5971762308279165,0.012605955708300432,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.2933681058288638,147.62490437512233,147.62490437512233,,1.0,147.62490437512233,,,,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,180.6249043751223,964.4946593766143,990.5,0.10146303558242806,0.004762490437512234,990.3937744739798,0.1559880962514133,,,,25.7431270011141,,,,,0.5904996175004894,,,,0.9153333333333337,,,,0.9699999999999995,,,,33.110424012390986,,,,33.110424012390986,0.15844362827269365,58.124463648094,115.8511832235543,172.68300433956156,227.19859425413145,40.30097088640096,26.824217303096965,1,1,23839.505288921515,121.18803715944132,30,0.18394680006883884
2019.12,306.89640148917954,0.7796774193548387,2019.0,12.0,2019.0,3.0,4.89802526773015,0.015546649955135713,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.2374702414159811,236.28349826337313,236.28349826337313,,1.2903225806451613,192.22170889100138,151.768385615947,,,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,273.1544660053086,964.9483916947022,990.5,0.13263871846863812,0.017742463554900688,990.3496188179768,0.27009280359470544,0.16363152387448976,,,25.13113431967965,24.93925656678658,,,,0.7688868355640058,0.6070735424637881,,,0.9306451612903227,0.9155555555555556,,,0.9732258064516127,0.9699999999999999,,,43.03491698781572,32.9738526778818,,,52.60797099107173,0.1701043230327863,57.632261792827684,114.8155165596889,171.00106506851364,224.64944206968931,71.9133293367618,38.613494624668796,2,1,39140.330417357385,171.21385815568968,31,0.2922665055059542
2020.01,518.1012183846967,0.550290322580645,2020.0,1.0,2019.0,4.0,8.397483886625619,0.016301582995593974,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16554203122937644,432.90766999759995,432.90766999759995,,2.032258064516129,213.44197797635098,213.44197797635098,186.73513539183762,,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,474.29476677179343,965.9296996629167,990.5,0.20278988057571826,0.05748905846965103,990.2397210609547,0.3284969805443538,0.3284969805443538,0.246869979858274,,23.98152441749357,23.98152441749357,23.38787527286786,,,0.8537679119054041,0.8537679119054041,0.7469405415673506,,0.9358064516129035,0.9358064516129035,0.93,,0.9748387096774196,0.9748387096774196,0.97,,45.77284393267337,45.77284393267337,38.649199224232376,,92.79243622741875,0.17904493983475162,56.367751289525735,112.18200771565473,166.78935068041318,218.4113459043049,115.94759767269713,69.91546956956324,3,2,69037.57255319954,322.8054643784338,31,0.5155135345967707
2020.02,852.6176067762285,0.3899310344827587,2020.0,2.0,2019.0,5.0,21.269790031126416,0.02222803758852166,36.0,6.0,5.0,4.0,54.0,105.0,0.12630141803769232,747.6176067762287,745.4441820493948,,3.206896551724138,231.72839067172433,231.72839067172433,231.72839067172433,242.91854849873826,2.1734247268337596,0.745174192057289,0.12419569867621481,0.10349641556351234,0.0827971324508099,1.117761288085933,36.74517419205729,6.124195698676215,5.103496415563512,4.08279713245081,55.11776128808593,793.4170483556918,967.2916916650101,990.5,0.40117471288281875,0.18208444853432532,989.9167408385828,0.3843738789265437,0.3843738789265437,0.3843738789265437,0.4218396631051848,22.240675294646074,22.240675294646074,22.240675294646074,20.968219919740843,,0.9269135626868976,0.9269135626868976,0.9269135626868976,0.9716741939949533,0.9372487282118852,0.9372487282118852,0.9372487282118852,0.935035519690778,0.9768965517241381,0.9768965517241381,0.9768965517241381,0.9766666666666666,46.1779642315336,46.1779642315336,46.1779642315336,45.51046212130964,147.94985037487177,0.1740905322116441,54.177578590425526,107.67176672643504,159.6998252804916,208.1908129312024,196.12792436823432,116.51350090872356,4,3,102973.09586091073,565.0324701000932,29,0.8219436131937319
2020.03,3313.8611653749276,0.08832258064516128,2020.0,3.0,2019.0,6.0,116.45331704215904,0.04163721760888049,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.0735478727538548,3092.925681503959,1100.0,,4.0,275.0,275.0,275.0,275.0,1992.9256815039582,42.10655862082863,7.291461392502428,12.77635508835356,56.62775576354892,1874.1235506387247,97.88075216921573,17.646300102179843,23.80861315286969,68.33743318290377,2006.188066767757,1239.3356654242652,974.0224368130981,990.5,0.9146628651306968,0.4800000000000003,989.1053371348695,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.547965541771205,14.547965541771205,14.547965541771205,14.547965541771205,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.89549945832437,0.89549945832437,0.89549945832437,0.89549945832437,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.589675466792876,34.589675466792876,34.589675466792876,34.589675466792876,138.3587018671715,0.05248168371335978,37.93916151179429,74.82311830571629,109.51616508315031,139.20120688504284,193.54529199377583,111.78126462426819,4,4,102938.87418917558,1166.5806996685562,31,0.7686594548176193
2020.04,4287.272663062439,0.03226666666666668,2020.0,4.0,2019.0,7.0,43.33738317024992,0.01006662350153827,70.0,14.0,18.0,25.0,168.0,295.0,0.06912008601997398,3992.2726630624393,1100.0,,4.0,275.0,275.0,275.0,275.0,2892.2726630624393,30.0,3.9999999999999987,7.0,55.0,2796.2726630624397,100.0,18.0,25.0,80.0,2964.2726630624397,1243.0,976.1992607459064,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.363837260979029,12.363837260979029,12.363837260979029,12.363837260979029,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8688351680471896,0.8688351680471896,0.8688351680471896,0.8688351680471896,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.414386726508827,28.414386726508827,28.414386726508827,28.414386726508827,113.65754690603531,0.026729693298255846,31.95667500889136,62.792379476478295,91.31496662191634,114.60709567244186,124.6501815571892,104.52821551604609,4,4,81833.43377234542,3507.5259701440004,30,0.6314308161446406
2020.05,3512.594362685492,0.06493548387096776,2020.0,5.0,2019.0,8.0,60.048540537376184,0.018034474183958923,71.0,14.0,18.0,24.0,213.0,340.0,0.09944226663998425,3172.5943626854914,1100.0,,4.0,275.0,275.0,275.0,275.0,2072.5943626854914,29.0,3.9999999999999987,7.000000000000002,56.0,1976.5943626854914,100.0,18.0,25.0,80.0,2189.5943626854914,1243.0,974.5987628428016,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.964335164083783,13.964335164083783,13.964335164083783,13.964335164083783,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8942739937782789,0.8942739937782789,0.8942739937782789,0.8942739937782789,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.07081430928106,33.07081430928106,33.07081430928106,33.07081430928106,132.28325723712425,0.03937608347447284,36.53975115692461,71.9891486955659,105.17875640317398,133.21901577836184,157.79261808252173,112.59269415920721,4,4,98418.74338442044,2187.04608676948,31,0.7349069846506903
2020.06,1701.5311627593278,0.2137333333333334,2020.0,6.0,2019.0,9.0,45.84676807328389,0.026652230648832067,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.1651889281745075,1432.5311627593278,1066.8034439776216,,4.0,266.7008609944054,266.7008609944054,266.7008609944054,266.7008609944054,365.7277187817057,23.404078400400234,3.7053248855541154,6.706076899304171,21.635703922350178,310.2765346740971,87.07074506706688,16.03865821888745,21.039410232637508,37.96903725568351,472.6098680074304,1190.9522574962136,970.0852079241853,990.5,0.8409830595855837,0.4419383975271768,989.2170785428872,0.5048833337607853,0.5048833337607853,0.5048833337607853,0.5048833337607853,18.626987284941077,18.626987284941077,18.626987284941077,18.626987284941077,,1.0668034439776217,1.0668034439776217,1.0668034439776217,1.0668034439776217,0.9322209565394999,0.9322209565394999,0.9322209565394999,0.9322209565394999,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.38039299099273,44.38039299099273,44.38039299099273,44.38039299099273,177.52157196397096,0.11118148293318016,48.33245552120555,95.77175293756672,141.32992230757318,182.48276724160385,193.11629136910457,160.5994875287399,4,4,127815.5318140591,894.6430445709634,30,0.9862309553553943
2020.07,821.944700753507,0.402,2020.0,7.0,2019.0,10.0,18.271349278153817,0.022098543731116315,58.0,11.0,11.0,11.0,136.0,227.0,0.2872060467702563,594.944700753507,594.944700753507,,2.6451612903225805,224.55469245795376,224.55469245795376,227.07552338883062,220.20363111848891,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,674.9447007535072,967.1769058722552,990.5,0.31970665100037393,0.11525208417614143,990.0650412648235,0.36194731013651127,0.36194731013651127,0.36895883611181,0.34333128584462885,22.52618808243191,22.52618808243191,21.90259656456413,21.129317499500377,,0.8982187698318149,0.8982187698318149,0.9083020935553227,0.8808145244739555,0.9380645161290323,0.9380645161290323,0.9376470588235291,0.94,0.9767741935483871,0.9767741935483871,0.9776470588235296,0.98,45.399349055309415,45.399349055309415,44.66751580472436,42.043701622462855,119.36253274118988,0.14393539337783234,54.36423791833274,108.05595790044765,160.3032402480403,209.05960081022238,170.95669992704643,75.48313795594825,4,2,88805.72435944527,358.23121694819514,31,0.6631251818954994
2020.08,483.94130574956273,0.575258064516129,2020.0,8.0,2019.0,11.0,5.623402380419262,0.011486005533021742,54.0,9.0,8.0,6.0,107.0,184.0,0.38384845189899036,299.94130574956273,299.94130574956273,,1.6774193548387097,189.96610395854944,162.3443455010198,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,370.9413057495628,965.7777358758731,990.5,0.16514655910502085,0.029988261149912564,990.304865179745,0.26879398280557565,0.18896034417804822,,,24.258335321066486,24.213637560178128,,,,0.7598644158341976,0.6493773820040791,,,0.9283870967741936,0.9204761904761904,,,0.9732258064516129,0.9699999999999999,,,41.01516118713213,34.42235363269425,,,64.33352977702177,0.13235810000810289,56.58636906557891,112.63466804291188,167.50689416031614,219.45966193596922,82.6968928500653,50.30026293553157,2,1,47864.146154104186,226.905743155198,31,0.357408498761232
2020.09,367.8584957588203,0.6930333333333334,2020.0,9.0,2019.0,12.0,2.8800743972422596,0.007908887735736584,46.0,7.0,6.0,4.0,75.0,138.0,0.3768856633799919,229.85849575882037,229.85849575882037,,1.0,229.85849575882037,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.85849575882037,965.2390893176945,990.5,0.1378865853073573,0.016086318400200812,990.3460270962926,0.3782861775302207,,,,24.728651601067746,,,,,0.9194339830352816,,,,0.9413333333333335,,,,0.9769999999999999,,,,51.28704066875522,,,,51.28704066875522,0.1390190653764454,57.29146649896898,114.10187632719786,169.85034696835694,222.92378227699103,60.051596412397224,41.86797565692674,1,1,36926.669281503746,188.6241242985577,30,0.2849280037153067
2020.1,292.8543567147572,0.7978064516129034,2020.0,10.0,2020.0,1.0,3.420965138485839,0.011415503755815355,41.0,6.0,4.0,3.0,56.0,110.0,0.3768689215249315,182.8543567147572,182.8543567147572,,1.0,182.8543567147572,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,233.85435671475722,964.8759779398679,990.5,0.11955323628133495,0.008523144781320456,990.3719236189374,0.23882492128107888,,,,25.25712075778838,,,,,0.7314174268590288,,,,0.93,,,,0.9706451612903221,,,,40.90257601064475,,,,40.90257601064475,0.1393750473755703,57.71887250136034,114.99666660539883,171.29264180377112,225.0855323804428,51.55200338061897,34.426632249478644,1,1,30431.51655191969,154.46990059549532,31,0.2272365333924708
2020.11,298.8847086336489,0.7884333333333337,2020.0,11.0,2020.0,2.0,4.025107678259449,0.013460321301477046,40.0,6.0,4.0,3.0,53.0,106.0,0.35664585896713646,192.88470863364893,192.88470863364893,,1.0,192.88470863364893,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.88470863364893,964.9041645717809,990.5,0.12256854937218192,0.009914440121094726,990.3675170105066,0.2669173287167503,,,,25.196435110009126,,,,,0.7715388345345957,,,,0.9320000000000004,,,,0.9719999999999999,,,,43.2038416823614,,,,43.2038416823614,0.14406988487701697,57.686561193707774,114.92891285074492,171.18316897923245,224.92086355644767,52.200889802679704,34.758976284925474,1,1,31106.766011300202,155.92001438922085,30,0.2400213426797855
2020.12,475.77142912132126,0.5868064516129032,2020.0,12.0,2020.0,3.0,9.200116420252096,0.020215585984850706,42.0,7.0,5.0,3.0,61.0,118.0,0.2542556042101557,357.7714291213213,357.7714291213213,,1.8387096774193548,198.10533508933855,190.37111211505638,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.77142912132126,965.7374410408411,990.5,0.17896092208013598,0.04155428582426428,990.2794847920956,0.284418920330013,0.2614931437983102,,,24.257624830924513,24.1613894804251,,,,0.7924213403573542,0.7614844484602254,,,0.932903225806452,0.930769230769231,,,0.973548387096774,0.9723076923076923,,,42.87190178673051,40.81943071206205,,,77.1075533516858,0.16103375011167198,56.63305685617442,112.73251066324397,167.66484561577488,219.6969457029583,100.39623277892096,49.58977719937918,2,1,57368.01969365421,220.2142929093685,31,0.4283752963982543
2021.01,879.2714739783956,0.38270967741935485,2021.0,1.0,2020.0,4.0,21.2602572037772,0.023820493881931446,46.0,7.0,6.0,4.0,76.0,139.0,0.16571945807066568,740.2714739783956,739.9675360775788,,3.161290322580645,234.33449757040637,234.33449757040637,230.84156994665787,239.9286836703,0.3039379008168981,0.10058376573796626,0.015306225220994866,0.013119621617995604,0.008746414411997068,0.1661818738279443,46.10058376573797,7.015306225220995,6.013119621617995,4.008746414411997,76.16618187382795,799.0965456901555,967.3861872270513,990.5,0.41518882938473706,0.19058514329414833,989.8942260273216,0.3929840902606401,0.3929840902606401,0.3818205934948551,0.4096813998114822,22.11505471000887,22.11505471000887,21.830142021631463,20.955055448328764,,0.9373379902816257,0.9373379902816257,0.9233662797866315,0.9597147346811998,0.9383851998255307,0.9383851998255307,0.9371976477836577,0.9381764722355853,0.9780645161290324,0.9780645161290324,0.9776000000000004,0.9790909090909092,46.590987061103036,46.590987061103036,45.152016606288896,45.235504900502626,145.64619893068192,0.16575316719126118,53.98397007296466,107.27712368317634,159.08942947073734,207.3337582424837,196.84996886287442,98.53641401387188,4,2,108360.77200442732,463.43413996806777,31,0.8091455496148993
2021.02,2471.1940405106247,0.1452857142857143,2021.0,2.0,2020.0,5.0,88.78682408154272,0.03815597878830297,50.714285714285715,8.571428571428571,7.857142857142857,5.857142857142857,99.0,172.0,0.07869807889622152,2299.1940405106247,1099.4885725434644,,4.0,274.8721431358661,274.8721431358661,274.8721431358661,274.8721431358661,1199.7054679671598,42.98632016840848,8.08256136937234,13.605226474393932,37.30937554208558,1097.7219844128995,93.70060588269419,16.653989940800916,21.462369331536788,43.16651839922843,1196.7219844128995,1231.3055376984962,972.0454862032482,990.5,0.9008415089368126,0.47933514430650404,989.1198233467568,0.5344414917943456,0.5344414917943456,0.5344414917943456,0.5344414917943456,16.539895651713874,16.539895651713874,16.539895651713874,16.539895651713874,,1.0994885725434649,1.0994885725434649,1.0994885725434649,1.0994885725434649,0.9163992002036065,0.9163992002036065,0.9163992002036065,0.9163992002036065,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.14579826861592,40.14579826861592,40.14579826861592,40.14579826861592,160.58319307446365,0.07975424772579724,43.2701630557738,85.55596205251446,125.78472283811483,161.25916732414186,196.91852459148632,126.37468519153495,4,4,107911.90574603957,1085.680031217004,28,0.892128850413687
