MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2021.03,3471.4662122701666,0.06116129032258065,2021.0,3.0,2020.0,6.0,18.301818266356218,0.005332633918715927,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07570804156656526,3207.950083237908,1100.0,,4.0,275.0,275.0,275.0,275.0,2107.9500832379085,38.09677419354838,6.032258064516129,11.387096774193548,64.41935483870968,1988.0145993669407,100.0,18.0,25.0,80.0,2148.4662122701666,1243.0,974.5600117355248,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.003086271360404,14.003086271360404,14.003086271360404,14.003086271360404,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.8969162973708006,0.8969162973708006,0.8969162973708006,0.8969162973708006,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.20828387836034,33.20828387836034,33.20828387836034,33.20828387836034,132.83313551344136,0.03836399145757576,36.69490668049338,72.29402947847198,105.62194474978877,133.77378706331672,140.09804510363182,126.37468519153495,4,4,98827.85282200038,2936.718202846955,31,0.7379618639635631
2021.04,2907.7652402044337,0.09700000000000002,2021.0,4.0,2020.0,7.0,17.36356454597573,0.005902008575771025,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08332611247253004,2664.765240204434,1100.0,,4.0,275.0,275.0,275.0,275.0,1564.7652402044334,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1450.7652402044334,100.0,18.0,25.0,80.0,1584.7652402044334,1243.0,973.2911574763555,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.271940530529742,15.271940530529742,15.271940530529742,15.271940530529742,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9129265545228178,0.9129265545228178,0.9129265545228178,0.9129265545228178,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.861963395576744,36.861963395576744,36.861963395576744,36.861963395576744,147.44785358230695,0.05080040783595536,40.25075410623823,79.44266041793351,116.4317132760187,148.36785843598287,150.50168618260452,140.75171040683574,4,4,106162.45457926102,2579.522384338549,30,0.8191547421239276
2021.05,2532.1213074612174,0.12841935483870967,2021.0,5.0,2020.0,8.0,31.491937558911193,0.013083945578523304,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12398730145300067,2225.637436493475,1100.0,,4.0,275.0,275.0,275.0,275.0,1125.6374364934754,38.225806451612904,4.32258064516129,9.290322580645162,56.67280731143042,1017.1259195046256,100.0,18.0,25.0,77.73732344046269,1211.3839840207545,1243.0,972.383683044849,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.179414962036255,16.179414962036255,16.179414962036255,16.179414962036255,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.920543980014663,0.920543980014663,0.920543980014663,0.920543980014663,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.38900876082417,39.38900876082417,39.38900876082417,39.38900876082417,157.55603504329667,0.06378028141170332,42.671028522577885,84.3212992089992,123.8416416274245,158.45142746559418,172.57340359476498,146.55130896662274,4,4,117221.69007221269,1650.6287716530533,31,0.8753113057960924
2021.06,1456.8493672383918,0.24336666666666676,2021.0,6.0,2020.0,9.0,30.40634138963883,0.020932597731939836,62.0,12.0,14.0,16.0,153.0,257.0,0.18232879656955478,1199.8493672383918,1031.5329507128556,,3.966666666666667,260.1122335947802,260.1122335947802,260.1122335947802,259.85818958122223,168.3164165255359,18.9954995112212,3.094924960218784,5.233310774551753,10.478843052173444,130.51383822737077,80.9954995112212,15.094924960218783,19.233310774551757,26.478843052173442,283.5138382273708,1146.8566859588475,969.350960161949,990.5,0.7810900163958701,0.4065851978629676,989.312324785741,0.48194325073801353,0.48194325073801353,0.48194325073801353,0.4811093008496207,19.479421373054194,19.479421373054194,19.479421373054194,19.418513538109945,,1.0404489343791208,1.0404489343791208,1.0404489343791208,1.0394327583248888,0.9348343371416188,0.9348343371416188,0.9348343371416188,0.9346562108361574,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,45.34036348256624,45.34036348256624,45.34036348256624,45.13295096947656,179.64960971819272,0.12689726077429084,50.05230643920504,99.25761703094699,146.67239992106744,189.86835921428184,194.53817365137346,154.06597908650144,4,3,129347.71899709878,802.4385299638884,30,0.9980533873232931
2021.07,754.7624943612914,0.42854838709677423,2021.0,7.0,2020.0,10.0,16.50852676160109,0.021545216018677895,58.0,11.0,11.0,11.0,136.0,227.0,0.3127422611724826,527.7624943612914,527.7624943612914,,2.4193548387096775,216.20629155265303,216.20629155265303,227.37286530273423,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,607.7624943612913,966.9148814546301,990.5,0.2773867870796456,0.0896565780805305,990.1329566348397,0.3384022013066913,0.3384022013066913,0.3701838912180357,,22.879672978903248,22.879672978903248,22.090795653097082,,,0.8648251662106118,0.8648251662106118,0.9094914612109366,,0.9351612903225808,0.9351612903225808,0.9369230769230766,,0.9754838709677418,0.9754838709677418,0.9769230769230772,,44.158333537203816,44.158333537203816,45.03392518939916,,107.20186150867178,0.1403534596977933,54.813749149021746,108.97891837704917,161.74735323533795,211.12612090604384,153.79039941742337,67.50027571770443,3,2,79758.1849624518,320.6742003542546,31,0.5955658972703988
2021.08,459.0100891473587,0.5963225806451614,2021.0,8.0,2020.0,11.0,5.178578695409605,0.011256266408238643,54.0,9.0,8.0,6.0,107.0,184.0,0.4046243831059741,275.01008914735877,275.01008914735877,,1.4838709677419355,198.9744011289626,157.14042190468544,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.0100891473587,965.6652080024004,990.5,0.1568668192740306,0.025002017829471757,990.3181311628967,0.29386322216802063,0.1759842073829843,,,24.359059938328027,24.278987059396236,,,,0.7958976045158501,0.6285616876187419,,,0.9309677419354843,0.918,,,0.9745161290322583,0.9700000000000002,,,43.32340422289034,33.32522414104464,,,59.44851267823453,0.1289302769079753,56.740164903486196,112.95395494033545,168.01507213011234,220.20679197926827,76.90309257628657,45.200654893085634,2,1,44229.693432606466,204.44201060909361,31,0.3302695148790805
2021.09,336.0965159170639,0.7346666666666668,2021.0,9.0,2020.0,12.0,3.1846124239682845,0.009462896491884188,46.0,7.0,6.0,4.0,75.0,138.0,0.41342693137185005,198.09651591706395,198.09651591706395,,1.0,198.09651591706395,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.0965159170639,965.0808392578855,990.5,0.12731070808147849,0.010930028333671559,990.3617592635849,0.2833178724310077,,,,24.997602133268266,,,,,0.7923860636682551,,,,0.9326666666666669,,,,0.9736666666666663,,,,44.13145544071134,,,,44.13145544071134,0.1306398182227764,57.48124512959408,114.49874578366094,170.48899642007737,223.87863470814278,55.94300033576051,34.63046175687189,1,1,31774.64791731218,156.15695052961104,30,0.24517475244839645
2021.1,274.1500643779142,0.8263225806451608,2021.0,10.0,2021.0,1.0,1.7622439849319653,0.006379451932161712,41.0,6.0,4.0,3.0,56.0,110.0,0.40138606877481375,164.15006437791425,164.15006437791425,,1.0,164.15006437791425,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.15006437791416,964.7966002575117,990.5,0.11323297649247076,0.006415006437791422,990.3803520170698,0.19093112424687797,,,,25.392820635311192,,,,,0.656600257511657,,,,0.9212903225806459,,,,0.9699999999999995,,,,36.54329096641432,,,,36.54329096641432,0.13326036863599505,57.8077528305856,115.1833126507491,171.59486866792557,225.54160702272918,39.7727368450506,35.042132142777945,1,1,27188.208479012264,157.3500236666367,31,0.2030182831467463
2021.11,286.495127336944,0.8054666666666666,2021.0,11.0,2021.0,2.0,2.4636145761708974,0.008499765136502501,40.0,6.0,4.0,3.0,53.0,106.0,0.3704671241561475,180.495127336944,180.495127336944,,1.0,180.495127336944,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.49512733694402,964.8461465540165,990.5,0.11844169108009071,0.0080495127336944,990.3735087961861,0.231387858889707,,,,25.295974383279777,,,,,0.721980509347776,,,,0.9269999999999998,,,,0.9699999999999995,,,,40.277595724016365,,,,40.277595724016365,0.14047450071081277,57.752802496423406,115.0678465442239,171.40772721739432,225.2588155374437,43.89343225118041,36.95826644333011,1,1,28999.868921291785,166.23846096602972,30,0.22376442068897984
2021.12,356.844608477893,0.7081935483870968,2021.0,12.0,2021.0,3.0,4.99397631248561,0.013319136436056693,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.2700737054768349,262.42525363918344,262.42525363918344,,1.3548387096774193,205.78152764128893,159.63231872133892,,,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,306.58654396176405,965.1822683659531,990.5,0.14377412899099176,0.022486916981956546,990.3337389540271,0.31000722543334236,0.18162845633316618,,,24.841463362640592,24.747767467097535,,,,0.8231261105651557,0.6385292748853557,,,0.9335483870967743,0.9181818181818181,,,0.9751612903225805,0.97,,,45.798254279366425,34.509065485186795,,,58.043406548303686,0.16171061968898215,57.35828334634853,114.24176792113516,170.07585488456553,223.2618233198196,79.56550195710585,44.415815599374206,2,1,43184.29447193794,199.42146122284592,31,0.3224633697127982
2022.01,749.6711408630143,0.4307741935483872,2022.0,1.0,2021.0,4.0,20.352503512567676,0.029869539955017167,42.12903225806452,6.354838709677419,5.354838709677419,3.6774193548387095,66.0,123.51612903225806,0.16575691858885613,626.1550118307564,626.1550118307564,,2.806451612903226,224.1235149353865,224.1235149353865,220.60589763037942,,0.0,0.0,0.0,0.0,0.0,0.0,42.12903225806452,6.354838709677419,5.354838709677419,3.6774193548387095,66.0,679.9937215081758,966.8946838993331,990.5,0.31464375077153905,0.11911932991379422,990.0662369193146,0.3604672754012242,0.3604672754012242,0.3488475745781798,,22.81108574458039,22.81108574458039,22.626639954674015,,,0.8964940597415461,0.8964940597415461,0.8824235905215175,,0.93741935483871,0.93741935483871,0.9364000000000001,,0.976451612903226,0.976451612903226,0.9760000000000002,,45.87007031819381,45.87007031819381,44.68165900831172,,127.77373661083259,0.17083971064035974,54.864489813600294,109.08163251838188,161.90445685544455,211.3425721863216,151.91604466035704,82.61952483271725,3,2,95063.66003845945,384.729665302192,31,0.7098540922824033
2022.02,1008.7608667734524,0.3315714285714287,2022.0,2.0,2021.0,5.0,14.630314371187016,0.013198538788218748,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14618077868709722,862.8322953448811,862.2264921940616,,3.642857142857143,238.56072603918187,238.56072603918187,238.56072603918187,227.95782189680293,0.6058031508194484,0.19014259478274662,0.030953445662307587,0.022109604044505415,0.017687683235604334,0.34490982309428453,45.332999737639895,7.388096302805165,5.736395318330219,4.374830540378461,83.70205268023713,920.6839835528369,967.9056203393383,990.5,0.5010593375585162,0.2455482169448808,989.7533924454966,0.4056909646971546,0.4056909646971546,0.4056909646971546,0.37003866248939654,21.44208114146139,21.44208114146139,21.44208114146139,21.246807857075602,,0.9542429041567276,0.9542429041567276,0.9542429041567276,0.9118312875872117,0.9392855909324797,0.9392855909324797,0.9392855909324797,0.9388886970060789,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9788888888888891,46.147387330631624,46.147387330631624,46.147387330631624,43.597301267081804,166.46899852073324,0.16504127429573276,53.07853869193169,105.41929589322194,156.18564672157189,203.18556972222703,196.70731870350815,149.45819166305074,4,3,111867.16700593274,754.6826482505676,28,0.9248277695596292
2022.03,1918.4771464146158,0.1894838709677419,2022.0,3.0,2021.0,6.0,39.92963948245049,0.022419420086193804,49.0,9.0,9.0,9.0,107.0,183.0,0.10177894714216902,1735.4771464146156,1090.233019091863,,4.0,272.55825477296577,272.55825477296577,272.55825477296577,272.55825477296577,645.2441273227522,40.78689839999007,7.218923405923127,12.126964412569222,31.733317737184535,553.3780233670852,89.78689839999008,16.218923405923125,21.126964412569222,40.73331773718454,660.3780233670853,1217.3658053103454,970.7059714353542,990.5,0.8797617864920597,0.46730292481942237,989.1529352886888,0.52573918382078,0.52573918382078,0.52573918382078,0.52573918382078,17.92122466951352,17.92122466951352,17.92122466951352,17.92122466951352,,1.0902330190918637,1.0902330190918637,1.0902330190918637,1.0902330190918637,0.9295203573937356,0.9295203573937356,0.9295203573937356,0.9295203573937356,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.611170529278496,43.611170529278496,43.611170529278496,43.611170529278496,174.44468211711398,0.09881442189398831,46.83824169742317,92.7465098992809,136.70160808386848,176.10398940596227,194.54241302235727,160.59717595498708,4,4,129786.84349513277,1016.2423479539727,31,0.9691371228728551
2022.04,2722.226894608414,0.11090000000000001,2022.0,4.0,2021.0,7.0,30.39022240409158,0.011171502231435109,54.0,13.0,14.0,19.0,117.0,217.0,0.08019620407142698,2505.226894608415,1100.0,,4.0,275.0,275.0,275.0,275.0,1405.226894608414,46.0,5.0,11.0,61.0,1282.226894608414,100.0,18.0,25.0,80.0,1399.226894608414,1243.0,972.8433062973306,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.71979170955459,15.71979170955459,15.71979170955459,15.71979170955459,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9170998147361104,0.9170998147361104,0.9170998147361104,0.9170998147361104,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.12140790458918,38.12140790458918,38.12140790458918,38.12140790458918,152.4856316183567,0.05651838041067205,41.461474855233334,81.88163955765017,120.1323451512932,153.39453691007057,160.3013457973952,141.95128250474454,4,4,109789.65476521684,2216.099765535836,30,0.8471423978797595
2022.05,2785.549154665817,0.1066774193548387,2022.0,5.0,2021.0,8.0,29.26676121451466,0.011143440323915198,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11178935484402566,2479.0652836980744,1100.0,,4.0,275.0,275.0,275.0,275.0,1379.0652836980744,38.225806451612904,4.32258064516129,9.290322580645162,58.935483870967744,1268.291090149687,100.0,18.0,25.0,80.0,1462.5491546658166,1243.0,972.9961531319523,990.5,0.9219672131147545,0.4800000000000003,989.0980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.566944874933283,15.566944874933283,15.566944874933283,15.566944874933283,,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9153419929898076,0.9153419929898076,0.9153419929898076,0.9153419929898076,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.68294943504516,37.68294943504516,37.68294943504516,37.68294943504516,150.73179774018064,0.05501243478682331,41.036445307470856,81.0266106323391,118.83801105829754,151.6436416139248,165.93070160910148,141.67703812656686,4,4,112144.4575186944,1898.5949268676536,31,0.837398876334337
2022.06,1534.964802792857,0.2366666666666667,2022.0,6.0,2021.0,9.0,40.78447870254355,0.027094766998710863,62.0,12.0,14.0,16.0,153.0,257.0,0.17743622457712577,1277.9648027928567,1022.8591729951537,,3.9,262.0913652292277,262.0913652292277,262.0913652292277,262.8723081194117,255.10562979770341,20.5118589990114,3.311252417843338,5.7424319340653245,15.88206255549905,209.6580238912843,82.5118589990114,15.311252417843338,19.742431934065326,31.88206255549905,362.6580238912844,1140.4247163460736,969.5891732070693,990.5,0.7780374995716142,0.40142174730529684,989.3205407531234,0.48866615949813863,0.48866615949813863,0.48866615949813863,0.4917626948469323,19.242701386555414,19.242701386555414,19.242701386555414,18.9960275897357,,1.0483654609169106,1.0483654609169106,1.0483654609169106,1.0514892324776466,0.9339335307128205,0.9339335307128205,0.9339335307128205,0.9332594785698004,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796296296296299,45.07824896038047,45.07824896038047,45.07824896038047,44.59133063370787,175.3669444514785,0.12033950100713776,49.47008917760615,98.07937903451989,144.87116310818118,187.38906943890058,192.94254949888253,144.36699368791832,4,3,126264.20000506451,739.0605657913468,30,0.9742608025082139
2022.07,668.6301489035077,0.4692258064516128,2022.0,7.0,2021.0,10.0,16.433610802140507,0.023410664485815726,58.0,11.0,11.0,11.0,136.0,227.0,0.3545087613637527,441.63014890350763,441.63014890350763,,2.193548387096774,201.45310138124282,197.0695274953121,216.30902197827015,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,521.6301489035077,966.5610854311971,990.5,0.2327791393012361,0.06519641138843102,990.2020244493101,0.2980387165227924,0.2843128033589886,0.3341797355854805,,23.34290030159049,23.296939695866858,22.295213110611144,,,0.805812405524971,0.7882781099812483,0.8652360879130805,,0.9319354838709679,0.930689655172414,0.9362499999999998,,0.9741935483870964,0.9737931034482754,0.97625,,41.83748214782408,40.71523284856762,43.20484443261086,,91.07556305328687,0.1338175603472326,55.38952607209031,110.16397632462483,163.60853688038725,213.80564102349254,145.9153892126399,57.0414136122732,3,1,67760.21891164545,259.6186309249911,31,0.5059753502960384
2022.08,408.1995540353909,0.6473870967741936,2022.0,8.0,2021.0,11.0,4.596023206342581,0.011254257247109028,54.0,9.0,8.0,6.0,107.0,184.0,0.4552019364944042,224.19955403539086,224.19955403539086,,1.1612903225806452,201.05943770446365,143.46872125174872,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.199554035391,965.4302547553199,990.5,0.13999135781332878,0.015556395068287914,990.3444522471185,0.296803926273241,0.14570076317129782,,,24.61739356552538,24.446865324127522,,,,0.8042377508178548,0.573874885006995,,,0.9325806451612906,0.9120000000000001,,,0.9741935483870964,0.97,,,44.2111265442377,30.438487891696013,,,49.120560075156405,0.11946001426559505,57.04907473088981,113.5965996996655,169.04114605407048,221.72270739678055,63.05766794490192,35.15127570151925,2,1,36545.69669591636,160.14191152837108,31,0.2728920004175356
2022.09,300.0564959008477,0.7868,2022.0,9.0,2021.0,12.0,2.663155398754274,0.008853323106397542,40.0,6.0,4.0,3.0,65.0,118.0,0.3957371666980789,182.0564959008478,182.0564959008478,,1.0,182.0564959008478,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,232.0564959008478,964.9107168216566,990.5,0.11891706056756167,0.008554030973509645,990.3725289084592,0.23863818551435065,,,,25.22317390128792,,,,,0.7282259836033912,,,,0.9286666666666672,,,,0.971333333333333,,,,40.649833698926834,,,,40.649833698926834,0.13488569264160824,57.67895088303854,114.91296749342018,171.1574359535062,224.88222455422743,50.379658229819256,32.97768244713878,1,1,29267.880263227322,147.9011638476676,30,0.22583240943848243
