WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986,17,1987-01-21,771,46,7,6,4,76,139,0.18,632,0,0,0,0,0,0,46,7,6,4,76,691,210,210,210,0,990.5,967.0,0.32,0.12,990.1,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.7,21624
1986,18,1987-01-28,818,44,7,5,4,76,138,0.17,680,0,0,0,0,0,0,44,7,5,4,76,737,226,226,226,0,990.5,967.2,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.3,23227
1986,19,1987-02-04,857,43,7,5,4,78,137,0.16,720,0,0,0,0,0,0,43,7,5,4,78,775,240,240,240,0,990.5,967.3,0.37,0.15,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,144.9,24344
1986,20,1987-02-11,899,43,7,5,4,78,137,0.15,762,0,0,0,0,0,0,43,7,5,4,78,817,254,254,254,0,990.5,967.5,0.4,0.17,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,151.4,25432
1986,21,1987-02-18,934,43,7,5,4,78,137,0.15,797,0,0,0,0,0,0,43,7,5,4,78,852,265,265,265,0,990.5,967.6,0.43,0.19,989.9,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,156.7,26328
1986,22,1987-02-25,1011,42,7,5,4,73,133,0.13,878,0,0,0,0,0,0,42,7,5,4,73,933,219,219,219,219,990.5,967.9,0.51,0.25,989.7,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.8,28533
1986,23,1987-03-04,1143,41,8,7,6,67,129,0.11,1014,0,0,0,0,0,0,41,8,7,6,67,1070,253,253,253,253,990.5,968.3,0.66,0.37,989.5,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.3,31799
1986,24,1987-03-11,1365,41,8,7,6,67,129,0.1,1099,136,36,6,7,6,79,77,14,14,12,146,1205,274,274,274,274,990.5,969.1,0.85,0.48,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,193.0,32420
1986,25,1987-03-18,1717,45,8,8,7,89,159,0.09,1100,457,54,9,16,22,354,100,18,24,29,444,1242,275,275,275,275,990.5,970.2,0.92,0.48,989.1,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.0,30414
1986,26,1987-03-25,1965,49,9,9,9,107,183,0.09,1100,682,51,9,16,33,573,100,18,25,42,680,1243,275,275,275,275,990.5,971.0,0.92,0.48,989.1,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29039
1986,27,1987-04-01,2057,54,13,14,19,117,217,0.11,1100,740,46,5,11,61,617,100,18,25,80,734,1243,275,275,275,275,990.5,971.2,0.92,0.48,989.1,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28582
1986,28,1987-04-08,2006,48,11,11,13,91,177,0.09,1100,728,51,6,13,54,603,100,18,25,68,694,1243,275,275,275,275,990.5,971.1,0.92,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.5,28815
1986,29,1987-04-15,1877,45,11,10,10,72,148,0.08,1100,629,55,7,15,42,510,100,18,25,52,582,1243,275,275,275,275,990.5,970.7,0.92,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29526
1986,30,1987-04-22,1779,45,11,10,10,72,148,0.08,1100,531,55,7,15,35,418,100,18,25,45,490,1243,275,275,275,275,990.5,970.4,0.92,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.0,30075
1986,31,1987-04-29,1678,46,10,10,10,102,179,0.11,1100,399,53,7,15,22,299,100,18,25,32,402,1243,275,275,275,275,990.5,970.1,0.92,0.48,989.1,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.3,30630
1986,32,1987-05-06,1565,47,10,10,10,115,192,0.12,1100,273,53,8,13,14,184,100,18,23,24,299,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,186.0,31243
1986,33,1987-05-13,1436,47,10,10,10,115,192,0.13,1100,144,35,6,7,7,87,82,16,17,17,202,1216,275,275,275,275,990.5,969.3,0.87,0.48,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.5,32006
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,1069,10,2,0,0,0,6,49,10,10,10,121,1139,267,267,267,267,990.5,968.8,0.75,0.44,989.3,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,192.8,32388
1986,35,1987-05-27,1151,46,10,9,9,107,183,0.16,968,0,0,0,0,0,0,46,10,9,9,107,1034,242,242,242,242,990.5,968.4,0.61,0.33,989.6,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.8,30534
1986,36,1987-06-03,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,244,244,244,218,990.5,967.8,0.47,0.21,989.8,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,47.6,47.6,47.6,42.1,160.8,27016
1986,37,1987-06-10,818,45,10,9,9,88,161,0.2,657,0,0,0,0,0,0,45,10,9,9,88,721,219,219,219,0,990.5,967.2,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.4,22244
1986,38,1987-06-17,646,45,10,9,9,88,161,0.25,485,0,0,0,0,0,0,45,10,9,9,88,549,242,242,0,0,990.5,966.5,0.24,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.3,17181
1986,39,1987-06-24,555,45,10,9,9,88,161,0.29,394,0,0,0,0,0,0,45,10,9,9,88,458,197,197,0,0,990.5,966.1,0.19,0.05,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14067
1986,40,1987-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.5,965.8,0.18,0.04,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.5,13021
1986,41,1987-07-08,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.5,965.7,0.17,0.03,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11585
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10477
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,194,140,0,0,990.5,965.4,0.15,0.03,990.3,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,42.7,30.0,0.0,0.0,59.9,10060
1986,44,1987-07-29,387,40,7,6,4,64,123,0.32,263,0,0,0,0,0,0,40,7,6,4,64,317,263,0,0,0,990.5,965.3,0.15,0.02,990.3,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,59.0,9904
1986,45,1987-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9054
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6834
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6319
1986,48,1987-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5847
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6351
1986,50,1987-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5684
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5158
1986,52,1987-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.5,964.7,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1986,53,1987-09-30,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,656
1987,1,1987-10-01,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
1987,2,1987-10-08,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
1987,3,1987-10-15,240,37,5,3,2,50,98,0.41,141,0,0,0,0,0,0,37,5,3,2,50,187,141,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5268
1987,4,1987-10-22,235,41,6,4,3,56,110,0.47,125,0,0,0,0,0,0,41,6,4,3,56,176,125,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4677
1987,5,1987-10-29,233,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1987,6,1987-11-05,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5148
1987,7,1987-11-12,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5104
1987,8,1987-11-19,251,31,4,2,2,34,74,0.3,177,0,0,0,0,0,0,31,4,2,2,34,214,177,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6707
1987,9,1987-11-26,294,31,4,2,2,36,77,0.26,217,0,0,0,0,0,0,31,4,2,2,36,255,217,0,0,0,990.5,964.9,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8261
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8321
1987,11,1987-12-10,370,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,206,141,0,0,990.5,965.3,0.15,0.02,990.3,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,45.7,30.4,0.0,0.0,58.7,9861
1987,12,1987-12-17,394,38,5,4,3,54,104,0.26,290,0,0,0,0,0,0,38,5,4,3,54,337,145,145,0,0,990.5,965.4,0.15,0.03,990.3,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10524
1987,13,1987-12-24,388,38,5,4,3,54,104,0.27,284,0,0,0,0,0,0,38,5,4,3,54,331,142,142,0,0,990.5,965.3,0.15,0.03,990.3,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10270
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11331
1987,15,1988-01-07,432,31,5,4,2,39,83,0.19,349,0,0,0,0,0,0,31,5,4,2,39,390,174,174,0,0,990.5,965.5,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,75.3,12654
1987,16,1988-01-14,459,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.5,965.7,0.18,0.05,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.3,13998
1987,17,1988-01-21,494,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.5,965.8,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.3,15335
1987,18,1988-01-28,544,29,5,4,2,36,78,0.14,466,0,0,0,0,0,0,29,5,4,2,36,505,233,233,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,100.3,16847
1987,19,1988-02-04,632,31,6,4,3,41,85,0.14,547,0,0,0,0,0,0,31,6,4,3,41,588,242,242,216,0,990.5,966.4,0.26,0.09,990.2,23.3,23.3,22.9,0.0,0.94,0.94,0.94,0.0,51.1,51.1,44.6,0.0,114.9,19297
1987,20,1988-02-11,899,31,6,4,3,41,85,0.09,814,0,0,0,0,0,0,31,6,4,3,41,855,261,261,261,207,990.5,967.5,0.44,0.2,989.9,21.9,21.9,21.9,22.0,0.94,0.94,0.94,0.93,51.6,51.6,51.6,40.4,160.6,26972
1987,21,1988-02-18,908,37,6,4,3,62,114,0.13,794,0,0,0,0,0,0,37,6,4,3,62,843,264,264,264,0,990.5,967.5,0.43,0.19,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,156.8,26348
1987,22,1988-02-25,1083,44,7,6,5,86,150,0.14,932,0,0,0,0,0,0,44,7,6,5,86,991,242,242,242,238,990.5,968.2,0.57,0.3,989.6,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,46.2,46.2,46.2,45.1,177.4,29797
1987,23,1988-03-03,1047,49,9,9,9,107,183,0.17,864,0,0,0,0,0,0,49,9,9,9,107,931,216,216,216,216,990.5,968.0,0.51,0.24,989.8,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.4,27953
1987,24,1988-03-10,1054,42,8,7,6,72,136,0.13,917,0,0,0,0,0,0,42,8,7,6,72,974,229,229,229,229,990.5,968.1,0.55,0.28,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.4,29473
1987,25,1988-03-17,1131,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.5,968.3,0.64,0.36,989.5,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.0,31575
1987,26,1988-03-24,1207,41,8,7,6,67,129,0.11,1073,4,1,0,0,0,2,42,8,7,6,69,1131,268,268,268,268,990.5,968.6,0.74,0.45,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,196.2,32959
1987,27,1988-03-31,1360,44,10,9,9,71,145,0.11,1100,115,31,5,7,7,63,75,16,16,17,134,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,192.9,32403
1987,28,1988-04-07,1881,45,11,10,10,72,148,0.08,1100,633,55,7,15,42,513,100,18,25,52,585,1243,275,275,275,275,990.5,970.7,0.92,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.8,29536
1987,29,1988-04-14,2338,45,11,10,10,72,148,0.06,1100,1090,55,7,15,69,944,100,18,25,79,1016,1243,275,275,275,275,990.5,971.9,0.92,0.48,989.1,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.8,27348
1987,30,1988-04-21,2424,54,13,14,19,117,217,0.09,1100,1107,46,5,11,61,984,100,18,25,80,1101,1243,275,275,275,275,990.5,972.1,0.92,0.48,989.1,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.5,26970
1987,31,1988-04-28,2227,54,13,13,17,151,250,0.11,1100,876,45,4,11,54,759,100,18,25,72,911,1243,275,275,275,275,990.5,971.6,0.92,0.48,989.1,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27842
1987,32,1988-05-05,2082,55,13,13,17,178,276,0.13,1100,706,45,5,12,43,600,100,18,25,60,778,1243,275,275,275,275,990.5,971.3,0.92,0.48,989.1,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28474
1987,33,1988-05-12,1881,55,13,13,17,178,276,0.15,1100,505,45,5,12,31,412,100,18,25,48,590,1243,275,275,275,275,990.5,970.7,0.92,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29504
1987,34,1988-05-19,1712,55,13,13,17,178,276,0.16,1100,336,45,5,12,20,253,100,18,25,37,431,1243,275,275,275,275,990.5,970.2,0.92,0.48,989.1,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.2,30443
1987,35,1988-05-26,1515,54,12,12,16,169,266,0.18,1100,149,30,4,7,9,97,85,17,20,25,266,1223,275,275,275,275,990.5,969.5,0.88,0.48,989.1,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.9,31574
1987,36,1988-06-02,1324,53,12,12,13,120,210,0.16,1086,27,7,1,1,1,15,60,13,13,14,135,1173,271,271,271,271,990.5,968.9,0.8,0.46,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,192.9,32405
1987,37,1988-06-09,1155,53,12,12,13,120,210,0.18,945,0,0,0,0,0,0,53,12,12,13,120,1022,236,236,236,236,990.5,968.4,0.6,0.31,989.6,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.7,29848
1987,38,1988-06-16,965,53,12,12,13,120,210,0.22,755,0,0,0,0,0,0,53,12,12,13,120,832,241,241,241,214,990.5,967.8,0.42,0.17,989.9,21.7,21.7,21.7,21.3,0.94,0.94,0.94,0.94,47.5,47.5,47.5,41.3,148.3,24916
1987,39,1988-06-23,763,53,12,12,13,120,210,0.28,553,0,0,0,0,0,0,53,12,12,13,120,630,220,220,197,0,990.5,967.0,0.28,0.09,990.1,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.1,45.1,39.7,0.0,112.9,18962
1987,40,1988-06-30,613,50,10,9,9,109,189,0.31,423,0,0,0,0,0,0,50,10,9,9,109,493,211,211,0,0,990.5,966.3,0.21,0.05,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.5,15029
1987,41,1988-07-07,530,50,10,9,9,108,186,0.35,344,0,0,0,0,0,0,50,10,9,9,108,413,172,172,0,0,990.5,966.0,0.18,0.04,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12247
1987,42,1988-07-14,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,163,146,0,0,990.5,965.7,0.16,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.1,31.1,0.0,0.0,61.7,10369
1987,43,1988-07-21,433,50,10,9,9,108,186,0.43,247,0,0,0,0,0,0,50,10,9,9,108,316,247,0,0,0,990.5,965.5,0.15,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9176
1987,44,1988-07-28,398,48,9,7,7,99,172,0.43,225,0,0,0,0,0,0,48,9,7,7,99,291,225,0,0,0,990.5,965.4,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8420
1987,45,1988-08-04,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.5,965.3,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8123
1987,46,1988-08-11,343,47,8,6,5,89,155,0.45,188,0,0,0,0,0,0,47,8,6,5,89,249,188,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7002
1987,47,1988-08-18,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.5,965.1,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6609
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.5,965.0,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5784
1987,49,1988-09-01,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6488
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6051
1987,51,1988-09-15,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.5,964.8,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5611
1987,52,1988-09-22,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5095
1987,53,1988-09-29,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.5,964.7,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,1412
1988,1,1988-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.5,964.7,0.11,0.0,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5559
1988,2,1988-10-08,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5161
1988,3,1988-10-15,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4330
1988,4,1988-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4866
1988,5,1988-10-29,243,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,193,149,0,0,0,990.5,964.7,0.11,0.0,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5579
1988,6,1988-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6025
1988,7,1988-11-12,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.5,964.8,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6448
1988,8,1988-11-19,312,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7795
1988,9,1988-11-26,342,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.5,965.1,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8779
1988,10,1988-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
1988,11,1988-12-10,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,267,0,0,0,990.5,965.3,0.15,0.02,990.3,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.8,0.0,0.0,0.0,59.8,10054
1988,12,1988-12-17,417,40,6,4,3,58,112,0.27,305,0,0,0,0,0,0,40,6,4,3,58,356,152,152,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11015
1988,13,1988-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13357
1988,14,1988-12-31,506,40,5,4,3,64,117,0.23,389,0,0,0,0,0,0,40,5,4,3,64,439,194,194,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13954
1988,15,1989-01-07,533,41,6,4,3,66,120,0.23,413,0,0,0,0,0,0,41,6,4,3,66,464,206,206,0,0,990.5,966.0,0.2,0.05,990.3,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14865
1988,16,1989-01-14,609,41,6,4,3,66,120,0.2,489,0,0,0,0,0,0,41,6,4,3,66,540,244,244,0,0,990.5,966.3,0.23,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,103.9,17462
1988,17,1989-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,224,224,188,0,990.5,966.6,0.27,0.09,990.1,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,46.7,46.7,38.7,0.0,115.5,19411
1988,18,1989-01-28,777,41,6,4,3,71,127,0.16,650,0,0,0,0,0,0,41,6,4,3,71,702,216,216,216,0,990.5,967.0,0.32,0.13,990.1,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.2,22209
1988,19,1989-02-04,881,43,7,5,4,78,137,0.16,744,0,0,0,0,0,0,43,7,5,4,78,799,248,248,248,0,990.5,967.4,0.39,0.16,989.9,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.5,24948
1988,20,1989-02-11,1141,43,7,5,4,78,137,0.12,975,28,9,1,1,0,16,52,8,6,4,94,1042,263,263,263,259,990.5,968.3,0.64,0.35,989.5,20.7,20.7,20.7,20.3,0.94,0.94,0.94,0.93,49.0,49.0,49.0,47.1,180.6,30333
1988,21,1989-02-18,1565,46,7,6,4,86,151,0.1,1100,313,37,7,10,9,249,83,14,16,14,336,1214,275,275,275,275,990.5,969.7,0.87,0.48,989.1,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.2,31286
1988,22,1989-02-25,2329,53,9,9,8,114,195,0.08,1100,1034,46,8,15,43,919,100,18,25,51,1034,1243,275,275,275,275,990.5,971.9,0.92,0.48,989.1,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.8,40.8,40.8,40.8,163.0,27390
1988,23,1989-03-04,2866,59,11,12,13,144,239,0.08,1100,1527,41,7,13,67,1399,100,18,25,80,1543,1243,275,275,275,275,990.5,973.2,0.92,0.48,989.1,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.6,24960
1988,24,1989-03-11,3318,59,11,12,13,144,239,0.07,1100,1979,41,7,13,67,1851,100,18,25,80,1995,1243,275,275,275,275,990.5,974.2,0.92,0.48,989.1,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.6,22952
1988,25,1989-03-18,3426,59,11,12,13,144,239,0.07,1100,2087,41,7,13,67,1959,100,18,25,80,2103,1243,275,275,275,275,990.5,974.5,0.92,0.48,989.1,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,133.9,22503
1988,26,1989-03-25,3173,59,11,12,13,144,239,0.08,1100,1834,41,7,13,67,1706,100,18,25,80,1850,1243,275,275,275,275,990.5,973.9,0.92,0.48,989.1,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.2,23551
1988,27,1989-04-01,3046,54,13,14,19,117,217,0.07,1100,1729,46,5,11,61,1606,100,18,25,80,1723,1243,275,275,275,275,990.5,973.6,0.92,0.48,989.1,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.6,24129
1988,28,1989-04-08,3114,54,13,14,19,117,217,0.07,1100,1797,46,5,11,61,1674,100,18,25,80,1791,1243,275,275,275,275,990.5,973.8,0.92,0.48,989.1,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,141.8,23826
1988,29,1989-04-15,3410,56,13,14,19,124,228,0.07,1100,2082,43,4,10,60,1963,100,18,25,80,2087,1243,275,275,275,275,990.5,974.4,0.92,0.48,989.1,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.3,22569
1988,30,1989-04-22,3599,70,14,18,25,168,295,0.08,1100,2204,29,4,7,55,2108,100,18,25,80,2276,1243,275,275,275,275,990.5,974.8,0.92,0.48,989.1,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.7,21785
1988,31,1989-04-29,3800,66,14,17,23,192,313,0.08,1100,2387,33,4,7,56,2285,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.92,0.48,989.1,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.7,20948
1988,32,1989-05-06,3684,65,14,17,23,202,321,0.09,1100,2263,34,4,8,57,2159,100,18,25,80,2361,1243,275,275,275,275,990.5,975.0,0.92,0.48,989.1,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.6,21433
1988,33,1989-05-13,3373,65,14,17,23,202,321,0.1,1100,1952,35,4,8,57,1848,100,18,25,80,2050,1243,275,275,275,275,990.5,974.4,0.92,0.48,989.1,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.3,22723
1988,34,1989-05-20,3007,70,14,17,23,211,337,0.11,1100,1569,29,3,7,56,1472,100,18,25,80,1684,1243,275,275,275,275,990.5,973.5,0.92,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.7,24311
1988,35,1989-05-27,2645,69,13,17,22,203,326,0.12,1100,1219,30,4,7,57,1119,100,18,25,79,1323,1243,275,275,275,275,990.5,972.7,0.92,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.6,25969
1988,36,1989-06-03,2258,67,13,15,17,181,293,0.13,1100,865,32,5,10,50,767,100,18,25,67,948,1243,275,275,275,275,990.5,971.7,0.92,0.48,989.1,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27704
1988,37,1989-06-10,1946,67,13,15,17,181,293,0.15,1100,553,33,5,10,32,472,100,18,25,49,653,1243,275,275,275,275,990.5,970.9,0.92,0.48,989.1,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29163
1988,38,1989-06-17,1601,67,13,15,17,181,293,0.18,1100,208,30,4,8,12,152,97,17,23,29,333,1238,275,275,275,275,990.5,969.8,0.91,0.48,989.1,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,184.9,31062
1988,39,1989-06-24,1310,67,13,15,17,181,293,0.22,1009,7,1,0,0,0,4,68,13,15,17,185,1107,252,252,252,252,990.5,968.9,0.71,0.38,989.4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.5,30660
1988,40,1989-07-01,1120,58,11,11,11,136,227,0.2,893,0,0,0,0,0,0,58,11,11,11,136,973,232,232,232,226,990.5,968.3,0.55,0.26,989.7,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.1,44.1,44.1,42.8,169.1,28408
1988,41,1989-07-08,914,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.5,967.6,0.37,0.14,990.0,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22873
1988,42,1989-07-15,732,58,11,11,11,136,227,0.31,505,0,0,0,0,0,0,58,11,11,11,136,585,239,239,191,0,990.5,966.8,0.26,0.08,990.2,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,49.6,49.6,38.5,0.0,104.6,17576
1988,43,1989-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.5,966.3,0.19,0.05,990.3,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13332
1988,44,1989-07-29,530,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.5,966.0,0.18,0.04,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11637
1988,45,1989-08-05,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,163,145,0,0,990.5,965.7,0.16,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.1,31.0,0.0,0.0,61.7,10370
1988,46,1989-08-12,431,54,9,8,6,107,184,0.43,247,0,0,0,0,0,0,54,9,8,6,107,318,247,0,0,0,990.5,965.5,0.15,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9210
1988,47,1989-08-19,395,54,9,8,6,107,184,0.47,211,0,0,0,0,0,0,54,9,8,6,107,282,211,0,0,0,990.5,965.4,0.14,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7844
1988,48,1989-08-26,369,52,8,7,5,102,177,0.48,192,0,0,0,0,0,0,52,8,7,5,102,261,192,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7125
1988,49,1989-09-02,345,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7800
1988,50,1989-09-09,324,46,7,6,4,75,138,0.42,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6972
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6001
1988,52,1989-09-23,278,46,7,6,4,75,138,0.49,140,0,0,0,0,0,0,46,7,6,4,75,199,140,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5220
1988,53,1989-09-30,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.5,964.8,0.11,0.0,990.4,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,709
1989,1,1989-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5976
1989,2,1989-10-08,265,41,6,4,3,56,110,0.42,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.5,964.8,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5804
1989,3,1989-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5901
1989,4,1989-10-22,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.5,964.7,0.11,0.0,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5606
1989,5,1989-10-29,258,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,201,151,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5668
1989,6,1989-11-05,247,39,5,3,2,52,104,0.42,143,0,0,0,0,0,0,39,5,3,2,52,192,143,0,0,0,990.5,964.7,0.11,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5340
1989,7,1989-11-12,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.5,964.6,0.11,0.0,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5573
1989,8,1989-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5456
1989,9,1989-11-26,240,34,5,3,2,43,88,0.37,152,0,0,0,0,0,0,34,5,3,2,43,194,152,0,0,0,990.5,964.6,0.11,0.01,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5703
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.5,964.7,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6893
1989,11,1989-12-10,256,26,4,3,2,25,61,0.24,195,0,0,0,0,0,0,26,4,3,2,25,229,195,0,0,0,990.5,964.7,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7399
1989,12,1989-12-17,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.5,964.9,0.13,0.02,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8858
1989,13,1989-12-24,349,26,4,3,2,24,59,0.17,290,0,0,0,0,0,0,26,4,3,2,24,323,164,147,0,0,990.5,965.1,0.15,0.03,990.3,25.0,25.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,32.1,0.0,0.0,63.6,10692
1989,14,1989-12-31,438,28,4,3,2,31,71,0.16,367,0,0,0,0,0,0,28,4,3,2,31,404,183,183,0,0,990.5,965.6,0.18,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13357
1989,15,1990-01-07,445,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.5,965.6,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13512
1989,16,1990-01-14,505,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.5,965.9,0.2,0.06,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15674
1989,17,1990-01-21,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.7,16583
1989,18,1990-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,628,207,207,198,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,42.9,42.9,40.8,0.0,120.8,20300
1989,19,1990-02-04,733,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.5,966.8,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,128.5,21595
1989,20,1990-02-11,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.5,966.9,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21908
1989,21,1990-02-18,712,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.5,966.7,0.3,0.11,990.1,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,124.0,20838
1989,22,1990-02-25,736,36,6,5,4,53,105,0.14,630,0,0,0,0,0,0,36,6,5,4,53,678,210,210,210,0,990.5,966.8,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.3,21727
1989,23,1990-03-04,808,36,8,6,4,53,107,0.13,701,0,0,0,0,0,0,36,8,6,4,53,751,233,233,233,0,990.5,967.1,0.35,0.14,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.5,23936
1989,24,1990-03-11,877,36,8,6,4,53,107,0.12,770,0,0,0,0,0,0,36,8,6,4,53,820,256,256,256,0,990.5,967.4,0.41,0.18,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.5,25784
1989,25,1990-03-18,903,36,8,6,4,53,107,0.12,796,0,0,0,0,0,0,36,8,6,4,53,846,265,265,265,0,990.5,967.5,0.43,0.19,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,157.4,26448
1989,26,1990-03-25,942,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,218,218,218,209,990.5,967.7,0.47,0.22,989.8,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,42.4,42.4,42.4,40.5,161.8,27176
1989,27,1990-04-01,940,40,10,8,5,62,125,0.13,815,0,0,0,0,0,0,40,10,8,5,62,873,271,271,271,0,990.5,967.7,0.45,0.2,989.8,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,159.6,26815
1989,28,1990-04-08,918,40,10,8,5,62,125,0.14,793,0,0,0,0,0,0,40,10,8,5,62,851,264,264,264,0,990.5,967.6,0.43,0.19,989.9,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,156.4,26283
1989,29,1990-04-15,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.5,967.5,0.42,0.18,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.6,25809
1989,30,1990-04-22,901,40,10,8,5,62,125,0.14,776,0,0,0,0,0,0,40,10,8,5,62,834,258,258,258,0,990.5,967.5,0.42,0.18,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,153.9,25851
1989,31,1990-04-29,925,41,9,8,5,76,140,0.15,784,0,0,0,0,0,0,41,9,8,5,76,843,261,261,261,0,990.5,967.6,0.43,0.18,989.9,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,154.6,25965
1989,32,1990-05-06,959,42,9,8,6,82,147,0.15,812,0,0,0,0,0,0,42,9,8,6,82,871,251,251,251,207,990.5,967.7,0.45,0.2,989.8,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,48.9,48.9,48.9,39.9,158.1,26555
1989,33,1990-05-13,995,42,9,8,6,82,147,0.15,848,0,0,0,0,0,0,42,9,8,6,82,907,212,212,212,212,990.5,967.9,0.48,0.23,989.8,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.0,27559
1989,34,1990-05-20,1011,42,9,8,6,82,147,0.15,864,0,0,0,0,0,0,42,9,8,6,82,923,216,216,216,216,990.5,967.9,0.5,0.24,989.8,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28214
1989,35,1990-05-27,1003,42,9,8,6,83,151,0.15,852,0,0,0,0,0,0,42,9,8,6,83,913,222,222,222,214,990.5,967.9,0.49,0.23,989.8,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.2,43.2,43.2,41.6,165.3,27769
1989,36,1990-06-03,947,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.5,967.7,0.43,0.18,989.9,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,154.3,25922
1989,37,1990-06-10,834,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,224,224,224,0,990.5,967.2,0.35,0.13,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,136.0,22847
1989,38,1990-06-17,655,45,10,9,9,88,161,0.25,494,0,0,0,0,0,0,45,10,9,9,88,558,233,233,190,0,990.5,966.5,0.24,0.07,990.2,23.3,23.3,23.0,0.0,0.94,0.94,0.93,0.0,49.1,49.1,38.8,0.0,103.7,17421
1989,39,1990-06-24,541,45,10,9,9,88,161,0.3,380,0,0,0,0,0,0,45,10,9,9,88,444,190,190,0,0,990.5,966.0,0.19,0.05,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,80.8,13575
1989,40,1990-07-01,477,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12312
1989,41,1990-07-08,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10661
1989,42,1990-07-15,392,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,257,0,0,0,990.5,965.4,0.15,0.02,990.3,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,57.6,9669
1989,43,1990-07-22,362,42,9,8,6,70,135,0.37,227,0,0,0,0,0,0,42,9,8,6,70,286,227,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8542
1989,44,1990-07-29,343,40,7,6,4,64,123,0.36,220,0,0,0,0,0,0,40,7,6,4,64,274,220,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8305
1989,45,1990-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8062
1989,46,1990-08-12,311,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7375
1989,47,1990-08-19,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6596
1989,48,1990-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5971
1989,49,1990-09-02,252,34,6,4,3,44,91,0.36,161,0,0,0,0,0,0,34,6,4,3,44,205,161,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6107
1989,50,1990-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5186
1989,51,1990-09-16,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.5,964.5,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4900
1989,52,1990-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5106
1989,53,1990-09-30,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,755
1990,1,1990-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4588
1990,2,1990-10-08,217,37,5,3,2,50,97,0.45,120,0,0,0,0,0,0,37,5,3,2,50,165,120,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4506
1990,3,1990-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4348
1990,4,1990-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.5,964.5,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4128
1990,5,1990-10-29,204,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,154,109,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4037
1990,6,1990-11-05,209,35,4,2,2,44,89,0.43,119,0,0,0,0,0,0,35,4,2,2,44,162,119,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4461
1990,7,1990-11-12,212,29,4,2,2,30,67,0.31,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5500
1990,8,1990-11-19,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5787
1990,9,1990-11-26,240,29,4,2,2,31,69,0.29,170,0,0,0,0,0,0,29,4,2,2,31,207,170,0,0,0,990.5,964.6,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6448
1990,10,1990-12-03,268,31,5,3,2,36,77,0.29,191,0,0,0,0,0,0,31,5,3,2,36,230,191,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7233
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.5,964.9,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8537
1990,12,1990-12-17,336,31,5,3,2,36,77,0.23,259,0,0,0,0,0,0,31,5,3,2,36,298,259,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,58.6,9849
1990,13,1990-12-24,377,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,189,156,0,0,990.5,965.3,0.15,0.03,990.3,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,41.7,33.9,0.0,0.0,65.9,11074
1990,14,1990-12-31,425,33,5,3,2,43,89,0.21,336,0,0,0,0,0,0,33,5,3,2,43,379,168,168,0,0,990.5,965.5,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12195
1990,15,1991-01-07,455,31,5,4,2,39,83,0.18,372,0,0,0,0,0,0,31,5,4,2,39,413,186,186,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13504
1990,16,1991-01-14,515,29,5,4,2,33,73,0.14,442,0,0,0,0,0,0,29,5,4,2,33,480,221,221,0,0,990.5,965.9,0.2,0.06,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.4,16033
1990,17,1991-01-21,592,34,5,4,3,45,91,0.15,501,0,0,0,0,0,0,34,5,4,3,45,544,250,250,0,0,990.5,966.3,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,106.8,17949
1990,18,1991-01-28,678,34,5,4,3,48,97,0.14,581,0,0,0,0,0,0,34,5,4,3,48,625,206,206,196,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.7,42.7,40.4,0.0,120.0,20159
1990,19,1991-02-04,760,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.32,0.13,990.0,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.3,22564
1990,20,1991-02-11,879,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,247,247,247,0,990.5,967.4,0.39,0.16,989.9,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,148.0,24868
1990,21,1991-02-18,1095,43,7,5,4,78,137,0.13,958,0,0,0,0,0,0,43,7,5,4,78,1013,239,239,239,239,990.5,968.2,0.59,0.32,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.2,30447
1990,22,1991-02-25,1515,49,8,8,7,106,180,0.12,1100,234,35,6,7,10,174,84,14,15,18,281,1215,275,275,275,275,990.5,969.5,0.87,0.48,989.1,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.8,31556
1990,23,1991-03-04,2051,59,11,12,13,144,239,0.12,1100,712,41,7,13,38,612,100,18,25,51,756,1243,275,275,275,275,990.5,971.2,0.92,0.48,989.1,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28621
1990,24,1991-03-11,2235,49,9,9,9,107,183,0.08,1100,952,51,9,16,46,829,100,18,25,55,936,1243,275,275,275,275,990.5,971.7,0.92,0.48,989.1,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27807
1990,25,1991-03-18,2265,49,9,9,9,107,183,0.08,1100,982,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.5,971.7,0.92,0.48,989.1,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.7,27674
1990,26,1991-03-25,2156,49,9,9,9,107,183,0.08,1100,873,51,9,16,42,754,100,18,25,51,861,1243,275,275,275,275,990.5,971.5,0.92,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28151
1990,27,1991-04-01,2021,54,13,14,19,117,217,0.11,1100,704,46,5,11,59,583,100,18,25,78,700,1243,275,275,275,275,990.5,971.1,0.92,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28748
1990,28,1991-04-08,1905,48,11,11,13,91,177,0.09,1100,627,51,6,13,47,509,100,18,25,61,600,1243,275,275,275,275,990.5,970.8,0.92,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.8,29369
1990,29,1991-04-15,1870,45,11,10,10,72,148,0.08,1100,622,55,7,15,42,503,100,18,25,52,575,1243,275,275,275,275,990.5,970.7,0.92,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29565
1990,30,1991-04-22,1774,45,11,10,10,72,148,0.08,1100,526,55,7,15,35,414,100,18,25,45,486,1243,275,275,275,275,990.5,970.4,0.92,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.2,30102
1990,31,1991-04-29,1685,46,10,10,10,102,179,0.11,1100,406,53,7,15,23,306,100,18,25,33,409,1243,275,275,275,275,990.5,970.1,0.92,0.48,989.1,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.1,30589
1990,32,1991-05-06,1609,47,10,10,10,115,192,0.12,1100,317,53,8,14,16,224,100,18,24,26,339,1242,275,275,275,275,990.5,969.8,0.92,0.48,989.1,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.6,31007
1990,33,1991-05-13,1533,47,10,10,10,115,192,0.13,1100,241,52,8,12,12,155,99,18,22,22,270,1240,275,275,275,275,990.5,969.6,0.91,0.48,989.1,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.0,31422
1990,34,1991-05-20,1347,47,10,10,10,115,192,0.14,1084,70,17,3,3,3,42,64,13,13,13,157,1176,271,271,271,271,990.5,969.0,0.81,0.46,989.2,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,192.2,32289
1990,35,1991-05-27,1141,46,10,9,9,107,183,0.16,958,0,0,0,0,0,0,46,10,9,9,107,1024,239,239,239,239,990.5,968.3,0.6,0.32,989.6,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.4,30307
1990,36,1991-06-03,943,45,10,9,9,88,161,0.17,782,0,0,0,0,0,0,45,10,9,9,88,846,240,240,240,214,990.5,967.7,0.43,0.19,989.9,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,47.3,47.3,47.3,41.4,153.7,25828
1990,37,1991-06-10,719,45,10,9,9,88,161,0.23,558,0,0,0,0,0,0,45,10,9,9,88,622,221,221,201,0,990.5,966.8,0.28,0.09,990.1,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,45.8,45.8,40.9,0.0,114.9,19309
1990,38,1991-06-17,550,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.5,966.1,0.19,0.05,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.7,13893
1990,39,1991-06-24,470,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.5,965.7,0.17,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11064
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,180,144,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,39.3,31.0,0.0,0.0,61.5,10333
1990,41,1991-07-08,386,39,8,6,4,60,119,0.31,266,0,0,0,0,0,0,39,8,6,4,60,321,247,139,0,0,990.5,965.3,0.15,0.02,990.3,24.5,24.9,0.0,0.0,0.94,0.91,0.0,0.0,55.1,29.9,0.0,0.0,59.4,9977
1990,42,1991-07-15,359,37,8,6,4,53,108,0.3,251,0,0,0,0,0,0,37,8,6,4,53,302,251,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9478
1990,43,1991-07-22,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.5,965.1,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8674
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,217,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8283
1990,45,1991-08-05,300,34,7,5,3,46,96,0.32,204,0,0,0,0,0,0,34,7,5,3,46,251,204,0,0,0,990.5,964.9,0.13,0.01,990.4,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7737
1990,46,1991-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6246
1990,47,1991-08-19,267,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5713
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.5,964.7,0.11,0.0,990.4,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1990,49,1991-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.11,0.01,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5741
1990,50,1991-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5186
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4592
1990,52,1991-09-23,206,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4270
1990,53,1991-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,589
1991,1,1991-10-01,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4851
1991,2,1991-10-08,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4737
1991,3,1991-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4541
1991,4,1991-10-22,211,31,4,3,2,33,73,0.35,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5195
1991,5,1991-10-29,229,33,4,3,2,41,84,0.37,145,0,0,0,0,0,0,33,4,3,2,41,186,145,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5449
1991,6,1991-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5453
1991,7,1991-11-12,262,36,5,3,2,47,93,0.35,169,0,0,0,0,0,0,36,5,3,2,47,213,169,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6402
1991,8,1991-11-19,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.5,964.8,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
1991,9,1991-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.5,964.9,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7828
