WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8221
1991,11,1991-12-10,478,38,5,4,3,54,104,0.23,374,0,0,0,0,0,0,38,5,4,3,54,421,204,197,0,0,990.5,965.7,0.18,0.04,990.3,24.2,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.4,42.6,0.0,0.0,80.8,13580
1991,12,1991-12-17,522,39,5,4,3,57,110,0.21,412,0,0,0,0,0,0,39,5,4,3,57,462,206,206,0,0,990.5,966.0,0.2,0.05,990.3,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14885
1991,13,1991-12-24,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12835
1991,14,1991-12-31,483,41,6,4,3,65,119,0.25,363,0,0,0,0,0,0,41,6,4,3,65,414,181,181,0,0,990.5,965.8,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.1,13114
1991,15,1992-01-07,515,38,5,4,3,57,107,0.21,408,0,0,0,0,0,0,38,5,4,3,57,455,204,204,0,0,990.5,965.9,0.19,0.05,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,87.7,14729
1991,16,1992-01-14,560,34,5,4,3,45,91,0.16,469,0,0,0,0,0,0,34,5,4,3,45,512,234,234,0,0,990.5,966.1,0.21,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16902
1991,17,1992-01-21,585,34,5,4,3,45,91,0.16,494,0,0,0,0,0,0,34,5,4,3,45,537,247,247,0,0,990.5,966.2,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,105.2,17681
1991,18,1992-01-28,612,34,5,4,3,48,97,0.16,515,0,0,0,0,0,0,34,5,4,3,48,560,257,257,0,0,990.5,966.4,0.24,0.08,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,109.4,18376
1991,19,1992-02-04,640,36,6,5,4,54,105,0.16,535,0,0,0,0,0,0,36,6,5,4,54,582,254,254,184,0,990.5,966.5,0.25,0.08,990.2,23.2,23.2,23.4,0.0,0.95,0.95,0.93,0.0,53.9,53.9,38.1,0.0,113.2,19009
1991,20,1992-02-11,673,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.5,966.6,0.27,0.1,990.1,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,117.0,19662
1991,21,1992-02-18,705,33,6,4,3,46,93,0.13,611,0,0,0,0,0,0,33,6,4,3,46,655,203,203,203,0,990.5,966.7,0.3,0.11,990.1,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.6,21106
1991,22,1992-02-25,738,32,6,4,3,44,91,0.12,647,0,0,0,0,0,0,32,6,4,3,44,690,215,215,215,0,990.5,966.9,0.32,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22478
1991,23,1992-03-03,798,36,8,6,4,53,107,0.13,691,0,0,0,0,0,0,36,8,6,4,53,741,230,230,230,0,990.5,967.1,0.35,0.14,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23642
1991,24,1992-03-10,890,36,8,6,4,53,107,0.12,783,0,0,0,0,0,0,36,8,6,4,53,833,261,261,261,0,990.5,967.5,0.42,0.18,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,155.5,26116
1991,25,1992-03-17,906,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.5,967.5,0.43,0.19,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,157.8,26511
1991,26,1992-03-24,898,36,8,6,4,53,107,0.12,791,0,0,0,0,0,0,36,8,6,4,53,841,263,263,263,0,990.5,967.5,0.42,0.19,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,156.7,26318
1991,27,1992-03-31,890,39,9,7,4,60,122,0.14,768,0,0,0,0,0,0,39,9,7,4,60,825,256,256,256,0,990.5,967.5,0.41,0.17,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.7,25655
1991,28,1992-04-07,872,40,10,8,5,62,125,0.14,747,0,0,0,0,0,0,40,10,8,5,62,805,249,249,249,0,990.5,967.4,0.39,0.16,989.9,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,149.3,25089
1991,29,1992-04-14,851,40,10,8,5,62,125,0.15,726,0,0,0,0,0,0,40,10,8,5,62,784,242,242,242,0,990.5,967.3,0.37,0.15,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,146.1,24539
1991,30,1992-04-21,842,40,10,8,5,62,125,0.15,717,0,0,0,0,0,0,40,10,8,5,62,775,239,239,239,0,990.5,967.3,0.37,0.15,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.7,24314
1991,31,1992-04-28,839,41,9,8,5,73,137,0.16,701,0,0,0,0,0,0,41,9,8,5,73,760,233,233,233,0,990.5,967.3,0.36,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.8,23821
1991,32,1992-05-05,838,42,9,8,6,82,147,0.18,691,0,0,0,0,0,0,42,9,8,6,82,750,230,230,230,0,990.5,967.3,0.35,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23499
1991,33,1992-05-12,812,42,9,8,6,82,147,0.18,665,0,0,0,0,0,0,42,9,8,6,82,724,221,221,221,0,990.5,967.2,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22777
1991,34,1992-05-19,755,42,9,8,6,82,147,0.19,608,0,0,0,0,0,0,42,9,8,6,82,667,202,202,202,0,990.5,966.9,0.3,0.11,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,123.9,20807
1991,35,1992-05-26,635,41,9,7,5,78,143,0.23,492,0,0,0,0,0,0,41,9,7,5,78,551,246,246,0,0,990.5,966.4,0.24,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,104.1,17494
1991,36,1992-06-02,528,39,9,7,5,59,119,0.23,409,0,0,0,0,0,0,39,9,7,5,59,464,204,204,0,0,990.5,966.0,0.2,0.05,990.3,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14745
1991,37,1992-06-09,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.5,965.7,0.17,0.04,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12369
1991,38,1992-06-16,421,39,9,7,5,59,119,0.28,302,0,0,0,0,0,0,39,9,7,5,59,357,151,151,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10922
1991,39,1992-06-23,385,39,9,7,5,59,119,0.31,266,0,0,0,0,0,0,39,9,7,5,59,321,226,139,0,0,990.5,965.3,0.15,0.02,990.3,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,50.5,29.9,0.0,0.0,59.0,9917
1991,40,1992-06-30,358,37,8,6,4,53,109,0.31,249,0,0,0,0,0,0,37,8,6,4,53,300,249,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
1991,41,1992-07-07,338,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.5,965.1,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8689
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8075
1991,43,1992-07-21,303,37,8,6,4,53,108,0.36,195,0,0,0,0,0,0,37,8,6,4,53,246,195,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7341
1991,44,1992-07-28,277,35,7,5,3,49,101,0.37,176,0,0,0,0,0,0,35,7,5,3,49,225,176,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6627
1991,45,1992-08-04,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.5,964.8,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6615
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6238
1991,47,1992-08-18,245,34,7,5,3,44,93,0.38,152,0,0,0,0,0,0,34,7,5,3,44,198,152,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5733
1991,48,1992-08-25,234,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5287
1991,49,1992-09-01,217,30,6,4,2,30,72,0.33,145,0,0,0,0,0,0,30,6,4,2,30,185,145,0,0,0,990.5,964.5,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5460
1991,50,1992-09-08,207,30,6,4,2,30,72,0.35,135,0,0,0,0,0,0,30,6,4,2,30,175,135,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5096
1991,51,1992-09-15,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4777
1991,52,1992-09-22,182,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4080
1991,53,1992-09-29,173,30,6,4,2,30,72,0.41,101,0,0,0,0,0,0,30,6,4,2,30,141,101,0,0,0,990.5,964.5,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,1060
1992,1,1992-10-01,169,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4383
1992,2,1992-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4288
1992,3,1992-10-15,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4255
1992,4,1992-10-22,176,24,4,2,2,20,52,0.3,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.5,964.4,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4659
1992,5,1992-10-29,187,26,4,2,2,25,60,0.32,126,0,0,0,0,0,0,26,4,2,2,25,159,126,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4750
1992,6,1992-11-05,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5248
1992,7,1992-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5133
1992,8,1992-11-19,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5121
1992,9,1992-11-26,231,29,4,2,2,31,69,0.3,161,0,0,0,0,0,0,29,4,2,2,31,197,161,0,0,0,990.5,964.6,0.11,0.01,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6086
1992,10,1992-12-03,243,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6257
1992,11,1992-12-10,274,26,4,3,2,25,61,0.23,213,0,0,0,0,0,0,26,4,3,2,25,247,213,0,0,0,990.5,964.8,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8135
1992,12,1992-12-17,294,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.5,964.9,0.13,0.02,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8990
1992,13,1992-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,195,148,0,0,990.5,965.1,0.15,0.03,990.3,24.9,25.0,0.0,0.0,0.93,0.92,0.0,0.0,43.7,32.3,0.0,0.0,62.1,10440
1992,14,1992-12-31,389,28,4,3,2,31,71,0.18,318,0,0,0,0,0,0,28,4,3,2,31,355,159,159,0,0,990.5,965.3,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11629
1992,15,1993-01-07,375,29,5,4,2,33,73,0.19,302,0,0,0,0,0,0,29,5,4,2,33,340,151,151,0,0,990.5,965.3,0.15,0.03,990.3,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11058
1992,16,1993-01-14,396,29,5,4,2,33,73,0.18,323,0,0,0,0,0,0,29,5,4,2,33,361,161,161,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11752
1992,17,1993-01-21,444,29,5,4,2,33,73,0.16,371,0,0,0,0,0,0,29,5,4,2,33,409,185,185,0,0,990.5,965.6,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13479
1992,18,1993-01-28,500,29,5,4,2,36,78,0.16,422,0,0,0,0,0,0,29,5,4,2,36,461,211,211,0,0,990.5,965.9,0.2,0.05,990.3,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.5,15379
1992,19,1993-02-04,579,31,6,4,3,41,85,0.15,494,0,0,0,0,0,0,31,6,4,3,41,535,233,233,190,0,990.5,966.2,0.23,0.07,990.2,23.6,23.6,23.3,0.0,0.94,0.94,0.93,0.0,49.8,49.8,39.4,0.0,105.2,17679
1992,20,1993-02-11,787,31,6,4,3,41,85,0.11,702,0,0,0,0,0,0,31,6,4,3,41,743,234,234,234,0,990.5,967.0,0.35,0.15,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.5,23935
1992,21,1993-02-18,895,37,6,4,3,62,114,0.13,780,0,0,0,0,0,0,37,6,4,3,62,829,260,260,260,0,990.5,967.5,0.41,0.18,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,154.8,26010
1992,22,1993-02-25,920,42,7,5,4,73,133,0.15,787,0,0,0,0,0,0,42,7,5,4,73,842,262,262,262,0,990.5,967.6,0.43,0.18,989.9,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,155.3,26083
1992,23,1993-03-04,956,41,8,7,6,67,129,0.13,827,0,0,0,0,0,0,41,8,7,6,67,883,245,245,245,210,990.5,967.7,0.46,0.21,989.8,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,47.9,47.9,47.9,40.7,161.0,27051
1992,24,1993-03-11,1065,41,8,7,6,67,129,0.12,936,0,0,0,0,0,0,41,8,7,6,67,992,234,234,234,234,990.5,968.1,0.56,0.3,989.6,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.8,30044
1992,25,1993-03-18,1236,41,8,7,6,67,129,0.1,1076,31,9,1,1,1,16,50,9,8,7,83,1146,269,269,269,269,990.5,968.6,0.76,0.45,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,194.9,32746
1992,26,1993-03-25,1614,41,8,7,6,67,129,0.08,1100,385,58,10,15,17,282,99,18,22,23,349,1240,275,275,275,275,990.5,969.9,0.92,0.48,989.1,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.4,30979
1992,27,1993-04-01,2107,45,11,10,10,72,148,0.07,1100,859,55,7,15,57,724,100,18,25,67,796,1243,275,275,275,275,990.5,971.3,0.92,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,169.0,28388
1992,28,1993-04-08,2581,50,12,12,15,97,187,0.07,1100,1294,49,5,12,64,1160,100,18,25,80,1258,1243,275,275,275,275,990.5,972.5,0.92,0.48,989.1,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.3,26259
1992,29,1993-04-15,3148,54,13,14,19,117,217,0.07,1100,1831,46,5,10,61,1708,100,18,25,80,1825,1243,275,275,275,275,990.5,973.8,0.92,0.48,989.1,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.1,23700
1992,30,1993-04-22,3571,54,13,14,19,117,217,0.06,1100,2254,46,5,11,61,2131,100,18,25,80,2248,1243,275,275,275,275,990.5,974.8,0.92,0.48,989.1,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.4,21901
1992,31,1993-04-29,3310,61,13,16,21,177,291,0.09,1100,1919,38,4,8,58,1810,100,18,25,80,1987,1243,275,275,275,275,990.5,974.2,0.92,0.48,989.1,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.8,22985
1992,32,1993-05-06,2823,65,14,17,23,202,321,0.11,1100,1402,34,3,8,57,1298,100,18,25,80,1500,1243,275,275,275,275,990.5,973.1,0.92,0.48,989.1,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.4,37.4,37.4,37.4,149.7,25157
1992,33,1993-05-13,2428,65,14,17,23,202,321,0.13,1100,1007,35,4,7,57,903,100,18,25,80,1105,1243,275,275,275,275,990.5,972.1,0.92,0.48,989.1,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.4,26951
1992,34,1993-05-20,2090,56,13,13,17,181,282,0.14,1100,707,43,4,11,44,603,100,18,25,62,784,1243,275,275,275,275,990.5,971.3,0.92,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.3,28446
1992,35,1993-05-27,1773,54,12,12,15,161,257,0.14,1100,416,45,5,12,25,327,100,18,25,41,488,1243,275,275,275,275,990.5,970.4,0.92,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.2,30106
1992,36,1993-06-03,1486,53,12,12,13,120,210,0.14,1100,176,38,5,9,10,112,91,17,21,23,232,1230,275,275,275,275,990.5,969.4,0.89,0.48,989.1,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.7,31699
1992,37,1993-06-10,1236,53,12,12,13,120,210,0.17,1022,4,1,0,0,0,2,54,12,12,13,122,1100,255,255,255,255,990.5,968.6,0.7,0.39,989.4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.2,31443
1992,38,1993-06-17,1029,53,12,12,13,120,210,0.21,819,0,0,0,0,0,0,53,12,12,13,120,896,241,241,241,223,990.5,968.0,0.47,0.21,989.8,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,42.7,158.4,26610
1992,39,1993-06-24,798,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,220,220,207,0,990.5,967.1,0.3,0.1,990.1,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,44.8,44.8,41.7,0.0,119.4,20055
1992,40,1993-07-01,593,50,10,9,9,108,186,0.31,407,0,0,0,0,0,0,50,10,9,9,108,476,203,203,0,0,990.5,966.3,0.2,0.05,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14478
1992,41,1993-07-08,489,45,9,8,7,86,156,0.32,332,0,0,0,0,0,0,45,9,8,7,86,395,166,166,0,0,990.5,965.8,0.17,0.04,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11900
1992,42,1993-07-15,429,42,9,8,6,70,135,0.31,294,0,0,0,0,0,0,42,9,8,6,70,353,166,149,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.0,31.9,0.0,0.0,63.4,10652
1992,43,1993-07-22,385,42,9,8,6,70,135,0.35,250,0,0,0,0,0,0,42,9,8,6,70,309,250,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9386
1992,44,1993-07-29,351,40,7,6,4,64,123,0.35,227,0,0,0,0,0,0,40,7,6,4,64,281,227,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8575
1992,45,1993-08-05,326,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7972
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6961
1992,47,1993-08-19,280,39,7,5,4,60,115,0.41,165,0,0,0,0,0,0,39,7,5,4,60,216,165,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6214
1992,48,1993-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.5,964.7,0.11,0.0,990.4,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5485
1992,49,1993-09-02,238,34,6,4,3,44,91,0.38,147,0,0,0,0,0,0,34,6,4,3,44,191,147,0,0,0,990.5,964.6,0.11,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5516
1992,50,1993-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5083
1992,51,1993-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1992,52,1993-09-23,208,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.5,964.5,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4377
1992,53,1993-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,589
1993,1,1993-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4686
1993,2,1993-10-08,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4378
1993,3,1993-10-15,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4339
1993,4,1993-10-22,175,31,4,3,2,33,73,0.42,102,0,0,0,0,0,0,31,4,3,2,33,140,102,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3740
1993,5,1993-10-29,193,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4615
1993,6,1993-11-05,186,29,4,2,2,30,67,0.36,119,0,0,0,0,0,0,29,4,2,2,30,154,119,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4462
1993,7,1993-11-12,206,29,4,2,2,30,67,0.33,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5231
1993,8,1993-11-19,252,34,4,2,2,42,85,0.34,166,0,0,0,0,0,0,34,4,2,2,42,208,166,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6277
1993,9,1993-11-26,282,36,5,3,2,49,96,0.34,186,0,0,0,0,0,0,36,5,3,2,49,231,186,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7008
1993,10,1993-12-03,295,38,5,4,3,54,104,0.35,191,0,0,0,0,0,0,38,5,4,3,54,238,191,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7189
1993,11,1993-12-10,295,32,5,3,2,38,80,0.27,214,0,0,0,0,0,0,32,5,3,2,38,254,214,0,0,0,990.5,964.9,0.13,0.01,990.4,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8174
1993,12,1993-12-17,317,31,5,3,2,36,77,0.24,240,0,0,0,0,0,0,31,5,3,2,36,279,240,0,0,0,990.5,965.0,0.13,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9145
1993,13,1993-12-24,340,31,5,3,2,36,77,0.23,263,0,0,0,0,0,0,31,5,3,2,36,302,223,140,0,0,990.5,965.1,0.14,0.02,990.3,24.9,25.0,0.0,0.0,0.94,0.91,0.0,0.0,50.3,30.4,0.0,0.0,59.0,9907
1993,14,1993-12-31,394,29,5,3,2,33,73,0.19,320,0,0,0,0,0,0,29,5,3,2,33,359,160,160,0,0,990.5,965.4,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11698
1993,15,1994-01-07,452,31,5,4,2,38,80,0.18,371,0,0,0,0,0,0,31,5,4,2,38,412,185,185,0,0,990.5,965.6,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13486
1993,16,1994-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.1,16477
1993,17,1994-01-21,600,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,254,254,0,0,990.5,966.3,0.24,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,108.3,18196
1993,18,1994-01-28,702,34,5,4,3,48,97,0.14,605,0,0,0,0,0,0,34,5,4,3,48,649,201,201,201,0,990.5,966.7,0.29,0.11,990.1,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20942
1993,19,1994-02-04,759,36,6,5,4,54,105,0.14,654,0,0,0,0,0,0,36,6,5,4,54,701,218,218,218,0,990.5,966.9,0.32,0.13,990.1,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22528
1993,20,1994-02-11,839,36,6,5,4,54,105,0.13,734,0,0,0,0,0,0,36,6,5,4,54,781,244,244,244,0,990.5,967.3,0.37,0.16,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.8,24831
1993,21,1994-02-18,932,40,6,5,4,67,123,0.13,809,0,0,0,0,0,0,40,6,5,4,67,860,259,259,259,210,990.5,967.6,0.44,0.2,989.9,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,50.9,50.9,50.9,40.3,158.6,26636
1993,22,1994-02-25,1064,45,7,6,6,90,156,0.15,908,0,0,0,0,0,0,45,7,6,6,90,968,227,227,227,227,990.5,968.1,0.54,0.28,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29237
1993,23,1994-03-04,1235,49,9,9,9,107,183,0.15,1045,6,1,0,0,0,3,50,9,9,9,110,1115,261,261,261,261,990.5,968.6,0.72,0.41,989.4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.7,32030
1993,24,1994-03-11,1465,49,9,9,9,107,183,0.13,1100,182,43,7,8,8,113,92,16,17,17,220,1227,275,275,275,275,990.5,969.4,0.89,0.48,989.1,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.4,31821
1993,25,1994-03-18,1677,49,9,9,9,107,183,0.11,1100,394,51,9,15,19,299,100,18,24,28,406,1242,275,275,275,275,990.5,970.1,0.92,0.48,989.1,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.3,30633
1993,26,1994-03-25,1813,49,9,9,9,107,183,0.1,1100,530,51,9,16,26,428,100,18,25,35,535,1243,275,275,275,275,990.5,970.5,0.92,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29886
1993,27,1994-04-01,1796,45,11,10,10,72,148,0.08,1100,548,55,7,15,37,434,100,18,25,47,506,1243,275,275,275,275,990.5,970.4,0.92,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29979
1993,28,1994-04-08,1662,45,11,10,10,72,148,0.09,1100,414,55,7,15,27,309,100,18,25,37,381,1243,275,275,275,275,990.5,970.0,0.92,0.48,989.1,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30717
1993,29,1994-04-15,1484,45,11,10,10,72,148,0.1,1100,236,54,7,14,15,144,99,18,24,25,216,1241,275,275,275,275,990.5,969.4,0.92,0.48,989.1,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.5,31675
1993,30,1994-04-22,1292,45,11,10,10,72,148,0.11,1093,50,15,3,3,3,24,60,14,13,13,96,1181,273,273,273,273,990.5,968.8,0.81,0.47,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,48.7,48.7,48.7,48.7,195.0,32756
1993,31,1994-04-29,1127,42,9,8,7,79,147,0.13,979,0,0,0,0,0,0,42,9,8,7,79,1040,244,244,244,244,990.5,968.3,0.62,0.34,989.5,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,184.2,30940
1993,32,1994-05-06,935,42,9,8,6,82,147,0.16,788,0,0,0,0,0,0,42,9,8,6,82,847,242,242,242,214,990.5,967.6,0.43,0.19,989.9,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,47.8,47.8,47.8,41.5,155.1,26064
1993,33,1994-05-13,723,42,9,8,6,82,147,0.2,576,0,0,0,0,0,0,42,9,8,6,82,635,228,228,208,0,990.5,966.8,0.28,0.1,990.1,22.9,22.9,22.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,42.4,0.0,118.8,19959
1993,34,1994-05-20,552,42,9,8,6,82,147,0.27,405,0,0,0,0,0,0,42,9,8,6,82,464,202,202,0,0,990.5,966.1,0.2,0.05,990.3,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14529
1993,35,1994-05-27,460,41,9,7,5,75,139,0.3,321,0,0,0,0,0,0,41,9,7,5,75,379,160,160,0,0,990.5,965.7,0.17,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11553
1993,36,1994-06-03,405,39,9,7,5,59,119,0.29,286,0,0,0,0,0,0,39,9,7,5,59,341,181,146,0,0,990.5,965.4,0.16,0.03,990.3,24.6,24.7,0.0,0.0,0.93,0.92,0.0,0.0,39.8,31.6,0.0,0.0,62.3,10467
1993,37,1994-06-10,367,39,9,7,5,59,119,0.32,248,0,0,0,0,0,0,39,9,7,5,59,303,248,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9352
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8095
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7322
1993,40,1994-07-01,294,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6989
1993,41,1994-07-08,285,37,8,6,4,53,108,0.38,177,0,0,0,0,0,0,37,8,6,4,53,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6666
1993,42,1994-07-15,268,37,8,6,4,53,108,0.4,160,0,0,0,0,0,0,37,8,6,4,53,211,160,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6009
1993,43,1994-07-22,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5858
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,156,0,0,0,0,0,0,35,7,5,3,47,204,156,0,0,0,990.5,964.7,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5853
1993,45,1994-08-05,242,34,7,5,3,44,93,0.38,149,0,0,0,0,0,0,34,7,5,3,44,195,149,0,0,0,990.5,964.7,0.11,0.0,990.4,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5623
1993,46,1994-08-12,231,34,7,5,3,44,93,0.4,138,0,0,0,0,0,0,34,7,5,3,44,184,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5171
1993,47,1994-08-19,218,34,7,5,3,44,93,0.43,125,0,0,0,0,0,0,34,7,5,3,44,171,125,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4676
1993,48,1994-08-26,207,33,6,4,2,42,90,0.43,117,0,0,0,0,0,0,33,6,4,2,42,162,117,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4364
1993,49,1994-09-02,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4928
1993,50,1994-09-09,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4214
1993,51,1994-09-16,177,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3852
1993,52,1994-09-23,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3181
1993,53,1994-09-30,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,452
1994,1,1994-10-01,159,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.5,964.5,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3904
1994,2,1994-10-08,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3863
1994,3,1994-10-15,151,24,4,2,2,20,52,0.34,99,0,0,0,0,0,0,24,4,2,2,20,129,99,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3603
1994,4,1994-10-22,157,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.5,964.5,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3850
1994,5,1994-10-29,158,23,4,2,2,19,50,0.32,107,0,0,0,0,0,0,23,4,2,2,19,137,107,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3927
1994,6,1994-11-05,158,23,4,2,2,19,50,0.32,108,0,0,0,0,0,0,23,4,2,2,19,137,108,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3930
1994,7,1994-11-12,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4255
1994,8,1994-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5047
1994,9,1994-11-26,190,23,4,2,2,20,52,0.28,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5202
1994,10,1994-12-03,192,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5036
1994,11,1994-12-10,222,26,4,3,2,24,59,0.27,163,0,0,0,0,0,0,26,4,3,2,24,196,163,0,0,0,990.5,964.5,0.11,0.01,990.4,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6185
1994,12,1994-12-17,259,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.5,964.7,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7619
1994,13,1994-12-24,264,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7800
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.5,964.9,0.13,0.02,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8640
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,244,0,0,0,990.5,965.0,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9316
1994,16,1995-01-14,324,29,5,4,2,33,73,0.22,251,0,0,0,0,0,0,29,5,4,2,33,289,251,0,0,0,990.5,965.0,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9602
1994,17,1995-01-21,344,29,5,4,2,33,73,0.21,271,0,0,0,0,0,0,29,5,4,2,33,309,232,139,0,0,990.5,965.1,0.14,0.02,990.3,24.8,25.0,0.0,0.0,0.94,0.91,0.0,0.0,52.0,30.2,0.0,0.0,60.7,10190
1994,18,1995-01-28,385,29,5,4,2,36,78,0.2,307,0,0,0,0,0,0,29,5,4,2,36,346,153,153,0,0,990.5,965.3,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11220
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.5,965.5,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12049
1994,20,1995-02-11,460,31,6,4,3,41,85,0.18,375,0,0,0,0,0,0,31,6,4,3,41,416,187,187,0,0,990.5,965.7,0.18,0.05,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,80.8,13574
1994,21,1995-02-18,499,31,6,4,3,41,85,0.17,414,0,0,0,0,0,0,31,6,4,3,41,455,207,207,0,0,990.5,965.8,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15023
1994,22,1995-02-25,550,33,6,4,3,46,94,0.17,455,0,0,0,0,0,0,33,6,4,3,46,500,227,227,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.0,16460
1994,23,1995-03-04,599,36,8,6,4,53,107,0.18,492,0,0,0,0,0,0,36,8,6,4,53,542,246,246,0,0,990.5,966.3,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.5,17550
1994,24,1995-03-11,686,36,8,6,4,53,107,0.16,579,0,0,0,0,0,0,36,8,6,4,53,629,206,206,195,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.5,42.5,40.2,0.0,119.5,20083
1994,25,1995-03-18,804,36,8,6,4,53,107,0.13,697,0,0,0,0,0,0,36,8,6,4,53,747,232,232,232,0,990.5,967.1,0.35,0.14,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.8,23816
1994,26,1995-03-25,967,36,8,6,4,53,107,0.11,860,0,0,0,0,0,0,36,8,6,4,53,910,233,233,233,222,990.5,967.8,0.49,0.24,989.8,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,43.0,167.5,28132
1994,27,1995-04-01,1184,40,10,8,5,62,125,0.11,1058,0,0,0,0,0,0,40,10,8,5,62,1116,264,264,264,264,990.5,968.5,0.72,0.43,989.4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,194.2,32623
1994,28,1995-04-08,1245,42,10,9,7,67,138,0.11,1099,8,2,0,0,0,4,45,11,9,8,71,1165,274,274,274,274,990.5,968.7,0.79,0.48,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,49.3,49.3,49.3,49.3,197.1,33108
1994,29,1995-04-15,1220,44,10,9,9,70,144,0.12,1075,0,0,0,0,0,0,44,10,9,9,70,1140,268,268,268,268,990.5,968.6,0.75,0.45,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,196.2,32968
1994,30,1995-04-22,1156,40,10,8,5,62,125,0.11,1031,0,0,0,0,0,0,40,10,8,5,62,1089,257,257,257,257,990.5,968.4,0.68,0.39,989.4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,191.7,32203
1994,31,1995-04-29,1068,41,9,8,5,76,140,0.13,927,0,0,0,0,0,0,41,9,8,5,76,986,231,231,231,231,990.5,968.1,0.56,0.29,989.6,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29782
1994,32,1995-05-06,959,42,9,8,6,82,147,0.15,812,0,0,0,0,0,0,42,9,8,6,82,871,240,240,240,211,990.5,967.7,0.45,0.2,989.8,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,40.9,158.5,26625
1994,33,1995-05-13,799,42,9,8,6,82,147,0.19,652,0,0,0,0,0,0,42,9,8,6,82,711,230,230,223,0,990.5,967.1,0.33,0.13,990.0,22.6,22.6,22.5,0.0,0.94,0.94,0.94,0.0,46.8,46.8,45.1,0.0,132.4,22236
1994,34,1995-05-20,562,42,9,8,6,82,147,0.26,415,0,0,0,0,0,0,42,9,8,6,82,474,207,207,0,0,990.5,966.1,0.2,0.05,990.2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14830
1994,35,1995-05-27,434,41,9,7,5,75,139,0.32,295,0,0,0,0,0,0,41,9,7,5,75,353,167,149,0,0,990.5,965.6,0.16,0.03,990.3,24.5,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.2,32.0,0.0,0.0,63.6,10686
1994,36,1995-06-03,368,39,9,7,5,59,119,0.32,249,0,0,0,0,0,0,39,9,7,5,59,304,249,0,0,0,990.5,965.2,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9406
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8062
1994,38,1995-06-17,304,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6941
1994,39,1995-06-24,278,39,9,7,5,59,119,0.43,159,0,0,0,0,0,0,39,9,7,5,59,214,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5969
1994,40,1995-07-01,263,37,8,6,4,53,108,0.41,155,0,0,0,0,0,0,37,8,6,4,53,206,155,0,0,0,990.5,964.8,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5831
1994,41,1995-07-08,252,37,8,6,4,53,108,0.43,144,0,0,0,0,0,0,37,8,6,4,53,195,144,0,0,0,990.5,964.7,0.11,0.0,990.4,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
1994,42,1995-07-15,240,37,8,6,4,53,108,0.45,132,0,0,0,0,0,0,37,8,6,4,53,183,132,0,0,0,990.5,964.6,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4946
1994,43,1995-07-22,232,37,8,6,4,53,108,0.46,124,0,0,0,0,0,0,37,8,6,4,53,175,124,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4652
1994,44,1995-07-29,221,35,7,5,3,47,99,0.45,121,0,0,0,0,0,0,35,7,5,3,47,169,121,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4536
1994,45,1995-08-05,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4350
1994,46,1995-08-12,204,34,7,5,3,44,93,0.45,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4113
1994,47,1995-08-19,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3683
1994,48,1995-08-26,177,33,6,4,2,42,90,0.51,87,0,0,0,0,0,0,33,6,4,2,42,132,87,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.6,0.0,0.0,0.0,18.6,3128
1994,49,1995-09-02,166,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.5,964.5,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3403
1994,50,1995-09-09,159,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.6,0.0,0.0,0.0,18.6,3126
1994,51,1995-09-16,144,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.85,0.0,0.0,0.0,15.0,0.0,0.0,0.0,15.0,2520
1994,52,1995-09-23,138,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.2,0.0,0.0,0.0,13.2,2221
1994,53,1995-09-30,137,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.1,0.0,0.0,0.0,13.1,313
1995,1,1995-10-01,137,24,4,2,2,20,52,0.38,85,0,0,0,0,0,0,24,4,2,2,20,115,85,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.2,0.0,0.0,0.0,18.2,3053
1995,2,1995-10-08,141,24,4,2,2,20,52,0.37,89,0,0,0,0,0,0,24,4,2,2,20,119,89,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,3209
1995,3,1995-10-15,142,24,4,2,2,20,52,0.36,90,0,0,0,0,0,0,24,4,2,2,20,120,90,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3249
1995,4,1995-10-22,139,24,4,2,2,20,52,0.37,87,0,0,0,0,0,0,24,4,2,2,20,117,87,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3116
1995,5,1995-10-29,137,23,4,2,2,19,50,0.37,86,0,0,0,0,0,0,23,4,2,2,19,116,86,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3096
1995,6,1995-11-05,138,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3155
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3484
1995,8,1995-11-19,164,23,4,2,2,19,50,0.31,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4220
1995,9,1995-11-26,198,23,4,2,2,20,52,0.27,146,0,0,0,0,0,0,23,4,2,2,20,176,146,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5534
1995,10,1995-12-03,221,26,4,3,2,24,59,0.27,162,0,0,0,0,0,0,26,4,3,2,24,195,162,0,0,0,990.5,964.5,0.11,0.01,990.4,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6141
1995,11,1995-12-10,238,26,4,3,2,24,59,0.25,179,0,0,0,0,0,0,26,4,3,2,24,212,179,0,0,0,990.5,964.6,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6808
1995,12,1995-12-17,239,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.5,964.6,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6843
1995,13,1995-12-24,251,26,4,3,2,24,59,0.24,192,0,0,0,0,0,0,26,4,3,2,24,225,192,0,0,0,990.5,964.7,0.12,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7288
1995,14,1995-12-31,279,28,4,3,2,31,71,0.25,208,0,0,0,0,0,0,28,4,3,2,31,245,208,0,0,0,990.5,964.8,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7892
1995,15,1996-01-07,340,29,5,4,2,33,73,0.22,267,0,0,0,0,0,0,29,5,4,2,33,305,203,150,0,0,990.5,965.1,0.14,0.02,990.3,24.9,24.9,0.0,0.0,0.93,0.92,0.0,0.0,45.5,32.6,0.0,0.0,59.5,9994
1995,16,1996-01-14,420,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.5,965.5,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12659
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.5,965.4,0.17,0.04,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12107
1995,18,1996-01-28,408,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,369,164,164,0,0,990.5,965.4,0.16,0.04,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.3,11970
1995,19,1996-02-04,420,31,6,4,3,41,85,0.2,335,0,0,0,0,0,0,31,6,4,3,41,376,167,167,0,0,990.5,965.5,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12135
1995,20,1996-02-11,457,31,6,4,3,41,85,0.19,372,0,0,0,0,0,0,31,6,4,3,41,413,186,186,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13503
1995,21,1996-02-18,482,31,6,4,3,41,85,0.18,397,0,0,0,0,0,0,31,6,4,3,41,438,198,198,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14352
1995,22,1996-02-25,503,32,6,4,3,44,91,0.18,412,0,0,0,0,0,0,32,6,4,3,44,455,206,206,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,88.9,14936
1995,23,1996-03-03,551,36,8,6,4,53,107,0.19,444,0,0,0,0,0,0,36,8,6,4,53,494,222,222,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.6,16055
1995,24,1996-03-10,578,36,8,6,4,53,107,0.18,471,0,0,0,0,0,0,36,8,6,4,53,521,235,235,0,0,990.5,966.2,0.22,0.06,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,100.7,16921
1995,25,1996-03-17,614,36,8,6,4,53,107,0.17,507,0,0,0,0,0,0,36,8,6,4,53,557,253,253,0,0,990.5,966.4,0.24,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,107.6,18074
1995,26,1996-03-24,664,36,8,6,4,53,107,0.16,557,0,0,0,0,0,0,36,8,6,4,53,607,211,211,188,0,990.5,966.6,0.27,0.09,990.1,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,44.0,44.0,38.9,0.0,115.8,19458
1995,27,1996-03-31,715,39,9,7,4,60,122,0.17,593,0,0,0,0,0,0,39,9,7,4,60,650,197,197,197,0,990.5,966.8,0.29,0.11,990.1,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,121.1,20342
1995,28,1996-04-07,751,40,10,8,5,62,125,0.17,626,0,0,0,0,0,0,40,10,8,5,62,684,208,208,208,0,990.5,966.9,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,127.5,21426
1995,29,1996-04-14,791,40,10,8,5,62,125,0.16,666,0,0,0,0,0,0,40,10,8,5,62,724,222,222,222,0,990.5,967.1,0.34,0.13,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22874
1995,30,1996-04-21,823,40,10,8,5,62,125,0.15,698,0,0,0,0,0,0,40,10,8,5,62,756,232,232,232,0,990.5,967.2,0.36,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.6,23785
1995,31,1996-04-28,842,41,9,8,5,73,137,0.16,705,0,0,0,0,0,0,41,9,8,5,73,763,235,235,235,0,990.5,967.3,0.36,0.14,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.4,23917
1995,32,1996-05-05,824,42,9,8,6,82,147,0.18,677,0,0,0,0,0,0,42,9,8,6,82,736,225,225,225,0,990.5,967.2,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.5,23093
1995,33,1996-05-12,763,42,9,8,6,82,147,0.19,616,0,0,0,0,0,0,42,9,8,6,82,675,205,205,205,0,990.5,967.0,0.31,0.11,990.1,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,125.3,21053
1995,34,1996-05-19,624,42,9,8,6,82,147,0.24,477,0,0,0,0,0,0,42,9,8,6,82,536,238,238,0,0,990.5,966.4,0.23,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,101.0,16976
1995,35,1996-05-26,482,41,9,7,5,78,143,0.3,339,0,0,0,0,0,0,41,9,7,5,78,398,169,169,0,0,990.5,965.8,0.17,0.04,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12178
1995,36,1996-06-02,402,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,199,146,0,0,990.5,965.4,0.15,0.03,990.3,24.6,24.7,0.0,0.0,0.93,0.92,0.0,0.0,43.9,31.6,0.0,0.0,61.9,10399
1995,37,1996-06-09,355,39,9,7,5,59,119,0.34,236,0,0,0,0,0,0,39,9,7,5,59,291,236,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8913
1995,38,1996-06-16,322,39,9,7,5,59,119,0.37,203,0,0,0,0,0,0,39,9,7,5,59,258,203,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7664
1995,39,1996-06-23,297,39,9,7,5,59,119,0.4,178,0,0,0,0,0,0,39,9,7,5,59,233,178,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6690
1995,40,1996-06-30,276,37,8,6,4,53,109,0.4,166,0,0,0,0,0,0,37,8,6,4,53,218,166,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6234
1995,41,1996-07-07,263,37,8,6,4,53,108,0.41,155,0,0,0,0,0,0,37,8,6,4,53,206,155,0,0,0,990.5,964.8,0.11,0.01,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5824
1995,42,1996-07-14,255,37,8,6,4,53,108,0.42,147,0,0,0,0,0,0,37,8,6,4,53,198,147,0,0,0,990.5,964.7,0.11,0.0,990.4,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5500
1995,43,1996-07-21,241,37,8,6,4,53,108,0.45,133,0,0,0,0,0,0,37,8,6,4,53,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4992
1995,44,1996-07-28,231,35,7,5,3,49,101,0.44,129,0,0,0,0,0,0,35,7,5,3,49,178,129,0,0,0,990.5,964.6,0.1,0.0,990.4,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4850
1995,45,1996-08-04,218,34,7,5,3,44,93,0.43,125,0,0,0,0,0,0,34,7,5,3,44,171,125,0,0,0,990.5,964.5,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4704
1995,46,1996-08-11,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.5,964.5,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4319
1995,47,1996-08-18,198,34,7,5,3,44,93,0.47,105,0,0,0,0,0,0,34,7,5,3,44,151,105,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3828
1995,48,1996-08-25,187,34,7,5,3,44,93,0.5,94,0,0,0,0,0,0,34,7,5,3,44,140,94,0,0,0,990.5,964.4,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3409
1995,49,1996-09-01,174,30,6,4,2,30,72,0.41,102,0,0,0,0,0,0,30,6,4,2,30,142,102,0,0,0,990.5,964.5,0.09,0.0,990.4,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3737
1995,50,1996-09-08,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,19.2,3230
1995,51,1996-09-15,158,30,6,4,2,30,72,0.46,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.3,0.0,0.0,0.0,18.3,3066
1995,52,1996-09-22,141,30,6,4,2,30,72,0.51,69,0,0,0,0,0,0,30,6,4,2,30,109,69,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.2,0.0,0.0,0.0,14.2,2393
1995,53,1996-09-29,137,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.1,0.0,0.0,0.0,13.1,630
1996,1,1996-10-01,137,24,4,2,2,20,52,0.38,85,0,0,0,0,0,0,24,4,2,2,20,115,85,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3037
1996,2,1996-10-08,138,24,4,2,2,20,52,0.38,86,0,0,0,0,0,0,24,4,2,2,20,116,86,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3082
1996,3,1996-10-15,147,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3431
1996,4,1996-10-22,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3479
1996,5,1996-10-29,147,23,4,2,2,19,50,0.35,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.5,964.5,0.08,0.0,990.4,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3480
1996,6,1996-11-05,153,23,4,2,2,19,50,0.33,103,0,0,0,0,0,0,23,4,2,2,19,132,103,0,0,0,990.5,964.5,0.08,0.0,990.4,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3741
1996,7,1996-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.5,964.5,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4277
1996,8,1996-11-19,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.5,964.4,0.09,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4778
1996,9,1996-11-26,186,23,4,2,2,20,52,0.28,134,0,0,0,0,0,0,23,4,2,2,20,164,134,0,0,0,990.5,964.4,0.1,0.0,990.4,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5042
1996,10,1996-12-03,196,26,4,3,2,24,59,0.3,137,0,0,0,0,0,0,26,4,3,2,24,170,137,0,0,0,990.5,964.4,0.1,0.0,990.4,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5164
