WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,45,1929-08-05,276,34,7,5,3,44,93,0.34,183,0,0,0,0,0,0,34,7,5,3,44,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6799
1928,46,1929-08-12,266,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6437
1928,47,1929-08-19,258,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6131
1928,48,1929-08-26,242,33,6,4,2,42,90,0.37,152,0,0,0,0,0,0,33,6,4,2,42,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5641
1928,49,1929-09-02,235,30,6,4,2,30,72,0.31,163,0,0,0,0,0,0,30,6,4,2,30,203,163,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6102
1928,50,1929-09-09,224,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5669
1928,51,1929-09-16,209,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5101
1928,52,1929-09-23,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4883
1928,53,1929-09-30,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,678
1929,1,1929-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4624
1929,2,1929-10-08,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4207
1929,3,1929-10-15,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4292
1929,4,1929-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4627
1929,5,1929-10-29,204,29,4,2,2,31,69,0.34,134,0,0,0,0,0,0,29,4,2,2,31,171,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5000
1929,6,1929-11-05,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5287
1929,7,1929-11-12,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6221
1929,8,1929-11-19,250,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,206,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6149
1929,9,1929-11-26,263,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,217,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6525
1929,10,1929-12-03,415,31,5,3,2,36,77,0.19,338,0,0,0,0,0,0,31,5,3,2,36,377,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12174
1929,11,1929-12-10,501,40,6,4,2,57,112,0.22,389,0,0,0,0,0,0,40,6,4,2,57,441,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13865
1929,12,1929-12-17,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.9,12577
1929,13,1929-12-24,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12666
1929,14,1929-12-31,504,41,6,4,3,65,119,0.24,384,0,0,0,0,0,0,41,6,4,3,65,436,192,192,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13745
1929,15,1930-01-07,568,41,6,4,3,66,120,0.21,448,0,0,0,0,0,0,41,6,4,3,66,499,224,224,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.2,15821
1929,16,1930-01-14,629,41,6,4,3,66,120,0.19,509,0,0,0,0,0,0,41,6,4,3,66,560,216,216,178,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,44.8,44.8,36.2,0.0,105.2,17672
1929,17,1930-01-21,647,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.2,18013
1929,18,1930-01-28,667,38,6,4,3,60,113,0.17,554,0,0,0,0,0,0,38,6,4,3,60,603,184,184,184,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,112.0,18809
1929,19,1930-02-04,683,36,6,5,4,54,105,0.15,578,0,0,0,0,0,0,36,6,5,4,54,625,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19791
1929,20,1930-02-11,734,36,6,5,4,54,105,0.14,629,0,0,0,0,0,0,36,6,5,4,54,676,209,209,209,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21440
1929,21,1930-02-18,771,36,6,5,4,54,105,0.14,666,0,0,0,0,0,0,36,6,5,4,54,713,222,222,222,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22461
1929,22,1930-02-25,846,38,6,5,4,59,115,0.14,731,0,0,0,0,0,0,38,6,5,4,59,782,217,217,217,187,990.0,967.3,0.37,0.16,989.5,21.8,21.8,21.8,21.9,0.94,0.94,0.94,0.93,42.5,42.5,42.5,36.2,143.1,24042
1929,23,1930-03-04,898,41,8,7,6,67,129,0.14,769,0,0,0,0,0,0,41,8,7,6,67,825,192,192,192,192,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25219
1929,24,1930-03-11,916,41,8,7,6,67,129,0.14,787,0,0,0,0,0,0,41,8,7,6,67,843,196,196,196,196,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.4,25765
1929,25,1930-03-18,928,38,8,6,4,59,116,0.13,812,0,0,0,0,0,0,38,8,6,4,59,864,203,203,203,203,990.0,967.6,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.4,26439
1929,26,1930-03-25,972,36,8,6,4,53,107,0.11,865,0,0,0,0,0,0,36,8,6,4,53,915,216,216,216,216,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.4,27786
1929,27,1930-04-01,1024,40,10,8,5,62,125,0.12,899,0,0,0,0,0,0,40,10,8,5,62,957,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28482
1929,28,1930-04-08,1044,40,10,8,5,62,125,0.12,919,0,0,0,0,0,0,40,10,8,5,62,977,229,229,229,229,990.0,968.0,0.55,0.29,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.4,28962
1929,29,1930-04-15,1100,40,10,8,5,62,125,0.11,973,2,0,0,0,0,1,40,10,8,5,63,1032,243,243,243,243,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.1,30094
1929,30,1930-04-22,1161,40,10,8,5,62,125,0.11,990,46,14,3,2,1,23,54,13,10,6,85,1069,247,247,247,247,990.0,968.4,0.65,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29964
1929,31,1930-04-29,1237,41,9,8,5,76,140,0.11,990,106,31,6,6,4,57,72,16,14,10,134,1093,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29592
1929,32,1930-05-06,1525,43,9,8,7,91,159,0.1,990,375,56,8,15,16,278,99,18,23,24,369,1131,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28181
1929,33,1930-05-13,2047,47,10,10,10,115,192,0.09,990,865,53,8,15,45,744,100,18,25,55,859,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25660
1929,34,1930-05-20,2120,53,12,12,16,169,264,0.12,990,866,46,5,12,52,750,100,18,25,68,919,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.8,25342
1929,35,1930-05-27,1900,54,12,12,15,161,257,0.14,990,652,45,5,12,40,549,100,18,25,56,710,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26333
1929,36,1930-06-03,1680,53,12,12,13,120,210,0.13,990,480,47,6,13,29,385,100,18,25,42,505,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27428
1929,37,1930-06-10,1433,60,12,13,15,148,250,0.18,990,193,32,5,8,12,134,93,17,22,27,282,1122,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28638
1929,38,1930-06-17,1153,62,12,14,16,153,257,0.22,887,8,2,0,0,0,5,64,12,14,16,158,978,221,221,221,221,990.0,968.4,0.56,0.26,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.7,27337
1929,39,1930-06-24,995,62,12,14,16,153,257,0.26,738,0,0,0,0,0,0,62,12,14,16,153,826,210,210,210,187,990.0,967.9,0.41,0.16,989.4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,35.3,140.0,23517
1929,40,1930-07-01,916,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,229,229,229,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.6,22451
1929,41,1930-07-08,670,58,11,11,11,136,227,0.34,443,0,0,0,0,0,0,58,11,11,11,136,523,209,209,168,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,43.1,43.1,33.8,0.0,91.0,15288
1929,42,1930-07-15,532,56,10,10,10,132,221,0.42,310,0,0,0,0,0,0,56,10,10,10,132,389,155,155,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10874
1929,43,1930-07-22,491,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.7,10700
1929,44,1930-07-29,465,48,8,7,6,97,168,0.36,297,0,0,0,0,0,0,48,8,7,6,97,361,148,148,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10494
1929,45,1930-08-05,434,47,8,6,5,89,155,0.36,279,0,0,0,0,0,0,47,8,6,5,89,340,139,139,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9926
1929,46,1930-08-12,402,47,8,6,5,89,155,0.39,247,0,0,0,0,0,0,47,8,6,5,89,308,191,129,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,41.6,27.3,0.0,0.0,53.3,8953
1929,47,1930-08-19,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8247
1929,48,1930-08-26,349,46,7,5,4,85,149,0.43,200,0,0,0,0,0,0,46,7,5,4,85,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7404
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7606
1929,50,1930-09-09,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6294
1929,51,1930-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5730
1929,52,1930-09-23,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5435
1929,53,1930-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,740
1930,1,1930-10-01,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5428
1930,2,1930-10-08,244,41,6,4,3,56,110,0.45,134,0,0,0,0,0,0,41,6,4,3,56,185,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4944
1930,3,1930-10-15,239,40,5,3,2,55,108,0.45,130,0,0,0,0,0,0,40,5,3,2,55,181,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4796
1930,4,1930-10-22,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4929
1930,5,1930-10-29,221,36,5,3,2,48,94,0.43,126,0,0,0,0,0,0,36,5,3,2,48,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4651
1930,6,1930-11-05,207,35,4,2,2,44,89,0.43,118,0,0,0,0,0,0,35,4,2,2,44,160,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
1930,7,1930-11-12,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5513
1930,8,1930-11-19,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6041
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,182,0,0,0,0,0,0,29,4,2,2,31,218,182,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
1930,10,1930-12-03,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,193,124,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.1,26.6,0.0,0.0,46.9,7883
1930,11,1930-12-10,370,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10522
1930,12,1930-12-17,380,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10877
1930,13,1930-12-24,398,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11576
1930,14,1930-12-31,455,33,5,3,2,43,89,0.2,366,0,0,0,0,0,0,33,5,3,2,43,409,183,183,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13145
1930,15,1931-01-07,485,34,5,4,3,45,91,0.19,394,0,0,0,0,0,0,34,5,4,3,45,437,197,197,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.5,14195
1930,16,1931-01-14,509,34,5,4,3,45,91,0.18,418,0,0,0,0,0,0,34,5,4,3,45,461,209,209,0,0,990.0,965.9,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.1,14964
1930,17,1931-01-21,576,34,5,4,3,45,91,0.16,485,0,0,0,0,0,0,34,5,4,3,45,528,206,206,169,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,43.2,43.2,34.8,0.0,101.4,17031
1930,18,1931-01-28,588,34,5,4,3,48,97,0.17,491,0,0,0,0,0,0,34,5,4,3,48,535,221,221,168,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,46.4,46.4,34.6,0.0,102.7,17248
1930,19,1931-02-04,602,36,6,5,4,54,105,0.17,497,0,0,0,0,0,0,36,6,5,4,54,544,224,224,169,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.1,0.0,0.94,0.94,0.93,0.0,46.9,46.9,34.8,0.0,103.6,17410
1930,20,1931-02-11,685,31,6,4,3,41,85,0.12,600,0,0,0,0,0,0,31,6,4,3,41,641,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.7,20609
1930,21,1931-02-18,745,33,6,4,3,48,96,0.13,649,0,0,0,0,0,0,33,6,4,3,48,693,216,216,216,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.1,22022
1930,22,1931-02-25,803,38,6,5,4,59,115,0.14,688,0,0,0,0,0,0,38,6,5,4,59,739,229,229,229,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.1,23031
1930,23,1931-03-04,869,41,8,7,6,67,129,0.15,740,0,0,0,0,0,0,41,8,7,6,67,796,219,219,219,190,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,37.2,145.0,24361
1930,24,1931-03-11,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,207,207,207,207,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.6,26809
1930,25,1931-03-18,1109,41,8,7,6,67,129,0.12,955,24,7,1,1,1,12,48,9,8,7,79,1022,238,238,238,238,990.0,968.2,0.6,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29496
1930,26,1931-03-25,1577,41,8,7,6,67,129,0.08,990,458,55,9,14,21,357,96,17,21,27,424,1125,247,247,247,247,990.0,969.7,0.73,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27926
1930,27,1931-04-01,2496,45,11,10,10,72,148,0.06,990,1358,55,7,15,70,1211,100,18,25,80,1283,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.9,23841
1930,28,1931-04-08,2788,50,12,12,15,97,187,0.07,990,1610,49,5,12,64,1477,100,18,25,80,1575,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.8,22647
1930,29,1931-04-15,2979,54,13,14,19,117,217,0.07,990,1772,46,5,10,61,1649,100,18,25,80,1766,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,130.1,21852
1930,30,1931-04-22,3180,54,13,14,19,117,217,0.07,990,1973,46,5,11,61,1850,100,18,25,80,1967,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.2,21033
1930,31,1931-04-29,3312,61,13,16,21,177,291,0.09,990,2031,38,4,8,58,1922,100,18,25,80,2099,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.2,20530
1930,32,1931-05-06,3080,65,14,17,23,202,321,0.1,990,1769,35,4,8,57,1665,100,18,25,80,1867,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.6,21437
1930,33,1931-05-13,2698,65,14,17,23,202,321,0.12,990,1387,34,3,8,57,1283,100,18,25,80,1485,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.0,23017
1930,34,1931-05-20,2264,65,14,17,23,202,321,0.14,990,953,35,4,8,57,849,100,18,25,80,1051,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24769
1930,35,1931-05-27,1972,64,13,16,21,188,302,0.15,990,679,35,4,8,47,583,100,18,25,68,771,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25988
1930,36,1931-06-03,1658,62,12,14,16,153,257,0.16,990,411,38,6,11,25,330,100,18,25,41,483,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27538
1930,37,1931-06-10,1430,62,12,14,16,153,257,0.18,990,183,34,5,8,11,123,96,17,22,27,276,1126,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28649
1930,38,1931-06-17,1214,62,12,14,16,153,257,0.21,942,14,3,0,0,0,8,65,12,14,16,161,1035,235,235,235,235,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.8,28690
1930,39,1931-06-24,1033,62,12,14,16,153,257,0.25,776,0,0,0,0,0,0,62,12,14,16,153,864,210,210,210,202,990.0,968.0,0.45,0.18,989.4,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,40.0,40.0,40.0,38.1,147.2,24729
1930,40,1931-07-01,831,58,11,11,11,136,227,0.27,604,0,0,0,0,0,0,58,11,11,11,136,684,201,201,201,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.3,20048
1930,41,1931-07-08,670,58,11,11,11,136,227,0.34,443,0,0,0,0,0,0,58,11,11,11,136,523,209,209,168,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,43.2,43.2,33.8,0.0,91.1,15311
1930,42,1931-07-15,567,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.7,11884
1930,43,1931-07-22,514,58,11,11,11,136,227,0.44,287,0,0,0,0,0,0,58,11,11,11,136,367,143,143,0,0,990.0,965.9,0.16,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.9,10060
1930,44,1931-07-29,470,51,9,8,7,109,185,0.39,284,0,0,0,0,0,0,51,9,8,7,109,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10009
1930,45,1931-08-05,436,47,8,6,5,89,155,0.36,281,0,0,0,0,0,0,47,8,6,5,89,342,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.3,9966
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,146,129,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,31.1,27.2,0.0,0.0,54.4,9141
1930,47,1931-08-19,371,52,8,7,5,101,175,0.48,195,0,0,0,0,0,0,52,8,7,5,101,263,195,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7169
1930,48,1931-08-26,333,52,8,7,5,101,174,0.52,158,0,0,0,0,0,0,52,8,7,5,101,226,158,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5795
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7276
1930,50,1931-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6690
1930,51,1931-09-16,289,41,6,4,3,67,123,0.43,165,0,0,0,0,0,0,41,6,4,3,67,218,165,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6090
1930,52,1931-09-23,266,46,7,6,4,75,138,0.52,128,0,0,0,0,0,0,46,7,6,4,75,187,128,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4680
1930,53,1931-09-30,250,46,7,6,4,75,138,0.55,112,0,0,0,0,0,0,46,7,6,4,75,171,112,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,589
1931,1,1931-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5436
1931,2,1931-10-08,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5251
1931,3,1931-10-15,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5251
1931,4,1931-10-22,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5590
1931,5,1931-10-29,264,38,5,3,2,51,102,0.39,162,0,0,0,0,0,0,38,5,3,2,51,210,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6027
1931,6,1931-11-05,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6937
1931,7,1931-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6628
1931,8,1931-11-19,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8037
1931,9,1931-11-26,379,40,6,4,3,55,109,0.29,270,0,0,0,0,0,0,40,6,4,3,55,321,152,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.8,29.2,0.0,0.0,57.8,9718
1931,10,1931-12-03,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.9,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14307
1931,11,1931-12-10,599,43,7,5,3,63,124,0.21,474,0,0,0,0,0,0,43,7,5,3,63,532,237,237,0,0,990.0,966.3,0.23,0.06,989.7,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,49.9,49.9,0.0,0.0,99.8,16769
1931,12,1931-12-17,612,44,8,6,4,64,126,0.21,486,0,0,0,0,0,0,44,8,6,4,64,544,219,219,169,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,45.7,45.7,34.5,0.0,101.2,17008
1931,13,1931-12-24,639,44,8,6,4,64,126,0.2,513,0,0,0,0,0,0,44,8,6,4,64,571,171,171,171,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,34.9,34.9,34.9,0.0,104.6,17565
1931,14,1931-12-31,653,45,7,6,4,74,137,0.21,516,0,0,0,0,0,0,45,7,6,4,74,575,172,172,172,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,35.0,35.0,35.0,0.0,104.9,17625
1931,15,1932-01-07,764,46,7,6,4,76,139,0.18,625,0,0,0,0,0,0,46,7,6,4,76,684,208,208,208,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.2,21032
1931,16,1932-01-14,882,46,7,6,4,76,139,0.16,743,0,0,0,0,0,0,46,7,6,4,76,802,211,211,211,190,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,41.2,41.2,41.2,36.8,144.7,24311
1931,17,1932-01-21,945,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,201,201,201,201,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.8,26175
1931,18,1932-01-28,959,47,7,6,4,83,148,0.15,811,0,0,0,0,0,0,47,7,6,4,83,872,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.2,26249
1931,19,1932-02-04,1003,49,8,7,5,93,162,0.16,841,0,0,0,0,0,0,49,8,7,5,93,905,210,210,210,210,990.0,967.9,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.2,26919
1931,20,1932-02-11,1054,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,968.1,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28147
1931,21,1932-02-18,1128,45,7,5,4,84,147,0.13,967,13,4,0,0,0,7,49,8,6,4,92,1031,241,241,241,241,990.0,968.3,0.61,0.32,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.8,29694
1931,22,1932-02-25,1291,44,7,6,5,86,150,0.12,990,150,41,7,6,5,89,86,14,12,11,176,1103,247,247,247,247,990.0,968.8,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.6,29329
1931,23,1932-03-03,1835,49,9,9,9,107,183,0.1,990,662,51,9,15,32,554,100,18,24,41,661,1132,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.0,26714
1931,24,1932-03-10,2855,49,9,9,9,107,183,0.07,990,1682,50,8,16,68,1538,100,18,25,77,1645,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.2,22383
1931,25,1932-03-17,3699,53,9,10,10,122,207,0.06,990,2502,46,8,14,69,2363,100,18,25,80,2486,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.4,28.4,28.4,28.4,113.6,19085
1931,26,1932-03-24,3748,59,11,12,13,144,239,0.06,990,2519,41,7,12,67,2391,100,18,25,80,2535,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.1,28.1,28.1,28.1,112.5,18901
1931,27,1932-03-31,3558,68,13,17,23,164,287,0.08,990,2281,31,4,7,56,2180,100,18,25,80,2345,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.2,29.2,29.2,29.2,116.8,19614
1931,28,1932-04-07,3287,70,14,18,25,168,295,0.09,990,2002,29,4,7,55,1906,100,18,25,80,2074,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,122.8,20624
1931,29,1932-04-14,2972,70,14,18,25,168,295,0.1,990,1687,30,4,7,55,1591,100,18,25,80,1759,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.2,21881
1931,30,1932-04-21,2518,54,13,14,19,117,217,0.09,990,1311,46,5,11,61,1188,100,18,25,80,1305,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.4,23754
1931,31,1932-04-28,2200,54,13,13,17,151,250,0.11,990,959,45,5,11,56,841,100,18,25,74,993,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,149.0,25026
1931,32,1932-05-05,1947,53,12,12,16,169,264,0.14,990,693,46,5,12,41,588,100,18,25,57,757,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.4,26099
1931,33,1932-05-12,1726,47,10,10,10,115,192,0.11,990,544,53,8,15,28,440,100,18,25,38,555,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27200
1931,34,1932-05-19,1493,47,10,10,10,115,192,0.13,990,311,53,8,14,16,219,100,18,24,26,334,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.7,28340
1931,35,1932-05-26,1333,46,10,9,9,111,187,0.14,990,156,38,7,8,8,94,84,17,18,18,205,1110,247,247,247,247,990.0,968.9,0.71,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.4,29128
1931,36,1932-06-02,1195,45,10,9,9,88,161,0.13,989,45,12,2,2,2,24,57,12,11,11,112,1071,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29850
1931,37,1932-06-09,1084,45,10,9,9,88,161,0.15,923,0,0,0,0,0,0,45,10,9,9,88,987,230,230,230,230,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28882
1931,38,1932-06-16,906,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,211,211,211,193,990.0,967.5,0.4,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,41.1,41.1,41.1,37.4,144.7,24305
1931,39,1932-06-23,746,45,10,9,9,88,161,0.22,585,0,0,0,0,0,0,45,10,9,9,88,649,195,195,195,0,990.0,966.9,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,117.4,19716
1931,40,1932-06-30,635,49,10,9,9,105,182,0.29,453,0,0,0,0,0,0,49,10,9,9,105,521,214,214,168,0,990.0,966.4,0.22,0.06,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,44.5,44.5,34.2,0.0,93.9,15782
1931,41,1932-07-07,560,50,10,9,9,108,186,0.33,374,0,0,0,0,0,0,50,10,9,9,108,443,187,187,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13170
1931,42,1932-07-14,501,50,10,9,9,108,186,0.37,315,0,0,0,0,0,0,50,10,9,9,108,384,157,157,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.1,11104
1931,43,1932-07-21,453,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,133,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.1,9433
1931,44,1932-07-28,426,48,9,7,7,99,172,0.4,254,0,0,0,0,0,0,48,9,7,7,99,319,179,131,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.92,0.0,0.0,38.5,27.6,0.0,0.0,54.3,9122
1931,45,1932-08-04,399,47,8,6,5,89,155,0.39,244,0,0,0,0,0,0,47,8,6,5,89,305,208,126,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,45.4,26.5,0.0,0.0,52.9,8894
1931,46,1932-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8265
1931,47,1932-08-18,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7387
1931,48,1932-08-25,330,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6454
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7146
1931,50,1932-09-08,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6386
1931,51,1932-09-15,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5740
1931,52,1932-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
1931,53,1932-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,1458
1932,1,1932-10-01,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5532
1932,2,1932-10-08,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4858
1932,3,1932-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4385
1932,4,1932-10-22,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3968
1932,5,1932-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3877
1932,6,1932-11-05,200,35,4,2,2,44,89,0.44,111,0,0,0,0,0,0,35,4,2,2,44,154,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4089
1932,7,1932-11-12,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5139
1932,8,1932-11-19,245,29,4,2,2,30,67,0.27,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6690
1932,9,1932-11-26,269,31,4,2,2,36,77,0.29,192,0,0,0,0,0,0,31,4,2,2,36,230,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7202
1932,10,1932-12-03,271,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6208
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,209,126,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,46.6,27.1,0.0,0.0,50.4,8474
1932,12,1932-12-17,372,31,5,3,2,36,77,0.21,295,0,0,0,0,0,0,31,5,3,2,36,334,147,147,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10612
1932,13,1932-12-24,424,31,5,3,2,36,77,0.18,347,0,0,0,0,0,0,31,5,3,2,36,386,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12480
1932,14,1932-12-31,489,39,5,3,2,61,113,0.23,375,0,0,0,0,0,0,39,5,3,2,61,424,187,187,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13407
1932,15,1933-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,96.0,16128
1932,16,1933-01-14,664,41,6,4,3,66,120,0.18,544,0,0,0,0,0,0,41,6,4,3,66,595,204,204,189,0,990.0,966.6,0.26,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,42.0,42.0,38.6,0.0,111.7,18760
1932,17,1933-01-21,719,41,6,4,3,66,120,0.17,599,0,0,0,0,0,0,41,6,4,3,66,650,199,199,199,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.8,20460
1932,18,1933-01-28,716,41,6,4,3,71,127,0.18,588,0,0,0,0,0,0,41,6,4,3,71,641,196,196,196,0,990.0,966.8,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.0,40.0,40.0,0.0,120.1,20173
1932,19,1933-02-04,753,43,7,5,4,78,137,0.18,616,0,0,0,0,0,0,43,7,5,4,78,671,205,205,205,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20931
1932,20,1933-02-11,796,36,6,5,4,54,105,0.13,691,0,0,0,0,0,0,36,6,5,4,54,738,230,230,230,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.7,23139
1932,21,1933-02-18,880,36,6,5,4,54,105,0.12,775,0,0,0,0,0,0,36,6,5,4,54,822,202,202,202,195,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,39.5,39.5,39.5,38.0,151.1,25391
1932,22,1933-02-25,946,38,6,5,4,59,115,0.12,831,0,0,0,0,0,0,38,6,5,4,59,881,207,207,207,207,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.2,26915
1932,23,1933-03-04,1014,41,8,7,6,67,129,0.13,885,0,0,0,0,0,0,41,8,7,6,67,941,221,221,221,221,990.0,967.9,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28138
1932,24,1933-03-11,1114,41,8,7,6,67,129,0.12,976,9,2,0,0,0,4,43,8,7,6,71,1036,244,244,244,244,990.0,968.3,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.9,30057
1932,25,1933-03-18,1218,41,8,7,6,67,129,0.11,990,99,31,6,5,4,51,72,14,12,10,118,1088,247,247,247,247,990.0,968.6,0.68,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29682
1932,26,1933-03-25,1376,41,8,7,6,67,129,0.09,990,257,58,10,13,11,163,99,18,20,17,230,1128,247,247,247,247,990.0,969.1,0.74,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28894
1932,27,1933-04-01,1516,45,11,10,10,72,148,0.1,990,378,55,7,15,25,275,100,18,25,35,347,1133,247,247,247,247,990.0,969.5,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.0,28230
1932,28,1933-04-08,1550,45,11,10,10,72,148,0.1,990,412,55,7,15,27,307,100,18,25,37,379,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.0,28064
1932,29,1933-04-15,1467,45,11,10,10,72,148,0.1,990,329,55,7,15,22,229,100,18,25,32,301,1133,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28463
1932,30,1933-04-22,1365,45,11,10,10,72,148,0.11,990,227,53,7,14,15,137,98,18,24,25,209,1130,247,247,247,247,990.0,969.1,0.74,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28944
1932,31,1933-04-29,1210,46,10,10,10,102,179,0.15,986,43,12,2,2,2,22,59,12,12,12,125,1071,246,246,246,246,990.0,968.6,0.66,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29715
1932,32,1933-05-06,1105,45,9,9,8,105,179,0.16,926,0,0,0,0,0,0,45,9,9,8,105,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28882
1932,33,1933-05-13,983,42,9,8,6,82,147,0.15,836,0,0,0,0,0,0,42,9,8,6,82,895,209,209,209,209,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26868
1932,34,1933-05-20,852,42,9,8,6,82,147,0.17,705,0,0,0,0,0,0,42,9,8,6,82,764,207,207,207,191,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.94,40.9,40.9,40.9,37.0,138.6,23289
1932,35,1933-05-27,687,41,9,7,5,75,139,0.2,548,0,0,0,0,0,0,41,9,7,5,75,606,182,182,182,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.0,37.0,37.0,0.0,111.1,18663
1932,36,1933-06-03,545,39,9,7,5,59,119,0.22,426,0,0,0,0,0,0,39,9,7,5,59,481,213,213,0,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15112
1932,37,1933-06-10,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.7,12217
1932,38,1933-06-17,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10960
1932,39,1933-06-24,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,141,141,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10078
1932,40,1933-07-01,375,37,8,6,4,53,108,0.29,267,0,0,0,0,0,0,37,8,6,4,53,318,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9576
1932,41,1933-07-08,341,37,8,6,4,53,108,0.32,233,0,0,0,0,0,0,37,8,6,4,53,284,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8719
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8005
1932,43,1933-07-22,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7337
1932,44,1933-07-29,288,35,7,5,3,47,99,0.35,188,0,0,0,0,0,0,35,7,5,3,47,236,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7063
1932,45,1933-08-05,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6516
1932,46,1933-08-12,245,34,7,5,3,44,93,0.38,152,0,0,0,0,0,0,34,7,5,3,44,198,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5647
1932,47,1933-08-19,229,34,7,5,3,44,93,0.4,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5066
1932,48,1933-08-26,222,33,6,4,2,42,90,0.41,132,0,0,0,0,0,0,33,6,4,2,42,177,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4858
1932,49,1933-09-02,209,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
1932,50,1933-09-09,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4963
1932,51,1933-09-16,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4742
1932,52,1933-09-23,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4534
1932,53,1933-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,604
1933,1,1933-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4942
1933,2,1933-10-08,173,28,4,2,2,27,64,0.37,109,0,0,0,0,0,0,28,4,2,2,27,143,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3986
1933,3,1933-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3429
1933,4,1933-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4094
1933,5,1933-10-29,177,26,4,2,2,25,60,0.34,116,0,0,0,0,0,0,26,4,2,2,25,149,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4303
1933,6,1933-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4657
1933,7,1933-11-12,212,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5427
1933,8,1933-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6127
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,191,0,0,0,0,0,0,29,4,2,2,31,227,191,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7172
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,189,128,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,41.9,27.5,0.0,0.0,53.7,9013
1933,11,1933-12-10,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,324,139,139,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9995
1933,12,1933-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11933
1933,13,1933-12-24,492,38,5,4,3,54,104,0.21,388,0,0,0,0,0,0,38,5,4,3,54,435,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13910
1933,14,1933-12-31,562,40,5,4,3,64,117,0.21,444,0,0,0,0,0,0,40,5,4,3,64,494,222,222,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,93.4,15688
1933,15,1934-01-07,621,41,6,4,3,66,120,0.19,501,0,0,0,0,0,0,41,6,4,3,66,552,201,201,172,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,41.7,41.7,35.2,0.0,103.5,17394
1933,16,1934-01-14,673,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,112.3,18865
1933,17,1934-01-21,730,41,6,4,3,66,120,0.16,610,0,0,0,0,0,0,41,6,4,3,66,661,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,124.0,20831
1933,18,1934-01-28,774,41,6,4,3,71,127,0.16,647,0,0,0,0,0,0,41,6,4,3,71,700,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.1,21850
1933,19,1934-02-04,809,43,7,5,4,78,137,0.17,672,0,0,0,0,0,0,43,7,5,4,78,727,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22485
1933,20,1934-02-11,849,43,7,5,4,78,137,0.16,712,0,0,0,0,0,0,43,7,5,4,78,767,237,237,237,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.3,23577
1933,21,1934-02-18,995,39,6,5,4,64,118,0.12,868,8,2,0,0,0,4,41,6,5,4,68,922,225,225,225,222,990.0,967.8,0.5,0.25,989.2,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,41.8,163.8,27515
1933,22,1934-02-25,1426,41,7,6,6,76,138,0.1,990,297,52,9,12,13,210,94,16,18,19,286,1119,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28663
1933,23,1934-03-04,2187,49,9,9,9,107,183,0.08,990,1014,51,9,16,49,888,100,18,25,58,995,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25113
1933,24,1934-03-11,3141,59,11,12,13,144,239,0.08,990,1912,40,7,13,67,1784,100,18,25,80,1928,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.3,21225
1933,25,1934-03-18,4740,59,11,12,13,144,239,0.05,990,3511,40,7,13,67,3383,100,18,25,80,3527,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,23.3,23.3,23.3,23.3,93.3,15681
1933,26,1934-03-25,5527,59,11,12,13,144,239,0.04,990,4298,41,7,13,67,4170,100,18,25,80,4314,1133,247,247,247,247,990.0,978.3,0.74,0.34,989.0,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,19.9,19.9,19.9,19.9,79.7,13390
1933,27,1934-04-01,4981,84,14,20,27,219,364,0.07,990,3627,16,4,5,53,3549,100,18,25,80,3768,1133,247,247,247,247,990.0,977.5,0.74,0.34,988.9,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,88.2,14825
1933,28,1934-04-08,4310,76,14,18,25,189,324,0.08,990,2996,24,4,6,54,2908,100,18,25,80,3097,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.2,25.2,25.2,25.2,100.9,16949
1933,29,1934-04-15,3766,70,14,18,25,168,295,0.08,990,2481,30,4,7,55,2385,100,18,25,80,2553,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.0,28.0,28.0,28.0,112.1,18834
1933,30,1934-04-22,3289,70,14,18,25,168,295,0.09,990,2004,29,4,7,55,1908,100,18,25,80,2076,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,122.8,20622
1933,31,1934-04-29,2918,66,14,17,23,192,313,0.11,990,1614,33,4,7,56,1513,100,18,25,80,1705,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,32.9,32.9,32.9,32.9,131.6,22106
1933,32,1934-05-06,2634,62,13,15,21,195,308,0.12,990,1336,37,4,9,58,1226,100,18,25,80,1421,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.6,23278
1933,33,1934-05-13,2280,55,13,13,17,178,276,0.12,990,1014,45,4,12,59,893,100,18,25,76,1071,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24706
1933,34,1934-05-20,2015,55,13,13,17,178,276,0.14,990,749,45,5,12,46,641,100,18,25,63,819,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.4,25776
1933,35,1934-05-27,1794,54,12,12,15,161,257,0.14,990,547,45,5,12,33,450,100,18,25,49,611,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26861
