WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,36,1934-06-03,1472,53,12,12,13,120,210,0.14,990,272,46,6,12,16,190,99,18,24,29,310,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.3,28437
1933,37,1934-06-10,1206,53,12,12,13,120,210,0.17,962,34,8,1,1,2,19,61,13,13,15,139,1051,240,240,240,240,990.0,968.5,0.63,0.32,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29156
1933,38,1934-06-17,1023,53,12,12,13,120,210,0.21,813,0,0,0,0,0,0,53,12,12,13,120,890,203,203,203,203,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25934
1933,39,1934-06-24,876,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.13,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.0,22002
1933,40,1934-07-01,668,50,10,9,9,108,186,0.28,482,0,0,0,0,0,0,50,10,9,9,108,551,203,203,179,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,41.6,41.6,35.9,0.0,98.7,16576
1933,41,1934-07-08,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12929
1933,42,1934-07-15,489,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.5,10673
1933,43,1934-07-22,444,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,163,132,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.9,27.7,0.0,0.0,54.7,9181
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,251,0,0,0,0,0,0,48,8,7,6,97,316,177,130,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.92,0.0,0.0,38.2,27.5,0.0,0.0,53.9,9050
1933,45,1934-08-05,395,47,8,6,5,89,155,0.39,240,0,0,0,0,0,0,47,8,6,5,89,301,204,126,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.94,0.91,0.0,0.0,44.6,26.5,0.0,0.0,52.2,8764
1933,46,1934-08-12,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,203,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7496
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6360
1933,48,1934-08-26,310,46,7,5,4,85,149,0.48,160,0,0,0,0,0,0,46,7,5,4,85,220,160,0,0,0,990.0,965.0,0.11,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5917
1933,49,1934-09-02,286,40,6,4,3,65,118,0.41,168,0,0,0,0,0,0,40,6,4,3,65,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6232
1933,50,1934-09-09,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1933,51,1934-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5121
1933,52,1934-09-23,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4783
1933,53,1934-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1934,1,1934-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4858
1934,2,1934-10-08,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4091
1934,3,1934-10-15,191,36,4,3,2,47,93,0.49,98,0,0,0,0,0,0,36,4,3,2,47,142,98,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3548
1934,4,1934-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4261
1934,5,1934-10-29,212,29,4,2,2,31,69,0.33,142,0,0,0,0,0,0,29,4,2,2,31,178,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5298
1934,6,1934-11-05,231,30,4,2,2,32,70,0.3,161,0,0,0,0,0,0,30,4,2,2,32,197,161,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6006
1934,7,1934-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6084
1934,8,1934-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7125
1934,9,1934-11-26,386,37,5,3,2,51,100,0.26,286,0,0,0,0,0,0,37,5,3,2,51,333,175,154,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.2,0.0,0.0,0.93,0.92,0.0,0.0,38.0,32.9,0.0,0.0,61.5,10334
1934,10,1934-12-03,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11166
1934,11,1934-12-10,455,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12026
1934,12,1934-12-17,484,42,7,5,3,61,118,0.24,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.7,13054
1934,13,1934-12-24,534,42,7,5,3,61,118,0.22,416,0,0,0,0,0,0,42,7,5,3,61,470,208,208,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.2,14817
1934,14,1934-12-31,573,45,7,5,3,73,136,0.24,437,0,0,0,0,0,0,45,7,5,3,73,495,218,218,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.8,15415
1934,15,1935-01-07,615,43,6,5,3,71,130,0.21,484,0,0,0,0,0,0,43,6,5,3,71,540,205,205,173,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,42.4,42.4,35.3,0.0,99.9,16787
1934,16,1935-01-14,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,192,192,192,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.5,19737
1934,17,1935-01-21,767,41,6,4,3,66,120,0.16,647,0,0,0,0,0,0,41,6,4,3,66,698,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21869
1934,18,1935-01-28,855,44,6,5,3,77,138,0.16,717,0,0,0,0,0,0,44,6,5,3,77,774,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,141.1,23708
1934,19,1935-02-04,935,49,8,7,5,93,162,0.17,773,0,0,0,0,0,0,49,8,7,5,93,837,202,202,202,194,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.5,149.1,25056
1934,20,1935-02-11,1054,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,968.1,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28142
1934,21,1935-02-18,1256,49,8,7,5,93,162,0.13,989,105,25,4,4,3,67,74,12,11,8,160,1088,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.8,29540
1934,22,1935-02-25,1634,53,9,9,8,114,195,0.12,990,449,46,8,14,19,359,100,18,24,27,474,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.6,27654
1934,23,1935-03-04,2169,59,11,12,13,144,239,0.11,990,940,41,7,13,51,828,100,18,25,64,972,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25167
1934,24,1935-03-11,2861,59,11,12,13,144,239,0.08,990,1632,41,7,13,67,1504,100,18,25,80,1648,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.0,22348
1934,25,1935-03-18,3069,59,11,12,13,144,239,0.08,990,1840,41,7,13,67,1712,100,18,25,80,1856,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,127.9,21485
1934,26,1935-03-25,2903,59,11,12,13,144,239,0.08,990,1674,41,7,13,67,1546,100,18,25,80,1690,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.0,33.0,33.0,33.0,132.0,22169
1934,27,1935-04-01,2736,54,13,14,19,117,217,0.08,990,1529,46,5,11,61,1406,100,18,25,80,1523,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.1,22859
1934,28,1935-04-08,2497,54,13,14,19,117,217,0.09,990,1290,46,5,11,61,1167,100,18,25,80,1284,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.9,23839
1934,29,1935-04-15,2162,52,12,13,17,110,207,0.1,990,965,47,5,11,61,840,100,18,25,78,950,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25176
1934,30,1935-04-22,2007,45,11,10,10,72,148,0.07,990,869,55,7,15,58,734,100,18,25,68,806,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25793
1934,31,1935-04-29,1916,46,10,10,10,102,179,0.09,990,747,53,7,15,42,628,100,18,25,52,731,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26243
1934,32,1935-05-06,1768,47,10,10,10,115,192,0.11,990,586,53,8,15,30,480,100,18,25,40,595,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.7,26991
1934,33,1935-05-13,1658,47,10,10,10,115,192,0.12,990,476,53,8,15,24,375,100,18,25,34,490,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27538
1934,34,1935-05-20,1561,47,10,10,10,115,192,0.12,990,379,53,8,15,19,283,100,18,25,29,398,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28014
1934,35,1935-05-27,1425,48,10,10,10,116,197,0.14,990,238,46,7,11,12,159,95,17,22,23,276,1125,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28673
1934,36,1935-06-03,1130,53,12,12,13,120,210,0.19,918,1,0,0,0,0,0,53,12,12,13,120,996,229,229,229,229,990.0,968.3,0.57,0.28,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28476
1934,37,1935-06-10,991,46,10,9,9,92,168,0.17,823,0,0,0,0,0,0,46,10,9,9,92,889,205,205,205,205,990.0,967.9,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.4,26451
1934,38,1935-06-17,863,45,10,9,9,88,161,0.19,702,0,0,0,0,0,0,45,10,9,9,88,766,216,216,216,189,990.0,967.4,0.37,0.15,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,42.5,42.5,42.5,36.6,137.9,23161
1934,39,1935-06-24,692,45,10,9,9,88,161,0.23,531,0,0,0,0,0,0,45,10,9,9,88,595,199,199,184,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,40.8,40.8,37.3,0.0,108.3,18201
1934,40,1935-07-01,590,42,9,8,6,70,135,0.23,455,0,0,0,0,0,0,42,9,8,6,70,514,227,227,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15990
1934,41,1935-07-08,533,46,9,8,7,91,164,0.31,368,0,0,0,0,0,0,46,9,8,7,91,433,184,184,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.4,13008
1934,42,1935-07-15,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9928
1934,43,1935-07-22,422,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,218,127,0,0,990.0,965.5,0.14,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,47.6,26.7,0.0,0.0,51.4,8637
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,231,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8511
1934,45,1935-08-05,379,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,224,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8283
1934,46,1935-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7305
1934,47,1935-08-19,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6519
1934,48,1935-08-26,312,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,222,163,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6011
1934,49,1935-09-02,294,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6513
1934,50,1935-09-09,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5942
1934,51,1935-09-16,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5467
1934,52,1935-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5184
1934,53,1935-09-30,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,729
1935,1,1935-10-01,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5562
1935,2,1935-10-08,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5184
1935,3,1935-10-15,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4688
1935,4,1935-10-22,210,37,5,3,2,50,97,0.46,113,0,0,0,0,0,0,37,5,3,2,50,158,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4193
1935,5,1935-10-29,202,36,5,3,2,48,94,0.47,107,0,0,0,0,0,0,36,5,3,2,48,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3956
1935,6,1935-11-05,194,35,4,2,2,44,89,0.46,104,0,0,0,0,0,0,35,4,2,2,44,147,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3813
1935,7,1935-11-12,221,29,4,2,2,30,67,0.3,154,0,0,0,0,0,0,29,4,2,2,30,189,154,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5747
1935,8,1935-11-19,227,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5993
1935,9,1935-11-26,240,29,4,2,2,31,69,0.29,170,0,0,0,0,0,0,29,4,2,2,31,206,170,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6336
1935,10,1935-12-03,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,198,126,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.91,0.0,0.0,44.1,27.1,0.0,0.0,48.0,8056
1935,11,1935-12-10,337,37,5,3,2,51,100,0.3,237,0,0,0,0,0,0,37,5,3,2,51,283,219,129,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,48.6,27.6,0.0,0.0,52.6,8832
1935,12,1935-12-17,378,35,5,3,2,46,92,0.25,286,0,0,0,0,0,0,35,5,3,2,46,329,143,143,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10243
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11939
1935,14,1935-12-31,449,33,5,3,2,43,89,0.2,360,0,0,0,0,0,0,33,5,3,2,43,402,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12905
1935,15,1936-01-07,500,34,5,4,3,45,91,0.18,409,0,0,0,0,0,0,34,5,4,3,45,452,204,204,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14678
1935,16,1936-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.7,16246
1935,17,1936-01-21,591,34,5,4,3,45,91,0.15,500,0,0,0,0,0,0,34,5,4,3,45,543,201,201,171,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,41.9,41.9,35.1,0.0,103.8,17438
1935,18,1936-01-28,692,34,5,4,3,48,97,0.14,595,0,0,0,0,0,0,34,5,4,3,48,640,198,198,198,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.5,20416
1935,19,1936-02-04,752,36,6,5,4,54,105,0.14,647,0,0,0,0,0,0,36,6,5,4,54,694,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21933
1935,20,1936-02-11,799,36,6,5,4,54,105,0.13,694,0,0,0,0,0,0,36,6,5,4,54,741,231,231,231,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.4,23245
1935,21,1936-02-18,874,36,6,5,4,54,105,0.12,769,0,0,0,0,0,0,36,6,5,4,54,816,209,209,209,195,990.0,967.4,0.4,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,41.0,41.0,41.0,38.0,150.1,25213
1935,22,1936-02-25,987,37,6,5,4,57,111,0.11,875,0,0,0,0,0,0,37,6,5,4,57,925,218,218,218,218,990.0,967.8,0.5,0.25,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.6,27992
1935,23,1936-03-03,1110,41,8,7,6,67,129,0.12,971,9,2,0,0,0,4,43,8,7,6,71,1031,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.3,29950
1935,24,1936-03-10,1235,41,8,7,6,67,129,0.1,990,116,36,7,6,5,60,77,15,13,11,127,1096,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29592
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,990,319,59,10,16,14,218,100,18,23,20,285,1131,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28603
1935,26,1936-03-24,1753,41,8,7,6,67,129,0.07,990,634,59,10,18,29,517,100,18,25,35,584,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27059
1935,27,1936-03-31,2194,44,10,9,9,71,145,0.07,990,1059,55,7,15,65,915,100,18,25,74,986,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25050
1935,28,1936-04-07,2383,48,11,11,13,91,177,0.07,990,1215,51,6,13,66,1079,100,18,25,80,1170,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.6,24299
1935,29,1936-04-14,2377,54,13,14,19,117,217,0.09,990,1170,46,5,11,61,1047,100,18,25,80,1164,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24322
1935,30,1936-04-21,2433,45,11,10,10,72,148,0.06,990,1295,55,7,15,70,1148,100,18,25,80,1220,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.4,24097
1935,31,1936-04-28,2473,50,12,11,14,132,221,0.09,990,1262,49,5,13,66,1127,100,18,25,80,1260,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.5,23935
1935,32,1936-05-05,2296,55,13,13,17,178,276,0.12,990,1030,45,5,12,61,906,100,18,25,78,1084,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,36.7,36.7,36.7,36.7,146.7,24646
1935,33,1936-05-12,2035,55,13,13,17,178,276,0.14,990,769,45,5,12,47,659,100,18,25,64,837,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,153.0,25697
1935,34,1936-05-19,1850,55,13,13,17,178,276,0.15,990,584,45,5,12,36,486,100,18,25,53,664,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.2,26578
1935,35,1936-05-26,1513,54,12,12,16,169,266,0.18,990,256,43,5,10,15,181,98,18,23,32,350,1130,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28248
1935,36,1936-06-02,1201,53,12,12,13,120,210,0.18,958,32,8,1,1,2,18,61,13,13,15,138,1047,239,239,239,239,990.0,968.5,0.63,0.32,989.1,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29088
1935,37,1936-06-09,917,47,10,9,10,97,175,0.19,742,0,0,0,0,0,0,47,10,9,10,97,810,210,210,210,194,990.0,967.6,0.4,0.16,989.4,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,40.9,40.9,40.9,37.4,144.1,24210
1935,38,1936-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.4,19390
1935,39,1936-06-23,589,45,10,9,9,88,161,0.27,428,0,0,0,0,0,0,45,10,9,9,88,492,214,214,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15079
1935,40,1936-06-30,521,42,9,8,6,72,138,0.27,383,0,0,0,0,0,0,42,9,8,6,72,442,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,81.1,13622
1935,41,1936-07-07,460,42,9,8,6,70,135,0.29,325,0,0,0,0,0,0,42,9,8,6,70,384,162,162,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11561
1935,42,1936-07-14,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,140,140,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9984
1935,43,1936-07-21,385,42,9,8,6,70,135,0.35,250,0,0,0,0,0,0,42,9,8,6,70,309,159,126,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.3,26.8,0.0,0.0,53.5,8982
1935,44,1936-07-28,361,40,8,6,5,65,126,0.35,234,0,0,0,0,0,0,40,8,6,5,65,290,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8734
1935,45,1936-08-04,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8336
1935,46,1936-08-11,315,39,7,5,4,60,115,0.37,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7462
1935,47,1936-08-18,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6361
1935,48,1936-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5525
1935,49,1936-09-01,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6182
1935,50,1936-09-08,242,34,6,4,3,44,91,0.38,151,0,0,0,0,0,0,34,6,4,3,44,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5596
1935,51,1936-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5234
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4881
1935,53,1936-09-29,219,34,6,4,3,44,91,0.42,128,0,0,0,0,0,0,34,6,4,3,44,172,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,1345
1936,1,1936-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5078
1936,2,1936-10-08,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5039
1936,3,1936-10-15,207,31,4,3,2,35,76,0.37,130,0,0,0,0,0,0,31,4,3,2,35,169,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1936,4,1936-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4064
1936,5,1936-10-29,208,36,5,3,2,48,94,0.45,113,0,0,0,0,0,0,36,5,3,2,48,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4189
1936,6,1936-11-05,212,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4411
1936,7,1936-11-12,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5286
1936,8,1936-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5931
1936,9,1936-11-26,268,34,5,3,2,43,88,0.33,179,0,0,0,0,0,0,34,5,3,2,43,222,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6695
1936,10,1936-12-03,303,31,5,3,2,36,77,0.25,226,0,0,0,0,0,0,31,5,3,2,36,265,226,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8532
1936,11,1936-12-10,331,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,161,129,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,35.2,27.8,0.0,0.0,55.1,9250
1936,12,1936-12-17,365,31,5,3,2,36,77,0.21,288,0,0,0,0,0,0,31,5,3,2,36,327,144,144,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10368
1936,13,1936-12-24,395,31,5,3,2,36,77,0.19,318,0,0,0,0,0,0,31,5,3,2,36,357,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11428
1936,14,1936-12-31,477,33,5,3,2,43,89,0.19,388,0,0,0,0,0,0,33,5,3,2,43,431,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13951
1936,15,1937-01-07,551,37,5,4,3,54,103,0.19,447,0,0,0,0,0,0,37,5,4,3,54,494,223,223,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,94.4,15859
1936,16,1937-01-14,620,41,6,4,3,66,120,0.19,500,0,0,0,0,0,0,41,6,4,3,66,551,211,211,180,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,43.8,43.8,36.5,0.0,103.2,17342
1936,17,1937-01-21,717,41,6,4,3,66,120,0.17,597,0,0,0,0,0,0,41,6,4,3,66,648,199,199,199,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.8,20462
1936,18,1937-01-28,861,41,6,4,3,71,127,0.15,734,0,0,0,0,0,0,41,6,4,3,71,787,215,215,215,207,990.0,967.3,0.39,0.17,989.4,21.8,21.8,21.8,21.3,0.94,0.94,0.94,0.94,42.4,42.4,42.4,39.8,144.1,24208
1936,19,1937-02-04,1139,43,7,5,4,78,137,0.12,979,23,7,1,0,0,13,50,8,5,4,91,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29901
1936,20,1937-02-11,1566,49,8,7,5,93,162,0.11,990,414,49,9,14,12,328,98,17,21,17,421,1127,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27983
1936,21,1937-02-18,2513,49,8,7,5,93,162,0.06,990,1361,50,10,18,42,1240,100,18,25,47,1333,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.5,23768
1936,22,1937-02-25,3115,53,9,9,8,114,195,0.06,990,1930,46,8,15,62,1797,100,18,25,70,1911,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.8,21300
1936,23,1937-03-04,2997,59,11,12,13,144,239,0.08,990,1768,41,7,13,67,1640,100,18,25,80,1784,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.6,21777
1936,24,1937-03-11,2852,59,11,12,13,144,239,0.08,990,1623,41,7,13,67,1495,100,18,25,80,1639,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.2,22383
1936,25,1937-03-18,3138,59,11,12,13,144,239,0.08,990,1909,40,7,13,67,1781,100,18,25,80,1925,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.2,21204
1936,26,1937-03-25,3535,59,11,12,13,144,239,0.07,990,2306,41,7,12,67,2178,100,18,25,80,2322,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.3,29.3,29.3,29.3,117.3,19699
1936,27,1937-04-01,3527,70,14,18,25,168,295,0.08,990,2242,30,4,7,55,2146,100,18,25,80,2314,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.4,19729
1936,28,1937-04-08,3192,70,14,18,25,168,295,0.09,990,1907,29,4,7,55,1811,100,18,25,80,1979,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.2,31.2,31.2,31.2,125.0,20992
1936,29,1937-04-15,2757,67,13,17,24,160,283,0.1,990,1483,32,4,7,55,1384,100,18,25,80,1544,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.6,22772
1936,30,1937-04-22,2528,54,13,14,19,117,217,0.09,990,1321,46,5,11,61,1198,100,18,25,80,1315,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.1,23711
1936,31,1937-04-29,2478,54,13,13,17,160,259,0.1,990,1228,45,5,11,62,1104,100,18,25,80,1265,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.4,23917
1936,32,1937-05-06,2427,55,13,13,17,178,276,0.11,990,1161,45,4,11,63,1036,100,18,25,80,1214,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.6,24121
1936,33,1937-05-13,2377,55,13,13,17,178,276,0.12,990,1111,45,4,12,63,986,100,18,25,80,1164,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24322
1936,34,1937-05-20,2356,63,13,16,22,198,314,0.13,990,1051,36,4,8,57,944,100,18,25,80,1143,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.3,24408
1936,35,1937-05-27,2149,64,13,16,21,188,302,0.14,990,856,35,4,8,54,752,100,18,25,75,940,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.2,25229
1936,36,1937-06-03,1787,62,12,14,16,153,257,0.14,990,540,38,6,11,33,452,100,18,25,49,605,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26891
1936,37,1937-06-10,1440,62,12,14,16,153,257,0.18,990,193,34,5,9,12,132,96,17,23,28,285,1127,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.2,28597
1936,38,1937-06-17,1223,62,12,14,16,153,257,0.21,954,11,2,0,0,0,7,64,12,14,16,160,1046,238,238,238,238,990.0,968.6,0.63,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.1,28913
1936,39,1937-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,215,215,215,199,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,37.6,144.6,24293
1936,40,1937-07-01,849,58,11,11,11,136,227,0.27,622,0,0,0,0,0,0,58,11,11,11,136,702,207,207,207,0,990.0,967.3,0.32,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20565
1936,41,1937-07-08,670,53,10,9,9,120,203,0.3,466,0,0,0,0,0,0,53,10,9,9,120,540,221,221,166,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.7,45.7,33.4,0.0,96.2,16164
1936,42,1937-07-15,592,51,10,9,9,112,191,0.32,400,0,0,0,0,0,0,51,10,9,9,112,470,200,200,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14057
1936,43,1937-07-22,528,58,11,11,11,136,227,0.43,301,0,0,0,0,0,0,58,11,11,11,136,381,150,150,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10529
1936,44,1937-07-29,482,55,9,9,8,119,202,0.42,279,0,0,0,0,0,0,55,9,9,8,119,354,139,139,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9802
1936,45,1937-08-05,445,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,165,134,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.92,0.0,0.0,35.3,28.1,0.0,0.0,55.4,9309
1936,46,1937-08-12,414,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8438
1936,47,1937-08-19,386,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7431
1936,48,1937-08-26,351,52,8,7,5,101,174,0.5,176,0,0,0,0,0,0,52,8,7,5,101,244,176,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6459
1936,49,1937-09-02,326,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7751
1936,50,1937-09-09,303,44,6,5,3,72,132,0.44,171,0,0,0,0,0,0,44,6,5,3,72,228,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6338
1936,51,1937-09-16,284,44,6,5,3,72,132,0.46,152,0,0,0,0,0,0,44,6,5,3,72,208,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5598
1936,52,1937-09-23,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5544
1936,53,1937-09-30,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,782
1937,1,1937-10-01,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5544
1937,2,1937-10-08,251,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5202
1937,3,1937-10-15,239,40,5,3,2,55,108,0.45,131,0,0,0,0,0,0,40,5,3,2,55,181,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4800
1937,4,1937-10-22,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5231
1937,5,1937-10-29,228,36,5,3,2,48,94,0.41,133,0,0,0,0,0,0,36,5,3,2,48,178,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4942
1937,6,1937-11-05,261,36,5,3,2,47,94,0.36,166,0,0,0,0,0,0,36,5,3,2,47,211,166,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6174
1937,7,1937-11-12,264,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1937,8,1937-11-19,268,37,5,3,2,48,96,0.36,171,0,0,0,0,0,0,37,5,3,2,48,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6366
1937,9,1937-11-26,316,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8248
1937,10,1937-12-03,379,38,5,4,3,54,104,0.27,275,0,0,0,0,0,0,38,5,4,3,54,322,155,140,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.3,29.9,0.0,0.0,59.0,9907
1937,11,1937-12-10,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11154
1937,12,1937-12-17,451,38,5,4,3,54,104,0.23,347,0,0,0,0,0,0,38,5,4,3,54,394,173,173,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12401
1937,13,1937-12-24,494,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13979
1937,14,1937-12-31,547,40,5,4,3,64,117,0.22,429,0,0,0,0,0,0,40,5,4,3,64,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15225
1937,15,1938-01-07,590,41,6,4,3,66,120,0.2,470,0,0,0,0,0,0,41,6,4,3,66,521,235,235,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,49.3,49.3,0.0,0.0,98.6,16567
1937,16,1938-01-14,646,41,6,4,3,66,120,0.19,526,0,0,0,0,0,0,41,6,4,3,66,577,175,175,175,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.9,17961
1937,17,1938-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.4,20063
1937,18,1938-01-28,762,41,6,4,3,71,127,0.17,635,0,0,0,0,0,0,41,6,4,3,71,688,211,211,211,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.0,21511
1937,19,1938-02-04,819,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.34,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22778
1937,20,1938-02-11,888,43,7,5,4,78,137,0.15,751,0,0,0,0,0,0,43,7,5,4,78,806,205,205,205,189,990.0,967.5,0.39,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,36.7,145.9,24516
1937,21,1938-02-18,949,43,7,5,4,78,137,0.14,812,0,0,0,0,0,0,43,7,5,4,78,867,203,203,203,203,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26340
1937,22,1938-02-25,1013,42,7,5,4,73,133,0.13,879,0,0,0,0,0,0,42,7,5,4,73,935,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.6,27987
1937,23,1938-03-04,1100,41,8,7,6,67,129,0.12,968,3,1,0,0,0,1,42,8,7,6,68,1025,242,242,242,242,990.0,968.2,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,178.0,29898
1937,24,1938-03-11,1156,41,8,7,6,67,129,0.11,990,37,11,2,2,1,19,52,10,9,7,86,1062,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29999
1937,25,1938-03-18,1242,41,8,7,6,67,129,0.1,990,123,39,7,6,5,64,80,15,13,11,131,1099,247,247,247,247,990.0,968.7,0.7,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29556
1937,26,1938-03-25,1615,41,8,7,6,67,129,0.08,990,496,59,10,17,23,386,100,18,24,29,453,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27735
1937,27,1938-04-01,2762,45,11,10,10,72,148,0.05,990,1624,55,7,15,68,1478,100,18,25,78,1550,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,33.8,33.8,33.8,33.8,135.4,22739
1937,28,1938-04-08,3157,50,12,12,15,97,187,0.06,990,1979,49,5,12,64,1846,100,18,25,80,1944,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.4,31.4,31.4,31.4,125.7,21122
1937,29,1938-04-15,2892,54,13,14,19,117,217,0.08,990,1685,46,5,11,61,1562,100,18,25,80,1679,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.1,33.1,33.1,33.1,132.2,22215
1937,30,1938-04-22,2379,54,13,14,19,117,217,0.09,990,1172,46,5,11,61,1049,100,18,25,80,1166,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.7,24312
1937,31,1938-04-29,2145,49,10,11,12,115,199,0.09,990,956,51,7,13,52,832,100,18,25,64,947,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25244
1937,32,1938-05-06,1845,47,10,10,10,115,192,0.1,990,663,53,8,15,34,552,100,18,25,44,667,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26607
1937,33,1938-05-13,1641,47,10,10,10,115,192,0.12,990,459,53,8,15,23,359,100,18,25,33,474,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27623
1937,34,1938-05-20,1425,47,10,10,10,115,192,0.13,990,243,49,8,12,12,160,96,18,22,22,275,1126,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28672
1937,35,1938-05-27,1245,46,10,9,9,107,183,0.15,990,72,18,4,3,3,42,64,14,13,13,149,1082,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29575
1937,36,1938-06-03,1097,45,10,9,9,88,161,0.15,927,8,2,0,0,0,4,47,10,9,9,92,995,231,231,231,231,990.0,968.2,0.57,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28875
1937,37,1938-06-10,908,45,10,9,9,88,161,0.18,747,0,0,0,0,0,0,45,10,9,9,88,811,210,210,210,200,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,41.2,41.2,41.2,38.6,145.5,24448
1937,38,1938-06-17,741,45,10,9,9,88,161,0.22,580,0,0,0,0,0,0,45,10,9,9,88,644,193,193,193,0,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.8,19628
1937,39,1938-06-24,577,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,196,196,165,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,23.0,0.0,0.94,0.94,0.93,0.0,41.3,41.3,33.7,0.0,87.3,14671
1937,40,1938-07-01,509,42,9,8,6,70,135,0.27,374,0,0,0,0,0,0,42,9,8,6,70,433,187,187,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13283
1937,41,1938-07-08,454,42,9,8,6,70,135,0.3,319,0,0,0,0,0,0,42,9,8,6,70,378,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11325
1937,42,1938-07-15,427,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10395
1937,43,1938-07-22,397,42,9,8,6,70,135,0.34,262,0,0,0,0,0,0,42,9,8,6,70,321,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9318
1937,44,1938-07-29,365,40,7,6,4,64,123,0.34,242,0,0,0,0,0,0,40,7,6,4,64,296,153,124,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,33.2,26.3,0.0,0.0,52.0,8739
1937,45,1938-08-05,351,39,7,5,4,60,115,0.33,236,0,0,0,0,0,0,39,7,5,4,60,287,218,124,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,48.4,26.3,0.0,0.0,52.1,8755
1937,46,1938-08-12,331,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8051
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6190
1937,48,1938-08-26,288,45,7,5,4,82,145,0.5,142,0,0,0,0,0,0,45,7,5,4,82,201,142,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5234
1937,49,1938-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6703
1937,50,1938-09-09,263,38,6,4,3,59,110,0.42,152,0,0,0,0,0,0,38,6,4,3,59,201,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5630
1937,51,1938-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5104
1937,52,1938-09-23,248,40,6,4,3,65,118,0.47,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4809
1937,53,1938-09-30,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,644
1938,1,1938-10-01,232,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5017
1938,2,1938-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
1938,3,1938-10-15,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4868
1938,4,1938-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4533
1938,5,1938-10-29,234,36,5,3,2,48,94,0.41,139,0,0,0,0,0,0,36,5,3,2,48,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5138
1938,6,1938-11-05,242,36,5,3,2,47,93,0.38,149,0,0,0,0,0,0,36,5,3,2,47,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5535
1938,7,1938-11-12,258,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6155
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8100
1938,9,1938-11-26,318,37,5,3,2,51,100,0.31,218,0,0,0,0,0,0,37,5,3,2,51,265,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8164
1938,10,1938-12-03,348,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,213,124,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,47.1,26.4,0.0,0.0,50.8,8541
1938,11,1938-12-10,434,38,5,4,3,55,106,0.25,328,0,0,0,0,0,0,38,5,4,3,55,376,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11723
1938,12,1938-12-17,499,39,5,4,3,57,110,0.22,389,0,0,0,0,0,0,39,5,4,3,57,439,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13938
1938,13,1938-12-24,555,42,7,5,3,61,118,0.21,437,0,0,0,0,0,0,42,7,5,3,61,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15483
1938,14,1938-12-31,590,45,7,5,3,73,136,0.23,454,0,0,0,0,0,0,45,7,5,3,73,512,227,227,0,0,990.0,966.3,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,94.9,15951
1938,15,1939-01-07,685,46,7,6,4,76,139,0.2,546,0,0,0,0,0,0,46,7,6,4,76,605,182,182,182,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,110.1,18498
1938,16,1939-01-14,724,46,7,6,4,76,139,0.19,585,0,0,0,0,0,0,46,7,6,4,76,644,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.6,19924
1938,17,1939-01-21,818,46,7,6,4,76,139,0.17,679,0,0,0,0,0,0,46,7,6,4,76,738,226,226,226,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22664
1938,18,1939-01-28,893,47,7,6,4,83,148,0.17,745,0,0,0,0,0,0,47,7,6,4,83,806,221,221,221,188,990.0,967.5,0.39,0.16,989.4,21.6,21.6,21.6,21.7,0.94,0.94,0.94,0.93,43.0,43.0,43.0,36.3,144.5,24270
1938,19,1939-02-04,994,49,8,7,5,93,162,0.16,832,0,0,0,0,0,0,49,8,7,5,93,896,208,208,208,208,990.0,967.9,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,159.0,26705
1938,20,1939-02-11,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.1,28413
1938,21,1939-02-18,1280,49,8,7,5,93,162,0.13,982,135,29,5,5,4,90,78,13,12,9,183,1087,245,245,245,245,990.0,968.8,0.68,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29296
1938,22,1939-02-25,1866,53,9,9,8,114,195,0.1,990,681,46,8,15,28,582,100,18,25,37,696,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.8,26504
1938,23,1939-03-04,2735,59,11,12,13,144,239,0.09,990,1506,41,6,13,67,1378,100,18,25,80,1522,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.1,22862
1938,24,1939-03-11,2766,59,11,12,13,144,239,0.09,990,1537,41,7,13,67,1409,100,18,25,80,1553,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.3,22738
1938,25,1939-03-18,2769,59,11,12,13,144,239,0.09,990,1540,41,7,13,67,1412,100,18,25,80,1556,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.3,22726
1938,26,1939-03-25,2569,59,11,12,13,144,239,0.09,990,1340,41,7,13,67,1212,100,18,25,80,1356,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,140.1,23544
