WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,27,1939-04-01,2462,54,13,14,19,117,217,0.09,990,1255,46,5,11,61,1132,100,18,25,80,1249,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.7,23980
1938,28,1939-04-08,2360,54,13,14,19,117,217,0.09,990,1153,46,5,11,61,1030,100,18,25,80,1147,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.2,24392
1938,29,1939-04-15,2149,52,12,13,17,110,207,0.1,990,952,47,5,11,61,826,100,18,25,79,937,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.2,25227
1938,30,1939-04-22,1979,45,11,10,10,72,148,0.07,990,841,55,6,14,56,707,100,18,25,66,779,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25949
1938,31,1939-04-29,1703,46,10,10,10,102,179,0.11,990,534,53,7,14,30,427,100,18,25,40,530,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.6,27314
1938,32,1939-05-06,1469,47,10,10,10,115,192,0.13,990,287,53,8,13,14,197,100,18,23,24,312,1131,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.4,28454
1938,33,1939-05-13,1254,47,10,10,10,115,192,0.15,990,72,17,3,3,3,43,64,13,13,13,158,1082,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.8,29535
1938,34,1939-05-20,1127,47,10,10,10,115,192,0.17,931,4,1,0,0,0,2,48,10,10,10,117,999,232,232,232,232,990.0,968.3,0.57,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.4,28788
1938,35,1939-05-27,967,46,10,9,9,107,183,0.19,784,0,0,0,0,0,0,46,10,9,9,107,850,196,196,196,196,990.0,967.8,0.43,0.18,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.9,25349
1938,36,1939-06-03,804,45,10,9,9,88,161,0.2,643,0,0,0,0,0,0,45,10,9,9,88,707,214,214,214,0,990.0,967.1,0.33,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.5,21579
1938,37,1939-06-10,663,45,10,9,9,88,161,0.24,502,0,0,0,0,0,0,45,10,9,9,88,566,212,212,179,0,990.0,966.6,0.25,0.07,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,43.7,43.7,36.1,0.0,103.0,17298
1938,38,1939-06-17,554,45,10,9,9,88,161,0.29,393,0,0,0,0,0,0,45,10,9,9,88,457,196,196,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.7,13898
1938,39,1939-06-24,485,45,10,9,9,88,161,0.33,324,0,0,0,0,0,0,45,10,9,9,88,388,162,162,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11483
1938,40,1939-07-01,432,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10551
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,140,140,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9983
1938,42,1939-07-15,387,42,9,8,6,70,135,0.35,252,0,0,0,0,0,0,42,9,8,6,70,311,126,126,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,26.7,26.7,0.0,0.0,53.4,8970
1938,43,1939-07-22,375,42,9,8,6,70,135,0.36,240,0,0,0,0,0,0,42,9,8,6,70,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8896
1938,44,1939-07-29,344,40,7,6,4,64,123,0.36,220,0,0,0,0,0,0,40,7,6,4,64,275,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8212
1938,45,1939-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7959
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7458
1938,47,1939-08-19,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7240
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,172,0,0,0,0,0,0,38,6,4,3,57,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6380
1938,49,1939-09-02,269,34,6,4,3,44,91,0.34,178,0,0,0,0,0,0,34,6,4,3,44,222,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6619
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,145,0,0,0,0,0,0,38,6,4,3,59,193,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5357
1938,51,1939-09-16,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
1938,52,1939-09-23,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
1938,53,1939-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1939,1,1939-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5219
1939,2,1939-10-08,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4569
1939,3,1939-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4565
1939,4,1939-10-22,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5549
1939,5,1939-10-29,260,38,5,3,2,51,102,0.39,158,0,0,0,0,0,0,38,5,3,2,51,206,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1939,6,1939-11-05,264,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
1939,7,1939-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6689
1939,8,1939-11-19,347,40,6,4,3,53,106,0.31,241,0,0,0,0,0,0,40,6,4,3,53,291,202,135,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,44.6,28.9,0.0,0.0,52.8,8878
1939,9,1939-11-26,415,40,6,4,3,55,109,0.26,306,0,0,0,0,0,0,40,6,4,3,55,357,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10941
1939,10,1939-12-03,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12600
1939,11,1939-12-10,526,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14550
1939,12,1939-12-17,571,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15999
1939,13,1939-12-24,669,42,7,5,3,61,118,0.18,551,0,0,0,0,0,0,42,7,5,3,61,605,207,207,192,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,42.5,42.5,39.1,0.0,113.0,18987
1939,14,1939-12-31,735,45,7,5,3,73,136,0.18,599,0,0,0,0,0,0,45,7,5,3,73,658,199,199,199,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.8,20462
1939,15,1940-01-07,774,46,7,6,4,76,139,0.18,635,0,0,0,0,0,0,46,7,6,4,76,694,211,211,211,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21465
1939,16,1940-01-14,845,46,7,6,4,76,139,0.16,706,0,0,0,0,0,0,46,7,6,4,76,765,226,226,226,190,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,36.9,139.1,23376
1939,17,1940-01-21,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25943
1939,18,1940-01-28,996,47,7,6,4,83,148,0.15,847,0,0,0,0,0,0,47,7,6,4,83,908,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.5,27128
1939,19,1940-02-04,1041,49,8,7,5,93,162,0.16,879,0,0,0,0,0,0,49,8,7,5,93,943,219,219,219,219,990.0,968.0,0.52,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.8,27847
1939,20,1940-02-11,1116,49,8,7,5,93,162,0.15,954,0,0,0,0,0,0,49,8,7,5,93,1018,238,238,238,238,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.2,29607
1939,21,1940-02-18,1150,49,8,7,5,93,162,0.14,983,5,1,0,0,0,2,50,8,7,5,95,1049,245,245,245,245,990.0,968.4,0.62,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.2,30110
1939,22,1940-02-25,1293,49,8,7,6,97,168,0.13,990,135,36,6,6,5,81,85,14,13,11,178,1103,247,247,247,247,990.0,968.8,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29316
1939,23,1940-03-03,1866,49,9,9,9,107,183,0.1,990,693,51,9,15,34,583,100,18,24,43,690,1132,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.0,26537
1939,24,1940-03-10,2659,49,9,9,9,107,183,0.07,990,1486,51,9,16,67,1343,100,18,25,76,1450,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,137.9,23170
1939,25,1940-03-17,3523,53,9,10,10,122,207,0.06,990,2326,46,8,14,69,2187,100,18,25,80,2310,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.5,19743
1939,26,1940-03-24,4680,59,11,12,13,144,239,0.05,990,3451,41,7,13,67,3323,100,18,25,80,3467,1133,247,247,247,247,990.0,976.9,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.5,23.5,23.5,23.5,93.8,15762
1939,27,1940-03-31,5243,68,13,17,23,164,287,0.05,990,3966,31,4,7,56,3866,100,18,25,80,4030,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,21.0,21.0,21.0,21.0,84.0,14111
1939,28,1940-04-07,4982,70,14,18,25,168,295,0.06,990,3697,30,4,7,55,3601,100,18,25,80,3769,1133,247,247,247,247,990.0,977.5,0.74,0.34,988.9,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,88.1,14805
1939,29,1940-04-14,4438,70,14,18,25,168,295,0.07,990,3153,30,4,7,55,3057,100,18,25,80,3225,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.6,24.6,24.6,24.6,98.4,16536
1939,30,1940-04-21,3967,70,14,18,25,168,295,0.07,990,2682,30,4,7,54,2586,100,18,25,80,2754,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,26.9,26.9,26.9,26.9,107.8,18102
1939,31,1940-04-28,3489,67,14,17,23,187,309,0.09,990,2190,32,3,7,56,2089,100,18,25,80,2276,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.3,19870
1939,32,1940-05-05,3087,65,14,17,23,202,321,0.1,990,1776,35,4,8,57,1672,100,18,25,80,1874,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.5,21412
1939,33,1940-05-12,2721,65,14,17,23,202,321,0.12,990,1410,34,3,8,57,1306,100,18,25,80,1508,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.4,22922
1939,34,1940-05-19,2333,65,14,17,23,202,321,0.14,990,1022,35,4,7,57,918,100,18,25,80,1120,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,145.8,24499
1939,35,1940-05-26,2053,64,13,16,22,195,311,0.15,990,752,35,4,8,52,651,100,18,25,74,846,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.5,25614
1939,36,1940-06-02,1831,62,12,14,16,153,257,0.14,990,584,38,6,11,36,492,100,18,25,52,645,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26676
1939,37,1940-06-09,1495,62,12,14,16,153,257,0.17,990,248,37,6,10,15,179,99,18,24,31,332,1131,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28328
1939,38,1940-06-16,1293,62,12,14,16,153,257,0.2,982,53,12,2,2,3,31,74,14,16,19,184,1088,245,245,245,245,990.0,968.8,0.68,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29187
1939,39,1940-06-23,1099,62,12,14,16,153,257,0.23,842,0,0,0,0,0,0,62,12,14,16,153,930,210,210,210,210,990.0,968.2,0.51,0.23,989.3,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.3,26419
1939,40,1940-06-30,924,58,11,11,11,138,231,0.25,693,0,0,0,0,0,0,58,11,11,11,138,774,222,222,222,187,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,43.1,43.1,43.1,35.5,134.5,22591
1939,41,1940-07-07,759,58,11,11,11,136,227,0.3,532,0,0,0,0,0,0,58,11,11,11,136,612,188,188,180,0,990.0,966.9,0.27,0.08,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.93,0.0,38.0,38.0,36.1,0.0,106.9,17959
1939,42,1940-07-14,684,58,11,11,11,136,227,0.33,457,0,0,0,0,0,0,58,11,11,11,136,537,228,228,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.2,15822
1939,43,1940-07-21,586,58,11,11,11,136,227,0.39,359,0,0,0,0,0,0,58,11,11,11,136,439,179,179,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.7,12542
1939,44,1940-07-28,532,56,10,9,8,123,208,0.39,324,0,0,0,0,0,0,56,10,9,8,123,400,162,162,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11343
1939,45,1940-08-04,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10478
1939,46,1940-08-11,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,145,130,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,30.8,27.3,0.0,0.0,54.2,9106
1939,47,1940-08-18,405,54,9,8,6,107,184,0.45,221,0,0,0,0,0,0,54,9,8,6,107,292,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8105
1939,48,1940-08-25,375,54,9,8,6,107,184,0.49,191,0,0,0,0,0,0,54,9,8,6,107,262,191,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7026
1939,49,1940-09-01,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7511
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6454
1939,51,1940-09-15,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5523
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4499
1939,53,1940-09-29,262,46,7,6,4,75,138,0.53,124,0,0,0,0,0,0,46,7,6,4,75,183,124,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,1297
1940,1,1940-10-01,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5666
1940,2,1940-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5522
1940,3,1940-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5843
1940,4,1940-10-22,297,41,6,4,3,56,110,0.37,187,0,0,0,0,0,0,41,6,4,3,56,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6983
1940,5,1940-10-29,312,40,6,4,3,54,107,0.35,204,0,0,0,0,0,0,40,6,4,3,54,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7632
1940,6,1940-11-05,325,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8171
1940,7,1940-11-12,329,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8355
1940,8,1940-11-19,333,40,6,4,3,53,106,0.32,227,0,0,0,0,0,0,40,6,4,3,53,277,227,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8532
1940,9,1940-11-26,340,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8611
1940,10,1940-12-03,360,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,205,126,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.3,26.8,0.0,0.0,52.9,8895
1940,11,1940-12-10,391,38,5,4,3,55,106,0.27,285,0,0,0,0,0,0,38,5,4,3,55,333,142,142,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10201
1940,12,1940-12-17,424,38,5,4,3,54,104,0.25,320,0,0,0,0,0,0,38,5,4,3,54,367,160,160,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,67.9,11409
1940,13,1940-12-24,474,38,5,4,3,54,104,0.22,370,0,0,0,0,0,0,38,5,4,3,54,417,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13227
1940,14,1940-12-31,510,40,5,4,3,64,117,0.23,393,0,0,0,0,0,0,40,5,4,3,64,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14056
1940,15,1941-01-07,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,220,220,166,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,46.2,46.2,34.1,0.0,97.2,16337
1940,16,1941-01-14,703,41,6,4,3,66,120,0.17,583,0,0,0,0,0,0,41,6,4,3,66,634,194,194,194,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,117.7,19781
1940,17,1941-01-21,902,41,6,4,3,66,120,0.13,782,0,0,0,0,0,0,41,6,4,3,66,833,204,204,204,198,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,38.5,152.1,25557
1940,18,1941-01-28,1001,44,6,5,3,77,138,0.14,863,0,0,0,0,0,0,44,6,5,3,77,920,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.1,27574
1940,19,1941-02-04,1028,49,8,7,5,93,162,0.16,866,0,0,0,0,0,0,49,8,7,5,93,930,216,216,216,216,990.0,968.0,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.8,27520
1940,20,1941-02-11,1181,49,8,7,5,93,162,0.14,982,36,11,1,1,1,21,60,9,8,6,114,1061,245,245,245,245,990.0,968.5,0.64,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29795
1940,21,1941-02-18,1359,49,8,7,5,93,162,0.12,990,207,48,8,8,6,134,97,16,15,11,227,1120,247,247,247,247,990.0,969.0,0.73,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28987
1940,22,1941-02-25,1579,53,9,9,8,114,195,0.12,990,394,46,8,14,16,308,100,18,23,24,422,1131,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27925
1940,23,1941-03-04,1704,59,11,12,13,144,239,0.14,990,475,41,7,13,25,389,100,18,25,38,533,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.6,27309
1940,24,1941-03-11,2005,49,9,9,9,107,183,0.09,990,832,50,9,16,40,715,100,18,25,49,822,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.8,25846
1940,25,1941-03-18,2496,49,9,9,9,107,183,0.07,990,1323,51,8,16,60,1187,100,18,25,69,1294,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.8,23826
1940,26,1941-03-25,3220,49,9,9,9,107,183,0.06,990,2047,51,9,16,71,1900,100,18,25,80,2007,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.1,31.1,31.1,31.1,124.3,20886
1940,27,1941-04-01,3206,54,13,14,19,117,217,0.07,990,1999,46,4,10,61,1876,100,18,25,80,1993,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.2,31.2,31.2,31.2,124.7,20948
1940,28,1941-04-08,2884,54,13,14,19,117,217,0.08,990,1677,46,5,11,61,1554,100,18,25,80,1671,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.1,33.1,33.1,33.1,132.4,22247
1940,29,1941-04-15,2709,54,13,14,19,117,217,0.08,990,1502,46,5,11,61,1379,100,18,25,80,1496,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.7,22973
1940,30,1941-04-22,2404,54,13,14,19,117,217,0.09,990,1197,46,5,11,61,1074,100,18,25,80,1191,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.0,36.0,36.0,36.0,144.1,24213
1940,31,1941-04-29,2183,54,13,13,17,160,259,0.12,990,933,45,4,11,55,816,100,18,25,73,976,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.4,25096
1940,32,1941-05-06,1900,52,12,12,15,160,252,0.13,990,658,47,5,12,38,553,100,18,25,53,713,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26332
1940,33,1941-05-13,1641,47,10,10,10,115,192,0.12,990,459,53,8,15,23,359,100,18,25,33,474,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27620
1940,34,1941-05-20,1417,47,10,10,10,115,192,0.14,990,235,48,7,11,12,154,95,17,21,22,269,1124,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.9,28714
1940,35,1941-05-27,1244,46,10,9,9,107,183,0.15,990,71,17,3,3,3,42,64,13,13,13,149,1081,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29579
1940,36,1941-06-03,1065,45,10,9,9,88,161,0.15,904,0,0,0,0,0,0,45,10,9,9,88,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.1,28409
1940,37,1941-06-10,868,45,10,9,9,88,161,0.19,707,0,0,0,0,0,0,45,10,9,9,88,771,217,217,217,193,990.0,967.4,0.37,0.15,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,42.7,42.7,42.7,37.4,138.9,23336
1940,38,1941-06-17,693,45,10,9,9,88,161,0.23,532,0,0,0,0,0,0,45,10,9,9,88,596,200,200,184,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,40.7,40.7,37.2,0.0,108.1,18152
1940,39,1941-06-24,585,45,10,9,9,88,161,0.28,424,0,0,0,0,0,0,45,10,9,9,88,488,212,212,0,0,990.0,966.2,0.21,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14944
1940,40,1941-07-01,535,42,9,8,6,70,135,0.25,400,0,0,0,0,0,0,42,9,8,6,70,459,200,200,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14250
1940,41,1941-07-08,470,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11926
1940,42,1941-07-15,431,42,9,8,6,70,135,0.31,296,0,0,0,0,0,0,42,9,8,6,70,355,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10527
1940,43,1941-07-22,406,42,9,8,6,70,135,0.33,271,0,0,0,0,0,0,42,9,8,6,70,330,135,135,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9659
1940,44,1941-07-29,375,40,7,6,4,64,123,0.33,251,0,0,0,0,0,0,40,7,6,4,64,306,143,126,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,30.7,26.8,0.0,0.0,53.6,9005
1940,45,1941-08-05,341,39,7,5,4,60,115,0.34,226,0,0,0,0,0,0,39,7,5,4,60,277,226,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8433
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7516
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7169
1940,48,1941-08-26,278,38,6,4,3,57,111,0.4,166,0,0,0,0,0,0,38,6,4,3,57,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6179
1940,49,1941-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6735
1940,50,1941-09-09,262,38,6,4,3,59,110,0.42,152,0,0,0,0,0,0,38,6,4,3,59,200,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5614
1940,51,1941-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5297
1940,52,1941-09-23,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4593
1940,53,1941-09-30,228,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,577
1941,1,1941-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4242
1941,2,1941-10-08,208,33,4,3,2,40,83,0.4,125,0,0,0,0,0,0,33,4,3,2,40,166,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4649
1941,3,1941-10-15,207,31,4,3,2,35,76,0.37,130,0,0,0,0,0,0,31,4,3,2,35,169,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1941,4,1941-10-22,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4118
1941,5,1941-10-29,219,36,5,3,2,48,94,0.43,124,0,0,0,0,0,0,36,5,3,2,48,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4596
1941,6,1941-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4940
1941,7,1941-11-12,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5229
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6072
1941,9,1941-11-26,260,34,5,3,2,43,88,0.34,172,0,0,0,0,0,0,34,5,3,2,43,214,172,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6402
1941,10,1941-12-03,289,31,5,3,2,36,77,0.27,212,0,0,0,0,0,0,31,5,3,2,36,251,212,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8001
1941,11,1941-12-10,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9166
1941,12,1941-12-17,334,31,5,3,2,36,77,0.23,257,0,0,0,0,0,0,31,5,3,2,36,296,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9247
1941,13,1941-12-24,410,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11998
1941,14,1941-12-31,433,39,5,3,2,61,113,0.26,319,0,0,0,0,0,0,39,5,3,2,61,368,159,159,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11383
1941,15,1942-01-07,459,38,5,4,3,57,107,0.23,352,0,0,0,0,0,0,38,5,4,3,57,399,176,176,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12597
1941,16,1942-01-14,483,34,5,4,3,45,91,0.19,392,0,0,0,0,0,0,34,5,4,3,45,435,196,196,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.2,14145
1941,17,1942-01-21,519,29,5,4,2,33,73,0.14,446,0,0,0,0,0,0,29,5,4,2,33,484,223,223,0,0,990.0,965.9,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15900
1941,18,1942-01-28,554,32,5,4,2,42,86,0.16,467,0,0,0,0,0,0,32,5,4,2,42,509,233,233,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,49.4,49.4,0.0,0.0,98.9,16613
1941,19,1942-02-04,596,36,6,5,4,54,105,0.18,491,0,0,0,0,0,0,36,6,5,4,54,538,221,221,171,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,46.3,46.3,35.0,0.0,102.6,17236
1941,20,1942-02-11,685,31,6,4,3,41,85,0.12,600,0,0,0,0,0,0,31,6,4,3,41,641,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.7,20609
1941,21,1942-02-18,750,33,6,4,3,48,96,0.13,654,0,0,0,0,0,0,33,6,4,3,48,698,218,218,218,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22163
1941,22,1942-02-25,827,38,6,5,4,59,115,0.14,712,0,0,0,0,0,0,38,6,5,4,59,763,237,237,237,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23670
1941,23,1942-03-04,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,192,192,192,192,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.0,25202
1941,24,1942-03-11,965,41,8,7,6,67,129,0.13,836,0,0,0,0,0,0,41,8,7,6,67,892,209,209,209,209,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.5,26959
1941,25,1942-03-18,1019,41,8,7,6,67,129,0.13,890,0,0,0,0,0,0,41,8,7,6,67,946,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.3,28269
1941,26,1942-03-25,1111,41,8,7,6,67,129,0.12,975,6,2,0,0,0,3,43,8,7,6,70,1034,243,243,243,243,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.2,30106
1941,27,1942-04-01,1247,45,11,10,10,72,148,0.12,990,109,29,5,7,7,60,74,16,17,17,132,1098,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29531
1941,28,1942-04-08,1739,45,11,10,10,72,148,0.09,990,601,55,6,15,40,483,100,18,25,50,555,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.5,27129
1941,29,1942-04-15,2096,45,11,10,10,72,148,0.07,990,958,55,7,15,64,817,100,18,25,74,889,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.4,25436
1941,30,1942-04-22,2152,45,11,10,10,72,148,0.07,990,1014,55,7,15,68,869,100,18,25,78,941,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25216
1941,31,1942-04-29,2023,46,10,10,10,102,179,0.09,990,853,53,7,15,48,728,100,18,25,58,831,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25746
1941,32,1942-05-06,1779,47,10,10,10,115,192,0.11,990,597,53,8,15,31,489,100,18,25,41,604,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26939
1941,33,1942-05-13,1540,47,10,10,10,115,192,0.12,990,358,53,8,15,18,263,100,18,25,28,378,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28113
1941,34,1942-05-20,1328,47,10,10,10,115,192,0.15,990,146,32,5,7,7,93,79,15,17,17,208,1102,247,247,247,247,990.0,968.9,0.7,0.34,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29161
1941,35,1942-05-27,1101,46,10,9,9,107,183,0.17,917,0,0,0,0,0,0,46,10,9,9,107,984,229,229,229,229,990.0,968.2,0.56,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.2,28588
1941,36,1942-06-03,882,45,10,9,9,88,161,0.18,721,0,0,0,0,0,0,45,10,9,9,88,785,212,212,212,197,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,38.0,141.1,23706
1941,37,1942-06-10,648,45,10,9,9,88,161,0.25,487,0,0,0,0,0,0,45,10,9,9,88,551,205,205,179,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,42.2,42.2,36.1,0.0,99.9,16783
1941,38,1942-06-17,528,42,9,8,7,75,143,0.27,385,0,0,0,0,0,0,42,9,8,7,75,445,192,192,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13703
1941,39,1942-06-24,464,39,9,7,5,59,119,0.26,345,0,0,0,0,0,0,39,9,7,5,59,400,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.1,12284
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,311,0,0,0,0,0,0,37,8,6,4,53,362,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11130
1941,41,1942-07-08,391,39,8,7,5,62,123,0.32,267,0,0,0,0,0,0,39,8,7,5,62,323,133,133,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9528
1941,42,1942-07-15,366,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8594
1941,43,1942-07-22,340,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7614
1941,44,1942-07-29,321,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,252,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,186,0,0,0,0,0,0,38,7,5,3,57,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6926
1941,46,1942-08-12,279,34,7,5,3,44,93,0.33,186,0,0,0,0,0,0,34,7,5,3,44,232,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6967
1941,47,1942-08-19,266,37,7,5,3,55,108,0.41,157,0,0,0,0,0,0,37,7,5,3,55,206,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5792
1941,48,1942-08-26,252,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5193
1941,49,1942-09-02,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5388
1941,50,1942-09-09,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4814
1941,51,1942-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4362
1941,52,1942-09-23,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3937
1941,53,1942-09-30,188,34,6,4,3,44,91,0.48,97,0,0,0,0,0,0,34,6,4,3,44,141,97,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,499
1942,1,1942-10-01,185,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4953
1942,2,1942-10-08,198,28,4,2,2,27,64,0.32,134,0,0,0,0,0,0,28,4,2,2,27,168,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4985
1942,3,1942-10-15,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4811
1942,4,1942-10-22,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4995
1942,5,1942-10-29,214,33,4,3,2,41,84,0.39,130,0,0,0,0,0,0,33,4,3,2,41,171,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4810
1942,6,1942-11-05,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4566
1942,7,1942-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5146
1942,8,1942-11-19,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5497
1942,9,1942-11-26,255,34,5,3,2,43,88,0.35,166,0,0,0,0,0,0,34,5,3,2,43,209,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6205
1942,10,1942-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6690
1942,11,1942-12-10,290,26,4,3,2,25,61,0.21,228,0,0,0,0,0,0,26,4,3,2,25,262,228,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8631
1942,12,1942-12-17,347,28,4,3,2,29,66,0.19,280,0,0,0,0,0,0,28,4,3,2,29,316,140,140,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10144
1942,13,1942-12-24,378,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10788
1942,14,1942-12-31,409,33,5,3,2,43,89,0.22,320,0,0,0,0,0,0,33,5,3,2,43,362,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11470
1942,15,1943-01-07,448,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,405,182,182,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13097
1942,16,1943-01-14,486,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14851
1942,17,1943-01-21,521,29,5,4,2,33,73,0.14,448,0,0,0,0,0,0,29,5,4,2,33,486,224,224,0,0,990.0,965.9,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,94.9,15951
1942,18,1943-01-28,536,29,5,4,2,36,78,0.15,458,0,0,0,0,0,0,29,5,4,2,36,498,229,229,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.8,16259
1942,19,1943-02-04,568,31,6,4,3,41,85,0.15,483,0,0,0,0,0,0,31,6,4,3,41,524,205,205,166,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,43.1,43.1,34.3,0.0,101.0,16968
1942,20,1943-02-11,609,31,6,4,3,41,85,0.14,524,0,0,0,0,0,0,31,6,4,3,41,565,174,174,174,0,990.0,966.3,0.24,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.8,35.8,35.8,0.0,107.5,18056
1942,21,1943-02-18,689,31,6,4,3,41,85,0.12,604,0,0,0,0,0,0,31,6,4,3,41,645,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20738
1942,22,1943-02-25,735,33,6,4,3,46,94,0.13,641,0,0,0,0,0,0,33,6,4,3,46,686,213,213,213,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21809
1942,23,1943-03-04,814,36,8,6,4,53,107,0.13,707,0,0,0,0,0,0,36,8,6,4,53,757,218,218,218,188,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.93,43.1,43.1,43.1,36.4,139.8,23486
1942,24,1943-03-11,916,36,8,6,4,53,107,0.12,809,0,0,0,0,0,0,36,8,6,4,53,859,202,202,202,202,990.0,967.6,0.44,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.3,26420
1942,25,1943-03-18,1029,38,8,6,5,61,119,0.12,909,0,0,0,0,0,0,38,8,6,5,61,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.2,28759
1942,26,1943-03-25,1201,41,8,7,6,67,129,0.11,990,82,26,5,4,3,43,67,13,11,9,110,1082,247,247,247,247,990.0,968.5,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29765
1942,27,1943-04-01,1473,45,11,10,10,72,148,0.1,990,335,54,7,14,22,236,99,18,24,32,308,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28433
1942,28,1943-04-08,1623,45,11,10,10,72,148,0.09,990,485,55,7,14,32,375,100,18,25,42,447,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,165.0,27712
1942,29,1943-04-15,1673,45,11,10,10,72,148,0.09,990,535,55,7,15,36,422,100,18,25,46,494,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.5,27466
1942,30,1943-04-22,1659,45,11,10,10,72,148,0.09,990,521,55,7,15,35,409,100,18,25,45,481,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27535
1942,31,1943-04-29,1683,46,10,10,10,102,179,0.11,990,514,53,7,15,29,408,100,18,25,39,511,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.2,27417
1942,32,1943-05-06,1680,47,10,10,10,115,192,0.11,990,498,53,8,15,25,396,100,18,25,35,511,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27434
1942,33,1943-05-13,1614,47,10,10,10,115,192,0.12,990,432,53,8,15,22,333,100,18,25,32,448,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27755
1942,34,1943-05-20,1521,47,10,10,10,115,192,0.13,990,339,53,8,15,17,245,100,18,25,27,360,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28205
1942,35,1943-05-27,1391,46,10,9,9,107,183,0.13,990,218,50,8,11,11,136,97,18,21,21,244,1126,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.6,28829
1942,36,1943-06-03,1243,45,10,9,9,88,161,0.13,990,92,25,5,5,5,50,70,15,14,14,138,1090,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29570
1942,37,1943-06-10,1092,51,11,11,12,115,203,0.19,888,1,0,0,0,0,0,52,11,11,12,116,963,222,222,222,222,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27777
1942,38,1943-06-17,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,210,210,210,189,990.0,967.5,0.37,0.14,989.5,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.94,41.2,41.2,41.2,36.3,133.9,22489
1942,39,1943-06-24,690,53,12,12,13,120,210,0.31,480,0,0,0,0,0,0,53,12,12,13,120,557,202,202,176,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,41.4,41.4,35.3,0.0,97.9,16446
1942,40,1943-07-01,569,42,9,8,6,70,135,0.24,434,0,0,0,0,0,0,42,9,8,6,70,493,217,217,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.3,15333
1942,41,1943-07-08,493,42,9,8,6,70,135,0.27,358,0,0,0,0,0,0,42,9,8,6,70,417,179,179,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12731
1942,42,1943-07-15,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10969
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,137,137,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9779
1942,44,1943-07-29,380,40,7,6,4,64,123,0.32,257,0,0,0,0,0,0,40,7,6,4,64,311,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9144
1942,45,1943-08-05,352,39,7,5,4,60,115,0.33,237,0,0,0,0,0,0,39,7,5,4,60,288,201,124,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,44.4,26.5,0.0,0.0,52.0,8728
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7828
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7004
1942,48,1943-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6427
1942,49,1943-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6493
1942,50,1943-09-09,251,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5944
1942,51,1943-09-16,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5346
1942,52,1943-09-23,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4575
1942,53,1943-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,623
1943,1,1943-10-01,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4852
1943,2,1943-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4700
1943,3,1943-10-15,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4184
1943,4,1943-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3799
1943,5,1943-10-29,187,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4332
1943,6,1943-11-05,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4986
1943,7,1943-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5201
1943,8,1943-11-19,233,29,4,2,2,30,67,0.29,166,0,0,0,0,0,0,29,4,2,2,30,201,166,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6198
1943,9,1943-11-26,262,31,4,2,2,36,77,0.3,185,0,0,0,0,0,0,31,4,2,2,36,223,185,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6948
1943,10,1943-12-03,311,38,5,4,3,54,104,0.34,207,0,0,0,0,0,0,38,5,4,3,54,254,189,129,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.5,0.0,0.0,0.94,0.91,0.0,0.0,41.8,27.5,0.0,0.0,45.7,7677
1943,11,1943-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,162,131,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,35.3,27.9,0.0,0.0,55.2,9280
1943,12,1943-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10677
1943,13,1943-12-24,494,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13958
1943,14,1943-12-31,581,40,5,4,3,64,117,0.2,463,0,0,0,0,0,0,40,5,4,3,64,514,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.4,16357
1943,15,1944-01-07,674,43,6,4,3,70,128,0.19,546,0,0,0,0,0,0,43,6,4,3,70,600,182,182,182,0,990.0,966.6,0.26,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,110.6,18580
1943,16,1944-01-14,722,46,7,6,4,76,139,0.19,583,0,0,0,0,0,0,46,7,6,4,76,642,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.1,19847
1943,17,1944-01-21,812,46,7,6,4,76,139,0.17,673,0,0,0,0,0,0,46,7,6,4,76,732,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.9,22492
1943,18,1944-01-28,926,47,7,6,4,83,148,0.16,777,0,0,0,0,0,0,47,7,6,4,83,838,194,194,194,194,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.5,25288
