WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,19,1944-02-04,1068,49,8,7,5,93,162,0.15,906,0,0,0,0,0,0,49,8,7,5,93,970,226,226,226,226,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.1,28405
1943,20,1944-02-11,1243,49,8,7,5,93,162,0.13,990,91,27,4,3,2,52,76,12,10,7,145,1090,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29569
1943,21,1944-02-18,1515,49,8,7,5,93,162,0.11,990,363,51,10,14,11,276,100,18,21,16,369,1129,247,247,247,247,990.0,969.5,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28234
1943,22,1944-02-25,1849,51,8,8,7,107,184,0.1,990,675,48,9,16,25,576,100,18,25,33,683,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.2,26582
1943,23,1944-03-03,2073,59,11,12,13,144,239,0.12,990,844,41,7,13,45,737,100,18,25,58,881,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25528
1943,24,1944-03-10,2062,50,9,9,9,112,191,0.09,990,881,49,8,15,44,764,100,18,25,53,876,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.2,25568
1943,25,1944-03-17,2083,49,9,9,9,107,183,0.09,990,910,51,9,16,44,790,100,18,25,53,897,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25487
1943,26,1944-03-24,2174,49,9,9,9,107,183,0.08,990,1001,51,9,16,49,876,100,18,25,58,983,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.6,25131
1943,27,1944-03-31,2304,53,12,13,17,115,212,0.09,990,1101,46,5,11,59,978,100,18,25,77,1093,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.5,24616
1943,28,1944-04-07,2386,54,13,14,19,117,217,0.09,990,1179,46,5,11,61,1056,100,18,25,80,1173,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.1,36.1,36.1,36.1,144.6,24285
1943,29,1944-04-14,2502,54,13,14,19,117,217,0.09,990,1295,46,5,11,61,1172,100,18,25,80,1289,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.8,23818
1943,30,1944-04-21,2538,54,13,14,19,117,217,0.09,990,1331,46,5,11,61,1208,100,18,25,80,1325,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.9,23673
1943,31,1944-04-28,2417,54,13,13,17,151,250,0.1,990,1176,45,5,11,62,1052,100,18,25,80,1204,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.0,36.0,36.0,36.0,143.8,24160
1943,32,1944-05-05,2185,55,13,13,17,178,276,0.13,990,919,45,5,12,56,800,100,18,25,73,978,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.3,25088
1943,33,1944-05-12,1971,55,13,13,17,178,276,0.14,990,705,45,5,12,43,599,100,18,25,60,777,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25981
1943,34,1944-05-19,1769,55,13,13,17,178,276,0.16,990,503,45,4,11,31,410,100,18,25,48,588,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.6,26985
1943,35,1944-05-26,1510,54,12,12,16,169,266,0.18,990,253,42,5,10,15,179,97,18,23,32,349,1129,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.2,28263
1943,36,1944-06-02,1245,53,12,12,13,120,210,0.17,976,59,15,2,3,3,34,68,14,15,16,154,1074,244,244,244,244,990.0,968.7,0.66,0.33,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29290
1943,37,1944-06-09,997,47,10,9,10,97,175,0.18,822,0,0,0,0,0,0,47,10,9,10,97,890,214,214,214,209,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,39.7,156.4,26280
1943,38,1944-06-16,744,45,10,9,9,88,161,0.22,583,0,0,0,0,0,0,45,10,9,9,88,647,194,194,194,0,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.2,19695
1943,39,1944-06-23,595,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.3,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,90.9,15276
1943,40,1944-06-30,523,42,9,8,6,72,138,0.26,385,0,0,0,0,0,0,42,9,8,6,72,444,192,192,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.7,13727
1943,41,1944-07-07,466,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11801
1943,42,1944-07-14,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10108
1943,43,1944-07-21,375,42,9,8,6,70,135,0.36,240,0,0,0,0,0,0,42,9,8,6,70,299,203,126,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.6,26.8,0.0,0.0,52.3,8783
1943,44,1944-07-28,347,40,8,6,5,65,126,0.36,220,0,0,0,0,0,0,40,8,6,5,65,276,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8200
1943,45,1944-08-04,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7928
1943,46,1944-08-11,298,39,7,5,4,60,115,0.39,183,0,0,0,0,0,0,39,7,5,4,60,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6810
1943,47,1944-08-18,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6057
1943,48,1944-08-25,264,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5493
1943,49,1944-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5714
1943,50,1944-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5268
1943,51,1944-09-15,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4631
1943,52,1944-09-22,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4232
1943,53,1944-09-29,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,1175
1944,1,1944-10-01,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4749
1944,2,1944-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4673
1944,3,1944-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4488
1944,4,1944-10-22,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4570
1944,5,1944-10-29,200,29,4,2,2,31,69,0.35,131,0,0,0,0,0,0,29,4,2,2,31,167,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4879
1944,6,1944-11-05,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5204
1944,7,1944-11-12,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6059
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6379
1944,9,1944-11-26,287,36,5,3,2,49,96,0.33,191,0,0,0,0,0,0,36,5,3,2,49,235,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7133
1944,10,1944-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,185,131,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.91,0.0,0.0,40.6,28.0,0.0,0.0,52.6,8838
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10871
1944,12,1944-12-17,421,38,5,4,3,54,104,0.25,317,0,0,0,0,0,0,38,5,4,3,54,364,158,158,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.3,11308
1944,13,1944-12-24,462,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12803
1944,14,1944-12-31,482,40,5,4,3,64,117,0.24,364,0,0,0,0,0,0,40,5,4,3,64,414,182,182,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12979
1944,15,1945-01-07,515,38,5,4,3,57,107,0.21,407,0,0,0,0,0,0,38,5,4,3,57,455,203,203,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14540
1944,16,1945-01-14,562,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,49.7,49.7,0.0,0.0,99.4,16707
1944,17,1945-01-21,630,34,5,4,3,45,91,0.14,539,0,0,0,0,0,0,34,5,4,3,45,582,179,179,179,0,990.0,966.4,0.25,0.09,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,110.2,18521
1944,18,1945-01-28,709,34,5,4,3,48,97,0.14,612,0,0,0,0,0,0,34,5,4,3,48,657,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.9,20977
1944,19,1945-02-04,795,36,6,5,4,54,105,0.13,690,0,0,0,0,0,0,36,6,5,4,54,737,230,230,230,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.5,23101
1944,20,1945-02-11,884,43,7,5,4,78,137,0.15,747,0,0,0,0,0,0,43,7,5,4,78,802,212,212,212,191,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,37.1,145.9,24508
1944,21,1945-02-18,1029,43,7,5,4,78,137,0.13,891,1,0,0,0,0,0,43,7,5,4,78,947,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28169
1944,22,1945-02-25,1104,45,7,6,6,90,156,0.14,914,32,10,1,1,0,18,55,9,7,7,109,987,228,228,228,228,990.0,968.2,0.57,0.28,989.1,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28275
1944,23,1945-03-04,1538,49,9,9,9,107,183,0.13,972,383,29,5,8,18,321,78,14,17,27,428,1082,243,243,243,243,990.0,969.6,0.68,0.33,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27745
1944,24,1945-03-11,2438,49,9,9,9,107,183,0.08,990,1265,51,8,16,60,1128,100,18,25,69,1235,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.3,24071
1944,25,1945-03-18,3190,54,10,10,11,128,215,0.07,990,1985,45,7,14,68,1849,100,18,25,80,1977,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.1,21014
1944,26,1945-03-25,3755,59,11,12,13,144,239,0.06,990,2526,41,7,13,67,2398,100,18,25,80,2542,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.1,28.1,28.1,28.1,112.4,18876
1944,27,1945-04-01,3797,70,14,18,25,168,295,0.08,990,2512,30,4,7,55,2416,100,18,25,80,2584,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.9,27.9,27.9,27.9,111.4,18719
1944,28,1945-04-08,3449,70,14,18,25,168,295,0.09,990,2164,30,4,7,55,2068,100,18,25,80,2236,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.2,20020
1944,29,1945-04-15,3041,67,13,17,24,160,283,0.09,990,1767,32,4,7,55,1667,100,18,25,80,1828,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.6,21597
1944,30,1945-04-22,2700,54,13,14,19,117,217,0.08,990,1493,46,5,11,61,1370,100,18,25,80,1487,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,137.0,23008
1944,31,1945-04-29,2424,54,13,13,17,160,259,0.11,990,1175,45,4,11,62,1050,100,18,25,80,1211,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.7,24133
1944,32,1945-05-06,2177,55,13,13,17,178,276,0.13,990,911,45,5,12,56,793,100,18,25,73,971,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25118
1944,33,1945-05-13,1955,55,13,13,17,178,276,0.14,990,689,45,5,12,42,585,100,18,25,59,763,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26059
1944,34,1945-05-20,1713,55,13,13,17,178,276,0.16,990,447,45,5,12,27,358,100,18,25,44,536,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.3,27264
1944,35,1945-05-27,1472,54,12,12,15,161,257,0.17,990,225,42,5,10,13,152,97,18,23,29,314,1128,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.3,28445
1944,36,1945-06-03,1207,53,12,12,13,120,210,0.17,964,33,8,1,1,2,19,61,13,13,15,139,1053,241,241,241,241,990.0,968.6,0.64,0.32,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,173.9,29211
1944,37,1945-06-10,967,46,10,9,9,92,168,0.17,799,0,0,0,0,0,0,46,10,9,9,92,865,217,217,217,207,990.0,967.8,0.45,0.2,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,41.7,41.7,41.7,39.5,153.5,25782
1944,38,1945-06-17,784,45,10,9,9,88,161,0.21,623,0,0,0,0,0,0,45,10,9,9,88,687,207,207,207,0,990.0,967.0,0.31,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.9,20987
1944,39,1945-06-24,659,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,199,199,175,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,40.8,40.8,35.4,0.0,101.8,17107
1944,40,1945-07-01,556,42,9,8,6,70,135,0.24,421,0,0,0,0,0,0,42,9,8,6,70,480,210,210,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,88.9,14937
1944,41,1945-07-08,495,42,9,8,6,70,135,0.27,360,0,0,0,0,0,0,42,9,8,6,70,419,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.3,12820
1944,42,1945-07-15,455,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11379
1944,43,1945-07-22,423,42,9,8,6,70,135,0.32,288,0,0,0,0,0,0,42,9,8,6,70,347,144,144,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10252
1944,44,1945-07-29,392,44,8,6,5,80,146,0.37,246,0,0,0,0,0,0,44,8,6,5,80,306,189,132,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.94,0.92,0.0,0.0,41.3,28.2,0.0,0.0,53.3,8960
1944,45,1945-08-05,358,45,7,5,4,84,149,0.42,209,0,0,0,0,0,0,45,7,5,4,84,269,209,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7755
1944,46,1945-08-12,339,39,7,5,4,60,115,0.34,224,0,0,0,0,0,0,39,7,5,4,60,275,224,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8349
1944,47,1945-08-19,316,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,231,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6392
1944,48,1945-08-26,290,46,7,5,4,85,149,0.51,140,0,0,0,0,0,0,46,7,5,4,85,200,140,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5150
1944,49,1945-09-02,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
1944,50,1945-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5074
1944,51,1945-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4704
1944,52,1945-09-23,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5207
1944,53,1945-09-30,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,725
1945,1,1945-10-01,220,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5462
1945,2,1945-10-08,208,34,4,3,2,42,86,0.42,122,0,0,0,0,0,0,34,4,3,2,42,164,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4527
1945,3,1945-10-15,202,36,4,3,2,47,93,0.46,108,0,0,0,0,0,0,36,4,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3982
1945,4,1945-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4857
1945,5,1945-10-29,208,33,4,3,2,41,84,0.4,124,0,0,0,0,0,0,33,4,3,2,41,165,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4608
1945,6,1945-11-05,220,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4707
1945,7,1945-11-12,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5250
1945,8,1945-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5893
1945,9,1945-11-26,290,36,5,3,2,49,96,0.33,194,0,0,0,0,0,0,36,5,3,2,49,239,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7273
1945,10,1945-12-03,326,38,5,4,3,54,104,0.32,222,0,0,0,0,0,0,38,5,4,3,54,269,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8302
1945,11,1945-12-10,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,180,135,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,39.4,28.9,0.0,0.0,55.9,9395
1945,12,1945-12-17,424,38,5,4,3,54,104,0.24,320,0,0,0,0,0,0,38,5,4,3,54,367,160,160,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.3,11480
1945,13,1945-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.8,13572
1945,14,1945-12-31,528,40,5,4,3,64,117,0.22,411,0,0,0,0,0,0,40,5,4,3,64,461,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14648
1945,15,1946-01-07,610,41,6,4,3,66,120,0.2,490,0,0,0,0,0,0,41,6,4,3,66,541,207,207,178,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,42.9,42.9,36.1,0.0,101.3,17015
1945,16,1946-01-14,765,41,6,4,3,66,120,0.16,645,0,0,0,0,0,0,41,6,4,3,66,696,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21787
1945,17,1946-01-21,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,210,210,210,196,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,40.8,40.8,40.8,38.1,149.7,25157
1945,18,1946-01-28,971,47,7,6,4,83,148,0.15,822,0,0,0,0,0,0,47,7,6,4,83,884,205,205,205,205,990.0,967.8,0.46,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.0,26539
1945,19,1946-02-04,977,49,8,7,5,93,162,0.17,815,0,0,0,0,0,0,49,8,7,5,93,879,203,203,203,203,990.0,967.8,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26284
1945,20,1946-02-11,977,49,8,7,5,93,162,0.17,815,0,0,0,0,0,0,49,8,7,5,93,879,203,203,203,203,990.0,967.8,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26284
1945,21,1946-02-18,977,45,7,5,4,84,147,0.15,829,0,0,0,0,0,0,45,7,5,4,84,888,207,207,207,207,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,159.0,26705
1945,22,1946-02-25,983,42,7,5,4,73,133,0.14,849,0,0,0,0,0,0,42,7,5,4,73,905,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.3,27267
1945,23,1946-03-04,1041,41,8,7,6,67,129,0.12,912,0,0,0,0,0,0,41,8,7,6,67,968,228,228,228,228,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.3,28781
1945,24,1946-03-11,1122,41,8,7,6,67,129,0.11,981,12,3,0,0,0,6,44,8,7,6,73,1042,245,245,245,245,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30093
1945,25,1946-03-18,1179,41,8,7,6,67,129,0.11,990,60,19,3,3,2,31,60,11,10,8,98,1072,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29880
1945,26,1946-03-25,1204,41,8,7,6,67,129,0.11,990,85,27,5,4,3,44,68,13,11,9,111,1083,247,247,247,247,990.0,968.5,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29754
1945,27,1946-04-01,1244,45,11,10,10,72,148,0.12,990,106,32,6,7,7,52,77,17,17,17,124,1102,247,247,247,247,990.0,968.7,0.7,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.8,29541
1945,28,1946-04-08,1304,45,11,10,10,72,148,0.11,990,166,49,7,11,11,87,94,18,21,21,159,1123,247,247,247,247,990.0,968.9,0.73,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.0,29234
1945,29,1946-04-15,1417,45,11,10,10,72,148,0.1,990,279,55,7,15,18,183,100,18,25,28,255,1133,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.8,28695
1945,30,1946-04-22,1492,45,11,10,10,72,148,0.1,990,354,55,7,15,23,253,100,18,25,33,325,1133,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.7,28343
1945,31,1946-04-29,1556,46,10,10,10,102,179,0.12,990,387,53,7,15,21,289,100,18,25,31,391,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28034
1945,32,1946-05-06,1510,47,10,10,10,115,192,0.13,990,328,53,8,15,17,235,100,18,25,27,350,1133,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.2,28259
1945,33,1946-05-13,1413,47,10,10,10,115,192,0.14,990,231,51,8,12,12,147,98,18,22,22,262,1128,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,171.0,28725
1945,34,1946-05-20,1381,47,10,10,10,115,192,0.14,990,199,48,8,10,10,122,95,18,20,20,237,1124,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.9,28883
1945,35,1946-05-27,1261,46,10,9,9,107,183,0.15,990,87,22,4,4,4,51,68,14,14,14,159,1087,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29497
1945,36,1946-06-03,1080,45,10,9,9,88,161,0.15,918,1,0,0,0,0,0,45,10,9,9,88,982,229,229,229,229,990.0,968.2,0.56,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.8,28687
1945,37,1946-06-10,878,45,10,9,9,88,161,0.18,717,0,0,0,0,0,0,45,10,9,9,88,781,211,211,211,192,990.0,967.4,0.38,0.15,989.5,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,41.5,41.5,41.5,37.2,140.4,23594
1945,38,1946-06-17,695,45,10,9,9,88,161,0.23,534,0,0,0,0,0,0,45,10,9,9,88,598,189,189,181,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.4,38.4,36.5,0.0,108.2,18172
1945,39,1946-06-24,581,45,10,9,9,88,161,0.28,420,0,0,0,0,0,0,45,10,9,9,88,484,210,210,0,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14781
1945,40,1946-07-01,472,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11968
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10035
1945,42,1946-07-15,389,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,144,128,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,30.9,27.1,0.0,0.0,54.1,9096
1945,43,1946-07-22,357,42,9,8,6,70,135,0.38,222,0,0,0,0,0,0,42,9,8,6,70,281,222,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8240
1945,44,1946-07-29,333,40,7,6,4,64,123,0.37,210,0,0,0,0,0,0,40,7,6,4,64,264,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7815
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7163
1945,46,1946-08-12,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1945,47,1946-08-19,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5804
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,146,0,0,0,0,0,0,38,6,4,3,57,196,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5409
1945,49,1946-09-02,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5516
1945,50,1946-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5012
1945,51,1946-09-16,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4448
1945,52,1946-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4238
1945,53,1946-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,590
1946,1,1946-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4765
1946,2,1946-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4696
1946,3,1946-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1946,4,1946-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4627
1946,5,1946-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4743
1946,6,1946-11-05,198,29,4,2,2,30,67,0.34,131,0,0,0,0,0,0,29,4,2,2,30,166,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1946,7,1946-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4893
1946,8,1946-11-19,221,24,4,2,2,22,54,0.25,166,0,0,0,0,0,0,24,4,2,2,22,197,166,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6229
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,198,0,0,0,0,0,0,25,4,2,2,23,230,198,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7493
1946,10,1946-12-03,308,31,5,3,2,36,77,0.25,231,0,0,0,0,0,0,31,5,3,2,36,270,195,126,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.4,27.0,0.0,0.0,51.2,8593
1946,11,1946-12-10,361,37,5,3,2,51,100,0.28,261,0,0,0,0,0,0,37,5,3,2,51,307,147,132,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.8,28.2,0.0,0.0,56.0,9411
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10503
1946,13,1946-12-24,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12388
1946,14,1946-12-31,496,40,5,4,3,64,117,0.24,379,0,0,0,0,0,0,40,5,4,3,64,429,189,189,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13533
1946,15,1947-01-07,543,41,6,4,3,66,120,0.22,423,0,0,0,0,0,0,41,6,4,3,66,474,211,211,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.5,15038
1946,16,1947-01-14,586,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,233,233,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,97.8,16426
1946,17,1947-01-21,696,34,5,4,3,45,91,0.13,605,0,0,0,0,0,0,34,5,4,3,45,648,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.8,20797
1946,18,1947-01-28,707,34,5,4,3,48,97,0.14,610,0,0,0,0,0,0,34,5,4,3,48,654,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.4,20906
1946,19,1947-02-04,730,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21316
1946,20,1947-02-11,792,36,6,5,4,54,105,0.13,687,0,0,0,0,0,0,36,6,5,4,54,734,229,229,229,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.1,23025
1946,21,1947-02-18,912,36,6,5,4,54,105,0.12,807,0,0,0,0,0,0,36,6,5,4,54,854,210,210,210,204,990.0,967.5,0.44,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,40.8,40.8,40.8,39.5,156.2,26247
1946,22,1947-02-25,1132,41,7,6,6,76,138,0.12,973,21,6,1,1,0,11,47,8,7,7,88,1037,243,243,243,243,990.0,968.3,0.61,0.33,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.5,29820
1946,23,1947-03-04,1423,49,9,9,9,107,183,0.13,990,250,49,8,12,12,167,98,17,21,21,274,1127,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28678
1946,24,1947-03-11,1727,49,9,9,9,107,183,0.11,990,554,51,8,15,27,451,100,18,25,36,558,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27191
1946,25,1947-03-18,2186,49,9,9,9,107,183,0.08,990,1013,50,9,16,49,887,100,18,25,58,994,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.4,25094
1946,26,1947-03-25,3372,49,9,9,9,107,183,0.05,990,2199,50,9,16,71,2052,100,18,25,80,2159,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.1,20339
1946,27,1947-04-01,4576,70,14,18,25,168,295,0.06,990,3291,30,4,7,55,3195,100,18,25,80,3363,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,23.9,23.9,23.9,23.9,95.8,16090
1946,28,1947-04-08,4672,70,14,18,25,168,295,0.06,990,3387,30,4,7,55,3291,100,18,25,80,3459,1133,247,247,247,247,990.0,976.9,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.5,23.5,23.5,23.5,93.9,15777
1946,29,1947-04-15,4302,70,14,18,25,168,295,0.07,990,3017,30,4,7,55,2921,100,18,25,80,3089,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.3,25.3,25.3,25.3,101.0,16975
1946,30,1947-04-22,4139,70,14,18,25,168,295,0.07,990,2854,30,4,7,54,2758,100,18,25,80,2926,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,26.1,26.1,26.1,26.1,104.2,17506
1946,31,1947-04-29,3883,66,14,17,23,192,313,0.08,990,2580,33,3,7,56,2478,100,18,25,80,2670,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.4,27.4,27.4,27.4,109.5,18395
1946,32,1947-05-06,3587,65,14,17,23,202,321,0.09,990,2276,34,4,8,57,2172,100,18,25,80,2374,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,116.1,19507
1946,33,1947-05-13,3147,65,14,17,23,202,321,0.1,990,1836,35,4,8,57,1732,100,18,25,80,1934,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,126.1,21179
1946,34,1947-05-20,2700,65,14,17,23,202,321,0.12,990,1389,35,3,8,57,1285,100,18,25,80,1487,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,137.0,23008
1946,35,1947-05-27,2323,64,13,16,21,188,302,0.13,990,1031,35,4,8,57,923,100,18,25,78,1111,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.1,24536
1946,36,1947-06-03,1997,62,12,14,16,153,257,0.13,990,750,38,6,11,46,648,100,18,25,62,801,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25872
1946,37,1947-06-10,1609,62,12,14,16,153,257,0.16,990,362,38,5,11,22,284,100,18,25,38,437,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.4,27779
1946,38,1947-06-17,1432,62,12,14,16,153,257,0.18,990,185,32,5,8,11,127,94,17,22,27,280,1124,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28640
1946,39,1947-06-24,1203,62,12,14,16,153,257,0.21,941,4,1,0,0,0,2,63,12,14,16,155,1030,235,235,235,235,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.9,28706
1946,40,1947-07-01,1039,58,11,11,11,136,227,0.22,812,0,0,0,0,0,0,58,11,11,11,136,892,211,211,211,206,990.0,968.0,0.47,0.21,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,40.1,40.1,40.1,38.9,153.5,25785
1946,41,1947-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.5,20917
1946,42,1947-07-15,700,58,11,11,11,136,227,0.32,473,0,0,0,0,0,0,58,11,11,11,136,553,212,212,172,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,43.4,43.4,34.4,0.0,96.6,16222
1946,43,1947-07-22,602,58,11,11,11,136,227,0.38,375,0,0,0,0,0,0,58,11,11,11,136,455,187,187,0,0,990.0,966.3,0.19,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13107
1946,44,1947-07-29,540,55,9,9,8,119,202,0.37,337,0,0,0,0,0,0,55,9,9,8,119,412,168,168,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11831
1946,45,1947-08-05,490,54,9,8,6,107,184,0.38,306,0,0,0,0,0,0,54,9,8,6,107,377,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10783
1946,46,1947-08-12,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,136,136,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.1,9588
1946,47,1947-08-19,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,204,125,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,44.4,26.3,0.0,0.0,51.9,8718
1946,48,1947-08-26,392,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,284,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7897
1946,49,1947-09-02,362,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8309
1946,50,1947-09-09,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7299
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6486
1946,52,1947-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5934
1946,53,1947-09-30,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,820
1947,1,1947-10-01,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6567
1947,2,1947-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6019
1947,3,1947-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5823
1947,4,1947-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5785
1947,5,1947-10-29,268,40,6,4,3,54,107,0.4,160,0,0,0,0,0,0,40,6,4,3,54,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5947
1947,6,1947-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5956
1947,7,1947-11-12,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6034
1947,8,1947-11-19,291,40,6,4,3,53,106,0.37,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6864
1947,9,1947-11-26,302,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7365
1947,10,1947-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,186,128,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.91,0.0,0.0,40.8,27.3,0.0,0.0,52.5,8823
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10113
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11053
1947,13,1947-12-24,480,38,5,4,3,54,104,0.22,376,0,0,0,0,0,0,38,5,4,3,54,423,188,188,0,0,990.0,965.8,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13433
1947,14,1947-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.1,14967
1947,15,1948-01-07,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,202,202,174,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,41.9,41.9,35.4,0.0,104.0,17470
1947,16,1948-01-14,748,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.8,21295
1947,17,1948-01-21,800,46,7,6,4,76,139,0.17,661,0,0,0,0,0,0,46,7,6,4,76,720,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22192
1947,18,1948-01-28,857,44,7,5,4,76,138,0.16,719,0,0,0,0,0,0,44,7,5,4,76,776,221,221,221,188,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,36.5,141.1,23698
1947,19,1948-02-04,962,43,7,5,4,78,137,0.14,825,0,0,0,0,0,0,43,7,5,4,78,880,206,206,206,206,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.7,26660
1947,20,1948-02-11,1119,49,8,7,5,93,162,0.15,947,10,3,0,0,0,6,52,8,7,5,99,1015,236,236,236,236,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.2,29258
1947,21,1948-02-18,1558,49,8,7,5,93,162,0.11,990,406,48,9,13,12,323,97,17,20,17,416,1124,247,247,247,247,990.0,969.7,0.73,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28015
1947,22,1948-02-25,3455,51,8,8,7,107,184,0.06,990,2281,48,9,16,57,2150,100,18,25,64,2257,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.89,0.89,0.89,0.89,30.1,30.1,30.1,30.1,120.3,20216
1947,23,1948-03-03,5755,59,11,12,13,144,239,0.04,282,5233,748,7,13,67,4398,807,18,25,80,4542,1133,247,247,247,247,990.1,978.7,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,5.7,5.7,5.7,5.7,22.9,3842
1947,24,1948-03-10,6035,66,13,16,19,187,304,0.05,0,5731,1023,4,8,60,4634,1090,18,25,80,4822,1133,247,247,247,247,990.1,979.1,0.74,0.34,989.0,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,25,1948-03-17,5827,68,14,17,21,195,315,0.05,0,5512,1022,4,8,59,4419,1090,18,25,80,4614,1133,247,247,247,247,990.1,978.8,0.74,0.34,989.0,9.8,9.8,9.8,9.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,26,1948-03-24,5721,68,14,17,21,195,315,0.06,141,5265,880,4,7,59,4313,948,18,25,80,4508,1133,247,247,247,247,990.1,978.6,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.12,0.12,0.12,0.12,2.8,2.8,2.8,2.8,11.1,1866
1947,27,1948-03-31,5566,81,14,19,26,215,357,0.06,990,4219,18,4,5,53,4137,100,18,25,80,4353,1133,247,247,247,247,990.1,978.4,0.74,0.34,989.0,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,19.8,19.8,19.8,19.8,79.1,13292
1947,28,1948-04-07,5420,84,14,20,27,219,364,0.07,990,4066,16,4,5,53,3988,100,18,25,80,4207,1133,247,247,247,247,990.0,978.2,0.74,0.34,989.0,10.4,10.4,10.4,10.4,0.82,0.82,0.82,0.82,20.3,20.3,20.3,20.3,81.3,13661
1947,29,1948-04-14,5211,84,14,20,27,219,364,0.07,990,3857,16,4,5,53,3779,100,18,25,80,3998,1133,247,247,247,247,990.0,977.8,0.74,0.34,988.9,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,21.1,21.1,21.1,21.1,84.5,14192
1947,30,1948-04-21,4660,84,14,20,27,219,364,0.08,990,3306,16,4,5,53,3228,100,18,25,80,3447,1133,247,247,247,247,990.0,976.9,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.5,23.5,23.5,23.5,94.2,15817
1947,31,1948-04-28,4110,73,14,18,24,209,339,0.08,990,2780,26,4,6,55,2687,100,18,25,80,2897,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,26.2,26.2,26.2,26.2,104.8,17605
1947,32,1948-05-05,3658,65,14,17,23,202,321,0.09,990,2347,34,4,8,57,2243,100,18,25,80,2445,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.6,28.6,28.6,28.6,114.5,19239
1947,33,1948-05-12,3217,65,14,17,23,202,321,0.1,990,1906,35,4,8,57,1802,100,18,25,80,2004,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.1,31.1,31.1,31.1,124.4,20896
1947,34,1948-05-19,2839,65,14,17,23,202,321,0.11,990,1528,35,3,8,57,1424,100,18,25,80,1626,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.5,22432
1947,35,1948-05-26,2452,64,13,16,22,195,311,0.13,990,1150,35,4,8,58,1044,100,18,25,80,1239,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,143.0,24017
1947,36,1948-06-02,2155,62,12,14,16,153,257,0.12,990,908,38,6,11,56,797,100,18,25,72,950,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25203
1947,37,1948-06-09,1860,62,12,14,16,153,257,0.14,990,613,38,6,11,38,520,100,18,25,54,673,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26526
1947,38,1948-06-16,1597,62,12,14,16,153,257,0.16,990,350,38,5,11,21,273,100,18,25,37,426,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27836
1947,39,1948-06-23,1367,62,12,14,16,153,257,0.19,989,120,24,4,6,7,78,86,16,20,23,231,1112,247,247,247,247,990.0,969.1,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.6,28994
1947,40,1948-06-30,1145,58,11,11,11,138,231,0.2,913,0,0,0,0,0,0,58,11,11,11,138,995,228,228,228,228,990.0,968.4,0.57,0.28,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28310
1947,41,1948-07-07,980,58,11,11,11,136,227,0.23,753,0,0,0,0,0,0,58,11,11,11,136,833,214,214,214,195,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,41.1,41.1,41.1,37.2,144.4,24262
1947,42,1948-07-14,831,58,11,11,11,136,227,0.27,604,0,0,0,0,0,0,58,11,11,11,136,684,201,201,201,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.5,20071
1947,43,1948-07-21,701,58,11,11,11,136,227,0.32,474,0,0,0,0,0,0,58,11,11,11,136,554,212,212,174,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,43.4,43.4,34.8,0.0,96.8,16259
1947,44,1948-07-28,602,56,10,9,8,123,208,0.35,393,0,0,0,0,0,0,56,10,9,8,123,469,196,196,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13823
1947,45,1948-08-04,546,54,9,8,6,107,184,0.34,362,0,0,0,0,0,0,54,9,8,6,107,433,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12748
1947,46,1948-08-11,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10726
1947,47,1948-08-18,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,164,132,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,35.1,27.8,0.0,0.0,54.9,9226
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8313
1947,49,1948-09-01,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,191,125,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,41.6,26.6,0.0,0.0,53.0,8904
1947,50,1948-09-08,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7955
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6856
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6041
1947,53,1948-09-29,284,46,7,6,4,75,138,0.49,146,0,0,0,0,0,0,46,7,6,4,75,205,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,1529
1948,1,1948-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1948,2,1948-10-08,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1948,3,1948-10-15,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6387
1948,4,1948-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7190
1948,5,1948-10-29,326,41,6,5,3,56,112,0.34,214,0,0,0,0,0,0,41,6,5,3,56,267,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7983
1948,6,1948-11-05,341,42,7,6,3,56,114,0.33,227,0,0,0,0,0,0,42,7,6,3,56,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8487
1948,7,1948-11-12,348,42,7,6,3,56,114,0.33,234,0,0,0,0,0,0,42,7,6,3,56,289,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8760
