WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952,49,1953-09-02,367,46,7,6,4,75,138,0.38,229,0,0,0,0,0,0,46,7,6,4,75,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8487
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7396
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6654
1952,52,1953-09-23,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6131
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,773
1953,1,1953-10-01,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6181
1953,2,1953-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5943
1953,3,1953-10-15,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5671
1953,4,1953-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5786
1953,5,1953-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6131
1953,6,1953-11-05,269,40,6,4,3,53,106,0.39,163,0,0,0,0,0,0,40,6,4,3,53,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6057
1953,7,1953-11-12,282,40,6,4,3,53,106,0.38,176,0,0,0,0,0,0,40,6,4,3,53,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6574
1953,8,1953-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7147
1953,9,1953-11-26,343,40,6,4,3,55,109,0.32,233,0,0,0,0,0,0,40,6,4,3,55,285,178,128,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.91,0.0,0.0,39.2,27.4,0.0,0.0,51.0,8564
1953,10,1953-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12247
1953,11,1953-12-10,514,43,7,5,3,63,124,0.24,389,0,0,0,0,0,0,43,7,5,3,63,447,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13861
1953,12,1953-12-17,544,43,7,5,3,62,122,0.23,421,0,0,0,0,0,0,43,7,5,3,62,478,210,210,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.1,14976
1953,13,1953-12-24,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15992
1953,14,1953-12-31,655,45,7,5,3,73,136,0.21,519,0,0,0,0,0,0,45,7,5,3,73,578,207,207,184,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,42.7,42.7,37.3,0.0,106.6,17915
1953,15,1954-01-07,737,46,7,6,4,76,139,0.19,598,0,0,0,0,0,0,46,7,6,4,76,657,199,199,199,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.1,20343
1953,16,1954-01-14,856,46,7,6,4,76,139,0.16,717,0,0,0,0,0,0,46,7,6,4,76,776,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,141.0,23683
1953,17,1954-01-21,877,46,7,6,4,76,139,0.16,738,0,0,0,0,0,0,46,7,6,4,76,797,246,246,246,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.3,24249
1953,18,1954-01-28,909,47,7,6,4,83,148,0.16,761,0,0,0,0,0,0,47,7,6,4,83,822,199,199,199,191,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.5,38.5,38.5,36.9,147.2,24736
1953,19,1954-02-04,992,49,8,7,5,93,162,0.16,830,0,0,0,0,0,0,49,8,7,5,93,894,207,207,207,207,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.6,26642
1953,20,1954-02-11,1025,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.4,27445
1953,21,1954-02-18,1086,45,7,5,4,84,147,0.14,935,2,0,0,0,0,1,46,7,5,4,86,995,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29170
1953,22,1954-02-25,1281,45,7,6,6,90,156,0.12,990,135,37,6,5,5,79,83,14,12,11,170,1100,247,247,247,247,990.0,968.8,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.9,29378
1953,23,1954-03-04,1542,49,9,9,9,107,183,0.12,990,369,51,9,14,18,276,100,18,23,27,383,1131,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28103
1953,24,1954-03-11,1960,49,9,9,9,107,183,0.09,990,787,51,9,16,38,672,100,18,25,47,779,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26060
1953,25,1954-03-18,2308,49,9,9,9,107,183,0.08,990,1135,51,8,16,55,1003,100,18,25,64,1110,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.4,24595
1953,26,1954-03-25,2855,49,9,9,9,107,183,0.06,990,1682,50,9,16,70,1535,100,18,25,79,1642,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.1,22365
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,990,2213,46,5,11,61,2090,100,18,25,80,2207,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,30.0,30.0,30.0,30.0,119.8,20128
1953,28,1954-04-08,3773,63,13,16,22,146,261,0.07,990,2522,36,4,8,57,2414,100,18,25,80,2560,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.0,28.0,28.0,28.0,112.0,18808
1953,29,1954-04-15,3593,70,14,18,25,168,295,0.08,990,2308,30,4,7,55,2212,100,18,25,80,2380,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,116.0,19484
1953,30,1954-04-22,3236,70,14,18,25,168,295,0.09,990,1951,29,4,7,55,1855,100,18,25,80,2023,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,31.0,31.0,31.0,31.0,123.9,20818
1953,31,1954-04-29,2887,66,14,17,23,192,313,0.11,990,1583,33,4,7,56,1482,100,18,25,80,1674,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.1,33.1,33.1,33.1,132.4,22236
1953,32,1954-05-06,2592,62,13,15,21,195,308,0.12,990,1294,37,4,9,58,1184,100,18,25,80,1379,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.6,23450
1953,33,1954-05-13,2288,55,13,13,17,178,276,0.12,990,1022,45,5,12,60,899,100,18,25,77,1077,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24678
1953,34,1954-05-20,2031,55,13,13,17,178,276,0.14,990,765,45,5,12,47,656,100,18,25,64,834,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.0,25708
1953,35,1954-05-27,1740,54,12,12,15,161,257,0.15,990,493,45,5,12,30,400,100,18,25,46,561,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.5,27130
1953,36,1954-06-03,1483,53,12,12,13,120,210,0.14,990,283,46,6,12,17,200,99,18,24,30,320,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,169.0,28386
1953,37,1954-06-10,1236,53,12,12,13,120,210,0.17,981,45,11,2,2,2,25,64,14,14,15,145,1074,245,245,245,245,990.0,968.6,0.66,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29483
1953,38,1954-06-17,1072,53,12,12,13,120,210,0.2,862,0,0,0,0,0,0,53,12,12,13,120,939,215,215,215,215,990.0,968.1,0.51,0.24,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.0,27213
1953,39,1954-06-24,909,53,12,12,13,120,210,0.23,699,0,0,0,0,0,0,53,12,12,13,120,776,215,215,215,189,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,41.9,41.9,41.9,36.3,136.2,22878
1953,40,1954-07-01,742,50,10,9,9,108,186,0.25,556,0,0,0,0,0,0,50,10,9,9,108,625,185,185,185,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,111.4,18721
1953,41,1954-07-08,628,50,10,9,9,108,186,0.3,442,0,0,0,0,0,0,50,10,9,9,108,511,221,221,0,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15482
1953,42,1954-07-15,563,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13271
1953,43,1954-07-22,515,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,965.9,0.17,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11564
1953,44,1954-07-29,470,48,8,7,6,97,168,0.36,301,0,0,0,0,0,0,48,8,7,6,97,366,150,150,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10654
1953,45,1954-08-05,440,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10108
1953,46,1954-08-12,410,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,162,129,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,34.9,27.3,0.0,0.0,54.4,9134
1953,47,1954-08-19,383,52,8,7,5,101,175,0.46,207,0,0,0,0,0,0,52,8,7,5,101,276,207,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7661
1953,48,1954-08-26,358,52,8,7,5,102,177,0.49,181,0,0,0,0,0,0,52,8,7,5,102,250,181,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6628
1953,49,1954-09-02,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7097
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6460
1953,51,1954-09-16,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5687
1953,52,1954-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4716
1953,53,1954-09-30,258,46,7,6,4,75,138,0.53,120,0,0,0,0,0,0,46,7,6,4,75,179,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,629
1954,1,1954-10-01,246,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5035
1954,2,1954-10-08,234,38,5,3,2,52,102,0.44,131,0,0,0,0,0,0,38,5,3,2,52,179,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4850
1954,3,1954-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4465
1954,4,1954-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4622
1954,5,1954-10-29,221,36,5,3,2,48,94,0.43,126,0,0,0,0,0,0,36,5,3,2,48,170,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1954,6,1954-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5225
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
1954,8,1954-11-19,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6349
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,210,0,0,0,0,0,0,36,5,3,2,49,255,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7867
1954,10,1954-12-03,354,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,191,136,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,42.0,29.0,0.0,0.0,54.5,9153
1954,11,1954-12-10,440,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11989
1954,12,1954-12-17,519,39,5,4,3,57,110,0.21,409,0,0,0,0,0,0,39,5,4,3,57,459,204,204,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14509
1954,13,1954-12-24,626,42,7,5,3,61,118,0.19,508,0,0,0,0,0,0,42,7,5,3,61,562,202,202,181,0,990.0,966.4,0.24,0.08,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,41.8,41.8,36.8,0.0,104.6,17576
1954,14,1954-12-31,718,45,7,5,3,73,136,0.19,582,0,0,0,0,0,0,45,7,5,3,73,640,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.3,19868
1954,15,1955-01-07,853,46,7,6,4,76,139,0.16,714,0,0,0,0,0,0,46,7,6,4,76,773,210,210,210,195,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,41.4,41.4,41.4,37.8,140.5,23599
1954,16,1955-01-14,954,46,7,6,4,76,139,0.15,815,0,0,0,0,0,0,46,7,6,4,76,874,203,203,203,203,990.0,967.7,0.46,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26415
1954,17,1955-01-21,1036,46,7,6,4,76,139,0.13,897,0,0,0,0,0,0,46,7,6,4,76,956,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.9,28371
1954,18,1955-01-28,1204,47,7,6,4,83,148,0.12,987,67,20,3,2,2,38,68,10,9,6,121,1075,246,246,246,246,990.0,968.5,0.66,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29748
1954,19,1955-02-04,1503,49,8,7,5,93,162,0.11,990,351,49,9,13,10,268,98,17,20,15,361,1127,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28289
1954,20,1955-02-11,1998,49,8,7,5,93,162,0.08,990,846,51,10,18,26,741,100,18,25,31,834,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.2,25900
1954,21,1955-02-18,2431,49,8,7,5,93,162,0.07,990,1279,51,10,18,39,1160,100,18,25,44,1253,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.5,24105
1954,22,1955-02-25,2661,53,9,9,8,114,195,0.07,990,1476,46,8,15,54,1350,100,18,25,62,1465,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,137.9,23169
1954,23,1955-03-04,2777,59,11,12,13,144,239,0.09,990,1548,41,7,13,67,1420,100,18,25,80,1564,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.1,22692
1954,24,1955-03-11,2764,59,11,12,13,144,239,0.09,990,1535,41,7,13,67,1407,100,18,25,80,1551,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.4,22745
1954,25,1955-03-18,2969,59,11,12,13,144,239,0.08,990,1740,41,7,13,67,1612,100,18,25,80,1756,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.3,21897
1954,26,1955-03-25,3550,59,11,12,13,144,239,0.07,990,2321,41,7,13,67,2193,100,18,25,80,2337,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.2,29.2,29.2,29.2,116.9,19644
1954,27,1955-04-01,3718,70,14,18,25,168,295,0.08,990,2433,30,4,7,55,2337,100,18,25,80,2505,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.3,28.3,28.3,28.3,113.2,19014
1954,28,1955-04-08,3476,70,14,18,25,168,295,0.08,990,2191,30,4,7,55,2095,100,18,25,80,2263,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.6,19922
1954,29,1955-04-15,3256,70,14,18,25,168,295,0.09,990,1971,29,4,7,55,1875,100,18,25,80,2043,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.4,20738
1954,30,1955-04-22,2990,70,14,18,25,168,295,0.1,990,1705,30,4,7,55,1609,100,18,25,80,1777,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,129.8,21808
1954,31,1955-04-29,2748,59,13,14,19,175,281,0.1,990,1476,40,4,10,60,1360,100,18,25,80,1535,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22812
1954,32,1955-05-06,2512,55,13,13,17,178,276,0.11,990,1246,45,5,12,63,1121,100,18,25,80,1299,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.5,23775
1954,33,1955-05-13,2320,55,13,13,17,178,276,0.12,990,1054,45,5,12,62,929,100,18,25,79,1107,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.1,24551
1954,34,1955-05-20,2176,55,13,13,17,178,276,0.13,990,910,45,5,12,56,792,100,18,25,73,970,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25121
1954,35,1955-05-27,2014,57,12,13,16,170,270,0.13,990,754,43,5,11,46,647,100,18,25,63,818,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25785
1954,36,1955-06-03,1777,62,12,14,16,153,257,0.14,990,530,38,6,11,33,442,100,18,25,49,595,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26946
1954,37,1955-06-10,1549,62,12,14,16,153,257,0.17,990,302,38,5,11,18,228,100,18,25,34,381,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28067
1954,38,1955-06-17,1342,62,12,14,16,153,257,0.19,990,95,22,3,5,5,57,84,15,19,21,210,1109,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29087
1954,39,1955-06-24,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.4,27779
1954,40,1955-07-01,974,58,11,11,11,136,227,0.23,747,0,0,0,0,0,0,58,11,11,11,136,827,211,211,211,196,990.0,967.8,0.41,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,40.7,40.7,40.7,37.3,143.5,24107
1954,41,1955-07-08,817,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.1,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,117.1,19678
1954,42,1955-07-15,676,58,11,11,11,136,227,0.34,449,0,0,0,0,0,0,58,11,11,11,136,529,212,212,166,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,43.8,43.8,33.4,0.0,92.4,15521
1954,43,1955-07-22,583,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12444
1954,44,1955-07-29,532,55,9,9,8,119,202,0.38,330,0,0,0,0,0,0,55,9,9,8,119,405,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11579
1954,45,1955-08-05,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.7,10696
1954,46,1955-08-12,463,54,9,8,6,107,184,0.4,279,0,0,0,0,0,0,54,9,8,6,107,350,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.5,9835
1954,47,1955-08-19,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,204,127,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,44.3,26.7,0.0,0.0,51.9,8722
1954,48,1955-08-26,392,52,8,7,5,102,177,0.45,215,0,0,0,0,0,0,52,8,7,5,102,284,215,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7912
1954,49,1955-09-02,372,46,7,6,4,75,138,0.37,234,0,0,0,0,0,0,46,7,6,4,75,293,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8701
1954,50,1955-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7558
1954,51,1955-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6723
1954,52,1955-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5934
1954,53,1955-09-30,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,792
1955,1,1955-10-01,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6310
1955,2,1955-10-08,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5707
1955,3,1955-10-15,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5411
1955,4,1955-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5800
1955,5,1955-10-29,266,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
1955,6,1955-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5950
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7342
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8058
1955,9,1955-11-26,342,40,6,4,3,55,109,0.32,233,0,0,0,0,0,0,40,6,4,3,55,284,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8718
1955,10,1955-12-03,371,42,7,5,3,61,118,0.32,253,0,0,0,0,0,0,42,7,5,3,61,307,178,130,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,39.0,27.9,0.0,0.0,54.9,9221
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10833
1955,12,1955-12-17,444,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12159
1955,13,1955-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.9,13584
1955,14,1955-12-31,548,40,5,4,3,64,117,0.21,430,0,0,0,0,0,0,40,5,4,3,64,481,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15268
1955,15,1956-01-07,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,205,205,169,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,42.8,42.8,34.6,0.0,100.4,16862
1955,16,1956-01-14,677,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,112.4,18877
1955,17,1956-01-21,740,41,6,4,3,66,120,0.16,620,0,0,0,0,0,0,41,6,4,3,66,671,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21084
1955,18,1956-01-28,829,41,6,4,3,71,127,0.15,702,0,0,0,0,0,0,41,6,4,3,71,755,234,234,234,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,139.0,23352
1955,19,1956-02-04,906,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,192,192,192,192,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25130
1955,20,1956-02-11,989,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.5,27305
1955,21,1956-02-18,1157,43,7,5,4,78,137,0.12,964,56,17,2,2,1,32,60,9,7,5,110,1041,241,241,241,241,990.0,968.4,0.62,0.32,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.2,29439
1955,22,1956-02-25,1844,47,8,7,6,96,166,0.09,990,688,52,9,15,27,583,100,18,22,34,679,1130,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.9,26690
1955,23,1956-03-03,3611,59,11,12,13,144,239,0.07,990,2382,41,7,13,67,2254,100,18,25,80,2398,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,116.1,19505
1955,24,1956-03-10,4650,59,11,12,13,144,239,0.05,990,3421,41,7,13,67,3293,100,18,25,80,3437,1133,247,247,247,247,990.0,976.9,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.6,23.6,23.6,23.6,94.3,15849
1955,25,1956-03-17,4259,59,11,12,13,144,239,0.06,990,3030,41,7,13,67,2902,100,18,25,80,3046,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.5,25.5,25.5,25.5,101.9,17117
1955,26,1956-03-24,3786,59,11,12,13,144,239,0.06,990,2557,41,7,12,67,2429,100,18,25,80,2573,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,27.9,27.9,27.9,27.9,111.7,18762
1955,27,1956-03-31,3625,68,13,17,23,164,287,0.08,990,2348,31,4,7,56,2247,100,18,25,80,2412,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.3,19365
1955,28,1956-04-07,3660,70,14,18,25,168,295,0.08,990,2375,30,3,7,55,2279,100,18,25,80,2447,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.6,28.6,28.6,28.6,114.5,19234
1955,29,1956-04-14,4060,70,14,18,25,168,295,0.07,990,2775,30,3,7,55,2679,100,18,25,80,2847,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,26.5,26.5,26.5,26.5,105.8,17775
1955,30,1956-04-21,4694,70,14,18,25,168,295,0.06,990,3409,30,4,7,55,3313,100,18,25,80,3481,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,23.4,23.4,23.4,23.4,93.5,15706
1955,31,1956-04-28,5272,70,14,18,24,193,320,0.06,990,3961,29,4,7,55,3865,100,18,25,80,4059,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,20.9,20.9,20.9,20.9,83.6,14039
1955,32,1956-05-05,5669,71,14,18,24,213,340,0.06,282,5046,736,4,7,56,4243,807,18,25,80,4456,1133,247,247,247,247,990.1,978.5,0.74,0.34,989.0,10.0,10.0,10.0,10.0,0.23,0.23,0.23,0.23,5.6,5.6,5.6,5.6,22.3,3753
1955,33,1956-05-12,5610,71,14,18,24,213,340,0.06,707,4563,311,4,7,56,4184,382,18,25,80,4397,1133,247,247,247,247,990.1,978.4,0.74,0.34,989.0,10.1,10.1,10.1,10.1,0.58,0.58,0.58,0.58,14.1,14.1,14.1,14.1,56.3,9461
1955,34,1956-05-19,5144,71,14,18,24,213,340,0.07,990,3814,29,4,7,56,3718,100,18,25,80,3931,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,85.6,14382
1955,35,1956-05-26,4294,70,13,17,23,208,333,0.08,990,2970,29,4,7,57,2872,100,18,25,80,3081,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.3,25.3,25.3,25.3,101.2,17006
1955,36,1956-06-02,3597,67,13,15,17,181,293,0.08,990,2314,33,5,9,63,2203,100,18,25,80,2384,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,115.9,19466
1955,37,1956-06-09,3021,67,13,15,17,181,293,0.1,990,1738,33,5,10,63,1627,100,18,25,80,1808,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.1,21685
1955,38,1956-06-16,2541,67,13,15,17,181,293,0.12,990,1258,33,5,10,62,1147,100,18,25,79,1328,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.8,23658
1955,39,1956-06-23,2120,67,13,15,17,181,293,0.14,990,837,33,5,10,48,740,100,18,25,65,921,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.9,25352
1955,40,1956-06-30,1784,63,12,13,13,158,261,0.15,990,533,36,5,11,27,451,100,18,25,41,610,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.2,26912
1955,41,1956-07-07,1480,63,12,13,13,155,256,0.17,990,234,36,6,10,11,169,99,18,23,24,324,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28403
1955,42,1956-07-14,1238,63,12,13,13,155,256,0.21,967,14,3,0,0,0,8,66,12,13,13,163,1060,241,241,241,241,990.0,968.6,0.64,0.32,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.2,29259
1955,43,1956-07-21,1080,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,206,206,206,206,990.0,968.2,0.49,0.21,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.7,25992
1955,44,1956-07-28,933,60,11,11,10,138,232,0.25,700,0,0,0,0,0,0,60,11,11,10,138,783,233,233,233,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22819
1955,45,1956-08-04,788,58,10,10,7,117,202,0.26,586,0,0,0,0,0,0,58,10,10,7,117,664,195,195,195,0,990.0,967.1,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.2,19694
1955,46,1956-08-11,683,58,10,10,7,117,202,0.3,481,0,0,0,0,0,0,58,10,10,7,117,559,216,216,173,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,44.4,44.4,34.7,0.0,98.7,16581
1955,47,1956-08-18,592,58,10,10,7,117,202,0.34,390,0,0,0,0,0,0,58,10,10,7,117,468,195,195,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13697
1955,48,1956-08-25,536,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11726
1955,49,1956-09-01,488,48,8,7,4,79,146,0.3,342,0,0,0,0,0,0,48,8,7,4,79,405,171,171,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12094
1955,50,1956-09-08,448,48,8,7,4,79,146,0.33,302,0,0,0,0,0,0,48,8,7,4,79,365,151,151,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10715
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,134,134,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.8,9537
1955,52,1956-09-22,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,224,125,0,0,990.0,965.3,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.1,26.5,0.0,0.0,52.9,8890
1955,53,1956-09-29,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,2457
1956,1,1956-10-01,363,44,7,6,3,60,120,0.33,243,0,0,0,0,0,0,44,7,6,3,60,300,206,126,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.5,26.8,0.0,0.0,53.1,8925
1956,2,1956-10-08,336,44,7,6,3,60,120,0.36,216,0,0,0,0,0,0,44,7,6,3,60,273,216,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8033
1956,3,1956-10-15,313,44,7,6,3,60,120,0.38,193,0,0,0,0,0,0,44,7,6,3,60,250,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7217
1956,4,1956-10-22,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7283
1956,5,1956-10-29,316,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7458
1956,6,1956-11-05,329,41,6,5,3,55,112,0.34,216,0,0,0,0,0,0,41,6,5,3,55,270,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8071
1956,7,1956-11-12,376,40,6,4,3,53,106,0.28,270,0,0,0,0,0,0,40,6,4,3,53,320,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9682
1956,8,1956-11-19,406,41,6,5,3,55,111,0.27,294,0,0,0,0,0,0,41,6,5,3,55,348,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10526
1956,9,1956-11-26,464,42,7,6,3,58,117,0.25,346,0,0,0,0,0,0,42,7,6,3,58,402,173,173,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12336
1956,10,1956-12-03,549,44,8,6,4,64,126,0.23,423,0,0,0,0,0,0,44,8,6,4,64,481,211,211,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.3,15000
1956,11,1956-12-10,552,44,8,6,4,64,126,0.23,426,0,0,0,0,0,0,44,8,6,4,64,484,213,213,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15119
1956,12,1956-12-17,555,43,7,5,3,62,122,0.22,433,0,0,0,0,0,0,43,7,5,3,62,489,216,216,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.2,15322
1956,13,1956-12-24,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15674
1956,14,1956-12-31,611,45,7,5,3,73,136,0.22,475,0,0,0,0,0,0,45,7,5,3,73,533,213,213,168,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,44.3,44.3,34.3,0.0,98.5,16546
1956,15,1957-01-07,650,46,7,6,4,76,139,0.21,511,0,0,0,0,0,0,46,7,6,4,76,570,170,170,170,0,990.0,966.5,0.25,0.07,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,34.6,34.6,34.6,0.0,103.9,17453
1956,16,1957-01-14,667,46,7,6,4,76,139,0.21,528,0,0,0,0,0,0,46,7,6,4,76,587,176,176,176,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.0,17978
1956,17,1957-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,112.9,18958
1956,18,1957-01-28,706,38,6,4,3,60,113,0.16,593,0,0,0,0,0,0,38,6,4,3,60,642,197,197,197,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20261
1956,19,1957-02-04,765,36,6,5,4,54,105,0.14,660,0,0,0,0,0,0,36,6,5,4,54,707,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.7,22301
1956,20,1957-02-11,818,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,229,229,229,187,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.93,45.3,45.3,45.3,36.3,141.1,23703
1956,21,1957-02-18,966,40,6,5,4,67,123,0.13,842,0,0,0,0,0,0,40,6,5,4,67,894,210,210,210,210,990.0,967.8,0.47,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.5,27136
1956,22,1957-02-25,3539,49,8,8,7,106,180,0.07,707,2651,327,8,12,37,2265,377,16,20,45,2371,1121,247,247,247,247,990.0,973.7,0.73,0.34,989.0,14.8,14.8,14.8,14.8,0.65,0.65,0.65,0.65,26.9,26.9,26.9,26.9,107.7,18099
1956,23,1957-03-04,8881,59,11,12,13,144,239,0.03,0,8642,1031,7,13,67,7524,1090,18,25,80,7668,1133,247,247,247,247,990.5,981.8,0.74,0.34,989.4,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,24,1957-03-11,8407,68,14,17,21,195,315,0.04,0,8092,1022,4,8,58,6999,1090,18,25,80,7194,1133,247,247,247,247,990.4,981.5,0.74,0.34,989.3,7.4,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,25,1957-03-18,6785,68,14,17,21,195,315,0.05,0,6470,1022,4,8,59,5377,1090,18,25,80,5572,1133,247,247,247,247,990.2,980.0,0.74,0.34,989.1,8.6,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,26,1957-03-25,5495,68,14,17,21,195,315,0.06,707,4473,314,4,8,59,4087,382,18,25,80,4282,1133,247,247,247,247,990.0,978.3,0.74,0.34,989.0,10.3,10.3,10.3,10.3,0.59,0.59,0.59,0.59,14.6,14.6,14.6,14.6,58.6,9844
1956,27,1957-04-01,4556,84,14,20,27,219,364,0.08,990,3202,16,4,5,53,3124,100,18,25,80,3343,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.0,24.0,24.0,24.0,96.2,16153
1956,28,1957-04-08,3908,76,14,18,25,189,324,0.08,990,2593,24,4,6,54,2505,100,18,25,80,2695,1133,247,247,247,247,990.0,975.5,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.3,27.3,27.3,27.3,109.0,18313
1956,29,1957-04-15,3465,70,14,18,25,168,295,0.09,990,2180,30,4,7,55,2084,100,18,25,80,2252,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.8,19961
1956,30,1957-04-22,3067,70,14,18,25,168,295,0.1,990,1782,29,4,6,55,1686,100,18,25,80,1854,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.0,21495
1956,31,1957-04-29,2675,59,13,14,19,175,281,0.11,990,1404,40,4,10,60,1287,100,18,25,80,1462,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.6,23109
1956,32,1957-05-06,2306,55,13,13,17,178,276,0.12,990,1040,45,5,12,60,917,100,18,25,77,1095,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.5,24606
1956,33,1957-05-13,2004,55,13,13,17,178,276,0.14,990,738,45,5,12,45,630,100,18,25,62,808,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.8,25843
1956,34,1957-05-20,1742,55,13,13,17,178,276,0.16,990,476,45,5,12,29,385,100,18,25,46,563,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.4,27120
1956,35,1957-05-27,1481,54,12,12,15,161,257,0.17,990,234,43,5,11,14,159,98,18,23,30,320,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28400
1956,36,1957-06-03,1273,53,12,12,13,120,210,0.17,990,73,18,3,4,4,42,71,15,16,17,162,1093,247,247,247,247,990.0,968.8,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.2,29432
1956,37,1957-06-10,1137,53,12,12,13,120,210,0.18,927,0,0,0,0,0,0,53,12,12,13,120,1004,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.1,28736
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,210,210,210,197,990.0,967.8,0.43,0.18,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,40.3,40.3,40.3,37.7,147.9,24844
1956,39,1957-06-24,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.3,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.3,21393
1956,40,1957-07-01,725,50,10,9,9,108,186,0.26,539,0,0,0,0,0,0,50,10,9,9,108,608,191,191,182,0,990.0,966.8,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.6,38.6,36.5,0.0,108.5,18232
1956,41,1957-07-08,632,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,223,223,0,0,990.0,966.4,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15587
1956,42,1957-07-15,573,51,10,9,9,112,191,0.33,381,0,0,0,0,0,0,51,10,9,9,112,452,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.1,13457
1956,43,1957-07-22,534,58,11,11,11,136,227,0.43,307,0,0,0,0,0,0,58,11,11,11,136,387,153,153,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10722
1956,44,1957-07-29,489,55,9,9,8,119,202,0.41,287,0,0,0,0,0,0,55,9,9,8,119,362,143,143,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10077
1956,45,1957-08-05,455,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.6,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9560
1956,46,1957-08-12,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,222,124,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,48.4,26.0,0.0,0.0,52.1,8754
1956,47,1957-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7693
1956,48,1957-08-26,373,52,8,7,5,102,177,0.47,196,0,0,0,0,0,0,52,8,7,5,102,265,196,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7231
1956,49,1957-09-02,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7842
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6951
1956,51,1957-09-16,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6249
1956,52,1957-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5934
1956,53,1957-09-30,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,792
1957,1,1957-10-01,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6476
1957,2,1957-10-08,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6603
1957,3,1957-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6652
1957,4,1957-10-22,307,41,6,4,3,56,110,0.36,197,0,0,0,0,0,0,41,6,4,3,56,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7387
1957,5,1957-10-29,307,40,6,4,3,54,107,0.35,199,0,0,0,0,0,0,40,6,4,3,54,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7481
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7977
1957,7,1957-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8390
1957,8,1957-11-19,342,40,6,4,3,53,106,0.31,236,0,0,0,0,0,0,40,6,4,3,53,286,217,128,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,48.3,27.3,0.0,0.0,52.2,8770
1957,9,1957-11-26,375,40,6,4,3,55,109,0.29,266,0,0,0,0,0,0,40,6,4,3,55,317,185,142,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,40.3,30.3,0.0,0.0,57.6,9674
1957,10,1957-12-03,374,42,7,5,3,61,118,0.32,256,0,0,0,0,0,0,42,7,5,3,61,310,180,133,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,39.2,28.4,0.0,0.0,55.4,9304
1957,11,1957-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12931
1957,12,1957-12-17,649,42,7,5,3,62,121,0.19,527,0,0,0,0,0,0,42,7,5,3,62,583,187,187,179,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.1,38.1,36.3,0.0,107.3,18025
1957,13,1957-12-24,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21455
1957,14,1957-12-31,1020,48,8,6,4,78,146,0.15,848,24,7,1,1,0,14,55,9,8,5,92,921,212,212,212,212,990.0,967.9,0.51,0.23,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26865
1957,15,1958-01-07,1366,49,8,7,5,81,150,0.11,990,226,45,8,10,7,153,94,16,17,12,234,1119,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28954
1957,16,1958-01-14,1432,49,8,7,5,81,150,0.1,990,292,51,10,13,9,207,100,18,20,14,288,1128,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28637
1957,17,1958-01-21,1729,49,8,7,5,81,150,0.09,990,589,51,10,17,19,491,100,18,24,24,572,1132,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27191
1957,18,1958-01-28,3984,51,8,8,6,95,170,0.04,990,2824,48,9,16,66,2683,100,18,25,73,2778,1133,247,247,247,247,990.0,975.5,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.3,27.3,27.3,27.3,109.2,18341
1957,19,1958-02-04,8150,55,10,10,8,114,197,0.02,0,7953,1035,8,15,72,6823,1090,18,25,80,6937,1133,247,247,247,247,990.4,981.2,0.74,0.34,989.3,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8814,55,10,10,8,114,197,0.02,0,8617,1035,8,15,72,7487,1090,18,25,80,7601,1133,247,247,247,247,990.5,981.7,0.74,0.34,989.4,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9816,55,10,10,8,114,197,0.02,0,9619,1035,8,15,72,8489,1090,18,25,80,8603,1133,247,247,247,247,990.8,982.4,0.74,0.34,989.7,6.9,6.9,6.9,6.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9618,60,11,13,13,148,247,0.03,0,9371,1029,6,12,66,8256,1090,18,25,80,8405,1133,247,247,247,247,990.7,982.3,0.74,0.34,989.6,6.9,6.9,6.9,6.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9171,68,14,17,21,195,315,0.03,0,8856,1022,4,8,59,7763,1090,18,25,80,7958,1133,247,247,247,247,990.6,982.0,0.74,0.34,989.5,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8420,68,14,17,21,195,315,0.04,0,8105,1022,4,8,58,7012,1090,18,25,80,7207,1133,247,247,247,247,990.4,981.5,0.74,0.34,989.3,7.4,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7286,68,14,17,21,195,315,0.04,0,6971,1022,4,8,59,5878,1090,18,25,80,6073,1133,247,247,247,247,990.2,980.6,0.74,0.34,989.1,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6390,68,14,17,21,195,315,0.05,0,6075,1022,4,8,59,4982,1090,18,25,80,5177,1133,247,247,247,247,990.1,979.5,0.74,0.34,989.0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,27,1958-04-01,5470,84,14,20,27,219,364,0.07,707,4399,298,4,5,53,4038,382,18,25,80,4257,1133,247,247,247,247,990.0,978.2,0.74,0.34,989.0,10.3,10.3,10.3,10.3,0.59,0.59,0.59,0.59,14.7,14.7,14.7,14.7,58.7,9858
1957,28,1958-04-08,4575,76,14,18,25,189,324,0.07,990,3260,24,4,6,54,3172,100,18,25,80,3362,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,23.9,23.9,23.9,23.9,95.8,16093
1957,29,1958-04-15,3875,70,14,18,25,168,295,0.08,990,2590,30,3,7,55,2494,100,18,25,80,2662,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.4,27.4,27.4,27.4,109.7,18437
1957,30,1958-04-22,3331,70,14,18,25,168,295,0.09,990,2046,30,4,7,55,1950,100,18,25,80,2118,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.4,30.4,30.4,30.4,121.8,20459
1957,31,1958-04-29,2859,66,14,17,23,192,313,0.11,990,1556,33,3,7,56,1454,100,18,25,80,1646,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.0,22349
1957,32,1958-05-06,2489,62,13,15,21,195,308,0.12,990,1191,37,4,9,58,1081,100,18,25,80,1276,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.1,23867
1957,33,1958-05-13,2169,55,13,13,17,178,276,0.13,990,903,45,5,12,55,786,100,18,25,72,964,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25148
