WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,34,1958-05-20,1885,55,13,13,17,178,276,0.15,990,619,45,5,12,38,519,100,18,25,55,697,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26403
1957,35,1958-05-27,1584,54,12,12,15,161,257,0.16,990,337,45,5,12,20,253,100,18,25,36,414,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27899
1957,36,1958-06-03,1329,53,12,12,13,120,210,0.16,990,129,29,4,7,8,79,82,16,19,21,199,1108,247,247,247,247,990.0,968.9,0.71,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29147
1957,37,1958-06-10,1155,53,12,12,13,120,210,0.18,944,1,0,0,0,0,0,53,12,12,13,120,1021,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,173.0,29059
1957,38,1958-06-17,998,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,205,205,205,199,990.0,967.9,0.45,0.19,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.3,39.3,39.3,38.0,150.4,25272
1957,39,1958-06-24,874,53,12,12,13,120,210,0.24,664,0,0,0,0,0,0,53,12,12,13,120,741,221,221,221,0,990.0,967.4,0.35,0.13,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21954
1957,40,1958-07-01,772,50,10,9,9,108,186,0.24,586,0,0,0,0,0,0,50,10,9,9,108,655,195,195,195,0,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.7,19774
1957,41,1958-07-08,707,54,10,10,10,124,209,0.3,498,0,0,0,0,0,0,54,10,10,10,124,573,210,210,179,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,42.9,42.9,36.0,0.0,101.2,16996
1957,42,1958-07-15,654,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14855
1957,43,1958-07-22,603,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,966.3,0.19,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13166
1957,44,1958-07-29,571,55,9,9,8,119,202,0.35,369,0,0,0,0,0,0,55,9,9,8,119,444,184,184,0,0,990.0,966.2,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,77.1,12946
1957,45,1958-08-05,552,54,9,8,6,107,184,0.33,368,0,0,0,0,0,0,54,9,8,6,107,439,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12965
1957,46,1958-08-12,521,54,9,8,6,107,184,0.35,337,0,0,0,0,0,0,54,9,8,6,107,408,168,168,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11857
1957,47,1958-08-19,492,56,9,9,6,114,196,0.4,295,0,0,0,0,0,0,56,9,9,6,114,371,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10386
1957,48,1958-08-26,471,56,9,9,6,111,194,0.41,277,0,0,0,0,0,0,56,9,9,6,111,353,138,138,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.3,9802
1957,49,1958-09-02,447,48,8,7,4,79,146,0.33,301,0,0,0,0,0,0,48,8,7,4,79,364,150,150,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10654
1957,50,1958-09-09,420,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,137,137,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9746
1957,51,1958-09-16,392,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,209,128,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,45.8,27.0,0.0,0.0,53.5,8992
1957,52,1958-09-23,379,48,8,7,4,79,146,0.38,233,0,0,0,0,0,0,48,8,7,4,79,296,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8669
1957,53,1958-09-30,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,1219
1958,1,1958-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,222,126,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,49.1,26.8,0.0,0.0,52.9,8887
1958,2,1958-10-08,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8812
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7887
1958,4,1958-10-22,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,222,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8266
1958,5,1958-10-29,378,42,7,6,3,57,116,0.31,261,0,0,0,0,0,0,42,7,6,3,57,317,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.7,9349
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.5,10001
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,286,0,0,0,0,0,0,42,7,6,3,56,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10220
1958,8,1958-11-19,420,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10915
1958,9,1958-11-26,467,42,7,6,3,58,117,0.25,349,0,0,0,0,0,0,42,7,6,3,58,405,174,174,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12449
1958,10,1958-12-03,557,44,8,6,4,64,126,0.23,431,0,0,0,0,0,0,44,8,6,4,64,489,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,90.9,15271
1958,11,1958-12-10,653,44,8,6,4,64,126,0.19,527,0,0,0,0,0,0,44,8,6,4,64,585,198,198,183,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.8,0.0,0.93,0.93,0.93,0.0,40.5,40.5,37.0,0.0,107.3,18033
1958,12,1958-12-17,719,44,8,6,4,64,126,0.18,593,0,0,0,0,0,0,44,8,6,4,64,651,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20325
1958,13,1958-12-24,870,44,8,6,4,64,126,0.15,744,0,0,0,0,0,0,44,8,6,4,64,802,209,209,209,204,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.94,41.1,41.1,41.1,39.5,145.8,24498
1958,14,1958-12-31,928,48,8,6,4,78,146,0.16,782,0,0,0,0,0,0,48,8,6,4,78,845,195,195,195,195,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,152.0,25533
1958,15,1959-01-07,879,49,8,7,5,81,150,0.17,729,0,0,0,0,0,0,49,8,7,5,81,793,216,216,216,189,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.93,42.2,42.2,42.2,36.5,142.2,23893
1958,16,1959-01-14,840,49,8,7,5,81,150,0.18,690,0,0,0,0,0,0,49,8,7,5,81,754,230,230,230,0,990.0,967.3,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22922
1958,17,1959-01-21,861,46,7,6,4,76,139,0.16,722,0,0,0,0,0,0,46,7,6,4,76,781,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.7,23812
1958,18,1959-01-28,900,47,7,6,4,83,148,0.17,751,0,0,0,0,0,0,47,7,6,4,83,813,205,205,205,189,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,39.7,39.7,39.7,36.4,145.2,24395
1958,19,1959-02-04,942,49,8,7,5,93,162,0.17,780,0,0,0,0,0,0,49,8,7,5,93,844,195,195,195,195,990.0,967.7,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.4,25268
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.8,28185
1958,21,1959-02-18,1109,45,7,5,4,84,147,0.13,961,0,0,0,0,0,0,45,7,5,4,84,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29829
1958,22,1959-02-25,1144,45,7,6,6,90,156,0.14,984,3,0,0,0,0,1,46,8,6,6,92,1045,246,246,246,246,990.0,968.4,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.6,30180
1958,23,1959-03-04,1308,49,9,9,9,107,183,0.14,990,135,31,5,6,6,85,80,14,15,15,192,1100,247,247,247,247,990.0,968.9,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.1,29253
1958,24,1959-03-11,2055,49,9,9,9,107,183,0.09,990,882,51,8,16,42,763,100,18,25,51,870,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25742
1958,25,1959-03-18,3776,54,10,10,11,128,215,0.06,990,2571,45,7,14,68,2434,100,18,25,80,2563,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.88,0.88,0.88,0.88,28.1,28.1,28.1,28.1,112.3,18867
1958,26,1959-03-25,4431,59,11,12,13,144,239,0.05,990,3202,41,7,13,67,3074,100,18,25,80,3218,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.6,24.6,24.6,24.6,98.6,16559
1958,27,1959-04-01,3946,70,14,18,25,168,295,0.07,990,2661,30,4,7,54,2565,100,18,25,80,2733,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,27.1,27.1,27.1,27.1,108.2,18183
1958,28,1959-04-08,3423,70,14,18,25,168,295,0.09,990,2138,30,4,7,55,2042,100,18,25,80,2210,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.8,20118
1958,29,1959-04-15,2973,67,13,17,24,160,283,0.1,990,1699,32,4,7,55,1599,100,18,25,80,1760,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.2,21878
1958,30,1959-04-22,2603,54,13,14,19,117,217,0.08,990,1396,46,5,11,61,1273,100,18,25,80,1390,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.3,23405
1958,31,1959-04-29,2325,54,13,13,17,160,259,0.11,990,1076,45,5,11,61,953,100,18,25,79,1113,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.0,24529
1958,32,1959-05-06,2105,55,13,13,17,178,276,0.13,990,839,45,5,12,51,725,100,18,25,68,903,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.2,25402
1958,33,1959-05-13,1885,55,13,13,17,178,276,0.15,990,619,45,5,12,38,519,100,18,25,55,697,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26402
1958,34,1959-05-20,1643,55,13,13,17,178,276,0.17,990,377,45,5,12,23,292,100,18,25,40,470,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27610
1958,35,1959-05-27,1434,52,12,11,14,152,243,0.17,990,201,42,5,10,12,130,95,18,21,26,282,1124,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28634
1958,36,1959-06-03,1229,45,10,9,9,88,161,0.13,990,78,21,4,4,4,43,66,14,13,13,131,1084,247,247,247,247,990.0,968.6,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29639
1958,37,1959-06-10,1099,51,11,11,12,115,203,0.19,896,0,0,0,0,0,0,51,11,11,12,115,971,224,224,224,224,990.0,968.2,0.54,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.9,28033
1958,38,1959-06-17,902,53,12,12,13,120,210,0.23,692,0,0,0,0,0,0,53,12,12,13,120,769,221,221,221,191,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,37.0,135.3,22726
1958,39,1959-06-24,736,53,12,12,13,120,210,0.29,526,0,0,0,0,0,0,53,12,12,13,120,603,198,198,181,0,990.0,966.8,0.27,0.08,989.7,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,40.1,40.1,36.3,0.0,106.1,17832
1958,40,1959-07-01,623,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.1,15303
1958,41,1959-07-08,551,50,10,9,9,108,186,0.34,365,0,0,0,0,0,0,50,10,9,9,108,434,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12871
1958,42,1959-07-15,507,50,10,9,9,108,186,0.37,321,0,0,0,0,0,0,50,10,9,9,108,390,160,160,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11324
1958,43,1959-07-22,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.3,10133
1958,44,1959-07-29,438,48,8,7,6,97,168,0.38,270,0,0,0,0,0,0,48,8,7,6,97,334,135,135,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9557
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,163,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,35.0,27.5,0.0,0.0,54.6,9172
1958,46,1959-08-12,385,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8535
1958,47,1959-08-19,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7639
1958,48,1959-08-26,335,46,7,5,4,85,149,0.45,185,0,0,0,0,0,0,46,7,5,4,85,245,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6853
1958,49,1959-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1958,50,1959-09-09,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
1958,51,1959-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5525
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5132
1958,53,1959-09-30,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,660
1959,1,1959-10-01,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5167
1959,2,1959-10-08,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4360
1959,3,1959-10-15,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4115
1959,4,1959-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3888
1959,5,1959-10-29,204,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4043
1959,6,1959-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4937
1959,7,1959-11-12,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5408
1959,8,1959-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6085
1959,9,1959-11-26,270,36,5,3,2,49,96,0.36,173,0,0,0,0,0,0,36,5,3,2,49,218,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6445
1959,10,1959-12-03,309,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7674
1959,11,1959-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,152,138,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.9,29.4,0.0,0.0,58.0,9750
1959,12,1959-12-17,436,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11896
1959,13,1959-12-24,492,38,5,4,3,54,104,0.21,388,0,0,0,0,0,0,38,5,4,3,54,435,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13882
1959,14,1959-12-31,548,40,5,4,3,64,117,0.21,431,0,0,0,0,0,0,40,5,4,3,64,481,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.0,15282
1959,15,1960-01-07,561,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,220,220,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15595
1959,16,1960-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,234,234,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,49.2,49.2,0.0,0.0,98.3,16517
1959,17,1960-01-21,636,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,183,183,173,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,37.6,37.6,35.3,0.0,105.5,17718
1959,18,1960-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19792
1959,19,1960-02-04,773,43,7,5,4,78,137,0.18,636,0,0,0,0,0,0,43,7,5,4,78,691,212,212,212,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.9,21486
1959,20,1960-02-11,827,43,7,5,4,78,137,0.17,690,0,0,0,0,0,0,43,7,5,4,78,745,230,230,230,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22990
1959,21,1960-02-18,875,39,6,5,4,64,118,0.14,756,0,0,0,0,0,0,39,6,5,4,64,807,214,214,214,195,990.0,967.4,0.39,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.2,42.2,42.2,38.4,148.4,24937
1959,22,1960-02-25,945,37,6,5,4,57,111,0.12,833,0,0,0,0,0,0,37,6,5,4,57,883,208,208,208,208,990.0,967.7,0.46,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.6,26985
1959,23,1960-03-03,1161,41,8,7,6,67,129,0.11,972,60,19,3,3,2,31,60,11,10,8,98,1054,243,243,243,243,990.0,968.4,0.64,0.33,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29638
1959,24,1960-03-10,1926,47,8,8,8,101,175,0.09,990,760,52,9,15,37,646,100,18,24,45,747,1132,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26320
1959,25,1960-03-17,3041,49,9,9,9,107,183,0.06,990,1868,50,9,16,71,1721,100,18,25,80,1828,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.7,21626
1959,26,1960-03-24,3866,49,9,9,9,107,183,0.05,990,2693,51,8,15,71,2546,100,18,25,80,2653,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.5,27.5,27.5,27.5,109.9,18468
1959,27,1960-03-31,4387,67,13,16,22,159,279,0.06,990,3118,33,4,8,57,3014,100,18,25,80,3174,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,24.9,24.9,24.9,24.9,99.4,16702
1959,28,1960-04-07,4742,70,14,18,25,168,295,0.06,990,3457,30,4,7,55,3361,100,18,25,80,3529,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.6,15550
1959,29,1960-04-14,4259,70,14,18,25,168,295,0.07,990,2974,30,4,7,55,2878,100,18,25,80,3046,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.5,25.5,25.5,25.5,101.9,17117
1959,30,1960-04-21,3648,70,14,18,25,168,295,0.08,990,2363,30,3,7,55,2267,100,18,25,80,2435,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.7,28.7,28.7,28.7,114.7,19277
1959,31,1960-04-28,3033,67,14,17,23,187,309,0.1,990,1733,32,4,7,56,1632,100,18,25,80,1820,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.8,21639
1959,32,1960-05-05,2532,63,13,16,22,198,314,0.12,990,1228,36,4,8,57,1121,100,18,25,80,1319,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.0,23692
1959,33,1960-05-12,2198,55,13,13,17,178,276,0.13,990,932,45,5,12,57,812,100,18,25,74,990,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.0,25037
1959,34,1960-05-19,1979,55,13,13,17,178,276,0.14,990,713,45,5,12,43,607,100,18,25,60,785,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25947
1959,35,1960-05-26,1754,54,12,12,16,169,266,0.15,990,498,45,5,12,30,405,100,18,25,47,574,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27060
1959,36,1960-06-02,1547,53,12,12,13,120,210,0.14,990,347,47,6,13,21,259,100,18,25,34,379,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28079
1959,37,1960-06-09,1353,53,12,12,13,120,210,0.16,990,153,35,5,8,9,93,88,17,20,22,213,1117,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29024
1959,38,1960-06-16,1192,55,12,12,13,129,223,0.19,958,11,2,0,0,0,6,58,12,13,14,135,1042,239,239,239,239,990.0,968.5,0.62,0.32,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29158
1959,39,1960-06-23,1047,62,12,14,16,153,257,0.25,790,0,0,0,0,0,0,62,12,14,16,153,878,206,206,206,200,990.0,968.0,0.46,0.19,989.4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,38.9,38.9,38.9,37.7,149.1,25049
1959,40,1960-06-30,892,58,11,11,11,138,231,0.26,661,0,0,0,0,0,0,58,11,11,11,138,742,220,220,220,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.6,21765
1959,41,1960-07-07,731,58,11,11,11,136,227,0.31,504,0,0,0,0,0,0,58,11,11,11,136,584,201,201,177,0,990.0,966.8,0.26,0.07,989.7,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.7,40.7,35.3,0.0,101.5,17053
1959,42,1960-07-14,601,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.19,0.04,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13065
1959,43,1960-07-21,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11015
1959,44,1960-07-28,484,56,10,9,8,123,208,0.43,276,0,0,0,0,0,0,56,10,9,8,123,352,138,138,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9683
1959,45,1960-08-04,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,132,132,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9306
1959,46,1960-08-11,418,47,8,6,5,89,155,0.37,263,0,0,0,0,0,0,47,8,6,5,89,324,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9329
1959,47,1960-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8057
1959,48,1960-08-25,363,54,9,8,6,107,184,0.51,179,0,0,0,0,0,0,54,9,8,6,107,250,179,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6564
1959,49,1960-09-01,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7251
1959,50,1960-09-08,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6405
1959,51,1960-09-15,282,45,6,5,3,73,135,0.48,147,0,0,0,0,0,0,45,6,5,3,73,204,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5401
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5380
1959,53,1960-09-29,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,1399
1960,1,1960-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5489
1960,2,1960-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5026
1960,3,1960-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4320
1960,4,1960-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4064
1960,5,1960-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4895
1960,6,1960-11-05,244,36,5,3,2,47,93,0.38,151,0,0,0,0,0,0,36,5,3,2,47,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5605
1960,7,1960-11-12,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7315
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8244
1960,9,1960-11-26,357,40,6,4,3,55,109,0.31,247,0,0,0,0,0,0,40,6,4,3,55,298,192,128,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.2,27.3,0.0,0.0,53.9,9047
1960,10,1960-12-03,373,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,145,128,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,31.1,27.3,0.0,0.0,54.5,9152
1960,11,1960-12-10,382,38,5,4,3,55,106,0.28,276,0,0,0,0,0,0,38,5,4,3,55,324,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9914
1960,12,1960-12-17,392,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10328
1960,13,1960-12-24,430,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11672
1960,14,1960-12-31,471,40,5,4,3,64,117,0.25,353,0,0,0,0,0,0,40,5,4,3,64,404,176,176,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12599
1960,15,1961-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15220
1960,16,1961-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,214,214,166,0,990.0,966.3,0.22,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,44.7,44.7,34.1,0.0,99.2,16661
1960,17,1961-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.8,19958
1960,18,1961-01-28,777,41,6,4,3,71,127,0.16,649,0,0,0,0,0,0,41,6,4,3,71,702,216,216,216,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21906
1960,19,1961-02-04,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,139.0,23348
1960,20,1961-02-11,888,43,7,5,4,78,137,0.15,751,0,0,0,0,0,0,43,7,5,4,78,806,213,213,213,192,990.0,967.5,0.39,0.17,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,37.4,146.7,24639
1960,21,1961-02-18,939,43,7,5,4,78,137,0.15,802,0,0,0,0,0,0,43,7,5,4,78,857,200,200,200,200,990.0,967.7,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.4,26099
1960,22,1961-02-25,1106,45,7,6,6,90,156,0.14,943,5,1,0,0,0,3,47,8,6,6,93,1006,235,235,235,235,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29238
1960,23,1961-03-04,1360,49,9,9,9,107,183,0.14,990,187,39,7,9,9,123,88,16,18,18,230,1112,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.6,28993
1960,24,1961-03-11,1933,49,9,9,9,107,183,0.1,990,760,51,8,16,37,647,100,18,25,46,754,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26249
1960,25,1961-03-18,3146,49,9,9,9,107,183,0.06,990,1973,51,9,16,70,1827,100,18,25,79,1934,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.9,0.9,0.9,0.9,31.6,31.6,31.6,31.6,126.4,21237
1960,26,1961-03-25,4764,49,9,9,9,107,183,0.04,990,3591,51,9,16,71,3444,100,18,25,80,3551,1133,247,247,247,247,990.0,977.1,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.5,15539
1960,27,1961-04-01,5744,70,14,18,25,168,295,0.05,282,5166,737,4,6,55,4363,807,18,25,80,4531,1133,247,247,247,247,990.1,978.7,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,5.7,5.7,5.7,5.7,22.7,3810
1960,28,1961-04-08,6000,78,14,19,26,197,334,0.06,0,5665,1012,4,5,53,4589,1090,18,25,80,4787,1133,247,247,247,247,990.1,979.0,0.74,0.34,989.0,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,29,1961-04-15,5905,84,14,20,27,219,364,0.06,141,5399,864,4,5,53,4473,948,18,25,80,4692,1133,247,247,247,247,990.1,978.9,0.74,0.34,989.0,9.7,9.7,9.7,9.7,0.12,0.12,0.12,0.12,2.8,2.8,2.8,2.8,11.1,1866
1960,30,1961-04-22,5354,84,14,20,27,219,364,0.07,990,4000,16,4,5,53,3922,100,18,25,80,4141,1133,247,247,247,247,990.0,978.1,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.6,20.6,20.6,20.6,82.3,13831
1960,31,1961-04-29,4541,74,14,18,24,214,346,0.08,990,3205,25,4,6,55,3114,100,18,25,80,3328,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.1,24.1,24.1,24.1,96.4,16201
1960,32,1961-05-06,3837,71,14,18,24,213,340,0.09,990,2507,29,4,7,56,2411,100,18,25,80,2624,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.6,27.6,27.6,27.6,110.6,18577
1960,33,1961-05-13,3355,71,14,18,24,213,340,0.1,990,2025,29,4,7,56,1929,100,18,25,80,2142,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.2,20369
1960,34,1961-05-20,2908,65,14,17,23,203,323,0.11,990,1594,34,4,7,56,1491,100,18,25,80,1695,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.0,33.0,33.0,33.0,131.8,22148
1960,35,1961-05-27,2487,64,13,16,21,188,302,0.12,990,1195,35,4,8,59,1086,100,18,25,80,1274,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.1,23875
1960,36,1961-06-03,2152,62,12,14,16,153,257,0.12,990,905,37,6,10,56,793,100,18,25,72,946,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25218
1960,37,1961-06-10,1907,62,12,14,16,153,257,0.13,990,660,38,6,11,41,564,100,18,25,57,717,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26293
1960,38,1961-06-17,1636,62,12,14,16,153,257,0.16,990,389,38,6,11,24,309,100,18,25,40,462,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.6,27648
1960,39,1961-06-24,1404,62,12,14,16,153,257,0.18,990,157,30,5,7,9,104,92,17,21,25,257,1120,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.3,28779
1960,40,1961-07-01,1204,63,12,13,13,155,256,0.21,945,2,0,0,0,0,1,63,12,13,13,156,1034,236,236,236,236,990.0,968.5,0.61,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28831
1960,41,1961-07-08,1047,63,12,13,13,155,256,0.24,791,0,0,0,0,0,0,63,12,13,13,155,879,206,206,206,200,990.0,968.0,0.46,0.19,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,39.0,39.0,39.0,37.7,149.2,25071
1960,42,1961-07-15,921,63,12,13,13,155,256,0.28,665,0,0,0,0,0,0,63,12,13,13,155,753,221,221,221,0,990.0,967.6,0.35,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21783
1960,43,1961-07-22,776,63,12,13,13,155,256,0.33,520,0,0,0,0,0,0,63,12,13,13,155,608,184,184,176,0,990.0,967.0,0.27,0.08,989.7,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,36.8,36.8,34.9,0.0,103.5,17389
1960,44,1961-07-29,668,60,10,11,9,133,225,0.34,442,0,0,0,0,0,0,60,10,11,9,133,525,221,221,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.2,15327
1960,45,1961-08-05,591,58,10,10,7,117,202,0.34,389,0,0,0,0,0,0,58,10,10,7,117,467,194,194,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13675
1960,46,1961-08-12,530,58,10,10,7,117,202,0.38,328,0,0,0,0,0,0,58,10,10,7,117,406,164,164,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.5,11501
1960,47,1961-08-19,479,55,9,8,6,109,189,0.39,290,0,0,0,0,0,0,55,9,8,6,109,363,145,145,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10221
1960,48,1961-08-26,443,52,8,7,5,102,177,0.4,266,0,0,0,0,0,0,52,8,7,5,102,335,150,135,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,28.4,0.0,0.0,56.2,9437
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.1,9593
1960,50,1961-09-09,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8999
1960,51,1961-09-16,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7962
1960,52,1961-09-23,331,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7153
1960,53,1961-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,975
1961,1,1961-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7040
1961,2,1961-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6122
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5800
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5800
1961,5,1961-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6124
1961,6,1961-11-05,288,40,6,4,3,53,106,0.37,182,0,0,0,0,0,0,40,6,4,3,53,232,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6788
1961,7,1961-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8388
1961,8,1961-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,167,139,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,36.3,29.7,0.0,0.0,57.5,9654
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,307,0,0,0,0,0,0,40,6,4,3,55,358,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10966
1961,10,1961-12-03,450,42,7,5,3,61,118,0.26,332,0,0,0,0,0,0,42,7,5,3,61,386,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11833
1961,11,1961-12-10,480,42,7,5,3,61,118,0.25,362,0,0,0,0,0,0,42,7,5,3,61,416,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12900
1961,12,1961-12-17,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14050
1961,13,1961-12-24,557,42,7,5,3,61,118,0.21,439,0,0,0,0,0,0,42,7,5,3,61,493,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.5,15538
1961,14,1961-12-31,641,45,7,5,3,73,136,0.21,505,0,0,0,0,0,0,45,7,5,3,73,563,213,213,180,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,44.2,44.2,36.5,0.0,104.1,17488
1961,15,1962-01-07,739,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.1,20339
1961,16,1962-01-14,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,207,207,207,196,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,40.4,40.4,40.4,38.1,148.5,24941
1961,17,1962-01-21,1062,46,7,6,4,76,139,0.13,921,2,0,0,0,0,1,46,7,6,4,77,981,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.8,28854
1961,18,1962-01-28,1251,47,7,6,4,83,148,0.12,990,112,34,5,4,3,63,81,13,11,7,147,1096,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29523
1961,19,1962-02-04,1561,49,8,7,5,93,162,0.1,990,409,51,10,15,12,319,100,18,22,17,412,1130,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.7,28013
1961,20,1962-02-11,1918,49,8,7,5,93,162,0.08,990,766,51,10,18,23,664,100,18,25,28,757,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26247
1961,21,1962-02-18,2234,49,8,7,5,93,162,0.07,990,1082,51,10,18,33,970,100,18,25,38,1063,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.2,24889
1961,22,1962-02-25,3040,53,9,9,8,114,195,0.06,990,1855,46,8,15,56,1727,100,18,25,65,1842,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.8,21645
1961,23,1962-03-04,4334,59,11,12,13,144,239,0.06,990,3105,41,6,13,67,2977,100,18,25,80,3121,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.4,16872
1961,24,1962-03-11,4566,68,14,17,21,195,315,0.07,990,3261,32,4,8,59,3158,100,18,25,80,3353,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.0,24.0,24.0,24.0,96.0,16121
1961,25,1962-03-18,4433,62,12,14,16,165,271,0.06,990,3171,37,5,10,63,3054,100,18,25,80,3220,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.6,24.6,24.6,24.6,98.5,16553
1961,26,1962-03-25,4879,59,11,12,13,144,239,0.05,990,3650,41,7,13,67,3522,100,18,25,80,3666,1133,247,247,247,247,990.0,977.3,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,22.5,22.5,22.5,22.5,90.1,15143
1961,27,1962-04-01,5512,70,14,18,25,168,295,0.05,990,4227,30,4,6,55,4131,100,18,25,80,4299,1133,247,247,247,247,990.0,978.3,0.74,0.34,989.0,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,20.0,20.0,20.0,20.0,79.9,13427
1961,28,1962-04-08,5587,78,14,19,26,197,334,0.06,990,4262,21,4,5,53,4177,100,18,25,80,4374,1133,247,247,247,247,990.1,978.4,0.74,0.34,989.0,10.1,10.1,10.1,10.1,0.82,0.82,0.82,0.82,19.7,19.7,19.7,19.7,78.8,13239
1961,29,1962-04-15,5398,84,14,20,27,219,364,0.07,990,4044,16,4,5,53,3966,100,18,25,80,4185,1133,247,247,247,247,990.0,978.1,0.74,0.34,989.0,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,20.4,20.4,20.4,20.4,81.6,13716
1961,30,1962-04-22,4972,84,14,20,27,219,364,0.07,990,3618,16,4,5,53,3540,100,18,25,80,3759,1133,247,247,247,247,990.0,977.4,0.74,0.34,988.9,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,88.4,14853
1961,31,1962-04-29,4407,74,14,18,24,214,346,0.08,990,3070,25,4,6,55,2979,100,18,25,80,3194,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,24.8,24.8,24.8,24.8,99.0,16638
1961,32,1962-05-06,3892,71,14,18,24,213,340,0.09,990,2562,29,4,7,56,2466,100,18,25,80,2679,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.3,27.3,27.3,27.3,109.4,18371
1961,33,1962-05-13,3482,71,14,18,24,213,340,0.1,990,2152,29,4,6,56,2056,100,18,25,80,2269,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.4,19896
1961,34,1962-05-20,3041,71,14,18,24,213,340,0.11,990,1711,29,4,7,56,1615,100,18,25,80,1828,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.6,21601
1961,35,1962-05-27,2672,69,13,17,22,203,326,0.12,990,1355,30,4,7,58,1255,100,18,25,80,1459,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.6,23123
1961,36,1962-06-03,2270,67,13,15,17,181,293,0.13,990,987,32,5,9,57,882,100,18,25,74,1063,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24748
1961,37,1962-06-10,1992,67,13,15,17,181,293,0.15,990,709,33,5,10,41,619,100,18,25,58,800,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.2,25901
1961,38,1962-06-17,1649,67,13,15,17,181,293,0.18,990,366,32,5,10,21,297,100,18,25,38,478,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.2,27580
1961,39,1962-06-24,1384,67,13,15,17,181,293,0.21,989,102,20,3,5,5,66,87,16,20,22,247,1113,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28913
1961,40,1962-07-01,1187,63,12,13,13,155,256,0.22,931,0,0,0,0,0,0,63,12,13,13,155,1019,232,232,232,232,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.3,28606
1961,41,1962-07-08,1042,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,205,205,205,199,990.0,968.0,0.46,0.19,989.4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,38.8,38.8,38.8,37.6,148.6,24961
1961,42,1962-07-15,923,63,12,13,13,155,256,0.28,667,0,0,0,0,0,0,63,12,13,13,155,755,222,222,222,0,990.0,967.6,0.36,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.1,21855
1961,43,1962-07-22,803,63,12,13,13,155,256,0.32,547,0,0,0,0,0,0,63,12,13,13,155,635,182,182,182,0,990.0,967.1,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,108.6,18248
1961,44,1962-07-29,703,60,10,11,9,133,225,0.32,478,0,0,0,0,0,0,60,10,11,9,133,561,239,239,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16484
1961,45,1962-08-05,615,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14482
1961,46,1962-08-12,566,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12753
1961,47,1962-08-19,523,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11255
1961,48,1962-08-26,482,56,9,9,6,111,194,0.4,288,0,0,0,0,0,0,56,9,9,6,111,364,144,144,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10165
1961,49,1962-09-02,456,48,8,7,4,79,146,0.32,310,0,0,0,0,0,0,48,8,7,4,79,373,155,155,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11019
1961,50,1962-09-09,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9979
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,158,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,34.1,26.9,0.0,0.0,53.3,8952
1961,52,1962-09-23,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8425
1961,53,1962-09-30,363,48,8,7,4,79,146,0.4,217,0,0,0,0,0,0,48,8,7,4,79,280,217,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,1144
1962,1,1962-10-01,344,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.1,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8305
1962,2,1962-10-08,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7815
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6776
1962,4,1962-10-22,284,44,7,6,3,60,120,0.42,164,0,0,0,0,0,0,44,7,6,3,60,221,164,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6085
1962,5,1962-10-29,296,41,6,4,3,56,112,0.38,184,0,0,0,0,0,0,41,6,4,3,56,237,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6893
1962,6,1962-11-05,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7873
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8423
1962,8,1962-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,167,139,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,36.3,29.6,0.0,0.0,57.4,9648
1962,9,1962-11-26,433,40,6,4,3,55,109,0.25,324,0,0,0,0,0,0,40,6,4,3,55,375,162,162,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.9,11567
1962,10,1962-12-03,513,42,7,5,3,61,118,0.23,395,0,0,0,0,0,0,42,7,5,3,61,449,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14059
1962,11,1962-12-10,638,43,7,5,3,63,124,0.2,513,0,0,0,0,0,0,43,7,5,3,63,570,202,202,190,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.94,0.0,41.8,41.8,38.8,0.0,105.9,17785
1962,12,1962-12-17,841,44,8,6,4,64,126,0.15,715,0,0,0,0,0,0,44,8,6,4,64,773,219,219,219,203,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,39.4,141.2,23726
1962,13,1962-12-24,1048,44,8,6,4,64,126,0.12,922,0,0,0,0,0,0,44,8,6,4,64,980,230,230,230,230,990.0,968.0,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29019
1962,14,1962-12-31,1156,48,8,6,4,78,146,0.13,990,20,6,1,0,0,10,55,9,7,5,89,1061,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29999
1962,15,1963-01-07,1223,49,8,7,5,81,150,0.12,990,83,27,4,3,2,45,76,12,10,7,126,1089,247,247,247,247,990.0,968.6,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29656
1962,16,1963-01-14,1565,49,8,7,5,81,150,0.1,990,425,51,9,15,14,335,100,17,22,19,416,1130,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27984
1962,17,1963-01-21,2184,49,8,7,5,81,150,0.07,990,1044,51,10,18,34,930,100,18,25,39,1011,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25108
1962,18,1963-01-28,2829,51,8,8,6,95,170,0.06,990,1669,48,9,16,60,1535,100,18,25,66,1630,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.8,22471
1962,19,1963-02-04,3584,55,10,10,8,114,197,0.06,990,2397,45,8,15,72,2257,100,18,25,80,2371,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,116.2,19517
