WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,42,1972-07-14,567,50,10,9,9,108,186,0.33,381,0,0,0,0,0,0,50,10,9,9,108,450,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.1,13463
1971,43,1972-07-21,518,50,10,9,9,108,186,0.36,332,0,0,0,0,0,0,50,10,9,9,108,401,166,166,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11704
1971,44,1972-07-28,479,48,9,7,7,99,172,0.36,306,0,0,0,0,0,0,48,9,7,7,99,372,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10824
1971,45,1972-08-04,451,47,8,6,5,89,155,0.34,296,0,0,0,0,0,0,47,8,6,5,89,357,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10491
1971,46,1972-08-11,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,221,124,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,48.3,26.0,0.0,0.0,52.0,8742
1971,47,1972-08-18,398,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7862
1971,48,1972-08-25,375,54,9,8,6,107,184,0.49,191,0,0,0,0,0,0,54,9,8,6,107,262,191,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7026
1971,49,1972-09-01,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7931
1971,50,1972-09-08,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7375
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6769
1971,52,1972-09-22,301,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6033
1971,53,1972-09-29,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,1705
1972,1,1972-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6635
1972,2,1972-10-08,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6291
1972,3,1972-10-15,278,41,6,4,3,56,110,0.39,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6240
1972,4,1972-10-22,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6548
1972,5,1972-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6746
1972,6,1972-11-05,299,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7235
1972,7,1972-11-12,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7895
1972,8,1972-11-19,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7932
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8074
1972,10,1972-12-03,351,38,5,4,3,54,104,0.3,247,0,0,0,0,0,0,38,5,4,3,54,294,175,127,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.2,27.1,0.0,0.0,53.7,9013
1972,11,1972-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,128,128,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,54.9,9215
1972,12,1972-12-17,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10754
1972,13,1972-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.9,12075
1972,14,1972-12-31,452,40,5,4,3,64,117,0.26,334,0,0,0,0,0,0,40,5,4,3,64,384,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11908
1972,15,1973-01-07,481,38,5,4,3,57,107,0.22,374,0,0,0,0,0,0,38,5,4,3,57,421,187,187,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.5,13348
1972,16,1973-01-14,552,34,5,4,3,45,91,0.17,461,0,0,0,0,0,0,34,5,4,3,45,504,206,206,169,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,43.4,43.4,34.8,0.0,96.8,16263
1972,17,1973-01-21,599,34,5,4,3,45,91,0.15,508,0,0,0,0,0,0,34,5,4,3,45,551,169,169,169,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.8,34.8,34.8,0.0,104.4,17539
1972,18,1973-01-28,620,34,5,4,3,48,97,0.16,523,0,0,0,0,0,0,34,5,4,3,48,568,174,174,174,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.0,17971
1972,19,1973-02-04,668,36,6,5,4,54,105,0.16,563,0,0,0,0,0,0,36,6,5,4,54,610,187,187,187,0,990.0,966.6,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,113.8,19121
1972,20,1973-02-11,727,36,6,5,4,54,105,0.14,622,0,0,0,0,0,0,36,6,5,4,54,669,207,207,207,0,990.0,966.8,0.3,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.4,21234
1972,21,1973-02-18,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.3,22395
1972,22,1973-02-25,800,38,6,5,4,59,115,0.14,685,0,0,0,0,0,0,38,6,5,4,59,736,228,228,228,0,990.0,967.1,0.34,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.5,22938
1972,23,1973-03-04,833,41,8,7,6,67,129,0.15,704,0,0,0,0,0,0,41,8,7,6,67,760,234,234,234,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.3,23394
1972,24,1973-03-11,885,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,206,206,206,191,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,40.2,40.2,40.2,37.2,147.3,24754
1972,25,1973-03-18,944,38,8,6,4,59,116,0.12,828,0,0,0,0,0,0,38,8,6,4,59,881,207,207,207,207,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.8,26841
1972,26,1973-03-25,1011,36,8,6,4,53,107,0.11,904,0,0,0,0,0,0,36,8,6,4,53,954,226,226,226,226,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.8,28691
1972,27,1973-04-01,1087,40,10,8,5,62,125,0.11,962,0,0,0,0,0,0,40,10,8,5,62,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.3,29962
1972,28,1973-04-08,1145,40,10,8,5,62,125,0.11,990,30,9,2,1,1,15,49,12,9,6,77,1062,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30047
1972,29,1973-04-15,1186,40,10,8,5,62,125,0.11,990,71,22,5,4,2,35,62,15,12,7,97,1081,247,247,247,247,990.0,968.5,0.67,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.6,29833
1972,30,1973-04-22,1215,40,10,8,5,62,125,0.1,990,100,32,7,6,4,50,72,17,14,9,112,1094,247,247,247,247,990.0,968.6,0.69,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29682
1972,31,1973-04-29,1225,41,9,8,5,76,140,0.11,990,94,28,6,5,3,51,69,15,13,9,127,1088,247,247,247,247,990.0,968.6,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29651
1972,32,1973-05-06,1203,43,9,8,7,91,159,0.13,990,53,15,3,2,2,30,58,12,11,9,121,1072,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.3,29778
1972,33,1973-05-13,1161,47,10,10,10,115,192,0.17,967,1,0,0,0,0,1,47,10,10,10,116,1035,241,241,241,241,990.0,968.4,0.61,0.32,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.8,29700
1972,34,1973-05-20,1068,47,10,10,10,115,192,0.18,876,0,0,0,0,0,0,47,10,10,10,115,943,219,219,219,219,990.0,968.1,0.52,0.25,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.5,27636
1972,35,1973-05-27,934,44,9,9,8,99,171,0.18,763,0,0,0,0,0,0,44,9,9,8,99,826,199,199,199,192,990.0,967.6,0.41,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,37.0,147.2,24727
1972,36,1973-06-03,806,39,9,7,5,59,119,0.15,687,0,0,0,0,0,0,39,9,7,5,59,742,220,220,220,189,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.93,43.7,43.7,43.7,36.5,136.4,22915
1972,37,1973-06-10,673,39,9,7,5,59,119,0.18,554,0,0,0,0,0,0,39,9,7,5,59,609,196,196,188,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,40.2,40.2,38.3,0.0,113.2,19021
1972,38,1973-06-17,548,41,9,7,6,71,137,0.25,411,0,0,0,0,0,0,41,9,7,6,71,469,205,205,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.3,14506
1972,39,1973-06-24,489,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11607
1972,40,1973-07-01,456,42,9,8,6,70,135,0.3,321,0,0,0,0,0,0,42,9,8,6,70,380,160,160,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11440
1972,41,1973-07-08,421,42,9,8,6,70,135,0.32,286,0,0,0,0,0,0,42,9,8,6,70,345,143,143,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10185
1972,42,1973-07-15,391,42,9,8,6,70,135,0.35,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9093
1972,43,1973-07-22,374,42,9,8,6,70,135,0.36,239,0,0,0,0,0,0,42,9,8,6,70,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8875
1972,44,1973-07-29,352,40,7,6,4,64,123,0.35,228,0,0,0,0,0,0,40,7,6,4,64,283,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8514
1972,45,1973-08-05,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8315
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7742
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6990
1972,48,1973-08-26,279,38,6,4,3,57,111,0.4,167,0,0,0,0,0,0,38,6,4,3,57,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6208
1972,49,1973-09-02,268,34,6,4,3,44,91,0.34,177,0,0,0,0,0,0,34,6,4,3,44,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6602
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
1972,51,1973-09-16,241,35,6,4,3,50,98,0.41,143,0,0,0,0,0,0,35,6,4,3,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5304
1972,52,1973-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4296
1972,53,1973-09-30,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,610
1973,1,1973-10-01,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4541
1973,2,1973-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
1973,3,1973-10-15,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5267
1973,4,1973-10-22,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5241
1973,5,1973-10-29,253,36,5,3,2,48,94,0.37,158,0,0,0,0,0,0,36,5,3,2,48,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5876
1973,6,1973-11-05,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
1973,7,1973-11-12,269,36,5,3,2,47,93,0.35,176,0,0,0,0,0,0,36,5,3,2,47,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6532
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,199,0,0,0,0,0,0,38,5,3,2,51,248,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7485
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8079
1973,10,1973-12-03,378,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9804
1973,11,1973-12-10,435,41,6,4,3,60,116,0.27,319,0,0,0,0,0,0,41,6,4,3,60,372,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11362
1973,12,1973-12-17,580,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16335
1973,13,1973-12-24,750,42,7,5,3,61,118,0.16,632,0,0,0,0,0,0,42,7,5,3,61,686,192,192,192,188,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,21.8,0.94,0.94,0.94,0.94,38.8,38.8,38.8,36.6,126.7,21288
1973,14,1973-12-31,942,45,7,5,3,73,136,0.14,806,0,0,0,0,0,0,45,7,5,3,73,864,201,201,201,201,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.9,26192
1973,15,1974-01-07,933,47,7,6,4,78,143,0.15,789,0,0,0,0,0,0,47,7,6,4,78,850,205,205,205,200,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.7,39.7,39.7,38.5,152.1,25546
1973,16,1974-01-14,859,49,8,7,5,81,150,0.17,709,0,0,0,0,0,0,49,8,7,5,81,773,227,227,227,189,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.93,44.7,44.7,44.7,36.3,139.2,23385
1973,17,1974-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,207,207,207,192,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,40.3,40.3,40.3,37.2,147.6,24796
1973,18,1974-01-28,1059,47,7,6,4,83,148,0.14,910,0,0,0,0,0,0,47,7,6,4,83,971,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.4,28619
1973,19,1974-02-04,1342,49,8,7,5,93,162,0.12,990,190,40,7,8,5,128,89,15,15,10,221,1110,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29079
1973,20,1974-02-11,1598,49,8,7,5,93,162,0.1,990,446,51,10,16,13,354,100,18,23,18,447,1131,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27830
1973,21,1974-02-18,2161,49,8,7,5,93,162,0.08,990,1009,51,10,18,31,899,100,18,25,36,992,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25198
1973,22,1974-02-25,2699,53,9,9,8,114,195,0.07,990,1514,46,8,15,54,1389,100,18,25,62,1504,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,137.0,23010
1973,23,1974-03-04,2845,59,11,12,13,144,239,0.08,990,1616,41,7,13,67,1488,100,18,25,80,1632,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.4,22409
1973,24,1974-03-11,2726,59,11,12,13,144,239,0.09,990,1497,41,7,13,67,1369,100,18,25,80,1513,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.3,22903
1973,25,1974-03-18,2507,53,9,10,10,122,207,0.08,990,1310,46,8,14,64,1176,100,18,25,75,1299,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.6,23796
1973,26,1974-03-25,2350,49,9,9,9,107,183,0.08,990,1177,51,8,15,57,1043,100,18,25,66,1150,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.4,24431
1973,27,1974-04-01,2270,54,13,14,19,117,217,0.1,990,1063,46,4,11,61,940,100,18,25,80,1057,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24752
1973,28,1974-04-08,2257,48,11,11,13,91,177,0.08,990,1089,51,6,13,66,953,100,18,25,80,1044,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24803
1973,29,1974-04-15,2255,45,11,10,10,72,148,0.07,990,1117,55,7,15,70,970,100,18,25,80,1042,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.7,24809
1973,30,1974-04-22,2370,45,11,10,10,72,148,0.06,990,1232,55,7,15,70,1085,100,18,25,80,1157,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,145.0,24351
1973,31,1974-04-29,2504,52,12,12,15,147,239,0.1,990,1275,47,5,12,65,1143,100,18,25,80,1291,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.7,23810
1973,32,1974-05-06,2478,55,13,13,17,178,276,0.11,990,1212,45,5,12,63,1087,100,18,25,80,1265,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.3,23914
1973,33,1974-05-13,2327,55,13,13,17,178,276,0.12,990,1061,45,5,12,62,937,100,18,25,79,1115,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.0,24521
1973,34,1974-05-20,2145,55,13,13,17,178,276,0.13,990,879,45,5,12,54,763,100,18,25,71,941,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25244
1973,35,1974-05-27,1879,54,12,12,15,161,257,0.14,990,632,45,5,12,39,530,100,18,25,54,691,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26430
1973,36,1974-06-03,1600,53,12,12,13,120,210,0.13,990,400,47,6,13,24,309,100,18,25,37,429,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27821
1973,37,1974-06-10,1377,53,12,12,13,120,210,0.15,990,177,37,5,9,10,114,90,17,21,23,234,1119,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28907
1973,38,1974-06-17,1154,53,12,12,13,120,210,0.18,940,3,0,0,0,0,2,53,12,12,13,122,1018,235,235,235,235,990.0,968.4,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.4,28956
1973,39,1974-06-24,941,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,214,214,214,203,990.0,967.7,0.4,0.16,989.4,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,41.5,41.5,41.5,38.4,141.0,23695
1973,40,1974-07-01,713,50,10,9,9,108,186,0.26,527,0,0,0,0,0,0,50,10,9,9,108,596,198,198,183,0,990.0,966.8,0.26,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,40.3,40.3,36.9,0.0,107.0,17977
1973,41,1974-07-08,585,50,10,9,9,108,186,0.32,399,0,0,0,0,0,0,50,10,9,9,108,468,199,199,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14058
1973,42,1974-07-15,523,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.7,11876
1973,43,1974-07-22,476,50,10,9,9,108,186,0.39,290,0,0,0,0,0,0,50,10,9,9,108,359,145,145,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10203
1973,44,1974-07-29,440,48,8,7,6,97,168,0.38,272,0,0,0,0,0,0,48,8,7,6,97,336,136,136,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.3,9625
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,145,129,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,31.0,27.3,0.0,0.0,54.4,9145
1973,46,1974-08-12,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8442
1973,47,1974-08-19,361,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7620
1973,48,1974-08-26,340,46,7,5,4,85,149,0.44,190,0,0,0,0,0,0,46,7,5,4,85,250,190,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7031
1973,49,1974-09-02,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7789
1973,50,1974-09-09,311,44,6,5,3,72,132,0.43,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6617
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5498
1973,52,1974-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4725
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,640
1974,1,1974-10-01,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5032
1974,2,1974-10-08,237,38,5,3,2,52,102,0.43,134,0,0,0,0,0,0,38,5,3,2,52,182,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4611
1974,4,1974-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5126
1974,5,1974-10-29,244,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5563
1974,6,1974-11-05,264,36,5,3,2,47,94,0.36,169,0,0,0,0,0,0,36,5,3,2,47,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6282
1974,7,1974-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6672
1974,8,1974-11-19,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7300
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,220,0,0,0,0,0,0,39,5,4,3,53,269,199,143,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.3,0.0,0.0,0.94,0.92,0.0,0.0,44.2,30.5,0.0,0.0,48.6,8158
1974,10,1974-12-03,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,73.9,12420
1974,11,1974-12-10,504,41,6,4,3,60,116,0.23,388,0,0,0,0,0,0,41,6,4,3,60,441,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13892
1974,12,1974-12-17,549,42,7,5,3,61,118,0.21,431,0,0,0,0,0,0,42,7,5,3,61,485,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.1,15300
1974,13,1974-12-24,598,42,7,5,3,61,118,0.2,480,0,0,0,0,0,0,42,7,5,3,61,534,228,228,167,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.1,0.0,0.95,0.95,0.93,0.0,47.9,47.9,34.2,0.0,100.7,16917
1974,14,1974-12-31,657,45,7,5,3,73,136,0.21,521,0,0,0,0,0,0,45,7,5,3,73,579,185,185,175,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,37.8,37.8,35.6,0.0,106.1,17826
1974,15,1975-01-07,759,46,7,6,4,76,139,0.18,620,0,0,0,0,0,0,46,7,6,4,76,679,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.1,20843
1974,16,1975-01-14,925,46,7,6,4,76,139,0.15,786,0,0,0,0,0,0,46,7,6,4,76,845,222,222,222,207,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,43.0,43.0,43.0,39.6,151.6,25470
1974,17,1975-01-21,1113,46,7,6,4,76,139,0.13,963,10,3,0,0,0,5,49,7,6,4,81,1027,240,240,240,240,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.1,29748
1974,18,1975-01-28,1396,49,8,7,5,92,163,0.12,990,242,45,7,9,8,171,95,16,17,14,263,1118,247,247,247,247,990.0,969.2,0.72,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.5,28805
1974,19,1975-02-04,2108,55,10,10,8,114,197,0.1,990,921,45,8,15,37,816,100,18,25,45,930,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25469
1974,20,1975-02-11,2723,55,10,10,8,114,197,0.07,990,1536,45,8,15,62,1406,100,18,25,70,1520,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.4,22910
1974,21,1975-02-18,3180,55,10,10,8,114,197,0.06,990,1993,45,8,15,72,1853,100,18,25,80,1967,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.3,21053
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,990,2096,43,7,14,69,1961,100,18,25,80,2088,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.5,20572
1974,23,1975-03-04,3236,59,11,12,13,144,239,0.07,990,2007,41,7,13,67,1879,100,18,25,80,2023,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,31.0,31.0,31.0,31.0,123.9,20811
1974,24,1975-03-11,3663,59,11,12,13,144,239,0.07,990,2434,41,7,13,67,2306,100,18,25,80,2450,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.6,28.6,28.6,28.6,114.4,19222
1974,25,1975-03-18,4450,59,11,12,13,144,239,0.05,990,3221,41,7,13,67,3093,100,18,25,80,3237,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.5,24.5,24.5,24.5,98.2,16496
1974,26,1975-03-25,5266,59,11,12,13,144,239,0.05,990,4037,41,7,13,67,3909,100,18,25,80,4053,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,20.9,20.9,20.9,20.9,83.7,14053
1974,27,1975-04-01,5482,84,14,20,27,219,364,0.07,990,4128,16,4,5,53,4050,100,18,25,80,4269,1133,247,247,247,247,990.0,978.3,0.74,0.34,989.0,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,20.1,20.1,20.1,20.1,80.4,13504
1974,28,1975-04-08,5362,84,14,20,27,219,364,0.07,990,4008,16,4,5,53,3930,100,18,25,80,4149,1133,247,247,247,247,990.0,978.1,0.74,0.34,988.9,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,20.5,20.5,20.5,20.5,82.2,13807
1974,29,1975-04-15,4871,84,14,20,27,219,364,0.07,990,3517,16,4,5,53,3439,100,18,25,80,3658,1133,247,247,247,247,990.0,977.3,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,90.4,15181
1974,30,1975-04-22,4106,84,14,20,27,219,364,0.09,990,2752,16,4,5,53,2674,100,18,25,80,2893,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,26.2,26.2,26.2,26.2,104.9,17622
1974,31,1975-04-29,3671,70,14,17,24,206,333,0.09,990,2347,29,4,7,55,2251,100,18,25,80,2458,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.6,28.6,28.6,28.6,114.2,19192
1974,32,1975-05-06,3205,65,14,17,23,202,321,0.1,990,1894,35,4,8,57,1790,100,18,25,80,1992,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.2,31.2,31.2,31.2,124.7,20948
1974,33,1975-05-13,2853,65,14,17,23,202,321,0.11,990,1542,35,4,8,57,1438,100,18,25,80,1640,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.2,22375
1974,34,1975-05-20,2447,65,14,17,23,202,321,0.13,990,1136,34,3,8,57,1032,100,18,25,80,1234,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.1,24037
1974,35,1975-05-27,2106,64,13,16,21,188,302,0.14,990,813,35,4,8,52,712,100,18,25,73,900,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.4,25430
1974,36,1975-06-03,1771,62,12,14,16,153,257,0.15,990,524,38,6,11,32,437,100,18,25,48,590,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.6,26975
1974,37,1975-06-10,1528,62,12,14,16,153,257,0.17,990,281,38,6,10,17,209,100,18,24,33,362,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28168
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,986,51,12,2,2,3,30,74,14,16,19,183,1092,246,246,246,246,990.0,968.8,0.69,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29296
1974,39,1975-06-24,1137,62,12,14,16,153,257,0.23,880,0,0,0,0,0,0,62,12,14,16,153,968,220,220,220,220,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.1,27403
1974,40,1975-07-01,958,58,11,11,11,136,227,0.24,731,0,0,0,0,0,0,58,11,11,11,136,811,216,216,216,193,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,41.7,41.7,41.7,36.9,140.9,23667
1974,41,1975-07-08,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,188,188,188,0,990.0,967.1,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.7,18936
1974,42,1975-07-15,698,58,11,11,11,136,227,0.33,471,0,0,0,0,0,0,58,11,11,11,136,551,211,211,167,0,990.0,966.7,0.24,0.06,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,43.4,43.4,33.6,0.0,96.4,16192
1974,43,1975-07-22,620,58,11,11,11,136,227,0.37,393,0,0,0,0,0,0,58,11,11,11,136,473,196,196,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13737
1974,44,1975-07-29,574,55,9,9,8,119,202,0.35,371,0,0,0,0,0,0,55,9,9,8,119,446,185,185,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13036
1974,45,1975-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12249
1974,46,1975-08-12,491,54,9,8,6,107,184,0.37,307,0,0,0,0,0,0,54,9,8,6,107,378,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10848
1974,47,1975-08-19,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,205,141,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.94,0.92,0.0,0.0,44.7,29.7,0.0,0.0,53.2,8933
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,213,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7858
1974,49,1975-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8539
1974,50,1975-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7568
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7011
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
1974,53,1975-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,843
1975,1,1975-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6508
1975,2,1975-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6005
1975,3,1975-10-15,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5598
1975,4,1975-10-22,248,41,6,4,3,56,110,0.44,138,0,0,0,0,0,0,41,6,4,3,56,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5097
1975,5,1975-10-29,244,40,6,4,3,54,107,0.44,136,0,0,0,0,0,0,40,6,4,3,54,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5036
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5393
1975,7,1975-11-12,255,40,6,4,3,53,106,0.42,149,0,0,0,0,0,0,40,6,4,3,53,199,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5501
1975,8,1975-11-19,275,37,5,3,2,48,96,0.35,178,0,0,0,0,0,0,37,5,3,2,48,224,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6630
1975,9,1975-11-26,295,36,5,3,2,49,96,0.32,199,0,0,0,0,0,0,36,5,3,2,49,244,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7490
1975,10,1975-12-03,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,161,133,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,35.1,28.4,0.0,0.0,55.4,9311
1975,11,1975-12-10,388,38,5,4,3,54,104,0.27,284,0,0,0,0,0,0,38,5,4,3,54,331,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10186
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,314,0,0,0,0,0,0,38,5,4,3,54,361,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.9,11235
1975,13,1975-12-24,452,38,5,4,3,54,104,0.23,348,0,0,0,0,0,0,38,5,4,3,54,395,174,174,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12433
1975,14,1975-12-31,515,40,5,4,3,64,117,0.23,397,0,0,0,0,0,0,40,5,4,3,64,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14215
1975,15,1976-01-07,558,41,6,4,3,66,120,0.21,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15501
1975,16,1976-01-14,598,41,6,4,3,66,120,0.2,478,0,0,0,0,0,0,41,6,4,3,66,529,227,227,168,0,990.0,966.3,0.22,0.07,989.7,23.1,23.1,23.1,0.0,0.95,0.95,0.93,0.0,47.6,47.6,34.5,0.0,100.1,16820
1975,17,1976-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,192,192,192,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.4,19729
1975,18,1976-01-28,751,41,6,4,3,71,127,0.17,624,0,0,0,0,0,0,41,6,4,3,71,676,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.1,21188
1975,19,1976-02-04,792,43,7,5,4,78,137,0.17,655,0,0,0,0,0,0,43,7,5,4,78,710,218,218,218,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.2,22036
1975,20,1976-02-11,856,43,7,5,4,78,137,0.16,719,0,0,0,0,0,0,43,7,5,4,78,774,213,213,213,186,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.93,41.7,41.7,41.7,36.0,140.6,23617
1975,21,1976-02-18,937,43,7,5,4,78,137,0.15,800,0,0,0,0,0,0,43,7,5,4,78,855,200,200,200,200,990.0,967.6,0.44,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.6,25964
1975,22,1976-02-25,1159,44,7,6,5,86,150,0.13,968,40,11,2,1,1,23,56,9,7,7,109,1042,242,242,242,242,990.0,968.4,0.62,0.32,989.1,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29556
1975,23,1976-03-03,2104,49,9,9,9,107,183,0.09,990,931,51,9,15,44,811,100,18,24,53,918,1132,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.2,25568
1975,24,1976-03-10,3445,57,10,11,12,138,231,0.07,990,2224,42,7,13,67,2093,100,18,25,80,2232,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.4,20055
1975,25,1976-03-17,4425,59,11,12,13,144,239,0.05,990,3196,41,7,13,67,3068,100,18,25,80,3212,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.7,24.7,24.7,24.7,98.7,16577
1975,26,1976-03-24,5146,59,11,12,13,144,239,0.05,990,3917,41,7,13,67,3789,100,18,25,80,3933,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,85.5,14368
1975,27,1976-03-31,5413,80,13,18,25,208,346,0.06,990,4077,19,4,6,55,3992,100,18,25,80,4200,1133,247,247,247,247,990.0,978.1,0.74,0.34,989.0,10.4,10.4,10.4,10.4,0.82,0.82,0.82,0.82,20.4,20.4,20.4,20.4,81.4,13678
1975,28,1976-04-07,5089,84,14,20,27,219,364,0.07,990,3735,16,4,5,53,3657,100,18,25,80,3876,1133,247,247,247,247,990.0,977.6,0.74,0.34,988.9,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,21.6,21.6,21.6,21.6,86.4,14515
1975,29,1976-04-14,4581,84,14,20,27,219,364,0.08,990,3227,16,4,5,53,3149,100,18,25,80,3368,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,23.9,23.9,23.9,23.9,95.7,16073
1975,30,1976-04-21,4466,70,14,18,25,168,295,0.07,990,3181,30,4,7,55,3085,100,18,25,80,3253,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.5,24.5,24.5,24.5,97.9,16445
1975,31,1976-04-28,4540,70,14,18,24,193,320,0.07,990,3230,29,4,7,55,3134,100,18,25,80,3327,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.1,24.1,24.1,24.1,96.5,16204
1975,32,1976-05-05,4415,71,14,18,24,213,340,0.08,990,3085,29,3,7,56,2989,100,18,25,80,3202,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.7,24.7,24.7,24.7,98.9,16611
1975,33,1976-05-12,4027,71,14,18,24,213,340,0.08,990,2697,29,4,7,56,2601,100,18,25,80,2814,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.6,26.6,26.6,26.6,106.4,17879
1975,34,1976-05-19,3477,71,14,18,24,213,340,0.1,990,2147,29,4,6,56,2051,100,18,25,80,2264,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.6,19916
1975,35,1976-05-26,3058,70,13,17,23,208,333,0.11,990,1734,29,4,7,57,1636,100,18,25,80,1845,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.1,21529
1975,36,1976-06-02,2665,67,13,15,17,181,293,0.11,990,1382,33,4,10,63,1271,100,18,25,80,1452,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,137.8,23152
1975,37,1976-06-09,2266,67,13,15,17,181,293,0.13,990,983,33,5,10,56,878,100,18,25,73,1059,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24765
1975,38,1976-06-16,1959,67,13,15,17,181,293,0.15,990,676,33,5,10,39,588,100,18,25,56,769,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26048
1975,39,1976-06-23,1637,67,13,15,17,181,293,0.18,990,354,32,4,10,20,285,100,18,25,37,466,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27641
1975,40,1976-06-30,1372,63,12,13,13,158,261,0.19,990,121,25,4,6,6,78,89,16,19,19,237,1115,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.2,28936
1975,41,1976-07-07,1177,63,12,13,13,155,256,0.22,921,0,0,0,0,0,0,63,12,13,13,155,1009,230,230,230,230,990.0,968.5,0.58,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.0,28392
1975,42,1976-07-14,1011,63,12,13,13,155,256,0.25,755,0,0,0,0,0,0,63,12,13,13,155,843,214,214,214,197,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,37.2,143.5,24101
1975,43,1976-07-21,860,63,12,13,13,155,256,0.3,604,0,0,0,0,0,0,63,12,13,13,155,692,201,201,201,0,990.0,967.3,0.32,0.11,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.0,19999
1975,44,1976-07-28,717,60,11,11,10,138,232,0.32,484,0,0,0,0,0,0,60,11,11,10,138,568,206,206,166,0,990.0,966.8,0.25,0.07,989.7,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,42.1,42.1,33.4,0.0,98.4,16536
1975,45,1976-08-04,614,58,10,10,7,117,202,0.33,412,0,0,0,0,0,0,58,10,10,7,117,490,206,206,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.9,14430
1975,46,1976-08-11,558,58,10,10,7,117,202,0.36,356,0,0,0,0,0,0,58,10,10,7,117,434,178,178,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12468
1975,47,1976-08-18,506,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10685
1975,48,1976-08-25,470,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,134,134,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9443
1975,49,1976-09-01,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10445
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9327
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,176,125,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.2,26.5,0.0,0.0,53.3,8956
1975,52,1976-09-22,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8681
1975,53,1976-09-29,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,2457
1976,1,1976-10-01,376,44,7,6,3,60,120,0.32,256,0,0,0,0,0,0,44,7,6,3,60,313,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9119
1976,2,1976-10-08,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9279
1976,3,1976-10-15,382,44,7,6,3,60,120,0.31,262,0,0,0,0,0,0,44,7,6,3,60,319,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9304
1976,4,1976-10-22,383,44,7,6,3,60,120,0.31,263,0,0,0,0,0,0,44,7,6,3,60,320,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9369
1976,5,1976-10-29,384,42,7,6,3,57,116,0.3,268,0,0,0,0,0,0,42,7,6,3,57,324,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9606
1976,6,1976-11-05,376,42,7,6,3,56,114,0.3,262,0,0,0,0,0,0,42,7,6,3,56,317,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9381
1976,7,1976-11-12,372,42,7,6,3,56,114,0.31,258,0,0,0,0,0,0,42,7,6,3,56,313,129,129,0,0,990.0,965.3,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9179
1976,8,1976-11-19,381,40,6,4,3,53,108,0.28,273,0,0,0,0,0,0,40,6,4,3,53,324,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.1,9762
1976,9,1976-11-26,396,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10241
1976,10,1976-12-03,421,42,7,5,3,61,118,0.28,303,0,0,0,0,0,0,42,7,5,3,61,357,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10774
1976,11,1976-12-10,447,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11750
1976,12,1976-12-17,504,42,7,5,3,61,118,0.23,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13822
1976,13,1976-12-24,538,42,7,5,3,61,118,0.22,420,0,0,0,0,0,0,42,7,5,3,61,474,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,88.9,14936
1976,14,1976-12-31,587,45,7,5,3,73,136,0.23,451,0,0,0,0,0,0,45,7,5,3,73,510,213,213,167,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,23.0,0.0,0.94,0.94,0.93,0.0,44.8,44.8,34.1,0.0,94.4,15855
1976,15,1977-01-07,631,43,6,5,3,71,130,0.21,500,0,0,0,0,0,0,43,6,5,3,71,556,201,201,171,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,41.6,41.6,34.9,0.0,103.1,17319
1976,16,1977-01-14,709,41,6,4,3,66,120,0.17,589,0,0,0,0,0,0,41,6,4,3,66,640,196,196,196,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.9,19974
1976,17,1977-01-21,773,41,6,4,3,66,120,0.16,653,0,0,0,0,0,0,41,6,4,3,66,704,217,217,217,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.1,22027
1976,18,1977-01-28,895,44,6,5,3,77,138,0.15,757,0,0,0,0,0,0,44,6,5,3,77,813,214,214,214,196,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,38.2,147.7,24812
1976,19,1977-02-04,910,49,8,7,5,93,162,0.18,748,0,0,0,0,0,0,49,8,7,5,93,812,212,212,212,192,990.0,967.5,0.4,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,41.3,41.3,41.3,37.0,145.0,24358
1976,20,1977-02-11,969,43,7,5,4,78,137,0.14,832,0,0,0,0,0,0,43,7,5,4,78,887,208,208,208,208,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.7,26833
1976,21,1977-02-18,1169,43,7,5,4,78,137,0.12,967,64,20,3,2,1,36,63,10,7,5,114,1048,241,241,241,241,990.0,968.4,0.63,0.32,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29422
1976,22,1977-02-25,1484,45,7,6,6,90,156,0.11,990,337,53,9,12,13,249,98,17,18,19,339,1125,247,247,247,247,990.0,969.4,0.73,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,169.0,28387
1976,23,1977-03-04,1944,49,9,9,9,107,183,0.09,990,771,51,9,16,37,657,100,18,25,46,764,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.4,26101
1976,24,1977-03-11,2073,49,9,9,9,107,183,0.09,990,900,50,9,16,44,780,100,18,25,53,887,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25527
1976,25,1977-03-18,2156,49,9,9,9,107,183,0.08,990,983,51,9,16,48,859,100,18,25,57,966,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25202
1976,26,1977-03-25,2315,49,9,9,9,107,183,0.08,990,1142,51,9,16,56,1010,100,18,25,65,1117,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.3,24570
1976,27,1977-04-01,2528,54,13,14,19,117,217,0.09,990,1321,46,5,11,61,1198,100,18,25,80,1315,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.2,23714
1976,28,1977-04-08,2643,54,13,14,19,117,217,0.08,990,1436,46,5,11,61,1313,100,18,25,80,1430,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.4,23244
1976,29,1977-04-15,2640,54,13,14,19,117,217,0.08,990,1433,46,5,11,61,1310,100,18,25,80,1427,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.4,23255
