WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,30,1977-04-22,2632,54,13,14,19,117,217,0.08,990,1425,46,5,11,61,1302,100,18,25,80,1419,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,138.6,23289
1976,31,1977-04-29,2731,54,13,13,17,160,259,0.09,990,1482,45,5,11,62,1357,100,18,25,80,1518,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.2,22882
1976,32,1977-05-06,2842,57,13,14,18,184,288,0.1,990,1563,42,4,10,61,1444,100,18,25,80,1629,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.5,22424
1976,33,1977-05-13,2811,65,14,17,23,202,321,0.11,990,1500,35,4,8,57,1396,100,18,25,80,1598,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.6,33.6,33.6,33.6,134.2,22552
1976,34,1977-05-20,2584,65,14,17,23,202,321,0.12,990,1273,34,3,8,57,1169,100,18,25,80,1371,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.8,23484
1976,35,1977-05-27,2285,64,13,16,21,188,302,0.13,990,992,35,4,8,57,886,100,18,25,78,1074,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,147.0,24689
1976,36,1977-06-03,2006,62,12,14,16,153,257,0.13,990,759,38,6,11,47,657,100,18,25,63,810,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.7,25829
1976,37,1977-06-10,1708,62,12,14,16,153,257,0.15,990,461,38,5,11,28,378,100,18,25,44,531,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.4,27289
1976,38,1977-06-17,1446,62,12,14,16,153,257,0.18,990,199,33,5,9,12,138,95,17,23,28,291,1126,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28571
1976,39,1977-06-24,1201,62,12,14,16,153,257,0.21,939,5,1,0,0,0,3,63,12,14,16,156,1028,234,234,234,234,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.5,28650
1976,40,1977-07-01,1020,58,11,11,11,136,227,0.22,793,0,0,0,0,0,0,58,11,11,11,136,873,215,215,215,204,990.0,968.0,0.45,0.19,989.4,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,38.8,150.9,25358
1976,41,1977-07-08,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.1,21355
1976,42,1977-07-15,740,58,11,11,11,136,227,0.31,513,0,0,0,0,0,0,58,11,11,11,136,593,193,193,176,0,990.0,966.9,0.26,0.08,989.7,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.0,39.0,35.2,0.0,103.1,17312
1976,43,1977-07-22,640,58,11,11,11,136,227,0.35,413,0,0,0,0,0,0,58,11,11,11,136,493,206,206,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.7,14402
1976,44,1977-07-29,580,55,9,9,8,119,202,0.35,377,0,0,0,0,0,0,55,9,9,8,119,452,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13272
1976,45,1977-08-05,541,54,9,8,6,107,184,0.34,357,0,0,0,0,0,0,54,9,8,6,107,428,178,178,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12560
1976,46,1977-08-12,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11050
1976,47,1977-08-19,467,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.5,10002
1976,48,1977-08-26,440,52,8,7,5,102,177,0.4,262,0,0,0,0,0,0,52,8,7,5,102,332,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9256
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,271,0,0,0,0,0,0,46,7,6,4,75,330,135,135,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.5,9661
1976,50,1977-09-09,385,47,7,6,4,77,143,0.37,241,0,0,0,0,0,0,47,7,6,4,77,303,205,126,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.0,26.8,0.0,0.0,52.6,8837
1976,51,1977-09-16,360,47,7,6,4,77,143,0.4,216,0,0,0,0,0,0,47,7,6,4,77,278,216,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8031
1976,52,1977-09-23,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7598
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,1051
1977,1,1977-10-01,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7822
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7560
1977,3,1977-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6762
1977,4,1977-10-22,290,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6286
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6280
1977,6,1977-11-05,276,40,6,4,3,53,106,0.38,170,0,0,0,0,0,0,40,6,4,3,53,220,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6316
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6894
1977,8,1977-11-19,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8430
1977,9,1977-11-26,340,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8624
1977,10,1977-12-03,389,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,170,142,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,36.8,30.2,0.0,0.0,58.3,9802
1977,11,1977-12-10,484,42,7,5,3,61,118,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12980
1977,12,1977-12-17,620,42,7,5,3,62,121,0.2,498,0,0,0,0,0,0,42,7,5,3,62,554,177,177,167,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,36.5,36.5,34.2,0.0,102.4,17198
1977,13,1977-12-24,680,44,8,6,4,64,126,0.19,554,0,0,0,0,0,0,44,8,6,4,64,612,184,184,184,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,112.4,18886
1977,14,1977-12-31,912,45,7,6,4,74,137,0.15,775,0,0,0,0,0,0,45,7,6,4,74,834,209,209,209,204,990.0,967.5,0.42,0.19,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,40.7,40.7,40.7,39.1,150.2,25231
1977,15,1978-01-07,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,201,201,201,194,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,39.1,39.1,39.1,37.6,149.5,25120
1977,16,1978-01-14,970,46,7,6,4,76,139,0.14,831,0,0,0,0,0,0,46,7,6,4,76,890,207,207,207,207,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.5,26797
1977,17,1978-01-21,1077,46,7,6,4,76,139,0.13,938,0,0,0,0,0,0,46,7,6,4,76,997,234,234,234,234,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.7,29345
1977,18,1978-01-28,1140,47,7,6,4,83,148,0.13,988,3,1,0,0,0,1,48,7,6,4,85,1051,247,247,247,247,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.8,30202
1977,19,1978-02-04,1241,49,8,7,5,93,162,0.13,990,89,27,4,3,2,51,76,12,10,7,144,1089,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29578
1977,20,1978-02-11,1422,49,8,7,5,93,162,0.11,990,270,49,9,11,8,191,98,17,18,13,284,1125,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.8,28686
1977,21,1978-02-18,1627,49,8,7,5,93,162,0.1,990,475,51,10,17,14,381,100,18,24,19,474,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27691
1977,22,1978-02-25,2021,53,9,9,8,114,195,0.1,990,836,46,8,15,35,730,100,18,25,43,844,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25784
1977,23,1978-03-04,2429,59,11,12,13,144,239,0.1,990,1200,41,7,13,63,1075,100,18,25,76,1219,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.5,24113
1977,24,1978-03-11,3004,59,11,12,13,144,239,0.08,990,1775,40,7,13,67,1647,100,18,25,80,1791,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.6,21770
1977,25,1978-03-18,4152,59,11,12,13,144,239,0.06,990,2923,41,7,13,67,2795,100,18,25,80,2939,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,26.1,26.1,26.1,26.1,104.3,17527
1977,26,1978-03-25,5231,59,11,12,13,144,239,0.05,990,4002,40,7,13,67,3874,100,18,25,80,4018,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,21.0,21.0,21.0,21.0,84.2,14144
1977,27,1978-04-01,5656,70,14,18,25,168,295,0.05,707,4654,312,4,7,55,4275,382,18,25,80,4443,1133,247,247,247,247,990.1,978.5,0.74,0.34,989.0,10.0,10.0,10.0,10.0,0.58,0.58,0.58,0.58,14.0,14.0,14.0,14.0,56.0,9406
1977,28,1978-04-08,6121,78,14,19,26,197,334,0.05,0,5787,1012,4,5,53,4711,1090,18,25,80,4908,1133,247,247,247,247,990.1,979.2,0.74,0.34,989.0,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,29,1978-04-15,6308,84,14,20,27,219,364,0.06,0,5944,1006,4,5,53,4876,1090,18,25,80,5095,1133,247,247,247,247,990.1,979.4,0.74,0.34,989.0,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,30,1978-04-22,6100,84,14,20,27,219,364,0.06,0,5736,1006,4,5,53,4668,1090,18,25,80,4887,1133,247,247,247,247,990.1,979.2,0.74,0.34,989.0,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,31,1978-04-29,5685,74,14,18,24,214,346,0.06,565,4772,449,4,6,55,4257,524,18,25,80,4472,1133,247,247,247,247,990.1,978.6,0.74,0.34,989.0,10.0,10.0,10.0,10.0,0.47,0.47,0.47,0.47,11.2,11.2,11.2,11.2,44.7,7516
1977,32,1978-05-06,5313,71,14,18,24,213,340,0.06,990,3983,29,4,7,56,3887,100,18,25,80,4100,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.7,20.7,20.7,20.7,82.9,13933
1977,33,1978-05-13,4744,71,14,18,24,213,340,0.07,990,3414,29,4,7,56,3318,100,18,25,80,3531,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.5,15546
1977,34,1978-05-20,4075,71,14,18,24,213,340,0.08,990,2745,29,4,7,56,2649,100,18,25,80,2862,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,26.4,26.4,26.4,26.4,105.6,17734
1977,35,1978-05-27,3461,69,13,17,22,203,326,0.09,990,2144,30,4,7,58,2044,100,18,25,80,2248,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.9,19976
1977,36,1978-06-03,3010,67,13,15,17,181,293,0.1,990,1727,33,5,10,63,1616,100,18,25,80,1797,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.3,21727
1977,37,1978-06-10,2577,67,13,15,17,181,293,0.11,990,1294,32,4,10,63,1183,100,18,25,80,1364,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,139.9,23510
1977,38,1978-06-17,2199,67,13,15,17,181,293,0.13,990,916,33,5,10,53,815,100,18,25,70,996,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,149.0,25029
1977,39,1978-06-24,1877,67,13,15,17,181,293,0.16,990,594,33,5,10,34,512,100,18,25,51,693,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.4,26442
1977,40,1978-07-01,1564,63,12,13,13,155,256,0.16,990,318,37,6,11,16,247,100,18,24,29,402,1132,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.6,27996
1977,41,1978-07-08,1313,63,12,13,13,155,256,0.2,984,72,17,3,3,3,45,80,15,16,16,200,1096,246,246,246,246,990.0,968.9,0.69,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29146
1977,42,1978-07-15,1142,63,12,13,13,155,256,0.22,886,0,0,0,0,0,0,63,12,13,13,155,974,221,221,221,221,990.0,968.3,0.55,0.26,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.2,27583
1977,43,1978-07-22,996,63,12,13,13,155,256,0.26,740,0,0,0,0,0,0,63,12,13,13,155,828,218,218,218,195,990.0,967.9,0.41,0.16,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,41.9,41.9,41.9,36.9,141.4,23754
1977,44,1978-07-29,870,60,10,11,9,133,225,0.26,645,0,0,0,0,0,0,60,10,11,9,133,727,215,215,215,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.3,21390
1977,45,1978-08-05,775,58,10,10,7,117,202,0.26,573,0,0,0,0,0,0,58,10,10,7,117,651,191,191,191,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19257
1977,46,1978-08-12,697,58,10,10,7,117,202,0.29,495,0,0,0,0,0,0,58,10,10,7,117,573,198,198,170,0,990.0,966.7,0.25,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,40.5,40.5,34.3,0.0,100.6,16905
1977,47,1978-08-19,620,58,10,10,7,117,202,0.33,418,0,0,0,0,0,0,58,10,10,7,117,496,209,209,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14649
1977,48,1978-08-26,575,56,9,9,6,111,194,0.34,381,0,0,0,0,0,0,56,9,9,6,111,457,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.9,13421
1977,49,1978-09-02,545,48,8,7,4,79,146,0.27,399,0,0,0,0,0,0,48,8,7,4,79,462,199,199,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14212
1977,50,1978-09-09,512,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12969
1977,51,1978-09-16,478,48,8,7,4,79,146,0.3,332,0,0,0,0,0,0,48,8,7,4,79,395,166,166,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11799
1977,52,1978-09-23,455,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10968
1977,53,1978-09-30,437,48,8,7,4,79,146,0.33,291,0,0,0,0,0,0,48,8,7,4,79,354,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.5,1476
1978,1,1978-10-01,433,44,7,6,3,60,120,0.28,313,0,0,0,0,0,0,44,7,6,3,60,370,156,156,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11182
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10624
1978,3,1978-10-15,404,44,7,6,3,60,120,0.3,284,0,0,0,0,0,0,44,7,6,3,60,341,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10153
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10221
1978,5,1978-10-29,444,42,7,6,3,57,116,0.26,328,0,0,0,0,0,0,42,7,6,3,57,384,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11715
1978,6,1978-11-05,497,42,7,6,3,56,114,0.23,383,0,0,0,0,0,0,42,7,6,3,56,438,191,191,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.7,13724
1978,7,1978-11-12,526,42,7,6,3,56,114,0.22,412,0,0,0,0,0,0,42,7,6,3,56,467,206,206,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14689
1978,8,1978-11-19,560,42,7,6,3,56,114,0.2,446,0,0,0,0,0,0,42,7,6,3,56,501,223,223,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.9,15767
1978,9,1978-11-26,596,42,7,6,3,58,117,0.2,478,0,0,0,0,0,0,42,7,6,3,58,534,227,227,168,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,47.6,47.6,34.4,0.0,100.1,16811
1978,10,1978-12-03,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,966.6,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.5,19063
1978,11,1978-12-10,706,44,8,6,4,64,126,0.18,580,0,0,0,0,0,0,44,8,6,4,64,638,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.7,19945
1978,12,1978-12-17,728,44,8,6,4,64,126,0.17,602,0,0,0,0,0,0,44,8,6,4,64,660,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20564
1978,13,1978-12-24,773,44,8,6,4,64,126,0.16,647,0,0,0,0,0,0,44,8,6,4,64,705,215,215,215,0,990.0,967.0,0.33,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,130.0,21838
1978,14,1978-12-31,821,48,8,6,4,78,146,0.18,675,0,0,0,0,0,0,48,8,6,4,78,738,225,225,225,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22525
1978,15,1979-01-07,894,47,7,6,4,78,145,0.16,749,0,0,0,0,0,0,47,7,6,4,78,810,213,213,213,191,990.0,967.5,0.4,0.16,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.6,41.6,41.6,37.2,146.0,24531
1978,16,1979-01-14,946,46,7,6,4,76,139,0.15,807,0,0,0,0,0,0,46,7,6,4,76,866,201,201,201,201,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,156.0,26201
1978,17,1979-01-21,1026,46,7,6,4,76,139,0.14,887,0,0,0,0,0,0,46,7,6,4,76,946,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.5,28137
1978,18,1979-01-28,1137,47,7,6,4,83,148,0.13,981,7,2,0,0,0,4,49,7,6,4,87,1045,245,245,245,245,990.0,968.3,0.62,0.33,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.0,30072
1978,19,1979-02-04,1227,49,8,7,5,93,162,0.13,990,75,22,3,3,2,43,71,11,10,7,136,1083,247,247,247,247,990.0,968.6,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29654
1978,20,1979-02-11,1385,49,8,7,5,93,162,0.12,990,233,49,9,10,7,157,98,17,17,12,250,1123,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.8,28862
1978,21,1979-02-18,1676,49,8,7,5,93,162,0.1,990,524,51,10,17,16,429,100,18,24,21,522,1132,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.4,27447
1978,22,1979-02-25,1942,53,9,9,8,114,195,0.1,990,757,46,8,15,31,654,100,18,25,39,769,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26127
1978,23,1979-03-04,2248,59,11,12,13,144,239,0.11,990,1019,41,7,13,55,903,100,18,25,68,1047,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.8,24835
1978,24,1979-03-11,2649,59,11,12,13,144,239,0.09,990,1420,41,6,13,66,1292,100,18,25,79,1436,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,138.2,23216
1978,25,1979-03-18,3121,59,11,12,13,144,239,0.08,990,1892,40,7,13,67,1764,100,18,25,80,1908,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.7,21278
1978,26,1979-03-25,3464,59,11,12,13,144,239,0.07,990,2235,41,7,12,67,2107,100,18,25,80,2251,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.8,19965
1978,27,1979-04-01,3923,70,14,18,25,168,295,0.08,990,2638,30,4,7,55,2542,100,18,25,80,2710,1133,247,247,247,247,990.0,975.5,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.2,27.2,27.2,27.2,108.7,18261
1978,28,1979-04-08,4955,70,14,18,25,168,295,0.06,990,3670,30,4,7,55,3574,100,18,25,80,3742,1133,247,247,247,247,990.0,977.4,0.74,0.34,988.9,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,22.2,22.2,22.2,22.2,88.9,14939
1978,29,1979-04-15,5333,72,14,18,25,175,304,0.06,990,4038,27,4,6,54,3945,100,18,25,80,4120,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.7,20.7,20.7,20.7,82.6,13882
1978,30,1979-04-22,4856,84,14,20,27,219,364,0.08,990,3502,16,4,5,53,3424,100,18,25,80,3643,1133,247,247,247,247,990.0,977.2,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,90.5,15205
1978,31,1979-04-29,4105,74,14,18,24,214,346,0.08,990,2768,25,3,6,55,2677,100,18,25,80,2892,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,26.2,26.2,26.2,26.2,104.9,17628
1978,32,1979-05-06,3542,69,14,17,23,209,334,0.09,990,2217,30,4,7,56,2119,100,18,25,80,2329,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.3,29.3,29.3,29.3,117.1,19674
1978,33,1979-05-13,3051,65,14,17,23,202,321,0.11,990,1740,35,4,8,57,1636,100,18,25,80,1838,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.3,21561
1978,34,1979-05-20,2598,65,14,17,23,202,321,0.12,990,1287,34,4,7,57,1183,100,18,25,80,1385,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.4,23427
1978,35,1979-05-27,2212,64,13,16,21,188,302,0.14,990,919,35,4,8,55,814,100,18,25,76,1002,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.7,24980
1978,36,1979-06-03,1887,62,12,14,16,153,257,0.14,990,640,38,6,11,39,545,100,18,25,55,698,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26397
1978,37,1979-06-10,1579,62,12,14,16,153,257,0.16,990,332,38,5,11,20,256,100,18,25,36,409,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27925
1978,38,1979-06-17,1322,62,12,14,16,153,257,0.19,987,78,17,3,4,4,47,79,15,18,20,200,1100,246,246,246,246,990.0,968.9,0.7,0.34,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29168
1978,39,1979-06-24,1144,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.26,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.2,27589
1978,40,1979-07-01,991,58,11,11,11,136,227,0.23,764,0,0,0,0,0,0,58,11,11,11,136,844,208,208,208,196,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,37.4,146.2,24565
1978,41,1979-07-08,863,58,11,11,11,136,227,0.26,636,0,0,0,0,0,0,58,11,11,11,136,716,212,212,212,0,990.0,967.4,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21124
1978,42,1979-07-15,757,58,11,11,11,136,227,0.3,530,0,0,0,0,0,0,58,11,11,11,136,610,176,176,176,0,990.0,966.9,0.27,0.08,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.5,17723
1978,43,1979-07-22,678,58,11,11,11,136,227,0.33,451,0,0,0,0,0,0,58,11,11,11,136,531,225,225,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15612
1978,44,1979-07-29,606,55,9,9,8,119,202,0.33,404,0,0,0,0,0,0,55,9,9,8,119,478,202,202,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.5,14194
1978,45,1979-08-05,563,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13396
1978,46,1979-08-12,539,54,9,8,6,107,184,0.34,355,0,0,0,0,0,0,54,9,8,6,107,426,177,177,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12505
1978,47,1979-08-19,501,56,9,9,6,114,196,0.39,304,0,0,0,0,0,0,56,9,9,6,114,380,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.7,10694
1978,48,1979-08-26,469,56,9,9,6,111,194,0.41,275,0,0,0,0,0,0,56,9,9,6,111,351,137,137,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.7,9691
1978,49,1979-09-02,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,62.9,10571
1978,50,1979-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,136,136,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.8,9713
1978,51,1979-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,191,127,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.6,26.8,0.0,0.0,53.0,8911
1978,52,1979-09-23,356,48,8,7,4,79,146,0.41,210,0,0,0,0,0,0,48,8,7,4,79,273,210,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7803
1978,53,1979-09-30,339,48,8,7,4,79,146,0.43,193,0,0,0,0,0,0,48,8,7,4,79,256,193,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,1029
1979,1,1979-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7963
1979,2,1979-10-08,338,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8108
1979,3,1979-10-15,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7818
1979,4,1979-10-22,351,44,7,6,3,60,120,0.34,231,0,0,0,0,0,0,44,7,6,3,60,288,212,126,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,47.1,26.8,0.0,0.0,50.9,8553
1979,5,1979-10-29,370,42,7,6,3,57,116,0.31,254,0,0,0,0,0,0,42,7,6,3,57,310,178,133,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,38.8,28.4,0.0,0.0,55.0,9242
1979,6,1979-11-05,389,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.7,9860
1979,7,1979-11-12,429,42,7,6,3,56,114,0.27,315,0,0,0,0,0,0,42,7,6,3,56,370,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11248
1979,8,1979-11-19,477,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.1,12950
1979,9,1979-11-26,562,42,7,6,3,58,117,0.21,445,0,0,0,0,0,0,42,7,6,3,58,501,222,222,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.5,15708
1979,10,1979-12-03,628,44,8,6,4,64,126,0.2,502,0,0,0,0,0,0,44,8,6,4,64,560,201,201,172,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,41.7,41.7,35.2,0.0,103.6,17398
1979,11,1979-12-10,687,44,8,6,4,64,126,0.18,561,0,0,0,0,0,0,44,8,6,4,64,619,187,187,187,0,990.0,966.6,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,113.6,19087
1979,12,1979-12-17,782,44,8,6,4,64,126,0.16,656,0,0,0,0,0,0,44,8,6,4,64,714,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22104
1979,13,1979-12-24,834,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23496
1979,14,1979-12-31,889,48,8,6,4,78,146,0.16,743,0,0,0,0,0,0,48,8,6,4,78,806,220,220,220,189,990.0,967.5,0.39,0.16,989.4,21.6,21.6,21.6,21.7,0.94,0.94,0.94,0.93,42.9,42.9,42.9,36.5,144.4,24262
1979,15,1980-01-07,986,49,8,7,5,81,150,0.15,836,0,0,0,0,0,0,49,8,7,5,81,900,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.8,26850
1979,16,1980-01-14,1221,49,8,7,5,81,150,0.12,985,85,22,3,3,2,52,71,11,10,7,133,1080,246,246,246,246,990.0,968.6,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.3,29617
1979,17,1980-01-21,1899,49,8,7,5,81,150,0.08,990,759,51,10,17,25,654,100,18,24,30,735,1132,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,157.0,26375
1979,18,1980-01-28,2222,51,8,8,6,95,170,0.08,990,1062,48,9,16,38,949,100,18,25,45,1044,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.5,24941
1979,19,1980-02-04,2263,55,10,10,8,114,197,0.09,990,1076,45,8,15,43,964,100,18,25,51,1078,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24780
1979,20,1980-02-11,2253,55,10,10,8,114,197,0.09,990,1066,45,8,15,43,955,100,18,25,51,1069,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.7,24817
1979,21,1980-02-18,2266,51,8,8,6,102,177,0.08,990,1099,48,9,16,38,986,100,18,25,44,1088,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24768
1979,22,1980-02-25,2238,51,8,8,7,107,184,0.08,990,1064,48,9,16,39,951,100,18,25,46,1058,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24877
1979,23,1980-03-03,2343,59,11,12,13,144,239,0.1,990,1114,41,7,13,60,993,100,18,25,73,1137,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.6,24457
1979,24,1980-03-10,2544,59,11,12,13,144,239,0.09,990,1315,41,7,13,66,1187,100,18,25,79,1331,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.8,23647
1979,25,1980-03-17,2709,54,10,10,11,128,215,0.08,990,1504,45,7,14,68,1367,100,18,25,80,1496,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.8,22974
1979,26,1980-03-24,2854,49,9,9,9,107,183,0.06,990,1681,51,9,16,71,1534,100,18,25,80,1641,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.2,22374
1979,27,1980-03-31,2970,53,12,13,17,115,212,0.07,990,1768,46,5,11,62,1641,100,18,25,80,1757,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.3,21890
1979,28,1980-04-07,3046,54,13,14,19,117,217,0.07,990,1839,46,5,11,61,1716,100,18,25,80,1833,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.4,21572
1979,29,1980-04-14,3007,54,13,14,19,117,217,0.07,990,1800,46,5,10,61,1677,100,18,25,80,1794,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.4,21738
1979,30,1980-04-21,2868,54,13,14,19,117,217,0.08,990,1661,46,5,11,61,1538,100,18,25,80,1655,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.8,22315
1979,31,1980-04-28,2679,54,13,13,17,151,250,0.09,990,1439,45,5,11,62,1315,100,18,25,80,1466,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.5,23094
1979,32,1980-05-05,2490,55,13,13,17,178,276,0.11,990,1224,45,5,12,63,1099,100,18,25,80,1277,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.1,23868
1979,33,1980-05-12,2313,55,13,13,17,178,276,0.12,990,1047,45,5,12,62,922,100,18,25,79,1100,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.3,24580
1979,34,1980-05-19,2125,55,13,13,17,178,276,0.13,990,859,45,5,12,52,744,100,18,25,69,922,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.7,25323
1979,35,1980-05-26,1895,54,12,12,16,169,266,0.14,990,638,45,5,12,39,536,100,18,25,55,706,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.9,26352
1979,36,1980-06-02,1615,53,12,12,13,120,210,0.13,990,415,47,6,13,25,323,100,18,25,38,443,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27750
1979,37,1980-06-09,1358,53,12,12,13,120,210,0.16,990,158,34,5,8,9,100,87,17,20,22,220,1115,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29001
1979,38,1980-06-16,1155,53,12,12,13,120,210,0.18,941,3,0,0,0,0,2,53,12,12,13,122,1020,235,235,235,235,990.0,968.4,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28992
1979,39,1980-06-23,972,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,207,207,207,196,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,37.3,145.9,24518
1979,40,1980-06-30,837,50,10,9,9,109,189,0.23,647,0,0,0,0,0,0,50,10,9,9,109,718,215,215,215,0,990.0,967.2,0.33,0.12,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.6,21598
1979,41,1980-07-07,719,53,10,9,9,120,203,0.28,516,0,0,0,0,0,0,53,10,9,9,120,589,205,205,184,0,990.0,966.8,0.26,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,41.6,41.6,37.0,0.0,104.4,17544
1979,42,1980-07-14,634,58,11,11,11,136,227,0.36,407,0,0,0,0,0,0,58,11,11,11,136,487,203,203,0,0,990.0,966.4,0.2,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14207
1979,43,1980-07-21,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12295
1979,44,1980-07-28,544,56,10,9,8,123,208,0.38,335,0,0,0,0,0,0,56,10,9,8,123,411,167,167,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11748
1979,45,1980-08-04,506,54,9,8,6,107,184,0.36,322,0,0,0,0,0,0,54,9,8,6,107,393,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11359
1979,46,1980-08-11,477,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10328
1979,47,1980-08-18,452,54,9,8,6,107,184,0.41,268,0,0,0,0,0,0,54,9,8,6,107,339,134,134,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.3,9460
1979,48,1980-08-25,425,54,9,8,6,107,184,0.43,241,0,0,0,0,0,0,54,9,8,6,107,312,205,125,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,44.6,26.3,0.0,0.0,52.1,8745
1979,49,1980-09-01,395,46,7,6,4,75,138,0.35,257,0,0,0,0,0,0,46,7,6,4,75,316,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9131
1979,50,1980-09-08,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,205,125,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.0,26.5,0.0,0.0,52.6,8831
1979,51,1980-09-15,353,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8006
1979,52,1980-09-22,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7295
1979,53,1980-09-29,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,1843
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7486
1980,2,1980-10-08,301,41,6,4,3,56,110,0.36,191,0,0,0,0,0,0,41,6,4,3,56,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7145
1980,3,1980-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6704
1980,4,1980-10-22,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6779
1980,5,1980-10-29,334,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,275,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8272
1980,6,1980-11-05,354,42,7,6,3,56,114,0.32,240,0,0,0,0,0,0,42,7,6,3,56,295,202,134,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,44.7,28.7,0.0,0.0,52.9,8882
1980,7,1980-11-12,375,42,7,6,3,56,114,0.3,261,0,0,0,0,0,0,42,7,6,3,56,316,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.7,9353
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10009
1980,9,1980-11-26,420,42,7,5,3,57,115,0.27,305,0,0,0,0,0,0,42,7,5,3,57,360,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10884
1980,10,1980-12-03,469,42,7,5,3,61,118,0.25,351,0,0,0,0,0,0,42,7,5,3,61,405,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12537
1980,11,1980-12-10,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.5,14028
1980,12,1980-12-17,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.5,15209
1980,13,1980-12-24,580,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.1,16308
1980,14,1980-12-31,633,45,7,5,3,73,136,0.21,497,0,0,0,0,0,0,45,7,5,3,73,555,188,188,169,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,38.7,38.7,34.4,0.0,102.0,17131
1980,15,1981-01-07,692,46,7,6,4,76,139,0.2,553,0,0,0,0,0,0,46,7,6,4,76,612,184,184,184,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,112.3,18863
1980,16,1981-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.1,21184
1980,17,1981-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,228,228,228,185,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.93,44.9,44.9,44.9,35.8,139.8,23488
1980,18,1981-01-28,920,47,7,6,4,83,148,0.16,772,0,0,0,0,0,0,47,7,6,4,83,833,193,193,193,193,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.5,25122
1980,19,1981-02-04,938,49,8,7,5,93,162,0.17,776,0,0,0,0,0,0,49,8,7,5,93,840,194,194,194,194,990.0,967.7,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.7,25311
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,873,0,0,0,0,0,0,43,7,5,4,78,928,218,218,218,218,990.0,967.9,0.5,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.5,27805
1980,21,1981-02-18,1215,46,7,6,4,86,151,0.12,990,73,22,3,3,2,42,69,11,9,6,128,1079,247,247,247,247,990.0,968.6,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29713
1980,22,1981-02-25,1339,49,8,7,6,99,171,0.13,990,178,48,8,8,7,106,97,16,16,13,205,1120,247,247,247,247,990.0,969.0,0.73,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29082
1980,23,1981-03-04,1456,49,9,9,9,107,183,0.13,990,283,51,9,13,13,196,100,18,22,22,303,1130,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28516
1980,24,1981-03-11,1885,49,9,9,9,107,183,0.1,990,712,51,9,16,35,601,100,18,25,44,708,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26447
1980,25,1981-03-18,2487,49,9,9,9,107,183,0.07,990,1314,51,9,16,63,1175,100,18,25,72,1282,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.1,23873
1980,26,1981-03-25,2910,49,9,9,9,107,183,0.06,990,1737,51,9,16,71,1590,100,18,25,80,1697,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,32.9,32.9,32.9,32.9,131.8,22142
1980,27,1981-04-01,3066,54,13,14,19,117,217,0.07,990,1859,46,5,11,61,1736,100,18,25,80,1853,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,127.9,21489
1980,28,1981-04-08,3060,54,13,14,19,117,217,0.07,990,1853,46,5,11,61,1730,100,18,25,80,1847,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.1,21513
1980,29,1981-04-15,3123,54,13,14,19,117,217,0.07,990,1916,46,5,11,61,1793,100,18,25,80,1910,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.5,21255
1980,30,1981-04-22,3353,54,13,14,19,117,217,0.06,990,2146,46,4,11,61,2023,100,18,25,80,2140,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.3,20378
1980,31,1981-04-29,3417,61,13,16,21,177,291,0.09,990,2136,38,4,8,58,2027,100,18,25,80,2204,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,30.0,30.0,30.0,30.0,119.9,20139
1980,32,1981-05-06,3067,65,14,17,23,202,321,0.1,990,1756,35,4,8,57,1652,100,18,25,80,1854,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.0,21495
1980,33,1981-05-13,2750,65,14,17,23,202,321,0.12,990,1439,35,3,8,57,1335,100,18,25,80,1537,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.7,22803
1980,34,1981-05-20,2370,65,14,17,23,202,321,0.14,990,1059,35,4,7,57,955,100,18,25,80,1157,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.9,24350
1980,35,1981-05-27,2033,64,13,16,21,188,302,0.15,990,740,35,4,8,50,640,100,18,25,71,828,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25712
1980,36,1981-06-03,1700,62,12,14,16,153,257,0.15,990,453,38,6,11,28,370,100,18,25,44,523,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.7,27329
1980,37,1981-06-10,1424,62,12,14,16,153,257,0.18,990,177,33,5,8,11,118,95,17,22,27,271,1125,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.7,28678
1980,38,1981-06-17,1185,62,12,14,16,153,257,0.22,925,2,0,0,0,0,1,62,12,14,16,154,1014,231,231,231,231,990.0,968.5,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.1,28404
1980,39,1981-06-24,988,62,12,14,16,153,257,0.26,731,0,0,0,0,0,0,62,12,14,16,153,819,215,215,215,196,990.0,967.8,0.41,0.16,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,41.3,41.3,41.3,37.1,140.0,23511
1980,40,1981-07-01,820,58,11,11,11,136,227,0.28,593,0,0,0,0,0,0,58,11,11,11,136,673,197,197,197,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19782
1980,41,1981-07-08,706,58,11,11,11,136,227,0.32,479,0,0,0,0,0,0,58,11,11,11,136,559,203,203,169,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,41.4,41.4,34.0,0.0,97.4,16369
1980,42,1981-07-15,614,58,11,11,11,136,227,0.37,387,0,0,0,0,0,0,58,11,11,11,136,467,193,193,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13529
1980,43,1981-07-22,565,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.0,966.1,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11795
1980,44,1981-07-29,534,55,9,9,8,119,202,0.38,331,0,0,0,0,0,0,55,9,9,8,119,406,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11639
1980,45,1981-08-05,490,54,9,8,6,107,184,0.38,306,0,0,0,0,0,0,54,9,8,6,107,377,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10777
1980,46,1981-08-12,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,136,136,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.4,9638
1980,47,1981-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,199,125,0,0,990.0,965.5,0.14,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,43.1,26.3,0.0,0.0,50.6,8506
1980,48,1981-08-26,402,52,8,7,5,102,177,0.44,224,0,0,0,0,0,0,52,8,7,5,102,294,206,127,0,0,990.0,965.4,0.14,0.01,989.8,24.1,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.9,26.8,0.0,0.0,48.7,8184
1980,49,1981-09-02,383,46,7,6,4,75,138,0.36,245,0,0,0,0,0,0,46,7,6,4,75,304,210,125,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.9,26.5,0.0,0.0,53.5,8986
1980,50,1981-09-09,361,46,7,6,4,75,138,0.38,223,0,0,0,0,0,0,46,7,6,4,75,282,223,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8266
1980,51,1981-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7318
1980,52,1981-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6256
1980,53,1981-09-30,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,792
1981,1,1981-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6341
1981,2,1981-10-08,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5855
1981,3,1981-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5823
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5466
1981,5,1981-10-29,251,40,6,4,3,54,107,0.43,143,0,0,0,0,0,0,40,6,4,3,54,193,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5282
1981,6,1981-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5958
1981,7,1981-11-12,280,40,6,4,3,53,106,0.38,174,0,0,0,0,0,0,40,6,4,3,53,224,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6482
1981,8,1981-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6890
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,205,0,0,0,0,0,0,39,5,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7692
1981,10,1981-12-03,336,38,5,4,3,54,104,0.31,232,0,0,0,0,0,0,38,5,4,3,54,279,215,124,0,0,990.0,965.1,0.13,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,47.8,26.5,0.0,0.0,51.5,8658
1981,11,1981-12-10,381,38,5,4,3,54,104,0.27,277,0,0,0,0,0,0,38,5,4,3,54,324,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9923
1981,12,1981-12-17,393,38,5,4,3,54,104,0.26,289,0,0,0,0,0,0,38,5,4,3,54,336,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10352
