WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981,13,1981-12-24,396,38,5,4,3,54,104,0.26,292,0,0,0,0,0,0,38,5,4,3,54,339,146,146,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10456
1981,14,1981-12-31,418,34,5,4,3,46,92,0.22,325,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,965.5,0.16,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11633
1981,15,1982-01-07,450,34,5,4,3,45,91,0.2,359,0,0,0,0,0,0,34,5,4,3,45,402,179,179,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12860
1981,16,1982-01-14,497,34,5,4,3,45,91,0.18,406,0,0,0,0,0,0,34,5,4,3,45,449,203,203,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.9,14592
1981,17,1982-01-21,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.7,15907
1981,18,1982-01-28,574,34,5,4,3,48,97,0.17,477,0,0,0,0,0,0,34,5,4,3,48,522,238,238,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,50.4,50.4,0.0,0.0,100.8,16938
1981,19,1982-02-04,606,36,6,5,4,54,105,0.17,501,0,0,0,0,0,0,36,6,5,4,54,548,213,213,174,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,44.4,44.4,35.5,0.0,104.0,17479
1981,20,1982-02-11,644,36,6,5,4,54,105,0.16,539,0,0,0,0,0,0,36,6,5,4,54,586,179,179,179,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,109.6,18418
1981,21,1982-02-18,680,33,6,4,3,46,93,0.14,586,0,0,0,0,0,0,33,6,4,3,46,630,195,195,195,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.8,20123
1981,22,1982-02-25,724,33,6,4,3,46,94,0.13,630,0,0,0,0,0,0,33,6,4,3,46,675,210,210,210,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.9,21493
1981,23,1982-03-04,765,36,8,6,4,53,107,0.14,658,0,0,0,0,0,0,36,8,6,4,53,708,219,219,219,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.4,22245
1981,24,1982-03-11,804,36,8,6,4,53,107,0.13,697,0,0,0,0,0,0,36,8,6,4,53,747,232,232,232,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23317
1981,25,1982-03-18,856,36,8,6,4,53,107,0.13,749,0,0,0,0,0,0,36,8,6,4,53,799,222,222,222,192,990.0,967.3,0.39,0.16,989.4,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,37.6,146.9,24687
1981,26,1982-03-25,940,36,8,6,4,53,107,0.11,833,0,0,0,0,0,0,36,8,6,4,53,883,208,208,208,208,990.0,967.7,0.46,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,160.8,27014
1981,27,1982-04-01,1084,40,10,8,5,62,125,0.12,948,11,3,0,0,0,5,43,10,8,5,67,1011,237,237,237,237,990.0,968.2,0.59,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.3,29451
1981,28,1982-04-08,1281,40,10,8,5,62,125,0.1,990,166,48,7,10,6,92,88,17,18,11,154,1114,247,247,247,247,990.0,968.8,0.72,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29353
1981,29,1982-04-15,1403,40,10,8,5,63,128,0.09,990,285,59,7,16,12,189,100,18,25,18,252,1133,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.2,28761
1981,30,1982-04-22,1330,45,11,10,10,72,148,0.11,990,192,51,6,12,13,108,96,18,22,23,180,1127,247,247,247,247,990.0,968.9,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.3,29106
1981,31,1982-04-29,1267,46,10,10,10,102,179,0.14,990,98,26,5,5,5,55,72,15,15,15,158,1093,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.3,29457
1981,32,1982-05-06,1194,47,10,10,10,115,192,0.16,986,15,3,0,0,0,9,50,10,10,10,124,1059,246,246,246,246,990.0,968.5,0.64,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29849
1981,33,1982-05-13,1140,47,10,10,10,115,192,0.17,948,0,0,0,0,0,0,47,10,10,10,115,1015,237,237,237,237,990.0,968.3,0.58,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.6,29335
1981,34,1982-05-20,1088,47,10,10,10,115,192,0.18,896,0,0,0,0,0,0,47,10,10,10,115,963,224,224,224,224,990.0,968.2,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.4,28122
1981,35,1982-05-27,1010,46,10,9,9,107,183,0.18,827,0,0,0,0,0,0,46,10,9,9,107,893,206,206,206,206,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.6,26479
1981,36,1982-06-03,916,45,10,9,9,88,161,0.18,755,0,0,0,0,0,0,45,10,9,9,88,819,214,214,214,195,990.0,967.6,0.41,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,41.7,41.7,41.7,37.8,146.8,24655
1981,37,1982-06-10,785,45,10,9,9,88,161,0.21,624,0,0,0,0,0,0,45,10,9,9,88,688,208,208,208,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.0,20995
1981,38,1982-06-17,644,45,10,9,9,88,161,0.25,483,0,0,0,0,0,0,45,10,9,9,88,547,204,204,172,0,990.0,966.5,0.23,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,42.2,42.2,34.9,0.0,99.3,16675
1981,39,1982-06-24,561,45,10,9,9,88,161,0.29,400,0,0,0,0,0,0,45,10,9,9,88,464,200,200,0,0,990.0,966.1,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.3,14167
1981,40,1982-07-01,507,42,9,8,6,70,135,0.27,372,0,0,0,0,0,0,42,9,8,6,70,431,186,186,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,78.9,13259
1981,41,1982-07-08,475,42,9,8,6,70,135,0.28,340,0,0,0,0,0,0,42,9,8,6,70,399,170,170,0,0,990.0,965.7,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.9,12072
1981,42,1982-07-15,444,42,9,8,6,70,135,0.3,309,0,0,0,0,0,0,42,9,8,6,70,368,154,154,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.3,10977
1981,43,1982-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10109
1981,44,1982-07-29,392,44,8,6,5,80,146,0.37,246,0,0,0,0,0,0,44,8,6,5,80,306,189,131,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.3,27.7,0.0,0.0,53.2,8939
1981,45,1982-08-05,373,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8080
1981,46,1982-08-12,351,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7279
1981,47,1982-08-19,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6654
1981,48,1982-08-26,321,46,7,5,4,85,149,0.47,172,0,0,0,0,0,0,46,7,5,4,85,231,172,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6326
1981,49,1982-09-02,309,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7146
1981,50,1982-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
1981,51,1982-09-16,271,40,6,4,3,65,118,0.44,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5663
1981,52,1982-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5154
1981,53,1982-09-30,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,660
1982,1,1982-10-01,264,37,5,3,2,50,97,0.37,167,0,0,0,0,0,0,37,5,3,2,50,212,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6195
1982,2,1982-10-08,270,39,5,3,2,53,104,0.39,166,0,0,0,0,0,0,39,5,3,2,53,214,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6141
1982,3,1982-10-15,258,41,6,4,3,56,110,0.42,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5474
1982,4,1982-10-22,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6022
1982,5,1982-10-29,288,40,6,4,3,54,107,0.37,180,0,0,0,0,0,0,40,6,4,3,54,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6708
1982,6,1982-11-05,294,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7035
1982,7,1982-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8069
1982,8,1982-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,56.7,9518
1982,9,1982-11-26,429,40,6,4,3,55,109,0.25,319,0,0,0,0,0,0,40,6,4,3,55,371,159,159,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11419
1982,10,1982-12-03,484,42,7,5,3,61,118,0.24,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13040
1982,11,1982-12-10,518,42,7,5,3,61,118,0.23,400,0,0,0,0,0,0,42,7,5,3,61,454,200,200,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14320
1982,12,1982-12-17,555,42,7,5,3,61,118,0.21,437,0,0,0,0,0,0,42,7,5,3,61,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.1,15472
1982,13,1982-12-24,588,42,7,5,3,61,118,0.2,470,0,0,0,0,0,0,42,7,5,3,61,524,235,235,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.5,16551
1982,14,1982-12-31,635,45,7,5,3,73,136,0.21,499,0,0,0,0,0,0,45,7,5,3,73,557,212,212,172,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,44.0,44.0,35.0,0.0,103.0,17309
1982,15,1983-01-07,690,46,7,6,4,76,139,0.2,551,0,0,0,0,0,0,46,7,6,4,76,610,183,183,183,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,111.3,18699
1982,16,1983-01-14,746,46,7,6,4,76,139,0.19,607,0,0,0,0,0,0,46,7,6,4,76,666,202,202,202,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20663
1982,17,1983-01-21,764,46,7,6,4,76,139,0.18,625,0,0,0,0,0,0,46,7,6,4,76,684,208,208,208,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.0,21173
1982,18,1983-01-28,799,44,7,5,4,76,138,0.17,661,0,0,0,0,0,0,44,7,5,4,76,719,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22197
1982,19,1983-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,967.3,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23274
1982,20,1983-02-11,874,43,7,5,4,78,137,0.16,737,0,0,0,0,0,0,43,7,5,4,78,792,245,245,245,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24215
1982,21,1983-02-18,876,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,228,228,228,188,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,36.5,144.2,24224
1982,22,1983-02-25,927,42,7,5,4,73,133,0.14,794,0,0,0,0,0,0,42,7,5,4,73,849,198,198,198,198,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25867
1982,23,1983-03-04,976,41,8,7,6,67,129,0.13,847,0,0,0,0,0,0,41,8,7,6,67,903,211,211,211,211,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.1,27232
1982,24,1983-03-11,1051,41,8,7,6,67,129,0.12,922,0,0,0,0,0,0,41,8,7,6,67,978,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29010
1982,25,1983-03-18,1100,41,8,7,6,67,129,0.12,971,0,0,0,0,0,0,41,8,7,6,67,1027,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30156
1982,26,1983-03-25,1116,41,8,7,6,67,129,0.12,984,2,0,0,0,0,1,41,8,7,6,68,1041,246,246,246,246,990.0,968.3,0.61,0.34,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,180.8,30382
1982,27,1983-04-01,1111,45,11,10,10,72,148,0.13,963,0,0,0,0,0,0,45,11,10,10,72,1029,240,240,240,240,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.8,29878
1982,28,1983-04-08,1085,42,10,8,7,66,134,0.12,950,0,0,0,0,0,0,42,10,8,7,66,1011,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.4,29639
1982,29,1983-04-15,1091,40,10,8,5,62,125,0.11,966,0,0,0,0,0,0,40,10,8,5,62,1024,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.9,30052
1982,30,1983-04-22,1103,40,10,8,5,62,125,0.11,978,0,0,0,0,0,0,40,10,8,5,62,1036,244,244,244,244,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.2,30270
1982,31,1983-04-29,1088,41,9,8,5,76,140,0.13,947,0,0,0,0,0,0,41,9,8,5,76,1006,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,175.9,29550
1982,32,1983-05-06,1048,42,9,8,6,82,147,0.14,901,0,0,0,0,0,0,42,9,8,6,82,960,225,225,225,225,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.2,28430
1982,33,1983-05-13,987,42,9,8,6,82,147,0.15,840,0,0,0,0,0,0,42,9,8,6,82,899,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.5,26964
1982,34,1983-05-20,921,42,9,8,6,82,147,0.16,774,0,0,0,0,0,0,42,9,8,6,82,833,202,202,202,195,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.3,39.3,39.3,37.8,150.3,25247
1982,35,1983-05-27,802,41,9,7,5,75,139,0.17,663,0,0,0,0,0,0,41,9,7,5,75,721,221,221,221,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.4,22245
1982,36,1983-06-03,678,39,9,7,5,59,119,0.18,559,0,0,0,0,0,0,39,9,7,5,59,614,198,198,190,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.5,40.5,38.6,0.0,114.0,19159
1982,37,1983-06-10,568,39,9,7,5,59,119,0.21,449,0,0,0,0,0,0,39,9,7,5,59,504,224,224,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.5,15878
1982,38,1983-06-17,502,39,9,7,5,59,119,0.24,383,0,0,0,0,0,0,39,9,7,5,59,438,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13695
1982,39,1983-06-24,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12201
1982,40,1983-07-01,433,37,8,6,4,53,108,0.25,325,0,0,0,0,0,0,37,8,6,4,53,376,162,162,0,0,990.0,965.6,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11640
1982,41,1983-07-08,409,39,8,7,5,62,123,0.3,285,0,0,0,0,0,0,39,8,7,5,62,341,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10171
1982,42,1983-07-15,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,177,127,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,38.3,26.8,0.0,0.0,53.7,9014
1982,43,1983-07-22,367,42,9,8,6,70,135,0.37,232,0,0,0,0,0,0,42,9,8,6,70,291,232,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8624
1982,44,1983-07-29,340,40,7,6,4,64,123,0.36,217,0,0,0,0,0,0,40,7,6,4,64,271,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8075
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8090
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7626
1982,47,1983-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7015
1982,48,1983-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1982,49,1983-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6710
1982,50,1983-09-09,259,38,6,4,3,59,110,0.43,149,0,0,0,0,0,0,38,6,4,3,59,197,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5502
1982,51,1983-09-16,241,38,6,4,3,59,110,0.46,130,0,0,0,0,0,0,38,6,4,3,59,179,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4803
1982,52,1983-09-23,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
1982,53,1983-09-30,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,701
1983,1,1983-10-01,216,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5346
1983,2,1983-10-08,219,34,4,3,2,42,86,0.4,132,0,0,0,0,0,0,34,4,3,2,42,174,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4900
1983,3,1983-10-15,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4796
1983,4,1983-10-22,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5064
1983,5,1983-10-29,248,36,5,3,2,48,94,0.38,154,0,0,0,0,0,0,36,5,3,2,48,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5707
1983,6,1983-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5969
1983,7,1983-11-12,260,40,6,4,3,53,106,0.41,154,0,0,0,0,0,0,40,6,4,3,53,204,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1983,8,1983-11-19,279,37,5,3,2,48,96,0.35,182,0,0,0,0,0,0,37,5,3,2,48,228,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6792
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7778
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8013
1983,11,1983-12-10,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,187,150,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.2,0.0,0.0,0.93,0.92,0.0,0.0,40.8,32.0,0.0,0.0,59.1,9934
1983,12,1983-12-17,443,39,5,4,3,57,110,0.25,333,0,0,0,0,0,0,39,5,4,3,57,383,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11920
1983,13,1983-12-24,449,42,7,5,3,61,118,0.26,331,0,0,0,0,0,0,42,7,5,3,61,385,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11828
1983,14,1983-12-31,490,41,6,4,3,65,119,0.24,370,0,0,0,0,0,0,41,6,4,3,65,422,185,185,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13223
1983,15,1984-01-07,513,38,5,4,3,57,107,0.21,405,0,0,0,0,0,0,38,5,4,3,57,453,202,202,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14508
1983,16,1984-01-14,542,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.6,16054
1983,17,1984-01-21,591,34,5,4,3,45,91,0.15,500,0,0,0,0,0,0,34,5,4,3,45,543,201,201,171,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,41.9,41.9,35.1,0.0,103.9,17453
1983,18,1984-01-28,651,34,5,4,3,48,97,0.15,554,0,0,0,0,0,0,34,5,4,3,48,599,184,184,184,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,112.7,18941
1983,19,1984-02-04,702,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.1,20511
1983,20,1984-02-11,750,36,6,5,4,54,105,0.14,645,0,0,0,0,0,0,36,6,5,4,54,692,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21872
1983,21,1984-02-18,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,230,230,230,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23190
1983,22,1984-02-25,867,37,6,5,4,57,111,0.13,755,0,0,0,0,0,0,37,6,5,4,57,804,215,215,215,192,990.0,967.4,0.39,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.2,42.2,42.2,37.6,147.9,24851
1983,23,1984-03-03,960,41,8,7,6,67,129,0.13,831,0,0,0,0,0,0,41,8,7,6,67,887,207,207,207,207,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.8,26847
1983,24,1984-03-10,1161,41,8,7,6,67,129,0.11,980,52,16,3,2,2,27,57,11,9,8,94,1058,245,245,245,245,990.0,968.4,0.64,0.33,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.4,29810
1983,25,1984-03-17,1426,41,8,7,6,67,129,0.09,990,307,57,10,14,14,211,98,18,21,20,278,1127,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28654
1983,26,1984-03-24,1750,41,8,7,6,67,129,0.07,990,631,59,10,18,29,514,100,18,25,35,581,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.2,27085
1983,27,1984-03-31,1778,44,10,9,9,71,145,0.08,990,643,55,7,15,41,523,100,18,25,50,594,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26942
1983,28,1984-04-07,1714,45,11,10,10,72,148,0.09,990,576,55,7,15,38,460,100,18,25,48,532,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.3,27263
1983,29,1984-04-14,1671,45,11,10,10,72,148,0.09,990,533,55,7,15,36,420,100,18,25,46,492,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.6,27478
1983,30,1984-04-21,1567,45,11,10,10,72,148,0.09,990,429,55,7,14,28,323,100,18,25,38,395,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27985
1983,31,1984-04-28,1475,46,10,10,10,96,173,0.12,990,312,53,7,14,18,217,100,18,24,28,313,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28426
1983,32,1984-05-05,1356,47,10,10,10,115,192,0.14,990,174,41,7,9,9,106,88,17,19,19,221,1115,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29016
1983,33,1984-05-12,1244,47,10,10,10,115,192,0.15,990,62,15,3,3,3,37,62,13,13,13,152,1078,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29589
1983,34,1984-05-19,1139,47,10,10,10,115,192,0.17,947,0,0,0,0,0,0,47,10,10,10,115,1014,236,236,236,236,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29240
1983,35,1984-05-26,1000,46,10,9,9,111,187,0.19,813,0,0,0,0,0,0,46,10,9,9,111,879,203,203,203,203,990.0,967.9,0.46,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.7,25988
1983,36,1984-06-02,801,45,10,9,9,88,161,0.2,640,0,0,0,0,0,0,45,10,9,9,88,704,213,213,213,0,990.0,967.1,0.33,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21432
1983,37,1984-06-09,613,40,9,7,6,67,131,0.21,482,0,0,0,0,0,0,40,9,7,6,67,539,216,216,173,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,45.0,45.0,35.2,0.0,100.1,16819
1983,38,1984-06-16,506,39,9,7,5,59,119,0.24,387,0,0,0,0,0,0,39,9,7,5,59,442,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13815
1983,39,1984-06-23,450,39,9,7,5,59,119,0.26,331,0,0,0,0,0,0,39,9,7,5,59,386,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.3,11809
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,303,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.3,10801
1983,41,1984-07-07,383,37,8,6,4,53,108,0.28,275,0,0,0,0,0,0,37,8,6,4,53,326,137,137,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9846
1983,42,1984-07-14,354,37,8,6,4,53,108,0.3,246,0,0,0,0,0,0,37,8,6,4,53,297,192,126,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.2,26.9,0.0,0.0,53.7,9025
1983,43,1984-07-21,339,37,8,6,4,53,108,0.32,231,0,0,0,0,0,0,37,8,6,4,53,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8626
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,218,0,0,0,0,0,0,35,7,5,3,49,267,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8175
1983,45,1984-08-04,302,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7841
1983,46,1984-08-11,283,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6213
1983,47,1984-08-18,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5692
1983,48,1984-08-25,260,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5356
1983,49,1984-09-01,246,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5781
1983,50,1984-09-08,237,34,6,4,3,44,91,0.38,146,0,0,0,0,0,0,34,6,4,3,44,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5401
1983,51,1984-09-15,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5126
1983,52,1984-09-22,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4813
1983,53,1984-09-29,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,1292
1984,1,1984-10-01,210,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5118
1984,2,1984-10-08,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4883
1984,3,1984-10-15,207,31,4,3,2,35,76,0.37,131,0,0,0,0,0,0,31,4,3,2,35,170,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4878
1984,4,1984-10-22,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4773
1984,5,1984-10-29,230,36,5,3,2,48,94,0.41,135,0,0,0,0,0,0,36,5,3,2,48,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5031
1984,6,1984-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5218
1984,7,1984-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6118
1984,8,1984-11-19,287,38,5,3,2,51,102,0.36,184,0,0,0,0,0,0,38,5,3,2,51,233,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1984,9,1984-11-26,302,39,5,4,3,53,105,0.35,196,0,0,0,0,0,0,39,5,4,3,53,245,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7363
1984,10,1984-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7845
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,202,141,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.3,0.0,0.0,0.94,0.92,0.0,0.0,44.6,30.1,0.0,0.0,53.2,8931
1984,12,1984-12-17,417,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11199
1984,13,1984-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11989
1984,14,1984-12-31,467,40,5,4,3,64,117,0.25,349,0,0,0,0,0,0,40,5,4,3,64,400,174,174,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12404
1984,15,1985-01-07,502,38,5,4,3,57,107,0.22,394,0,0,0,0,0,0,38,5,4,3,57,442,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14063
1984,16,1985-01-14,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.8,16262
1984,17,1985-01-21,629,34,5,4,3,45,91,0.15,538,0,0,0,0,0,0,34,5,4,3,45,581,202,202,187,0,990.0,966.4,0.25,0.09,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,41.8,41.8,38.2,0.0,110.9,18638
1984,18,1985-01-28,764,37,5,4,3,59,110,0.14,653,0,0,0,0,0,0,37,5,4,3,59,701,217,217,217,0,990.0,967.0,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22082
1984,19,1985-02-04,819,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22764
1984,20,1985-02-11,808,43,7,5,4,78,137,0.17,671,0,0,0,0,0,0,43,7,5,4,78,726,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22469
1984,21,1985-02-18,817,39,6,5,4,64,118,0.15,698,0,0,0,0,0,0,39,6,5,4,64,749,232,232,232,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.7,23294
1984,22,1985-02-25,863,38,6,5,4,59,115,0.13,747,0,0,0,0,0,0,38,6,5,4,59,798,204,204,204,188,990.0,967.4,0.39,0.16,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,36.3,145.1,24383
1984,23,1985-03-04,918,41,8,7,6,67,129,0.14,789,0,0,0,0,0,0,41,8,7,6,67,845,197,197,197,197,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.6,25643
1984,24,1985-03-11,1025,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,169.0,28391
1984,25,1985-03-18,1137,41,8,7,6,67,129,0.11,986,22,7,1,1,1,11,48,9,8,7,78,1052,246,246,246,246,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.2,30110
1984,26,1985-03-25,1227,41,8,7,6,67,129,0.11,990,108,34,6,5,5,56,75,14,12,11,123,1093,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29633
1984,27,1985-04-01,1370,45,11,10,10,72,148,0.11,990,232,51,6,13,15,145,96,18,23,25,217,1128,247,247,247,247,990.0,969.1,0.74,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28920
1984,28,1985-04-08,1571,45,11,10,10,72,148,0.09,990,433,55,7,14,29,327,100,18,25,39,399,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27962
1984,29,1985-04-15,1698,45,11,10,10,72,148,0.09,990,560,55,7,15,37,446,100,18,25,47,518,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.7,27340
1984,30,1985-04-22,1823,45,11,10,10,72,148,0.08,990,685,55,6,15,46,562,100,18,25,56,634,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.0,26717
1984,31,1985-04-29,1908,46,10,10,10,102,179,0.09,990,739,53,7,15,41,621,100,18,25,51,723,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26284
1984,32,1985-05-06,1908,47,10,10,10,115,192,0.1,990,726,53,8,15,37,612,100,18,25,47,727,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26286
1984,33,1985-05-13,1827,47,10,10,10,115,192,0.11,990,645,53,8,15,33,535,100,18,25,43,650,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.9,26697
1984,34,1985-05-20,1651,53,12,12,16,169,264,0.16,990,397,46,5,12,23,309,100,18,25,39,478,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.1,27576
1984,35,1985-05-27,1481,54,12,12,15,161,257,0.17,990,234,43,5,11,14,160,98,18,23,30,321,1129,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28399
1984,36,1985-06-03,1280,53,12,12,13,120,210,0.16,990,80,20,3,4,4,46,73,15,16,17,166,1095,247,247,247,247,990.0,968.8,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,175.0,29394
1984,37,1985-06-10,1118,53,12,12,13,120,210,0.19,908,0,0,0,0,0,0,53,12,12,13,120,985,227,227,227,227,990.0,968.3,0.56,0.28,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.3,28273
1984,38,1985-06-17,907,53,12,12,13,120,210,0.23,697,0,0,0,0,0,0,53,12,12,13,120,774,214,214,214,193,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,41.7,41.7,41.7,36.9,135.7,22799
1984,39,1985-06-24,701,53,12,12,13,120,210,0.3,491,0,0,0,0,0,0,53,12,12,13,120,568,206,206,181,0,990.0,966.7,0.25,0.07,989.7,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,42.3,42.3,36.4,0.0,100.3,16843
1984,40,1985-07-01,564,50,10,9,9,108,186,0.33,378,0,0,0,0,0,0,50,10,9,9,108,447,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13313
1984,41,1985-07-08,495,45,9,8,7,86,156,0.32,338,0,0,0,0,0,0,45,9,8,7,86,401,169,169,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.3,11971
1984,42,1985-07-15,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11288
1984,43,1985-07-22,420,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10146
1984,44,1985-07-29,387,44,8,6,5,80,146,0.38,240,0,0,0,0,0,0,44,8,6,5,80,300,185,129,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,40.3,27.3,0.0,0.0,52.0,8739
1984,45,1985-08-05,358,45,7,5,4,84,149,0.42,208,0,0,0,0,0,0,45,7,5,4,84,268,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7736
1984,46,1985-08-12,333,39,7,5,4,60,115,0.35,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8128
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,174,0,0,0,0,0,0,44,7,5,4,80,232,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6428
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,147,0,0,0,0,0,0,46,7,5,4,85,206,147,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5399
1984,49,1985-09-02,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5811
1984,50,1985-09-09,260,40,6,4,3,65,118,0.45,142,0,0,0,0,0,0,40,6,4,3,65,192,142,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5252
1984,51,1985-09-16,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4615
1984,52,1985-09-23,233,40,6,4,3,65,118,0.5,115,0,0,0,0,0,0,40,6,4,3,65,165,115,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4247
1984,53,1985-09-30,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,585
1985,1,1985-10-01,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4733
1985,2,1985-10-08,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4252
1985,3,1985-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4150
1985,4,1985-10-22,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4237
1985,5,1985-10-29,210,36,5,3,2,48,94,0.45,115,0,0,0,0,0,0,36,5,3,2,48,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4275
1985,6,1985-11-05,213,36,5,3,2,47,93,0.44,120,0,0,0,0,0,0,36,5,3,2,47,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4436
1985,7,1985-11-12,224,36,5,3,2,47,93,0.42,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4836
1985,8,1985-11-19,236,31,4,2,2,34,74,0.32,162,0,0,0,0,0,0,31,4,2,2,34,200,162,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6039
1985,9,1985-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6302
1985,10,1985-12-03,251,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6514
1985,11,1985-12-10,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8000
1985,12,1985-12-17,323,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,290,189,150,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.5,0.0,0.0,0.93,0.92,0.0,0.0,41.7,32.3,0.0,0.0,55.6,9335
1985,13,1985-12-24,374,26,4,3,2,24,59,0.16,315,0,0,0,0,0,0,26,4,3,2,24,348,157,157,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11378
1985,14,1985-12-31,365,32,4,3,2,42,86,0.24,279,0,0,0,0,0,0,32,4,3,2,42,320,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10040
1985,15,1986-01-07,393,31,5,4,2,39,83,0.21,310,0,0,0,0,0,0,31,5,4,2,39,350,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.2,11123
1985,16,1986-01-14,430,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12792
1985,17,1986-01-21,466,29,5,4,2,33,73,0.16,393,0,0,0,0,0,0,29,5,4,2,33,431,196,196,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14185
1985,18,1986-01-28,509,29,5,4,2,36,78,0.15,431,0,0,0,0,0,0,29,5,4,2,36,470,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.7,15399
1985,19,1986-02-04,568,31,6,4,3,41,85,0.15,483,0,0,0,0,0,0,31,6,4,3,41,524,229,229,166,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.3,0.0,0.95,0.95,0.93,0.0,48.4,48.4,34.3,0.0,101.7,17079
1985,20,1986-02-11,621,31,6,4,3,41,85,0.14,536,0,0,0,0,0,0,31,6,4,3,41,577,178,178,178,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,109.7,18428
1985,21,1986-02-18,699,31,6,4,3,41,85,0.12,614,0,0,0,0,0,0,31,6,4,3,41,655,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21062
1985,22,1986-02-25,757,33,6,4,3,46,94,0.12,663,0,0,0,0,0,0,33,6,4,3,46,708,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22420
1985,23,1986-03-04,811,36,8,6,4,53,107,0.13,704,0,0,0,0,0,0,36,8,6,4,53,754,234,234,234,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23503
1985,24,1986-03-11,891,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,196,196,196,196,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.1,25723
1985,25,1986-03-18,951,38,8,6,5,61,119,0.13,832,0,0,0,0,0,0,38,8,6,5,61,885,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.3,26923
1985,26,1986-03-25,1044,41,8,7,6,67,129,0.12,915,0,0,0,0,0,0,41,8,7,6,67,971,228,228,228,228,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.8,28856
1985,27,1986-04-01,1185,45,11,10,10,72,148,0.13,987,50,15,3,3,3,25,60,14,13,13,97,1075,246,246,246,246,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.5,29820
1985,28,1986-04-08,1721,45,11,10,10,72,148,0.09,990,583,55,7,15,39,466,100,18,25,49,538,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.1,27230
1985,29,1986-04-15,2608,46,11,10,11,78,157,0.06,990,1460,53,6,14,68,1317,100,18,25,80,1395,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.1,23377
1985,30,1986-04-22,3006,54,13,14,19,117,217,0.07,990,1799,46,5,10,61,1676,100,18,25,80,1793,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.4,21739
1985,31,1986-04-29,2684,54,13,13,17,160,259,0.1,990,1435,45,4,11,62,1311,100,18,25,80,1471,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.3,23072
1985,32,1986-05-06,2271,55,13,13,17,178,276,0.12,990,1005,44,5,12,59,883,100,18,25,76,1061,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24746
1985,33,1986-05-13,1987,55,13,13,17,178,276,0.14,990,721,45,5,12,44,615,100,18,25,61,793,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25918
1985,34,1986-05-20,1725,55,13,13,17,178,276,0.16,990,459,45,5,12,28,368,100,18,25,45,546,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.0,27208
1985,35,1986-05-27,1507,54,12,12,15,161,257,0.17,990,259,45,5,11,16,181,99,18,24,31,342,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.3,28274
1985,36,1986-06-03,1304,53,12,12,13,120,210,0.16,990,104,25,4,5,6,61,78,16,17,19,181,1103,247,247,247,247,990.0,968.9,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.2,29269
1985,37,1986-06-10,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.7,28677
1985,38,1986-06-17,936,53,12,12,13,120,210,0.23,726,0,0,0,0,0,0,53,12,12,13,120,803,214,214,214,194,990.0,967.6,0.4,0.16,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,41.5,41.5,41.5,37.2,140.4,23591
1985,39,1986-06-24,712,53,12,12,13,120,210,0.3,502,0,0,0,0,0,0,53,12,12,13,120,579,198,198,182,0,990.0,966.7,0.25,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,40.5,40.5,36.5,0.0,101.8,17105
1985,40,1986-07-01,567,50,10,9,9,108,186,0.33,381,0,0,0,0,0,0,50,10,9,9,108,450,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13398
1985,41,1986-07-08,497,45,9,8,7,86,156,0.31,340,0,0,0,0,0,0,45,9,8,7,86,404,170,170,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12026
1985,42,1986-07-15,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11284
1985,43,1986-07-22,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10031
1985,44,1986-07-29,386,40,7,6,4,64,123,0.32,262,0,0,0,0,0,0,40,7,6,4,64,317,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9368
1985,45,1986-08-05,363,40,7,5,4,64,120,0.33,242,0,0,0,0,0,0,40,7,5,4,64,295,152,126,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,32.9,26.9,0.0,0.0,52.1,8747
1985,46,1986-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6861
1985,47,1986-08-19,322,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6146
1985,48,1986-08-26,303,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5663
1985,49,1986-09-02,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6141
1985,50,1986-09-09,271,40,6,4,3,65,118,0.44,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5651
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
1985,52,1986-09-23,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4842
1985,53,1986-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,740
1986,1,1986-10-01,250,37,5,3,2,50,97,0.39,153,0,0,0,0,0,0,37,5,3,2,50,198,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5668
1986,2,1986-10-08,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,192,0,0,0,0,0,0,37,5,3,2,50,238,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7189
1986,4,1986-10-22,312,41,6,4,3,56,110,0.35,202,0,0,0,0,0,0,41,6,4,3,56,253,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7582
1986,5,1986-10-29,338,41,6,5,3,56,112,0.33,226,0,0,0,0,0,0,41,6,5,3,56,279,226,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8452
1986,6,1986-11-05,361,42,7,6,3,56,114,0.32,247,0,0,0,0,0,0,42,7,6,3,56,302,174,128,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.0,27.3,0.0,0.0,53.6,9006
