WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986,7,1986-11-12,402,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10308
1986,8,1986-11-19,464,42,7,6,3,56,114,0.25,350,0,0,0,0,0,0,42,7,6,3,56,405,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12470
1986,9,1986-11-26,507,42,7,6,3,58,117,0.23,389,0,0,0,0,0,0,42,7,6,3,58,445,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13947
1986,10,1986-12-03,540,44,8,6,4,64,126,0.23,414,0,0,0,0,0,0,44,8,6,4,64,472,207,207,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14724
1986,11,1986-12-10,565,44,8,6,4,64,126,0.22,439,0,0,0,0,0,0,44,8,6,4,64,497,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15501
1986,12,1986-12-17,598,44,8,6,4,64,126,0.21,472,0,0,0,0,0,0,44,8,6,4,64,530,236,236,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,49.5,49.5,0.0,0.0,98.9,16623
1986,13,1986-12-24,633,44,8,6,4,64,126,0.2,507,0,0,0,0,0,0,44,8,6,4,64,565,180,180,169,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,37.1,37.1,34.6,0.0,103.8,17435
1986,14,1986-12-31,666,45,7,6,4,74,137,0.21,529,0,0,0,0,0,0,45,7,6,4,74,588,176,176,176,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,35.7,35.7,35.7,0.0,107.2,18002
1986,15,1987-01-07,726,46,7,6,4,76,139,0.19,587,0,0,0,0,0,0,46,7,6,4,76,646,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.8,19960
1986,16,1987-01-14,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.1,20506
1986,17,1987-01-21,771,46,7,6,4,76,139,0.18,632,0,0,0,0,0,0,46,7,6,4,76,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.2,21368
1986,18,1987-01-28,818,44,7,5,4,76,138,0.17,680,0,0,0,0,0,0,44,7,5,4,76,737,226,226,226,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.2,22711
1986,19,1987-02-04,857,43,7,5,4,78,137,0.16,720,0,0,0,0,0,0,43,7,5,4,78,775,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.6,23797
1986,20,1987-02-11,899,43,7,5,4,78,137,0.15,762,0,0,0,0,0,0,43,7,5,4,78,817,190,190,190,190,990.0,967.5,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.0,24866
1986,21,1987-02-18,934,43,7,5,4,78,137,0.15,797,0,0,0,0,0,0,43,7,5,4,78,852,199,199,199,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.7,25987
1986,22,1987-02-25,1011,42,7,5,4,73,133,0.13,878,0,0,0,0,0,0,42,7,5,4,73,933,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.4,27949
1986,23,1987-03-04,1143,41,8,7,6,67,129,0.11,982,31,9,1,1,1,16,50,9,8,7,83,1052,245,245,245,245,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30031
1986,24,1987-03-11,1365,41,8,7,6,67,129,0.1,990,246,53,9,12,11,159,94,17,19,17,226,1121,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28956
1986,25,1987-03-18,1717,45,8,8,7,89,159,0.09,990,567,54,9,16,27,459,100,18,25,35,549,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.2,27245
1986,26,1987-03-25,1965,49,9,9,9,107,183,0.09,990,792,51,9,16,38,677,100,18,25,47,784,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26003
1986,27,1987-04-01,2057,54,13,14,19,117,217,0.11,990,850,46,4,11,61,727,100,18,25,80,844,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25590
1986,28,1987-04-08,2006,48,11,11,13,91,177,0.09,990,838,51,6,13,59,709,100,18,25,72,800,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25800
1986,29,1987-04-15,1877,45,11,10,10,72,148,0.08,990,739,55,6,15,49,612,100,18,25,59,684,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26443
1986,30,1987-04-22,1779,45,11,10,10,72,148,0.08,990,641,55,7,15,43,521,100,18,25,53,593,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26939
1986,31,1987-04-29,1678,46,10,10,10,102,179,0.11,990,509,53,7,15,29,403,100,18,25,39,506,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27441
1986,32,1987-05-06,1565,47,10,10,10,115,192,0.12,990,383,53,8,15,19,287,100,18,25,29,402,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.6,27992
1986,33,1987-05-13,1436,47,10,10,10,115,192,0.13,990,254,51,8,12,13,168,98,18,22,23,283,1129,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28615
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,990,89,21,4,4,4,53,68,14,14,14,168,1088,247,247,247,247,990.0,968.8,0.68,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.3,29449
1986,35,1987-05-27,1151,46,10,9,9,107,183,0.16,964,3,0,0,0,0,1,47,10,9,9,109,1032,241,241,241,241,990.0,968.4,0.6,0.32,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29621
1986,36,1987-06-03,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.0,26541
1986,37,1987-06-10,818,45,10,9,9,88,161,0.2,657,0,0,0,0,0,0,45,10,9,9,88,721,210,210,210,186,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.93,41.6,41.6,41.6,35.8,129.9,21829
1986,38,1987-06-17,646,45,10,9,9,88,161,0.25,485,0,0,0,0,0,0,45,10,9,9,88,549,205,205,173,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,42.4,42.4,35.1,0.0,99.8,16765
1986,39,1987-06-24,555,45,10,9,9,88,161,0.29,394,0,0,0,0,0,0,45,10,9,9,88,458,197,197,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13958
1986,40,1987-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12871
1986,41,1987-07-08,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11454
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10328
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,137,137,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.3,9793
1986,44,1987-07-29,387,40,7,6,4,64,123,0.32,263,0,0,0,0,0,0,40,7,6,4,64,317,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.0,9400
1986,45,1987-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,167,127,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,36.4,27.0,0.0,0.0,51.8,8701
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6759
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6221
1986,48,1987-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5768
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6253
1986,50,1987-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5599
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5105
1986,52,1987-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
1986,53,1987-09-30,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,644
1987,1,1987-10-01,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5324
1987,2,1987-10-08,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5324
1987,3,1987-10-15,240,37,5,3,2,50,98,0.41,141,0,0,0,0,0,0,37,5,3,2,50,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5214
1987,4,1987-10-22,235,41,6,4,3,56,110,0.47,125,0,0,0,0,0,0,41,6,4,3,56,176,125,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4586
1987,5,1987-10-29,233,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4901
1987,6,1987-11-05,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5103
1987,7,1987-11-12,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5059
1987,8,1987-11-19,251,31,4,2,2,34,74,0.3,177,0,0,0,0,0,0,31,4,2,2,34,214,177,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6626
1987,9,1987-11-26,294,31,4,2,2,36,77,0.26,217,0,0,0,0,0,0,31,4,2,2,36,255,197,136,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.6,0.0,0.0,0.94,0.92,0.0,0.0,44.0,29.4,0.0,0.0,48.2,8093
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8227
1987,11,1987-12-10,370,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,168,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,36.5,29.3,0.0,0.0,57.4,9648
1987,12,1987-12-17,394,38,5,4,3,54,104,0.26,290,0,0,0,0,0,0,38,5,4,3,54,337,145,145,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10392
1987,13,1987-12-24,388,38,5,4,3,54,104,0.27,284,0,0,0,0,0,0,38,5,4,3,54,331,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10174
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11188
1987,15,1988-01-07,432,31,5,4,2,39,83,0.19,349,0,0,0,0,0,0,31,5,4,2,39,390,174,174,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12511
1987,16,1988-01-14,459,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13981
1987,17,1988-01-21,494,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,89.9,15104
1987,18,1988-01-28,544,29,5,4,2,36,78,0.14,466,0,0,0,0,0,0,29,5,4,2,36,505,233,233,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.6,16570
1987,19,1988-02-04,632,31,6,4,3,41,85,0.14,547,0,0,0,0,0,0,31,6,4,3,41,588,182,182,182,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,111.8,18786
1987,20,1988-02-11,899,31,6,4,3,41,85,0.09,814,0,0,0,0,0,0,31,6,4,3,41,855,203,203,203,203,990.0,967.5,0.44,0.2,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26675
1987,21,1988-02-18,908,37,6,4,3,62,114,0.13,794,0,0,0,0,0,0,37,6,4,3,62,843,198,198,198,198,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25934
1987,22,1988-02-25,1083,44,7,6,5,86,150,0.14,926,6,1,0,0,0,3,46,7,6,5,89,987,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.8,28866
1987,23,1988-03-03,1047,49,9,9,9,107,183,0.17,864,0,0,0,0,0,0,49,9,9,9,107,931,216,216,216,216,990.0,968.0,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,163.0,27377
1987,24,1988-03-10,1054,42,8,7,6,72,136,0.13,917,0,0,0,0,0,0,42,8,7,6,72,974,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.8,28858
1987,25,1988-03-17,1131,41,8,7,6,67,129,0.11,985,17,5,1,0,0,9,46,9,7,6,76,1048,246,246,246,246,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30158
1987,26,1988-03-24,1207,41,8,7,6,67,129,0.11,990,88,28,5,4,4,45,69,13,11,10,112,1084,247,247,247,247,990.0,968.6,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.0,29738
1987,27,1988-03-31,1360,44,10,9,9,71,145,0.11,990,225,53,7,12,14,137,97,18,22,24,208,1127,247,247,247,247,990.0,969.0,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28966
1987,28,1988-04-07,1881,45,11,10,10,72,148,0.08,990,743,55,6,15,50,616,100,18,25,60,688,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26452
1987,29,1988-04-14,2338,45,11,10,10,72,148,0.06,990,1200,55,7,15,70,1053,100,18,25,80,1125,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.7,24476
1987,30,1988-04-21,2424,54,13,14,19,117,217,0.09,990,1217,46,5,11,61,1094,100,18,25,80,1211,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.7,24135
1987,31,1988-04-28,2227,54,13,13,17,151,250,0.11,990,986,45,5,11,58,865,100,18,25,76,1017,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.3,24921
1987,32,1988-05-05,2082,55,13,13,17,178,276,0.13,990,816,45,5,12,50,704,100,18,25,67,882,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25493
1987,33,1988-05-12,1881,55,13,13,17,178,276,0.15,990,615,45,5,12,37,515,100,18,25,54,693,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26423
1987,34,1988-05-19,1712,55,13,13,17,178,276,0.16,990,446,45,4,11,27,357,100,18,25,44,535,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.3,27272
1987,35,1988-05-26,1515,54,12,12,16,169,266,0.18,990,259,44,5,11,15,182,98,18,24,32,352,1130,247,247,247,247,990.0,969.5,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28236
1987,36,1988-06-02,1324,53,12,12,13,120,210,0.16,990,124,30,5,7,7,73,83,17,19,20,193,1110,247,247,247,247,990.0,968.9,0.71,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29171
1987,37,1988-06-09,1155,53,12,12,13,120,210,0.18,943,1,0,0,0,0,0,53,12,12,13,120,1021,235,235,235,235,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.9,29046
1987,38,1988-06-16,965,53,12,12,13,120,210,0.22,755,0,0,0,0,0,0,53,12,12,13,120,832,213,213,213,199,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,41.1,41.1,41.1,38.0,145.1,24376
1987,39,1988-06-23,763,53,12,12,13,120,210,0.28,553,0,0,0,0,0,0,53,12,12,13,120,630,196,196,188,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,39.4,39.4,37.7,0.0,111.2,18678
1987,40,1988-06-30,613,50,10,9,9,109,189,0.31,423,0,0,0,0,0,0,50,10,9,9,109,493,211,211,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.3,14835
1987,41,1988-07-07,530,50,10,9,9,108,186,0.35,344,0,0,0,0,0,0,50,10,9,9,108,413,172,172,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,71.9,12084
1987,42,1988-07-14,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10166
1987,43,1988-07-21,433,50,10,9,9,108,186,0.43,247,0,0,0,0,0,0,50,10,9,9,108,316,192,128,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,41.4,26.8,0.0,0.0,52.9,8888
1987,44,1988-07-28,398,48,9,7,7,99,172,0.43,225,0,0,0,0,0,0,48,9,7,7,99,291,225,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8312
1987,45,1988-08-04,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8018
1987,46,1988-08-11,343,47,8,6,5,89,155,0.45,188,0,0,0,0,0,0,47,8,6,5,89,249,188,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6947
1987,47,1988-08-18,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6518
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,965.0,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5706
1987,49,1988-09-01,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6399
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5997
1987,51,1988-09-15,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5535
1987,52,1988-09-22,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5050
1987,53,1988-09-29,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,1399
1988,1,1988-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5459
1988,2,1988-10-08,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5100
1988,3,1988-10-15,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4303
1988,4,1988-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4779
1988,5,1988-10-29,243,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5512
1988,6,1988-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5971
1988,7,1988-11-12,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6369
1988,8,1988-11-19,312,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7716
1988,9,1988-11-26,342,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8694
1988,10,1988-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,158,130,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.4,27.8,0.0,0.0,54.2,9109
1988,11,1988-12-10,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9561
1988,12,1988-12-17,417,40,6,4,3,58,112,0.27,305,0,0,0,0,0,0,40,6,4,3,58,356,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10893
1988,13,1988-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13184
1988,14,1988-12-31,506,40,5,4,3,64,117,0.23,389,0,0,0,0,0,0,40,5,4,3,64,439,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13935
1988,15,1989-01-07,533,41,6,4,3,66,120,0.23,413,0,0,0,0,0,0,41,6,4,3,66,464,206,206,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.5,14704
1988,16,1989-01-14,609,41,6,4,3,66,120,0.2,489,0,0,0,0,0,0,41,6,4,3,66,540,207,207,173,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,43.1,43.1,35.4,0.0,101.3,17014
1988,17,1989-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,185,185,185,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,112.5,18902
1988,18,1989-01-28,777,41,6,4,3,71,127,0.16,650,0,0,0,0,0,0,41,6,4,3,71,702,216,216,216,0,990.0,967.0,0.32,0.13,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21904
1988,19,1989-02-04,881,43,7,5,4,78,137,0.16,744,0,0,0,0,0,0,43,7,5,4,78,799,211,211,211,192,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,37.4,145.3,24410
1988,20,1989-02-11,1141,43,7,5,4,78,137,0.12,926,78,19,3,2,2,49,62,10,7,6,127,1007,231,231,231,231,990.0,968.3,0.59,0.29,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.3,28434
1988,21,1989-02-18,1565,46,7,6,4,86,151,0.1,990,423,50,9,12,12,337,97,17,18,17,424,1123,247,247,247,247,990.0,969.7,0.73,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27984
1988,22,1989-02-25,2329,53,9,9,8,114,195,0.08,990,1144,46,8,15,47,1025,100,18,25,55,1140,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,145.9,24514
1988,23,1989-03-04,2866,59,11,12,13,144,239,0.08,990,1637,41,7,13,67,1509,100,18,25,80,1653,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.9,22321
1988,24,1989-03-11,3318,59,11,12,13,144,239,0.07,990,2089,41,7,13,67,1961,100,18,25,80,2105,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.5,30.5,30.5,30.5,122.1,20512
1988,25,1989-03-18,3426,59,11,12,13,144,239,0.07,990,2197,41,7,13,67,2069,100,18,25,80,2213,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.7,20107
1988,26,1989-03-25,3173,59,11,12,13,144,239,0.08,990,1944,41,7,13,67,1816,100,18,25,80,1960,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.3,21052
1988,27,1989-04-01,3046,54,13,14,19,117,217,0.07,990,1839,46,5,11,61,1716,100,18,25,80,1833,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.4,21572
1988,28,1989-04-08,3114,54,13,14,19,117,217,0.07,990,1907,46,5,11,61,1784,100,18,25,80,1901,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.8,21299
1988,29,1989-04-15,3410,56,13,14,19,124,228,0.07,990,2192,43,4,10,60,2073,100,18,25,80,2197,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,30.0,30.0,30.0,30.0,120.0,20166
1988,30,1989-04-22,3599,70,14,18,25,168,295,0.08,990,2314,30,3,7,55,2218,100,18,25,80,2386,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,115.8,19460
1988,31,1989-04-29,3800,66,14,17,23,192,313,0.08,990,2497,33,4,7,56,2395,100,18,25,80,2587,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.8,27.8,27.8,27.8,111.4,18707
1988,32,1989-05-06,3684,65,14,17,23,202,321,0.09,990,2373,35,4,7,57,2269,100,18,25,80,2471,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.5,28.5,28.5,28.5,113.9,19143
1988,33,1989-05-13,3373,65,14,17,23,202,321,0.1,990,2062,35,4,7,57,1958,100,18,25,80,2160,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.2,30.2,30.2,30.2,120.9,20305
1988,34,1989-05-20,3007,70,14,17,23,211,337,0.11,990,1679,29,4,7,56,1582,100,18,25,80,1794,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.4,21736
1988,35,1989-05-27,2645,69,13,17,22,203,326,0.12,990,1329,30,4,7,58,1229,100,18,25,80,1432,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.3,23232
1988,36,1989-06-03,2258,67,13,15,17,181,293,0.13,990,975,33,5,10,56,870,100,18,25,73,1051,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24798
1988,37,1989-06-10,1946,67,13,15,17,181,293,0.15,990,663,33,5,10,38,576,100,18,25,55,757,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.4,26115
1988,38,1989-06-17,1601,67,13,15,17,181,293,0.18,990,318,32,5,10,18,252,100,18,25,35,433,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27815
1988,39,1989-06-24,1310,67,13,15,17,181,293,0.22,968,48,10,1,2,2,30,77,14,17,19,211,1078,242,242,242,242,990.0,968.9,0.67,0.32,989.0,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28827
1988,40,1989-07-01,1120,58,11,11,11,136,227,0.2,893,0,0,0,0,0,0,58,11,11,11,136,973,223,223,223,223,990.0,968.3,0.55,0.26,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.8,27850
1988,41,1989-07-08,914,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,220,220,220,192,990.0,967.6,0.37,0.14,989.5,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,42.9,42.9,42.9,36.9,134.0,22510
1988,42,1989-07-15,732,58,11,11,11,136,227,0.31,505,0,0,0,0,0,0,58,11,11,11,136,585,201,201,179,0,990.0,966.8,0.26,0.08,989.7,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,40.7,40.7,35.8,0.0,101.9,17125
1988,43,1989-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,966.3,0.19,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13172
1988,44,1989-07-29,530,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.5,11501
1988,45,1989-08-05,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10168
1988,46,1989-08-12,431,54,9,8,6,107,184,0.43,247,0,0,0,0,0,0,54,9,8,6,107,318,192,128,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,41.6,27.0,0.0,0.0,53.2,8937
1988,47,1989-08-19,395,54,9,8,6,107,184,0.47,211,0,0,0,0,0,0,54,9,8,6,107,282,211,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7752
1988,48,1989-08-26,369,52,8,7,5,102,177,0.48,192,0,0,0,0,0,0,52,8,7,5,102,261,192,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7055
1988,49,1989-09-02,345,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7710
1988,50,1989-09-09,324,46,7,6,4,75,138,0.42,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6918
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5928
1988,52,1989-09-23,278,46,7,6,4,75,138,0.49,140,0,0,0,0,0,0,46,7,6,4,75,199,140,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5166
1988,53,1989-09-30,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,702
1989,1,1989-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5922
1989,2,1989-10-08,265,41,6,4,3,56,110,0.42,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5752
1989,3,1989-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5831
1989,4,1989-10-22,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5496
1989,5,1989-10-29,258,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,201,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5592
1989,6,1989-11-05,247,39,5,3,2,52,104,0.42,143,0,0,0,0,0,0,39,5,3,2,52,192,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5292
1989,7,1989-11-12,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5481
1989,8,1989-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5400
1989,9,1989-11-26,240,34,5,3,2,43,88,0.37,152,0,0,0,0,0,0,34,5,3,2,43,194,152,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5635
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1989,11,1989-12-10,256,26,4,3,2,25,61,0.24,195,0,0,0,0,0,0,26,4,3,2,25,229,195,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7353
1989,12,1989-12-17,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,194,132,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,43.3,28.4,0.0,0.0,51.4,8641
1989,13,1989-12-24,349,26,4,3,2,24,59,0.17,290,0,0,0,0,0,0,26,4,3,2,24,323,145,145,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10489
1989,14,1989-12-31,438,28,4,3,2,31,71,0.16,367,0,0,0,0,0,0,28,4,3,2,31,404,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13225
1989,15,1990-01-07,445,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13359
1989,16,1990-01-14,505,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.1,15479
1989,17,1990-01-21,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,96.9,16286
1989,18,1990-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,628,194,194,194,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20020
1989,19,1990-02-04,733,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21406
1989,20,1990-02-11,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21650
1989,21,1990-02-18,712,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20785
1989,22,1990-02-25,736,36,6,5,4,53,105,0.14,630,0,0,0,0,0,0,36,6,5,4,53,678,210,210,210,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21433
1989,23,1990-03-04,808,36,8,6,4,53,107,0.13,701,0,0,0,0,0,0,36,8,6,4,53,751,233,233,233,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.3,23404
1989,24,1990-03-11,877,36,8,6,4,53,107,0.12,770,0,0,0,0,0,0,36,8,6,4,53,820,201,201,201,194,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,39.4,39.4,39.4,38.0,150.8,25334
1989,25,1990-03-18,903,36,8,6,4,53,107,0.12,796,0,0,0,0,0,0,36,8,6,4,53,846,199,199,199,199,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.4,26107
1989,26,1990-03-25,942,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.2,27076
1989,27,1990-04-01,940,40,10,8,5,62,125,0.13,815,0,0,0,0,0,0,40,10,8,5,62,873,203,203,203,203,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.6,26478
1989,28,1990-04-08,918,40,10,8,5,62,125,0.14,793,0,0,0,0,0,0,40,10,8,5,62,851,198,198,198,198,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25942
1989,29,1990-04-15,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,193,193,193,193,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.6,25464
1989,30,1990-04-22,901,40,10,8,5,62,125,0.14,776,0,0,0,0,0,0,40,10,8,5,62,834,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,151.8,25505
1989,31,1990-04-29,925,41,9,8,5,76,140,0.15,784,0,0,0,0,0,0,41,9,8,5,76,843,196,196,196,196,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.5,25622
1989,32,1990-05-06,959,42,9,8,6,82,147,0.15,812,0,0,0,0,0,0,42,9,8,6,82,871,203,203,203,203,990.0,967.7,0.45,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26295
1989,33,1990-05-13,995,42,9,8,6,82,147,0.15,848,0,0,0,0,0,0,42,9,8,6,82,907,212,212,212,212,990.0,967.9,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.7,27159
1989,34,1990-05-20,1011,42,9,8,6,82,147,0.15,864,0,0,0,0,0,0,42,9,8,6,82,923,216,216,216,216,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,164.0,27557
1989,35,1990-05-27,1003,42,9,8,6,83,151,0.15,852,0,0,0,0,0,0,42,9,8,6,83,913,213,213,213,213,990.0,967.9,0.49,0.23,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.2,27244
1989,36,1990-06-03,947,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,196,196,196,196,990.0,967.7,0.43,0.18,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,152.0,25543
1989,37,1990-06-10,834,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,215,215,215,186,990.0,967.2,0.35,0.13,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.93,42.7,42.7,42.7,35.8,133.1,22355
1989,38,1990-06-17,655,45,10,9,9,88,161,0.25,494,0,0,0,0,0,0,45,10,9,9,88,558,208,208,181,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,42.9,42.9,36.5,0.0,101.4,17028
1989,39,1990-06-24,541,45,10,9,9,88,161,0.3,380,0,0,0,0,0,0,45,10,9,9,88,444,190,190,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13434
1989,40,1990-07-01,477,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12151
1989,41,1990-07-08,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10509
1989,42,1990-07-15,392,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.2,27.2,0.0,0.0,54.3,9127
1989,43,1990-07-22,362,42,9,8,6,70,135,0.37,227,0,0,0,0,0,0,42,9,8,6,70,286,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8421
1989,44,1990-07-29,343,40,7,6,4,64,123,0.36,220,0,0,0,0,0,0,40,7,6,4,64,274,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
1989,45,1990-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7935
1989,46,1990-08-12,311,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7348
1989,47,1990-08-19,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6476
1989,48,1990-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5890
1989,49,1990-09-02,252,34,6,4,3,44,91,0.36,161,0,0,0,0,0,0,34,6,4,3,44,205,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5987
1989,50,1990-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
1989,51,1990-09-16,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4829
1989,52,1990-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5054
1989,53,1990-09-30,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,748
1990,1,1990-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4513
1990,2,1990-10-08,217,37,5,3,2,50,97,0.45,120,0,0,0,0,0,0,37,5,3,2,50,165,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4439
1990,3,1990-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4316
1990,4,1990-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4136
1990,5,1990-10-29,204,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4027
1990,6,1990-11-05,209,35,4,2,2,44,89,0.43,119,0,0,0,0,0,0,35,4,2,2,44,162,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4423
1990,7,1990-11-12,212,29,4,2,2,30,67,0.31,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5417
1990,8,1990-11-19,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5693
1990,9,1990-11-26,240,29,4,2,2,31,69,0.29,170,0,0,0,0,0,0,29,4,2,2,31,207,170,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6360
1990,10,1990-12-03,268,31,5,3,2,36,77,0.29,191,0,0,0,0,0,0,31,5,3,2,36,230,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7133
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8407
1990,12,1990-12-17,336,31,5,3,2,36,77,0.23,259,0,0,0,0,0,0,31,5,3,2,36,298,146,131,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,31.8,28.2,0.0,0.0,56.0,9410
1990,13,1990-12-24,377,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10809
1990,14,1990-12-31,425,33,5,3,2,43,89,0.21,336,0,0,0,0,0,0,33,5,3,2,43,379,168,168,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12057
1990,15,1991-01-07,455,31,5,4,2,39,83,0.18,372,0,0,0,0,0,0,31,5,4,2,39,413,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13390
1990,16,1991-01-14,515,29,5,4,2,33,73,0.14,442,0,0,0,0,0,0,29,5,4,2,33,480,221,221,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.1,15815
1990,17,1991-01-21,592,34,5,4,3,45,91,0.15,501,0,0,0,0,0,0,34,5,4,3,45,544,212,212,176,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,44.4,44.4,36.1,0.0,104.3,17516
1990,18,1991-01-28,678,34,5,4,3,48,97,0.14,581,0,0,0,0,0,0,34,5,4,3,48,625,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.7,19945
1990,19,1991-02-04,760,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.32,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22163
1990,20,1991-02-11,879,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,209,209,209,197,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,41.1,41.1,41.1,38.3,145.3,24415
1990,21,1991-02-18,1095,43,7,5,4,78,137,0.13,945,12,3,0,0,0,7,46,7,5,4,85,1005,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.3,29282
1990,22,1991-02-25,1515,49,8,8,7,106,180,0.12,990,344,45,8,10,15,264,95,16,18,23,371,1121,247,247,247,247,990.0,969.5,0.73,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28233
1990,23,1991-03-04,2051,59,11,12,13,144,239,0.12,990,822,40,7,13,44,716,100,18,25,57,860,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.5,25625
1990,24,1991-03-11,2235,49,9,9,9,107,183,0.08,990,1062,51,9,16,52,933,100,18,25,61,1040,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.2,24890
1990,25,1991-03-18,2265,49,9,9,9,107,183,0.08,990,1092,51,9,16,53,962,100,18,25,62,1069,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24770
1990,26,1991-03-25,2156,49,9,9,9,107,183,0.08,990,983,51,9,16,48,859,100,18,25,57,966,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25201
1990,27,1991-04-01,2021,54,13,14,19,117,217,0.11,990,814,46,4,11,61,691,100,18,25,80,808,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25740
1990,28,1991-04-08,1905,48,11,11,13,91,177,0.09,990,737,51,6,13,55,612,100,18,25,69,703,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.6,26301
1990,29,1991-04-15,1870,45,11,10,10,72,148,0.08,990,732,55,6,15,49,606,100,18,25,59,678,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.6,26478
1990,30,1991-04-22,1774,45,11,10,10,72,148,0.08,990,636,55,7,15,43,516,100,18,25,53,588,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.5,26963
1990,31,1991-04-29,1685,46,10,10,10,102,179,0.11,990,516,53,7,15,29,410,100,18,25,39,513,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.1,27404
1990,32,1991-05-06,1609,47,10,10,10,115,192,0.12,990,427,53,8,15,22,328,100,18,25,32,443,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.4,27781
1990,33,1991-05-13,1533,47,10,10,10,115,192,0.13,990,351,53,8,15,18,257,100,18,25,28,372,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28147
1990,34,1991-05-20,1347,47,10,10,10,115,192,0.14,990,165,35,6,8,8,106,82,16,18,18,221,1107,247,247,247,247,990.0,969.0,0.71,0.34,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29064
1990,35,1991-05-27,1141,46,10,9,9,107,183,0.16,955,3,0,0,0,0,1,47,10,9,9,109,1022,238,238,238,238,990.0,968.3,0.59,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.0,29401
1990,36,1991-06-03,943,45,10,9,9,88,161,0.17,782,0,0,0,0,0,0,45,10,9,9,88,846,212,212,212,203,990.0,967.7,0.43,0.19,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,40.9,40.9,40.9,38.9,150.7,25310
1990,37,1991-06-10,719,45,10,9,9,88,161,0.23,558,0,0,0,0,0,0,45,10,9,9,88,622,197,197,191,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.94,0.0,39.9,39.9,38.5,0.0,112.7,18935
1990,38,1991-06-17,550,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13746
1990,39,1991-06-24,470,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10922
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10097
1990,41,1991-07-08,386,39,8,6,4,60,119,0.31,266,0,0,0,0,0,0,39,8,6,4,60,321,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.7,9524
1990,42,1991-07-15,359,37,8,6,4,53,108,0.3,251,0,0,0,0,0,0,37,8,6,4,53,302,177,128,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.8,27.3,0.0,0.0,54.4,9134
1990,43,1991-07-22,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8577
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8130
1990,45,1991-08-05,300,34,7,5,3,46,96,0.32,204,0,0,0,0,0,0,34,7,5,3,46,251,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7650
1990,46,1991-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6160
1990,47,1991-08-19,267,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5627
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5415
1990,49,1991-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5665
1990,50,1991-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
