WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
1990,52,1991-09-23,206,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4253
1990,53,1991-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,590
1991,1,1991-10-01,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4757
1991,2,1991-10-08,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4645
1991,3,1991-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4488
1991,4,1991-10-22,211,31,4,3,2,33,73,0.35,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5143
1991,5,1991-10-29,229,33,4,3,2,41,84,0.37,145,0,0,0,0,0,0,33,4,3,2,41,186,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5402
1991,6,1991-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5405
1991,7,1991-11-12,262,36,5,3,2,47,93,0.35,169,0,0,0,0,0,0,36,5,3,2,47,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6295
1991,8,1991-11-19,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6665
1991,9,1991-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7728
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8129
1991,11,1991-12-10,478,38,5,4,3,54,104,0.23,374,0,0,0,0,0,0,38,5,4,3,54,421,204,197,0,0,990.0,965.7,0.18,0.04,989.8,23.7,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.6,41.8,0.0,0.0,79.4,13345
1991,12,1991-12-17,522,39,5,4,3,57,110,0.21,412,0,0,0,0,0,0,39,5,4,3,57,462,206,206,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.5,14700
1991,13,1991-12-24,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12611
1991,14,1991-12-31,483,41,6,4,3,65,119,0.25,363,0,0,0,0,0,0,41,6,4,3,65,414,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12924
1991,15,1992-01-07,515,38,5,4,3,57,107,0.21,408,0,0,0,0,0,0,38,5,4,3,57,455,204,204,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14546
1991,16,1992-01-14,560,34,5,4,3,45,91,0.16,469,0,0,0,0,0,0,34,5,4,3,45,512,234,234,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,98.9,16622
1991,17,1992-01-21,585,34,5,4,3,45,91,0.16,494,0,0,0,0,0,0,34,5,4,3,45,537,199,199,167,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,41.6,41.6,34.3,0.0,102.9,17281
1991,18,1992-01-28,612,34,5,4,3,48,97,0.16,515,0,0,0,0,0,0,34,5,4,3,48,560,171,171,171,0,990.0,966.4,0.24,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.5,17730
1991,19,1992-02-04,640,36,6,5,4,54,105,0.16,535,0,0,0,0,0,0,36,6,5,4,54,582,178,178,178,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,108.9,18295
1991,20,1992-02-11,673,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,114.9,19299
1991,21,1992-02-18,705,33,6,4,3,46,93,0.13,611,0,0,0,0,0,0,33,6,4,3,46,655,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20955
1991,22,1992-02-25,738,32,6,4,3,44,91,0.12,647,0,0,0,0,0,0,32,6,4,3,44,690,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.9,21987
1991,23,1992-03-03,798,36,8,6,4,53,107,0.13,691,0,0,0,0,0,0,36,8,6,4,53,741,221,221,221,192,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,21.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,37.9,137.8,23152
1991,24,1992-03-10,890,36,8,6,4,53,107,0.12,783,0,0,0,0,0,0,36,8,6,4,53,833,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,153.0,25698
1991,25,1992-03-17,906,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,199,199,199,199,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.8,26171
1991,26,1992-03-24,898,36,8,6,4,53,107,0.12,791,0,0,0,0,0,0,36,8,6,4,53,841,197,197,197,197,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.6,25975
1991,27,1992-03-31,890,39,9,7,4,60,122,0.14,768,0,0,0,0,0,0,39,9,7,4,60,825,192,192,192,192,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25124
1991,28,1992-04-07,872,40,10,8,5,62,125,0.14,747,0,0,0,0,0,0,40,10,8,5,62,805,213,213,213,188,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.8,0.93,0.93,0.93,0.93,41.4,41.4,41.4,36.4,145.0,24355
1991,29,1992-04-14,851,40,10,8,5,62,125,0.15,726,0,0,0,0,0,0,40,10,8,5,62,784,242,242,242,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.8,23987
1991,30,1992-04-21,842,40,10,8,5,62,125,0.15,717,0,0,0,0,0,0,40,10,8,5,62,775,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.5,23769
1991,31,1992-04-28,839,41,9,8,5,73,137,0.16,701,0,0,0,0,0,0,41,9,8,5,73,760,233,233,233,0,990.0,967.3,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.6,23288
1991,32,1992-05-05,838,42,9,8,6,82,147,0.18,691,0,0,0,0,0,0,42,9,8,6,82,750,230,230,230,0,990.0,967.3,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22974
1991,33,1992-05-12,812,42,9,8,6,82,147,0.18,665,0,0,0,0,0,0,42,9,8,6,82,724,221,221,221,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22272
1991,34,1992-05-19,755,42,9,8,6,82,147,0.19,608,0,0,0,0,0,0,42,9,8,6,82,667,202,202,202,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20595
1991,35,1992-05-26,635,41,9,7,5,78,143,0.23,492,0,0,0,0,0,0,41,9,7,5,78,551,208,208,174,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,43.2,43.2,35.3,0.0,101.5,17044
1991,36,1992-06-02,528,39,9,7,5,59,119,0.23,409,0,0,0,0,0,0,39,9,7,5,59,464,204,204,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.7,14564
1991,37,1992-06-09,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12207
1991,38,1992-06-16,421,39,9,7,5,59,119,0.28,302,0,0,0,0,0,0,39,9,7,5,59,357,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10767
1991,39,1992-06-23,385,39,9,7,5,59,119,0.31,266,0,0,0,0,0,0,39,9,7,5,59,321,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9503
1991,40,1992-06-30,358,37,8,6,4,53,109,0.31,249,0,0,0,0,0,0,37,8,6,4,53,300,176,127,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,38.5,27.0,0.0,0.0,53.9,9053
1991,41,1992-07-07,338,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8605
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7937
1991,43,1992-07-21,303,37,8,6,4,53,108,0.36,195,0,0,0,0,0,0,37,8,6,4,53,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1991,44,1992-07-28,277,35,7,5,3,49,101,0.37,176,0,0,0,0,0,0,35,7,5,3,49,225,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6526
1991,45,1992-08-04,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6484
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6172
1991,47,1992-08-18,245,34,7,5,3,44,93,0.38,152,0,0,0,0,0,0,34,7,5,3,44,198,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5664
1991,48,1992-08-25,234,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5241
1991,49,1992-09-01,217,30,6,4,2,30,72,0.33,145,0,0,0,0,0,0,30,6,4,2,30,185,145,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5396
1991,50,1992-09-08,207,30,6,4,2,30,72,0.35,135,0,0,0,0,0,0,30,6,4,2,30,175,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
1991,51,1992-09-15,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4691
1991,52,1992-09-22,182,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4068
1991,53,1992-09-29,173,30,6,4,2,30,72,0.41,101,0,0,0,0,0,0,30,6,4,2,30,141,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,1057
1992,1,1992-10-01,169,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4346
1992,2,1992-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4252
1992,3,1992-10-15,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4219
1992,4,1992-10-22,176,24,4,2,2,20,52,0.3,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4582
1992,5,1992-10-29,187,26,4,2,2,25,60,0.32,126,0,0,0,0,0,0,26,4,2,2,25,159,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4688
1992,6,1992-11-05,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5203
1992,7,1992-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5089
1992,8,1992-11-19,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5077
1992,9,1992-11-26,231,29,4,2,2,31,69,0.3,161,0,0,0,0,0,0,29,4,2,2,31,197,161,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6012
1992,10,1992-12-03,243,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6191
1992,11,1992-12-10,274,26,4,3,2,25,61,0.23,213,0,0,0,0,0,0,26,4,3,2,25,247,213,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8024
1992,12,1992-12-17,294,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,217,124,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,48.8,26.8,0.0,0.0,52.6,8838
1992,13,1992-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,140,140,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.3,10138
1992,14,1992-12-31,389,28,4,3,2,31,71,0.18,318,0,0,0,0,0,0,28,4,3,2,31,355,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11447
1992,15,1993-01-07,375,29,5,4,2,33,73,0.19,302,0,0,0,0,0,0,29,5,4,2,33,340,151,151,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10836
1992,16,1993-01-14,396,29,5,4,2,33,73,0.18,323,0,0,0,0,0,0,29,5,4,2,33,361,161,161,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11622
1992,17,1993-01-21,444,29,5,4,2,33,73,0.16,371,0,0,0,0,0,0,29,5,4,2,33,409,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13327
1992,18,1993-01-28,500,29,5,4,2,36,78,0.16,422,0,0,0,0,0,0,29,5,4,2,36,461,211,211,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15125
1992,19,1993-02-04,579,31,6,4,3,41,85,0.15,494,0,0,0,0,0,0,31,6,4,3,41,535,221,221,183,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,37.5,0.0,103.2,17335
1992,20,1993-02-11,787,31,6,4,3,41,85,0.11,702,0,0,0,0,0,0,31,6,4,3,41,743,206,206,206,195,990.0,967.0,0.35,0.15,989.5,22.1,22.1,22.1,21.8,0.94,0.94,0.94,0.94,41.3,41.3,41.3,38.5,140.3,23573
1992,21,1993-02-18,895,37,6,4,3,62,114,0.13,780,0,0,0,0,0,0,37,6,4,3,62,829,195,195,195,195,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.6,25629
1992,22,1993-02-25,920,42,7,5,4,73,133,0.15,787,0,0,0,0,0,0,42,7,5,4,73,842,196,196,196,196,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.2,25740
1992,23,1993-03-04,956,41,8,7,6,67,129,0.13,827,0,0,0,0,0,0,41,8,7,6,67,883,206,206,206,206,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.2,26749
1992,24,1993-03-11,1065,41,8,7,6,67,129,0.12,935,1,0,0,0,0,0,41,8,7,6,67,991,233,233,233,233,990.0,968.1,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29238
1992,25,1993-03-18,1236,41,8,7,6,67,129,0.1,990,117,35,6,6,5,64,76,14,13,11,131,1094,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29588
1992,26,1993-03-25,1614,41,8,7,6,67,129,0.08,990,495,59,10,17,23,385,100,18,24,29,452,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27748
1992,27,1993-04-01,2107,45,11,10,10,72,148,0.07,990,969,55,6,15,63,828,100,18,25,73,900,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.3,25415
1992,28,1993-04-08,2581,50,12,12,15,97,187,0.07,990,1404,49,5,12,64,1270,100,18,25,80,1368,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,139.8,23493
1992,29,1993-04-15,3148,54,13,14,19,117,217,0.07,990,1941,46,5,11,61,1818,100,18,25,80,1935,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,126.1,21186
1992,30,1993-04-22,3571,54,13,14,19,117,217,0.06,990,2364,46,5,11,61,2241,100,18,25,80,2358,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.1,29.1,29.1,29.1,116.5,19565
1992,31,1993-04-29,3310,61,13,16,21,177,291,0.09,990,2029,38,4,8,58,1920,100,18,25,80,2097,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.3,20542
1992,32,1993-05-06,2823,65,14,17,23,202,321,0.11,990,1512,35,3,8,57,1408,100,18,25,80,1610,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,133.9,22499
1992,33,1993-05-13,2428,65,14,17,23,202,321,0.13,990,1117,35,3,7,57,1013,100,18,25,80,1215,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.6,24117
1992,34,1993-05-20,2090,56,13,13,17,181,282,0.14,990,817,43,4,11,50,707,100,18,25,68,888,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25468
1992,35,1993-05-27,1773,54,12,12,15,161,257,0.14,990,526,45,5,12,32,430,100,18,25,48,591,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.5,26967
1992,36,1993-06-03,1486,53,12,12,13,120,210,0.14,990,286,46,6,12,17,203,99,18,24,30,323,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28369
1992,37,1993-06-10,1236,53,12,12,13,120,210,0.17,980,45,11,2,2,2,26,64,14,14,15,146,1073,245,245,245,245,990.0,968.6,0.66,0.33,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29504
1992,38,1993-06-17,1029,53,12,12,13,120,210,0.21,819,0,0,0,0,0,0,53,12,12,13,120,896,213,213,213,208,990.0,968.0,0.47,0.21,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,39.3,154.9,26020
1992,39,1993-06-24,798,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,207,207,201,0,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.94,0.0,41.5,41.5,40.0,0.0,117.3,19706
1992,40,1993-07-01,593,50,10,9,9,108,186,0.31,407,0,0,0,0,0,0,50,10,9,9,108,476,203,203,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14300
1992,41,1993-07-08,489,45,9,8,7,86,156,0.32,332,0,0,0,0,0,0,45,9,8,7,86,395,166,166,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11745
1992,42,1993-07-15,429,42,9,8,6,70,135,0.31,294,0,0,0,0,0,0,42,9,8,6,70,353,147,147,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10480
1992,43,1993-07-22,385,42,9,8,6,70,135,0.35,250,0,0,0,0,0,0,42,9,8,6,70,309,176,129,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.2,27.4,0.0,0.0,53.8,9044
1992,44,1993-07-29,351,40,7,6,4,64,123,0.35,227,0,0,0,0,0,0,40,7,6,4,64,281,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8467
1992,45,1993-08-05,326,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7858
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6865
1992,47,1993-08-19,280,39,7,5,4,60,115,0.41,165,0,0,0,0,0,0,39,7,5,4,60,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6128
1992,48,1993-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5419
1992,49,1993-09-02,238,34,6,4,3,44,91,0.38,147,0,0,0,0,0,0,34,6,4,3,44,191,147,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5459
1992,50,1993-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5024
1992,51,1993-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4580
1992,52,1993-09-23,208,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4340
1992,53,1993-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,590
1993,1,1993-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4603
1993,2,1993-10-08,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4341
1993,3,1993-10-15,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4308
1993,4,1993-10-22,175,31,4,3,2,33,73,0.42,102,0,0,0,0,0,0,31,4,3,2,33,140,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3748
1993,5,1993-10-29,193,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4566
1993,6,1993-11-05,186,29,4,2,2,30,67,0.36,119,0,0,0,0,0,0,29,4,2,2,30,154,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4425
1993,7,1993-11-12,206,29,4,2,2,30,67,0.33,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5168
1993,8,1993-11-19,252,34,4,2,2,42,85,0.34,166,0,0,0,0,0,0,34,4,2,2,42,208,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6182
1993,9,1993-11-26,282,36,5,3,2,49,96,0.34,186,0,0,0,0,0,0,36,5,3,2,49,231,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6955
1993,10,1993-12-03,295,38,5,4,3,54,104,0.35,191,0,0,0,0,0,0,38,5,4,3,54,238,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7175
1993,11,1993-12-10,295,32,5,3,2,38,80,0.27,214,0,0,0,0,0,0,32,5,3,2,38,254,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8035
1993,12,1993-12-17,317,31,5,3,2,36,77,0.24,240,0,0,0,0,0,0,31,5,3,2,36,279,222,124,0,0,990.0,965.0,0.13,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,49.6,26.6,0.0,0.0,53.4,8977
1993,13,1993-12-24,340,31,5,3,2,36,77,0.23,263,0,0,0,0,0,0,31,5,3,2,36,302,131,131,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9493
1993,14,1993-12-31,394,29,5,3,2,33,73,0.19,320,0,0,0,0,0,0,29,5,3,2,33,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11534
1993,15,1994-01-07,452,31,5,4,2,38,80,0.18,371,0,0,0,0,0,0,31,5,4,2,38,412,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13332
1993,16,1994-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,217,217,165,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,45.9,45.9,34.1,0.0,96.7,16247
1993,17,1994-01-21,600,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,204,204,175,0,990.0,966.3,0.24,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,42.5,42.5,36.0,0.0,105.6,17736
1993,18,1994-01-28,702,34,5,4,3,48,97,0.14,605,0,0,0,0,0,0,34,5,4,3,48,649,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.2,20702
1993,19,1994-02-04,759,36,6,5,4,54,105,0.14,654,0,0,0,0,0,0,36,6,5,4,54,701,218,218,218,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.7,22128
1993,20,1994-02-11,839,36,6,5,4,54,105,0.13,734,0,0,0,0,0,0,36,6,5,4,54,781,217,217,217,190,990.0,967.3,0.37,0.16,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,37.1,144.4,24262
1993,21,1994-02-18,932,40,6,5,4,67,123,0.13,809,0,0,0,0,0,0,40,6,5,4,67,860,202,202,202,202,990.0,967.6,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.8,26337
1993,22,1994-02-25,1064,45,7,6,6,90,156,0.15,908,0,0,0,0,0,0,45,7,6,6,90,968,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.9,28548
1993,23,1994-03-04,1235,49,9,9,9,107,183,0.15,987,64,17,3,3,3,37,66,12,12,12,144,1077,246,246,246,246,990.0,968.6,0.66,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.2,29599
1993,24,1994-03-11,1465,49,9,9,9,107,183,0.13,990,292,51,9,13,14,204,100,18,22,23,311,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28474
1993,25,1994-03-18,1677,49,9,9,9,107,183,0.11,990,504,51,9,16,24,404,100,18,25,33,511,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.4,27443
1993,26,1994-03-25,1813,49,9,9,9,107,183,0.1,990,640,51,9,16,31,532,100,18,25,40,639,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26768
1993,27,1994-04-01,1796,45,11,10,10,72,148,0.08,990,658,55,7,15,44,537,100,18,25,54,609,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.8,26852
1993,28,1994-04-08,1662,45,11,10,10,72,148,0.09,990,524,55,7,15,35,411,100,18,25,45,483,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.8,27519
1993,29,1994-04-15,1484,45,11,10,10,72,148,0.1,990,346,55,7,14,23,246,100,18,25,33,318,1133,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28381
1993,30,1994-04-22,1292,45,11,10,10,72,148,0.11,990,154,43,6,10,10,83,88,17,20,20,155,1116,247,247,247,247,990.0,968.8,0.72,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29302
1993,31,1994-04-29,1127,42,9,8,7,79,147,0.13,964,15,4,1,1,1,7,47,10,9,8,86,1032,241,241,241,241,990.0,968.3,0.61,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.5,29649
1993,32,1994-05-06,935,42,9,8,6,82,147,0.16,788,0,0,0,0,0,0,42,9,8,6,82,847,214,214,214,203,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,41.4,41.4,41.4,39.1,152.3,25579
1993,33,1994-05-13,723,42,9,8,6,82,147,0.2,576,0,0,0,0,0,0,42,9,8,6,82,635,203,203,197,0,990.0,966.8,0.28,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.3,41.3,39.8,0.0,116.6,19595
1993,34,1994-05-20,552,42,9,8,6,82,147,0.27,405,0,0,0,0,0,0,42,9,8,6,82,464,202,202,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.3,14329
1993,35,1994-05-27,460,41,9,7,5,75,139,0.3,321,0,0,0,0,0,0,41,9,7,5,75,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.9,11406
1993,36,1994-06-03,405,39,9,7,5,59,119,0.29,286,0,0,0,0,0,0,39,9,7,5,59,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10212
1993,37,1994-06-10,367,39,9,7,5,59,119,0.32,248,0,0,0,0,0,0,39,9,7,5,59,303,175,127,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.91,0.0,0.0,38.1,27.0,0.0,0.0,53.6,8996
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8003
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7273
1993,40,1994-07-01,294,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6935
1993,41,1994-07-08,285,37,8,6,4,53,108,0.38,177,0,0,0,0,0,0,37,8,6,4,53,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6545
1993,42,1994-07-15,268,37,8,6,4,53,108,0.4,160,0,0,0,0,0,0,37,8,6,4,53,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5954
1993,43,1994-07-22,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5806
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,156,0,0,0,0,0,0,35,7,5,3,47,204,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5792
1993,45,1994-08-05,242,34,7,5,3,44,93,0.38,149,0,0,0,0,0,0,34,7,5,3,44,195,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5539
1993,46,1994-08-12,231,34,7,5,3,44,93,0.4,138,0,0,0,0,0,0,34,7,5,3,44,184,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5126
1993,47,1994-08-19,218,34,7,5,3,44,93,0.43,125,0,0,0,0,0,0,34,7,5,3,44,171,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4600
1993,48,1994-08-26,207,33,6,4,2,42,90,0.43,117,0,0,0,0,0,0,33,6,4,2,42,162,117,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4326
1993,49,1994-09-02,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4849
1993,50,1994-09-09,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4203
1993,51,1994-09-16,177,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3855
1993,52,1994-09-23,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3155
1993,53,1994-09-30,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.7,448
1994,1,1994-10-01,159,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3912
1994,2,1994-10-08,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3871
1994,3,1994-10-15,151,24,4,2,2,20,52,0.34,99,0,0,0,0,0,0,24,4,2,2,20,129,99,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3596
1994,4,1994-10-22,157,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3847
1994,5,1994-10-29,158,23,4,2,2,19,50,0.32,107,0,0,0,0,0,0,23,4,2,2,19,137,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3935
1994,6,1994-11-05,158,23,4,2,2,19,50,0.32,108,0,0,0,0,0,0,23,4,2,2,19,137,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3938
1994,7,1994-11-12,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4225
1994,8,1994-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4997
1994,9,1994-11-26,190,23,4,2,2,20,52,0.28,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5158
1994,10,1994-12-03,192,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4985
1994,11,1994-12-10,222,26,4,3,2,24,59,0.27,163,0,0,0,0,0,0,26,4,3,2,24,196,163,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6111
1994,12,1994-12-17,259,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7546
1994,13,1994-12-24,264,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7725
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8545
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,173,124,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,38.1,26.7,0.0,0.0,53.3,8961
1994,16,1995-01-14,324,29,5,4,2,33,73,0.22,251,0,0,0,0,0,0,29,5,4,2,33,289,125,125,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9044
1994,17,1995-01-21,344,29,5,4,2,33,73,0.21,271,0,0,0,0,0,0,29,5,4,2,33,309,135,135,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.3,9799
1994,18,1995-01-28,385,29,5,4,2,36,78,0.2,307,0,0,0,0,0,0,29,5,4,2,36,346,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11028
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11933
1994,20,1995-02-11,460,31,6,4,3,41,85,0.18,375,0,0,0,0,0,0,31,6,4,3,41,416,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13481
1994,21,1995-02-18,499,31,6,4,3,41,85,0.17,414,0,0,0,0,0,0,31,6,4,3,41,455,207,207,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.3,14840
1994,22,1995-02-25,550,33,6,4,3,46,94,0.17,455,0,0,0,0,0,0,33,6,4,3,46,500,227,227,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,95.9,16114
1994,23,1995-03-04,599,36,8,6,4,53,107,0.18,492,0,0,0,0,0,0,36,8,6,4,53,542,209,209,170,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,43.6,43.6,34.9,0.0,102.3,17179
1994,24,1995-03-11,686,36,8,6,4,53,107,0.16,579,0,0,0,0,0,0,36,8,6,4,53,629,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19812
1994,25,1995-03-18,804,36,8,6,4,53,107,0.13,697,0,0,0,0,0,0,36,8,6,4,53,747,223,223,223,189,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.93,44.4,44.4,44.4,36.6,138.4,23245
1994,26,1995-03-25,967,36,8,6,4,53,107,0.11,860,0,0,0,0,0,0,36,8,6,4,53,910,215,215,215,215,990.0,967.8,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.5,27634
1994,27,1995-04-01,1184,40,10,8,5,62,125,0.11,988,70,22,5,4,2,35,62,15,12,7,97,1078,247,247,247,247,990.0,968.5,0.67,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29854
1994,28,1995-04-08,1245,42,10,9,7,67,138,0.11,990,117,36,7,7,6,59,79,18,16,14,127,1104,247,247,247,247,990.0,968.7,0.7,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.8,29531
1994,29,1995-04-15,1220,44,10,9,9,70,144,0.12,990,85,26,6,5,5,41,70,17,15,14,112,1093,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.6,29666
1994,30,1995-04-22,1156,40,10,8,5,62,125,0.11,990,41,13,3,2,1,20,53,13,10,6,82,1067,247,247,247,247,990.0,968.4,0.65,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29990
1994,31,1995-04-29,1068,41,9,8,5,76,140,0.13,927,0,0,0,0,0,0,41,9,8,5,76,986,231,231,231,231,990.0,968.1,0.56,0.29,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.1,29078
1994,32,1995-05-06,959,42,9,8,6,82,147,0.15,812,0,0,0,0,0,0,42,9,8,6,82,871,203,203,203,203,990.0,967.7,0.45,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,156.2,26239
1994,33,1995-05-13,799,42,9,8,6,82,147,0.19,652,0,0,0,0,0,0,42,9,8,6,82,711,208,208,208,187,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,21.7,0.94,0.94,0.94,0.93,41.5,41.5,41.5,36.1,129.6,21773
1994,34,1995-05-20,562,42,9,8,6,82,147,0.26,415,0,0,0,0,0,0,42,9,8,6,82,474,207,207,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14645
1994,35,1995-05-27,434,41,9,7,5,75,139,0.32,295,0,0,0,0,0,0,41,9,7,5,75,353,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10514
1994,36,1995-06-03,368,39,9,7,5,59,119,0.32,249,0,0,0,0,0,0,39,9,7,5,59,304,174,131,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,38.1,27.9,0.0,0.0,54.0,9078
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7947
1994,38,1995-06-17,304,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6868
1994,39,1995-06-24,278,39,9,7,5,59,119,0.43,159,0,0,0,0,0,0,39,9,7,5,59,214,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5897
1994,40,1995-07-01,263,37,8,6,4,53,108,0.41,155,0,0,0,0,0,0,37,8,6,4,53,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5779
1994,41,1995-07-08,252,37,8,6,4,53,108,0.43,144,0,0,0,0,0,0,37,8,6,4,53,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5313
1994,42,1995-07-15,240,37,8,6,4,53,108,0.45,132,0,0,0,0,0,0,37,8,6,4,53,183,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4873
1994,43,1995-07-22,232,37,8,6,4,53,108,0.46,124,0,0,0,0,0,0,37,8,6,4,53,175,124,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4575
1994,44,1995-07-29,221,35,7,5,3,47,99,0.45,121,0,0,0,0,0,0,35,7,5,3,47,169,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4475
1994,45,1995-08-05,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4313
1994,46,1995-08-12,204,34,7,5,3,44,93,0.45,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4102
1994,47,1995-08-19,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3687
1994,48,1995-08-26,177,33,6,4,2,42,90,0.51,87,0,0,0,0,0,0,33,6,4,2,42,132,87,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3113
1994,49,1995-09-02,166,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3375
1994,50,1995-09-09,159,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3101
1994,51,1995-09-16,144,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,15.0,0.0,0.0,0.0,15.0,2520
1994,52,1995-09-23,138,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,13.4,0.0,0.0,0.0,13.4,2254
1994,53,1995-09-30,137,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,13.3,0.0,0.0,0.0,13.3,319
1995,1,1995-10-01,137,24,4,2,2,20,52,0.38,85,0,0,0,0,0,0,24,4,2,2,20,115,85,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3034
1995,2,1995-10-08,141,24,4,2,2,20,52,0.37,89,0,0,0,0,0,0,24,4,2,2,20,119,89,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,3188
1995,3,1995-10-15,142,24,4,2,2,20,52,0.36,90,0,0,0,0,0,0,24,4,2,2,20,120,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3238
1995,4,1995-10-22,139,24,4,2,2,20,52,0.37,87,0,0,0,0,0,0,24,4,2,2,20,117,87,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3091
1995,5,1995-10-29,137,23,4,2,2,19,50,0.37,86,0,0,0,0,0,0,23,4,2,2,19,116,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.3,0.0,0.0,0.0,18.3,3071
1995,6,1995-11-05,138,23,4,2,2,19,50,0.36,88,0,0,0,0,0,0,23,4,2,2,19,117,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.6,0.0,0.0,0.0,18.6,3129
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3461
1995,8,1995-11-19,164,23,4,2,2,19,50,0.31,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4202
1995,9,1995-11-26,198,23,4,2,2,20,52,0.27,146,0,0,0,0,0,0,23,4,2,2,20,176,146,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5451
1995,10,1995-12-03,221,26,4,3,2,24,59,0.27,162,0,0,0,0,0,0,26,4,3,2,24,195,162,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
1995,11,1995-12-10,238,26,4,3,2,24,59,0.25,179,0,0,0,0,0,0,26,4,3,2,24,212,179,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6716
1995,12,1995-12-17,239,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6781
1995,13,1995-12-24,251,26,4,3,2,24,59,0.24,192,0,0,0,0,0,0,26,4,3,2,24,225,192,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7231
1995,14,1995-12-31,279,28,4,3,2,31,71,0.25,208,0,0,0,0,0,0,28,4,3,2,31,245,208,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7827
1995,15,1996-01-07,340,29,5,4,2,33,73,0.22,267,0,0,0,0,0,0,29,5,4,2,33,305,167,141,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,36.4,30.1,0.0,0.0,57.9,9731
1995,16,1996-01-14,420,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12439
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11952
1995,18,1996-01-28,408,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,369,164,164,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11855
1995,19,1996-02-04,420,31,6,4,3,41,85,0.2,335,0,0,0,0,0,0,31,6,4,3,41,376,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12018
1995,20,1996-02-11,457,31,6,4,3,41,85,0.19,372,0,0,0,0,0,0,31,6,4,3,41,413,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.5,13349
1995,21,1996-02-18,482,31,6,4,3,41,85,0.18,397,0,0,0,0,0,0,31,6,4,3,41,438,198,198,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14308
1995,22,1996-02-25,503,32,6,4,3,44,91,0.18,412,0,0,0,0,0,0,32,6,4,3,44,455,206,206,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14754
1995,23,1996-03-03,551,36,8,6,4,53,107,0.19,444,0,0,0,0,0,0,36,8,6,4,53,494,222,222,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.6,15718
1995,24,1996-03-10,578,36,8,6,4,53,107,0.18,471,0,0,0,0,0,0,36,8,6,4,53,521,235,235,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,49.7,49.7,0.0,0.0,99.3,16690
1995,25,1996-03-17,614,36,8,6,4,53,107,0.17,507,0,0,0,0,0,0,36,8,6,4,53,557,192,192,171,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,39.7,39.7,35.1,0.0,104.5,17563
1995,26,1996-03-24,664,36,8,6,4,53,107,0.16,557,0,0,0,0,0,0,36,8,6,4,53,607,185,185,185,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.3,19028
1995,27,1996-03-31,715,39,9,7,4,60,122,0.17,593,0,0,0,0,0,0,39,9,7,4,60,650,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20322
1995,28,1996-04-07,751,40,10,8,5,62,125,0.17,626,0,0,0,0,0,0,40,10,8,5,62,684,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21270
1995,29,1996-04-14,791,40,10,8,5,62,125,0.16,666,0,0,0,0,0,0,40,10,8,5,62,724,222,222,222,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22368
1995,30,1996-04-21,823,40,10,8,5,62,125,0.15,698,0,0,0,0,0,0,40,10,8,5,62,756,232,232,232,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.4,23254
1995,31,1996-04-28,842,41,9,8,5,73,137,0.16,705,0,0,0,0,0,0,41,9,8,5,73,763,235,235,235,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.2,23381
1995,32,1996-05-05,824,42,9,8,6,82,147,0.18,677,0,0,0,0,0,0,42,9,8,6,82,736,225,225,225,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.4,22579
1995,33,1996-05-12,763,42,9,8,6,82,147,0.19,616,0,0,0,0,0,0,42,9,8,6,82,675,205,205,205,0,990.0,967.0,0.31,0.11,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.4,20896
1995,34,1996-05-19,624,42,9,8,6,82,147,0.24,477,0,0,0,0,0,0,42,9,8,6,82,536,201,201,174,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,41.7,41.7,35.3,0.0,98.4,16534
1995,35,1996-05-26,482,41,9,7,5,78,143,0.3,339,0,0,0,0,0,0,41,9,7,5,78,398,169,169,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12060
1995,36,1996-06-02,402,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10094
1995,37,1996-06-09,355,39,9,7,5,59,119,0.34,236,0,0,0,0,0,0,39,9,7,5,59,291,200,125,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,44.2,26.6,0.0,0.0,51.8,8695
1995,38,1996-06-16,322,39,9,7,5,59,119,0.37,203,0,0,0,0,0,0,39,9,7,5,59,258,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7599
1995,39,1996-06-23,297,39,9,7,5,59,119,0.4,178,0,0,0,0,0,0,39,9,7,5,59,233,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6599
1995,40,1996-06-30,276,37,8,6,4,53,109,0.4,166,0,0,0,0,0,0,37,8,6,4,53,218,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6158
1995,41,1996-07-07,263,37,8,6,4,53,108,0.41,155,0,0,0,0,0,0,37,8,6,4,53,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5754
1995,42,1996-07-14,255,37,8,6,4,53,108,0.42,147,0,0,0,0,0,0,37,8,6,4,53,198,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5408
1995,43,1996-07-21,241,37,8,6,4,53,108,0.45,133,0,0,0,0,0,0,37,8,6,4,53,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4926
1995,44,1996-07-28,231,35,7,5,3,49,101,0.44,129,0,0,0,0,0,0,35,7,5,3,49,178,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4779
1995,45,1996-08-04,218,34,7,5,3,44,93,0.43,125,0,0,0,0,0,0,34,7,5,3,44,171,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
1995,46,1996-08-11,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4283
1995,47,1996-08-18,198,34,7,5,3,44,93,0.47,105,0,0,0,0,0,0,34,7,5,3,44,151,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3837
1995,48,1996-08-25,187,34,7,5,3,44,93,0.5,94,0,0,0,0,0,0,34,7,5,3,44,140,94,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3398
1995,49,1996-09-01,174,30,6,4,2,30,72,0.41,102,0,0,0,0,0,0,30,6,4,2,30,142,102,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3729
1995,50,1996-09-08,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,3204
