WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1995,51,1996-09-15,158,30,6,4,2,30,72,0.46,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3041
1995,52,1996-09-22,141,30,6,4,2,30,72,0.51,69,0,0,0,0,0,0,30,6,4,2,30,109,69,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,14.3,0.0,0.0,0.0,14.3,2410
1995,53,1996-09-29,137,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,13.3,0.0,0.0,0.0,13.3,640
1996,1,1996-10-01,137,24,4,2,2,20,52,0.38,85,0,0,0,0,0,0,24,4,2,2,20,115,85,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,3017
1996,2,1996-10-08,138,24,4,2,2,20,52,0.38,86,0,0,0,0,0,0,24,4,2,2,20,116,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.2,0.0,0.0,0.0,18.2,3058
1996,3,1996-10-15,147,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3424
1996,4,1996-10-22,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3456
1996,5,1996-10-29,147,23,4,2,2,19,50,0.35,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3457
1996,6,1996-11-05,153,23,4,2,2,19,50,0.33,103,0,0,0,0,0,0,23,4,2,2,19,132,103,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3733
1996,7,1996-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4238
1996,8,1996-11-19,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4686
1996,9,1996-11-26,186,23,4,2,2,20,52,0.28,134,0,0,0,0,0,0,23,4,2,2,20,164,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4984
1996,10,1996-12-03,196,26,4,3,2,24,59,0.3,137,0,0,0,0,0,0,26,4,3,2,24,170,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5120
1996,11,1996-12-10,215,26,4,3,2,24,59,0.27,156,0,0,0,0,0,0,26,4,3,2,24,189,156,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5832
1996,12,1996-12-17,243,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6930
1996,13,1996-12-24,270,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7982
1996,14,1996-12-31,323,28,4,3,2,31,71,0.22,252,0,0,0,0,0,0,28,4,3,2,31,289,176,134,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,38.7,28.7,0.0,0.0,55.1,9262
1996,15,1997-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10742
1996,16,1997-01-14,421,29,5,4,2,33,73,0.17,348,0,0,0,0,0,0,29,5,4,2,33,386,174,174,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12535
1996,17,1997-01-21,463,29,5,4,2,33,73,0.16,390,0,0,0,0,0,0,29,5,4,2,33,428,195,195,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14058
1996,18,1997-01-28,530,29,5,4,2,36,78,0.15,452,0,0,0,0,0,0,29,5,4,2,36,491,226,226,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.8,16096
1996,19,1997-02-04,666,31,6,4,3,41,85,0.13,581,0,0,0,0,0,0,31,6,4,3,41,622,205,205,198,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.94,0.0,42.1,42.1,40.5,0.0,118.9,19977
1996,20,1997-02-11,767,36,6,5,4,54,105,0.14,662,0,0,0,0,0,0,36,6,5,4,54,709,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,133.0,22349
1996,21,1997-02-18,757,36,6,5,4,54,105,0.14,652,0,0,0,0,0,0,36,6,5,4,54,699,217,217,217,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22083
1996,22,1997-02-25,752,36,6,5,4,53,105,0.14,646,0,0,0,0,0,0,36,6,5,4,53,694,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21910
1996,23,1997-03-04,786,36,8,6,4,53,107,0.14,679,0,0,0,0,0,0,36,8,6,4,53,729,226,226,226,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22807
1996,24,1997-03-11,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,208,208,208,196,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,40.8,40.8,40.8,38.3,149.8,25167
1996,25,1997-03-18,968,36,8,6,4,53,107,0.11,861,0,0,0,0,0,0,36,8,6,4,53,911,215,215,215,215,990.0,967.8,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.8,27691
1996,26,1997-03-25,1046,36,8,6,4,53,107,0.1,939,0,0,0,0,0,0,36,8,6,4,53,989,234,234,234,234,990.0,968.0,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.4,29463
1996,27,1997-04-01,1148,40,10,8,5,62,125,0.11,989,34,11,2,2,1,17,51,12,10,6,79,1063,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30056
1996,28,1997-04-08,1229,40,10,8,5,62,125,0.1,990,114,36,7,7,4,58,76,17,15,9,120,1099,247,247,247,247,990.0,968.6,0.7,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.2,29609
1996,29,1997-04-15,1284,40,10,8,5,63,128,0.1,990,166,52,7,10,7,87,93,18,19,13,151,1120,247,247,247,247,990.0,968.8,0.73,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.6,29327
1996,30,1997-04-22,1328,45,11,10,10,72,148,0.11,990,190,54,6,12,12,103,99,18,22,22,175,1130,247,247,247,247,990.0,968.9,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.3,29110
1996,31,1997-04-29,1385,46,10,10,10,102,179,0.13,990,216,51,7,11,12,132,98,18,21,22,235,1128,247,247,247,247,990.0,969.1,0.74,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.8,28855
1996,32,1997-05-06,1400,47,10,10,10,115,192,0.14,990,218,53,8,11,11,134,100,18,21,21,249,1129,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.4,28787
1996,33,1997-05-13,1347,47,10,10,10,115,192,0.14,990,165,40,7,8,8,100,87,17,18,18,215,1113,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,173.0,29060
1996,34,1997-05-20,1252,47,10,10,10,115,192,0.15,990,70,17,3,3,3,42,64,13,13,13,157,1081,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29548
1996,35,1997-05-27,1159,46,10,9,9,107,183,0.16,971,4,1,0,0,0,2,47,10,9,9,110,1039,242,242,242,242,990.0,968.4,0.61,0.33,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.2,29763
1996,36,1997-06-03,1003,45,10,9,9,88,161,0.16,842,0,0,0,0,0,0,45,10,9,9,88,906,210,210,210,210,990.0,967.9,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.3,26937
1996,37,1997-06-10,800,45,10,9,9,88,161,0.2,639,0,0,0,0,0,0,45,10,9,9,88,703,213,213,213,0,990.0,967.1,0.33,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,127.0,21328
1996,38,1997-06-17,592,45,10,9,9,88,161,0.27,431,0,0,0,0,0,0,45,10,9,9,88,495,203,203,169,0,990.0,966.3,0.21,0.06,989.7,23.2,23.2,22.9,0.0,0.94,0.94,0.93,0.0,42.6,42.6,34.4,0.0,90.0,15123
1996,39,1997-06-24,477,45,10,9,9,88,161,0.34,316,0,0,0,0,0,0,45,10,9,9,88,380,158,158,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11167
1996,40,1997-07-01,408,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,136,136,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.8,9705
1996,41,1997-07-08,364,39,8,6,4,60,119,0.33,245,0,0,0,0,0,0,39,8,6,4,60,299,209,126,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.9,26.9,0.0,0.0,53.6,9003
1996,42,1997-07-15,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8563
1996,43,1997-07-22,307,37,8,6,4,53,108,0.35,199,0,0,0,0,0,0,37,8,6,4,53,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7450
1996,44,1997-07-29,280,35,7,5,3,47,99,0.35,181,0,0,0,0,0,0,35,7,5,3,47,229,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6714
1996,45,1997-08-05,262,34,7,5,3,44,93,0.35,169,0,0,0,0,0,0,34,7,5,3,44,215,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6279
1996,46,1997-08-12,240,34,7,5,3,44,93,0.39,147,0,0,0,0,0,0,34,7,5,3,44,193,147,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5446
1996,47,1997-08-19,232,34,7,5,3,44,93,0.4,139,0,0,0,0,0,0,34,7,5,3,44,185,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5150
1996,48,1997-08-26,215,33,6,4,2,42,90,0.42,125,0,0,0,0,0,0,33,6,4,2,42,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4612
1996,49,1997-09-02,208,30,6,4,2,30,72,0.35,136,0,0,0,0,0,0,30,6,4,2,30,176,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5065
1996,50,1997-09-09,197,30,6,4,2,30,72,0.36,125,0,0,0,0,0,0,30,6,4,2,30,165,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4648
1996,51,1997-09-16,188,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4293
1996,52,1997-09-23,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4174
1996,53,1997-09-30,177,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,549
1997,1,1997-10-01,177,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4636
1997,2,1997-10-08,168,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4300
1997,3,1997-10-15,161,24,4,2,2,20,52,0.32,109,0,0,0,0,0,0,24,4,2,2,20,139,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3993
1997,4,1997-10-22,162,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4041
1997,5,1997-10-29,162,23,4,2,2,19,50,0.31,111,0,0,0,0,0,0,23,4,2,2,19,140,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4080
1997,6,1997-11-05,173,23,4,2,2,20,52,0.3,120,0,0,0,0,0,0,23,4,2,2,20,150,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4456
1997,7,1997-11-12,173,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3863
1997,8,1997-11-19,188,24,4,2,2,22,54,0.29,133,0,0,0,0,0,0,24,4,2,2,22,164,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4976
1997,9,1997-11-26,207,23,4,2,2,20,52,0.25,154,0,0,0,0,0,0,23,4,2,2,20,184,154,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5794
1997,10,1997-12-03,226,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6262
1997,11,1997-12-10,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,195,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7348
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,268,0,0,0,0,0,0,26,4,3,2,24,301,167,142,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,36.6,30.5,0.0,0.0,58.4,9802
1997,13,1997-12-24,393,26,4,3,2,24,59,0.15,334,0,0,0,0,0,0,26,4,3,2,24,367,167,167,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12012
1997,14,1997-12-31,433,32,4,3,2,42,86,0.2,347,0,0,0,0,0,0,32,4,3,2,42,388,173,173,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12435
1997,15,1998-01-07,501,34,5,4,3,45,91,0.18,410,0,0,0,0,0,0,34,5,4,3,45,453,205,205,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.5,14705
1997,16,1998-01-14,594,34,5,4,3,45,91,0.15,503,0,0,0,0,0,0,34,5,4,3,45,546,211,211,189,0,990.0,966.3,0.24,0.08,989.7,23.1,23.1,22.8,0.0,0.94,0.94,0.94,0.0,44.1,44.1,38.8,0.0,104.8,17598
1997,17,1998-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.5,19071
1997,18,1998-01-28,720,41,6,4,3,71,127,0.18,593,0,0,0,0,0,0,41,6,4,3,71,646,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20315
1997,19,1998-02-04,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,217,217,217,186,990.0,967.2,0.34,0.14,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.93,43.2,43.2,43.2,35.9,134.6,22617
1997,20,1998-02-11,933,43,7,5,4,78,137,0.15,796,0,0,0,0,0,0,43,7,5,4,78,851,199,199,199,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25868
1997,21,1998-02-18,1434,43,7,5,4,78,137,0.1,978,318,40,7,10,9,250,83,14,15,13,328,1092,244,244,244,244,990.0,969.3,0.69,0.33,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28422
1997,22,1998-02-25,2109,49,8,8,7,106,180,0.08,990,938,50,9,17,38,823,100,18,25,46,929,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.4,25433
1997,23,1998-03-04,2345,59,11,12,13,144,239,0.1,990,1116,41,7,13,60,994,100,18,25,73,1138,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.5,24451
1997,24,1998-03-11,2372,59,11,12,13,144,239,0.1,990,1143,41,7,13,62,1019,100,18,25,75,1163,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.9,24344
1997,25,1998-03-18,2672,53,9,10,10,122,207,0.08,990,1475,46,8,14,69,1336,100,18,25,80,1459,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.6,23122
1997,26,1998-03-25,3226,49,9,9,9,107,183,0.06,990,2053,50,9,16,71,1906,100,18,25,80,2013,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.1,31.1,31.1,31.1,124.2,20868
1997,27,1998-04-01,3513,70,14,18,25,168,295,0.08,990,2228,30,4,7,55,2132,100,18,25,80,2300,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.8,19784
1997,28,1998-04-08,3421,70,14,18,25,168,295,0.09,990,2136,30,4,7,55,2040,100,18,25,80,2208,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.8,20124
1997,29,1998-04-15,3225,70,14,18,25,168,295,0.09,990,1940,29,4,6,55,1844,100,18,25,80,2012,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,31.0,31.0,31.0,31.0,124.1,20854
1997,30,1998-04-22,3181,70,14,18,25,168,295,0.09,990,1896,30,4,6,55,1800,100,18,25,80,1968,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.1,21017
1997,31,1998-04-29,3039,66,14,17,23,192,313,0.1,990,1736,33,4,7,56,1634,100,18,25,80,1826,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.6,21600
1997,32,1998-05-06,2813,65,14,17,23,202,321,0.11,990,1502,35,3,8,57,1398,100,18,25,80,1600,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,134.2,22544
1997,33,1998-05-13,2566,65,14,17,23,202,321,0.13,990,1255,35,3,8,57,1151,100,18,25,80,1353,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.2,23558
1997,34,1998-05-20,2209,65,14,17,23,202,321,0.15,990,898,35,4,8,57,794,100,18,25,80,996,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,24990
1997,35,1998-05-27,1927,64,13,16,21,188,302,0.16,990,634,35,4,8,44,541,100,18,25,65,729,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26204
1997,36,1998-06-03,1554,62,12,14,16,153,257,0.17,990,307,37,6,10,19,233,99,18,24,35,386,1132,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28044
1997,37,1998-06-10,1254,54,12,12,13,124,216,0.17,984,52,13,2,2,3,30,67,14,15,16,155,1082,246,246,246,246,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29480
1997,38,1998-06-17,1023,53,12,12,13,120,210,0.21,813,0,0,0,0,0,0,53,12,12,13,120,890,220,220,220,213,990.0,968.0,0.47,0.21,989.3,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,41.8,41.8,41.8,40.2,154.2,25906
1997,39,1998-06-24,788,53,12,12,13,120,210,0.27,578,0,0,0,0,0,0,53,12,12,13,120,655,192,192,192,0,990.0,967.1,0.3,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19399
1997,40,1998-07-01,637,50,10,9,9,108,186,0.29,451,0,0,0,0,0,0,50,10,9,9,108,520,201,201,167,0,990.0,966.5,0.22,0.06,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,41.8,41.8,33.9,0.0,93.3,15670
1997,41,1998-07-08,549,50,10,9,9,108,186,0.34,363,0,0,0,0,0,0,50,10,9,9,108,432,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12796
1997,42,1998-07-15,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10824
1997,43,1998-07-22,449,50,10,9,9,108,186,0.41,263,0,0,0,0,0,0,50,10,9,9,108,332,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9255
1997,44,1998-07-29,415,48,8,7,6,97,168,0.4,247,0,0,0,0,0,0,48,8,7,6,97,311,174,127,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,37.6,26.8,0.0,0.0,52.8,8878
1997,45,1998-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8445
1997,46,1998-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7300
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6488
1997,48,1998-08-26,305,46,7,5,4,85,149,0.49,156,0,0,0,0,0,0,46,7,5,4,85,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5725
1997,49,1998-09-02,277,40,6,4,3,65,118,0.43,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
1997,50,1998-09-09,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5110
1997,51,1998-09-16,240,38,6,4,3,59,110,0.46,129,0,0,0,0,0,0,38,6,4,3,59,178,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4767
1997,52,1998-09-23,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4821
1997,53,1998-09-30,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,636
1998,1,1998-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5092
1998,2,1998-10-08,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4791
1998,3,1998-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4640
1998,4,1998-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4265
1998,5,1998-10-29,173,29,4,2,2,31,69,0.4,103,0,0,0,0,0,0,29,4,2,2,31,140,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3781
1998,6,1998-11-05,178,29,4,2,2,30,67,0.38,111,0,0,0,0,0,0,29,4,2,2,30,146,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4098
1998,7,1998-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5064
1998,8,1998-11-19,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5220
1998,9,1998-11-26,228,28,4,2,2,28,64,0.29,163,0,0,0,0,0,0,28,4,2,2,28,198,163,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6105
1998,10,1998-12-03,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8768
1998,11,1998-12-10,324,30,4,3,2,34,74,0.23,250,0,0,0,0,0,0,30,4,3,2,34,288,159,127,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,34.7,27.3,0.0,0.0,54.2,9104
1998,12,1998-12-17,365,31,5,3,2,36,77,0.21,288,0,0,0,0,0,0,31,5,3,2,36,327,144,144,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10355
1998,13,1998-12-24,404,31,5,3,2,36,77,0.19,327,0,0,0,0,0,0,31,5,3,2,36,366,163,163,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11730
1998,14,1998-12-31,462,33,5,3,2,43,89,0.19,373,0,0,0,0,0,0,33,5,3,2,43,416,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13436
1998,15,1999-01-07,516,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.5,15208
1998,16,1999-01-14,595,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.6,17397
1998,17,1999-01-21,651,41,6,4,3,66,120,0.18,531,0,0,0,0,0,0,41,6,4,3,66,582,177,177,177,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.1,36.1,36.1,0.0,108.2,18185
1998,18,1999-01-28,742,41,6,4,3,71,127,0.17,615,0,0,0,0,0,0,41,6,4,3,71,668,205,205,205,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20937
1998,19,1999-02-04,819,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.34,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22767
1998,20,1999-02-11,927,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,197,197,197,197,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.0,25711
1998,21,1999-02-18,1127,43,7,5,4,78,137,0.12,954,35,11,1,1,1,20,54,8,6,5,98,1023,238,238,238,238,990.0,968.3,0.6,0.31,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.6,29328
1998,22,1999-02-25,1515,45,7,6,6,90,156,0.1,990,369,53,9,12,15,278,99,17,19,21,368,1126,247,247,247,247,990.0,969.5,0.73,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28232
1998,23,1999-03-04,2052,49,9,9,9,107,183,0.09,990,879,51,9,16,43,760,100,18,25,52,867,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.6,25635
1998,24,1999-03-11,2346,49,9,9,9,107,183,0.08,990,1173,51,8,15,57,1039,100,18,25,66,1146,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.5,24446
1998,25,1999-03-18,2467,49,9,9,9,107,183,0.07,990,1294,51,9,16,63,1154,100,18,25,72,1261,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.6,23959
1998,26,1999-03-25,2565,49,9,9,9,107,183,0.07,990,1392,51,9,16,68,1248,100,18,25,77,1355,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.2,23560
1998,27,1999-04-01,2677,54,13,14,19,117,217,0.08,990,1470,46,5,11,61,1347,100,18,25,80,1464,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.5,23103
1998,28,1999-04-08,2785,54,13,14,19,117,217,0.08,990,1578,46,5,11,61,1455,100,18,25,80,1572,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.9,22659
1998,29,1999-04-15,2981,54,13,14,19,117,217,0.07,990,1774,45,5,11,61,1651,100,18,25,80,1768,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,130.0,21842
1998,30,1999-04-22,3352,54,13,14,19,117,217,0.06,990,2145,46,5,11,61,2022,100,18,25,80,2139,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.3,20382
1998,31,1999-04-29,3353,61,13,16,21,177,291,0.09,990,2071,38,4,8,58,1962,100,18,25,80,2140,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.3,20380
1998,32,1999-05-06,3069,65,14,17,23,202,321,0.1,990,1758,35,4,8,57,1654,100,18,25,80,1856,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,127.9,21483
1998,33,1999-05-13,2768,65,14,17,23,202,321,0.12,990,1457,35,3,8,57,1353,100,18,25,80,1555,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.3,22727
1998,34,1999-05-20,2374,65,14,17,23,202,321,0.14,990,1063,34,4,8,57,959,100,18,25,80,1161,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24331
1998,35,1999-05-27,2067,64,13,16,21,188,302,0.15,990,774,35,4,8,52,673,100,18,25,73,861,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.1,25549
1998,36,1999-06-03,1824,62,12,14,16,153,257,0.14,990,577,38,6,11,35,486,100,18,25,51,639,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,159.0,26709
1998,37,1999-06-10,1359,62,12,14,16,153,257,0.19,980,121,16,2,4,7,90,78,14,18,23,243,1092,245,245,245,245,990.0,969.0,0.69,0.33,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.8,28865
1998,38,1999-06-17,1061,58,12,13,14,138,236,0.22,824,0,0,0,0,0,0,58,12,13,14,138,908,206,206,206,206,990.0,968.1,0.49,0.21,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.3,26085
1998,39,1999-06-24,828,53,12,12,13,120,210,0.26,618,0,0,0,0,0,0,53,12,12,13,120,695,206,206,206,0,990.0,967.2,0.32,0.11,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.3,20545
1998,40,1999-07-01,647,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,218,218,174,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,45.1,45.1,35.1,0.0,95.2,15997
1998,41,1999-07-08,545,50,10,9,9,108,186,0.34,359,0,0,0,0,0,0,50,10,9,9,108,428,179,179,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12635
1998,42,1999-07-15,477,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10256
1998,43,1999-07-22,438,50,10,9,9,108,186,0.42,252,0,0,0,0,0,0,50,10,9,9,108,321,143,127,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,30.3,26.7,0.0,0.0,53.2,8935
1998,44,1999-07-29,397,48,8,7,6,97,168,0.42,229,0,0,0,0,0,0,48,8,7,6,97,293,229,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8464
1998,45,1999-08-05,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7835
1998,46,1999-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6886
1998,47,1999-08-19,312,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5770
1998,48,1999-08-26,280,45,7,5,4,82,145,0.52,134,0,0,0,0,0,0,45,7,5,4,82,192,134,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4900
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6194
1998,50,1999-09-09,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5757
1998,51,1999-09-16,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5024
1998,52,1999-09-23,207,34,6,4,3,44,91,0.44,116,0,0,0,0,0,0,34,6,4,3,44,160,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4305
1998,53,1999-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,602
1999,1,1999-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4799
1999,2,1999-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4729
1999,3,1999-10-15,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4729
1999,4,1999-10-22,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1999,5,1999-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,162,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4673
1999,6,1999-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4852
1999,7,1999-11-12,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5237
1999,8,1999-11-19,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5292
1999,9,1999-11-26,237,28,4,2,2,28,64,0.27,172,0,0,0,0,0,0,28,4,2,2,28,206,172,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6446
1999,10,1999-12-03,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7782
1999,11,1999-12-10,284,30,4,3,2,34,74,0.26,210,0,0,0,0,0,0,30,4,3,2,34,248,210,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7892
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,174,126,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,38.1,27.1,0.0,0.0,53.6,9007
1999,13,1999-12-24,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10529
1999,14,1999-12-31,413,33,5,3,2,43,89,0.22,324,0,0,0,0,0,0,33,5,3,2,43,366,162,162,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11601
1999,15,2000-01-07,440,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12471
1999,16,2000-01-14,479,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13969
1999,17,2000-01-21,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.3,14332
1999,18,2000-01-28,501,32,5,4,3,43,88,0.18,413,0,0,0,0,0,0,32,5,4,3,43,455,206,206,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.2,14809
1999,19,2000-02-04,607,31,6,4,3,41,85,0.14,522,0,0,0,0,0,0,31,6,4,3,41,563,196,196,182,0,990.0,966.3,0.24,0.08,989.7,23.1,23.1,23.0,0.0,0.93,0.93,0.93,0.0,40.4,40.4,37.1,0.0,107.4,18045
1999,20,2000-02-11,676,36,6,5,4,54,105,0.16,571,0,0,0,0,0,0,36,6,5,4,54,618,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,116.1,19501
1999,21,2000-02-18,826,36,6,5,4,54,105,0.13,721,0,0,0,0,0,0,36,6,5,4,54,768,240,240,240,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.6,23954
1999,22,2000-02-25,837,37,6,5,4,57,111,0.13,725,0,0,0,0,0,0,37,6,5,4,57,775,241,241,241,0,990.0,967.2,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.0,24030
1999,23,2000-03-03,880,41,8,7,6,67,129,0.15,751,0,0,0,0,0,0,41,8,7,6,67,807,213,213,213,194,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,38.0,147.1,24716
1999,24,2000-03-10,970,41,8,7,6,67,129,0.13,841,0,0,0,0,0,0,41,8,7,6,67,897,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.3,27096
1999,25,2000-03-17,1056,41,8,7,6,67,129,0.12,927,0,0,0,0,0,0,41,8,7,6,67,983,231,231,231,231,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.4,29126
1999,26,2000-03-24,2014,41,8,7,6,67,129,0.07,990,895,59,10,17,41,767,100,18,24,47,834,1132,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25930
1999,27,2000-03-31,3134,52,12,13,17,109,204,0.06,990,1939,47,5,12,62,1811,100,18,25,80,1921,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.4,21233
1999,28,2000-04-07,3378,60,13,15,21,138,250,0.07,990,2137,39,4,9,58,2026,100,18,25,80,2165,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.2,30.2,30.2,30.2,120.8,20286
1999,29,2000-04-14,3009,70,14,18,25,168,295,0.1,990,1724,30,4,7,55,1628,100,18,25,80,1796,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.4,21736
1999,30,2000-04-21,2809,54,13,14,19,117,217,0.08,990,1602,46,5,11,61,1479,100,18,25,80,1596,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.6,33.6,33.6,33.6,134.3,22558
1999,31,2000-04-28,2585,54,13,13,17,151,250,0.1,990,1345,45,5,11,62,1220,100,18,25,80,1372,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.8,23478
1999,32,2000-05-05,2378,55,13,13,17,178,276,0.12,990,1112,45,5,12,63,987,100,18,25,80,1165,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24318
1999,33,2000-05-12,2182,55,13,13,17,178,276,0.13,990,916,45,5,12,56,798,100,18,25,73,976,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.4,25099
1999,34,2000-05-19,1971,55,13,13,17,178,276,0.14,990,705,45,5,12,43,599,100,18,25,60,777,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25982
1999,35,2000-05-26,1679,54,12,12,16,169,266,0.16,990,423,45,5,12,26,334,100,18,25,42,504,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27434
1999,36,2000-06-02,1447,53,12,12,13,120,210,0.15,990,247,44,6,11,15,170,97,18,23,28,290,1128,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28559
1999,37,2000-06-09,1174,53,12,12,13,120,210,0.18,955,8,2,0,0,0,5,55,12,12,13,125,1035,238,238,238,238,990.0,968.4,0.61,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29233
1999,38,2000-06-16,947,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,226,226,226,200,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.94,43.9,43.9,43.9,38.3,142.5,23942
1999,39,2000-06-23,713,53,12,12,13,120,210,0.3,503,0,0,0,0,0,0,53,12,12,13,120,580,199,199,182,0,990.0,966.8,0.25,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,40.6,40.6,36.5,0.0,102.0,17143
1999,40,2000-06-30,574,43,9,8,7,77,145,0.25,428,0,0,0,0,0,0,43,9,8,7,77,489,214,214,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,89.9,15103
1999,41,2000-07-07,488,42,9,8,6,70,135,0.28,353,0,0,0,0,0,0,42,9,8,6,70,412,176,176,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12553
1999,42,2000-07-14,426,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10373
1999,43,2000-07-21,393,42,9,8,6,70,135,0.34,258,0,0,0,0,0,0,42,9,8,6,70,317,146,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,31.3,27.5,0.0,0.0,54.8,9209
1999,44,2000-07-28,355,40,8,6,5,65,126,0.36,229,0,0,0,0,0,0,40,8,6,5,65,284,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8521
1999,45,2000-08-04,324,39,7,5,4,60,115,0.35,209,0,0,0,0,0,0,39,7,5,4,60,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7817
1999,46,2000-08-11,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7195
1999,47,2000-08-18,280,39,7,5,4,60,115,0.41,165,0,0,0,0,0,0,39,7,5,4,60,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6111
1999,48,2000-08-25,262,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5415
1999,49,2000-09-01,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5916
1999,50,2000-09-08,238,34,6,4,3,44,91,0.38,147,0,0,0,0,0,0,34,6,4,3,44,191,147,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5440
1999,51,2000-09-15,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4635
1999,52,2000-09-22,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4213
1999,53,2000-09-29,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,1128
2000,1,2000-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4021
2000,2,2000-10-08,160,27,4,2,2,25,61,0.38,99,0,0,0,0,0,0,27,4,2,2,25,133,99,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3601
2000,3,2000-10-15,147,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3430
2000,4,2000-10-22,161,24,4,2,2,20,52,0.32,109,0,0,0,0,0,0,24,4,2,2,20,139,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3994
2000,5,2000-10-29,149,23,4,2,2,19,50,0.34,98,0,0,0,0,0,0,23,4,2,2,19,128,98,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3551
2000,6,2000-11-05,142,23,4,2,2,19,50,0.35,92,0,0,0,0,0,0,23,4,2,2,19,121,92,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3291
2000,7,2000-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4258
2000,8,2000-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5018
2000,9,2000-11-26,224,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
2000,10,2000-12-03,255,26,4,3,2,24,59,0.23,196,0,0,0,0,0,0,26,4,3,2,24,229,196,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7378
2000,11,2000-12-10,311,30,4,3,2,34,74,0.24,237,0,0,0,0,0,0,30,4,3,2,34,275,200,129,0,0,990.0,965.0,0.13,0.02,989.8,24.6,24.6,0.0,0.0,0.94,0.91,0.0,0.0,44.5,27.7,0.0,0.0,52.4,8798
2000,12,2000-12-17,376,31,5,3,2,36,77,0.2,299,0,0,0,0,0,0,31,5,3,2,36,338,149,149,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10763
2000,13,2000-12-24,429,31,5,3,2,36,77,0.18,352,0,0,0,0,0,0,31,5,3,2,36,391,176,176,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.1,12621
2000,14,2000-12-31,498,39,5,3,2,61,113,0.23,384,0,0,0,0,0,0,39,5,3,2,61,433,192,192,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13738
2000,15,2001-01-07,556,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.0,15450
2000,16,2001-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,218,218,169,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.1,0.0,0.94,0.94,0.93,0.0,45.5,45.5,34.6,0.0,100.8,16936
2000,17,2001-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,192,192,192,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19805
2000,18,2001-01-28,810,41,6,4,3,71,127,0.16,682,0,0,0,0,0,0,41,6,4,3,71,735,227,227,227,0,990.0,967.1,0.34,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.8,22811
2000,19,2001-02-04,877,43,7,5,4,78,137,0.16,740,0,0,0,0,0,0,43,7,5,4,78,795,210,210,210,188,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,41.1,41.1,41.1,36.5,144.0,24198
2000,20,2001-02-11,1011,43,7,5,4,78,137,0.14,874,0,0,0,0,0,0,43,7,5,4,78,929,218,218,218,218,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.7,27845
2000,21,2001-02-18,1279,46,7,6,4,86,151,0.12,986,141,33,5,5,4,92,80,13,12,8,178,1092,246,246,246,246,990.0,968.8,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29352
2000,22,2001-02-25,1972,53,9,9,8,114,195,0.1,990,787,46,8,15,33,682,100,18,25,42,797,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,155.0,26039
2000,23,2001-03-04,2568,59,11,12,13,144,239,0.09,990,1339,41,7,13,65,1213,100,18,25,78,1357,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,140.2,23545
2000,24,2001-03-11,3056,59,11,12,13,144,239,0.08,990,1827,40,7,13,67,1699,100,18,25,80,1843,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.2,21543
2000,25,2001-03-18,3264,59,11,12,13,144,239,0.07,990,2035,40,7,13,67,1907,100,18,25,80,2051,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.3,20708
2000,26,2001-03-25,3092,59,11,12,13,144,239,0.08,990,1863,41,7,13,67,1735,100,18,25,80,1879,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.8,31.8,31.8,31.8,127.3,21380
2000,27,2001-04-01,3049,54,13,14,19,117,217,0.07,990,1842,46,5,11,61,1719,100,18,25,80,1836,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.3,21561
2000,28,2001-04-08,3084,54,13,14,19,117,217,0.07,990,1877,46,5,11,61,1754,100,18,25,80,1871,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.5,21412
2000,29,2001-04-15,3360,56,13,14,19,124,228,0.07,990,2142,43,4,10,60,2023,100,18,25,80,2147,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.1,20352
2000,30,2001-04-22,3595,70,14,18,25,168,295,0.08,990,2310,30,4,7,55,2214,100,18,25,80,2382,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,115.9,19475
2000,31,2001-04-29,3639,66,14,17,23,192,313,0.09,990,2336,33,4,7,56,2234,100,18,25,80,2426,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.7,28.7,28.7,28.7,114.9,19309
2000,32,2001-05-06,3343,65,14,17,23,202,321,0.1,990,2032,35,4,8,57,1928,100,18,25,80,2130,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.4,30.4,30.4,30.4,121.5,20414
2000,33,2001-05-13,3036,65,14,17,23,202,321,0.11,990,1725,35,4,8,57,1621,100,18,25,80,1823,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.7,21615
2000,34,2001-05-20,2697,65,14,17,23,202,321,0.12,990,1386,35,3,8,57,1282,100,18,25,80,1484,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.0,23022
2000,35,2001-05-27,2339,64,13,16,21,188,302,0.13,990,1046,35,4,8,58,938,100,18,25,79,1126,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.7,24474
2000,36,2001-06-03,2075,62,12,14,16,153,257,0.12,990,828,37,6,11,51,721,100,18,25,67,874,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25532
2000,37,2001-06-10,1717,62,12,14,16,153,257,0.15,990,470,38,5,10,29,386,100,18,25,45,539,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.2,27244
2000,38,2001-06-17,1373,62,12,14,16,153,257,0.19,990,126,22,3,5,7,86,84,15,19,23,239,1110,247,247,247,247,990.0,969.1,0.71,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28940
2000,39,2001-06-24,1130,62,12,14,16,153,257,0.23,873,0,0,0,0,0,0,62,12,14,16,153,961,218,218,218,218,990.0,968.3,0.54,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.2,27250
2000,40,2001-07-01,956,58,11,11,11,136,227,0.24,729,0,0,0,0,0,0,58,11,11,11,136,809,224,224,224,191,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,36.4,140.4,23584
2000,41,2001-07-08,781,58,11,11,11,136,227,0.29,554,0,0,0,0,0,0,58,11,11,11,136,634,207,207,196,0,990.0,967.0,0.28,0.09,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.94,0.0,41.6,41.6,38.9,0.0,110.9,18632
