WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000,42,2001-07-15,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13635
2000,43,2001-07-22,537,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10841
2000,44,2001-07-29,471,55,9,9,8,119,202,0.43,269,0,0,0,0,0,0,55,9,9,8,119,344,134,134,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.3,9454
2000,45,2001-08-05,429,53,8,7,5,104,179,0.42,249,0,0,0,0,0,0,53,8,7,5,104,319,176,127,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,37.9,26.7,0.0,0.0,53.2,8931
2000,46,2001-08-12,401,47,8,6,5,89,155,0.39,246,0,0,0,0,0,0,47,8,6,5,89,307,191,127,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.6,26.9,0.0,0.0,53.1,8923
2000,47,2001-08-19,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,965.3,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8167
2000,48,2001-08-26,343,46,7,5,4,85,149,0.44,194,0,0,0,0,0,0,46,7,5,4,85,253,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7184
2000,49,2001-09-02,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7396
2000,50,2001-09-09,297,40,6,4,3,65,118,0.4,179,0,0,0,0,0,0,40,6,4,3,65,229,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6662
2000,51,2001-09-16,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5971
2000,52,2001-09-23,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5038
2000,53,2001-09-30,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,650
2001,1,2001-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
2001,2,2001-10-08,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4322
2001,3,2001-10-15,202,36,4,3,2,47,93,0.46,108,0,0,0,0,0,0,36,4,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3974
2001,4,2001-10-22,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5053
2001,5,2001-10-29,212,33,4,3,2,41,84,0.4,128,0,0,0,0,0,0,33,4,3,2,41,169,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4737
2001,6,2001-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5507
2001,7,2001-11-12,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6754
2001,8,2001-11-19,319,38,5,3,2,51,102,0.32,217,0,0,0,0,0,0,38,5,3,2,51,265,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8108
2001,9,2001-11-26,365,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,307,162,131,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,35.2,27.9,0.0,0.0,55.1,9262
2001,10,2001-12-03,417,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10662
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10349
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10983
2001,13,2001-12-24,443,38,5,4,3,54,104,0.23,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12098
2001,14,2001-12-31,500,40,5,4,3,64,117,0.24,382,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13674
2001,15,2002-01-07,530,41,6,4,3,66,120,0.23,410,0,0,0,0,0,0,41,6,4,3,66,461,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,87.0,14623
2001,16,2002-01-14,574,41,6,4,3,66,120,0.21,454,0,0,0,0,0,0,41,6,4,3,66,505,227,227,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15987
2001,17,2002-01-21,587,34,5,4,3,45,91,0.15,496,0,0,0,0,0,0,34,5,4,3,45,539,165,165,165,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,34.1,34.1,34.1,0.0,102.3,17180
2001,18,2002-01-28,612,34,5,4,3,48,97,0.16,515,0,0,0,0,0,0,34,5,4,3,48,560,171,171,171,0,990.0,966.4,0.24,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.2,35.2,35.2,0.0,105.6,17736
2001,19,2002-02-04,667,36,6,5,4,54,105,0.16,562,0,0,0,0,0,0,36,6,5,4,54,609,187,187,187,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.5,19074
2001,20,2002-02-11,712,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.8,20794
2001,21,2002-02-18,791,36,6,5,4,54,105,0.13,686,0,0,0,0,0,0,36,6,5,4,54,733,228,228,228,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.0,23014
2001,22,2002-02-25,858,38,6,5,4,59,115,0.13,743,0,0,0,0,0,0,38,6,5,4,59,794,220,220,220,191,990.0,967.3,0.38,0.16,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,37.2,145.6,24461
2001,23,2002-03-04,961,41,8,7,6,67,129,0.13,832,0,0,0,0,0,0,41,8,7,6,67,888,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.9,26863
2001,24,2002-03-11,1151,41,8,7,6,67,129,0.11,979,43,13,2,2,2,22,54,10,9,8,89,1053,244,244,244,244,990.0,968.4,0.63,0.33,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.6,29828
2001,25,2002-03-18,1462,41,8,7,6,67,129,0.09,990,343,59,10,17,15,240,100,18,24,21,307,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28488
2001,26,2002-03-25,1554,41,8,7,6,67,129,0.08,990,435,59,10,18,20,328,100,18,25,26,395,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28046
2001,27,2002-04-01,1665,45,11,10,10,72,148,0.09,990,527,55,7,15,35,414,100,18,25,45,486,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27507
2001,28,2002-04-08,1746,45,11,10,10,72,148,0.08,990,608,55,7,15,41,490,100,18,25,51,562,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.3,27106
2001,29,2002-04-15,1769,45,11,10,10,72,148,0.08,990,631,55,7,15,42,511,100,18,25,52,583,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.7,26991
2001,30,2002-04-22,1874,45,11,10,10,72,148,0.08,990,736,55,7,15,49,609,100,18,25,59,681,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26459
2001,31,2002-04-29,1960,46,10,10,10,102,179,0.09,990,790,53,7,15,44,669,100,18,25,54,772,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26024
2001,32,2002-05-06,2017,49,10,10,12,133,216,0.11,990,811,50,7,14,44,694,100,18,25,56,827,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25747
2001,33,2002-05-13,1948,55,13,13,17,178,276,0.14,990,682,45,5,12,42,578,100,18,25,59,756,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26080
2001,34,2002-05-20,1898,55,13,13,17,178,276,0.15,990,632,45,4,11,38,531,100,18,25,55,709,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26336
2001,35,2002-05-27,1741,54,12,12,15,161,257,0.15,990,494,45,5,12,30,400,100,18,25,46,561,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.5,27129
2001,36,2002-06-03,1558,53,12,12,13,120,210,0.13,990,358,47,6,13,22,270,100,18,25,35,390,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28025
2001,37,2002-06-10,1330,53,12,12,13,120,210,0.16,990,130,30,5,7,8,79,83,17,19,21,199,1109,247,247,247,247,990.0,968.9,0.71,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29141
2001,38,2002-06-17,1152,53,12,12,13,120,210,0.18,938,4,1,0,0,0,2,54,12,12,13,122,1017,234,234,234,234,990.0,968.4,0.59,0.3,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28875
2001,39,2002-06-24,937,53,12,12,13,120,210,0.23,727,0,0,0,0,0,0,53,12,12,13,120,804,214,214,214,197,990.0,967.6,0.4,0.16,989.4,21.5,21.5,21.5,21.2,0.94,0.94,0.94,0.94,41.5,41.5,41.5,37.5,140.5,23606
2001,40,2002-07-01,725,50,10,9,9,108,186,0.26,539,0,0,0,0,0,0,50,10,9,9,108,608,202,202,187,0,990.0,966.8,0.27,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,41.1,41.1,37.6,0.0,109.1,18330
2001,41,2002-07-08,587,50,10,9,9,108,186,0.32,401,0,0,0,0,0,0,50,10,9,9,108,470,200,200,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.0,42.0,0.0,0.0,83.9,14098
2001,42,2002-07-15,505,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11255
2001,43,2002-07-22,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,149,134,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.7,28.3,0.0,0.0,56.0,9404
2001,44,2002-07-29,409,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,305,204,125,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,44.6,26.5,0.0,0.0,52.2,8764
2001,45,2002-08-05,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,965.3,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8164
2001,46,2002-08-12,343,47,8,6,5,89,155,0.45,188,0,0,0,0,0,0,47,8,6,5,89,249,188,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6970
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6048
2001,48,2002-08-26,298,46,7,5,4,85,149,0.5,148,0,0,0,0,0,0,46,7,5,4,85,208,148,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5448
2001,49,2002-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5507
2001,50,2002-09-09,259,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,206,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5939
2001,51,2002-09-16,245,35,6,4,3,50,98,0.4,146,0,0,0,0,0,0,35,6,4,3,50,192,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5426
2001,52,2002-09-23,238,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4397
2001,53,2002-09-30,229,40,6,4,3,65,118,0.52,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,582
2002,1,2002-10-01,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4616
2002,2,2002-10-08,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4078
2002,3,2002-10-15,206,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4005
2002,4,2002-10-22,202,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3842
2002,5,2002-10-29,200,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,159,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4448
2002,6,2002-11-05,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4953
2002,7,2002-11-12,212,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5406
2002,8,2002-11-19,233,29,4,2,2,30,67,0.29,166,0,0,0,0,0,0,29,4,2,2,30,201,166,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6199
2002,9,2002-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6304
2002,10,2002-12-03,265,31,5,3,2,36,77,0.29,188,0,0,0,0,0,0,31,5,3,2,36,227,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7059
2002,11,2002-12-10,292,31,5,3,2,36,77,0.26,215,0,0,0,0,0,0,31,5,3,2,36,254,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8082
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,190,127,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,42.0,27.2,0.0,0.0,53.7,9022
2002,13,2002-12-24,355,31,5,3,2,36,77,0.22,278,0,0,0,0,0,0,31,5,3,2,36,317,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9994
2002,14,2002-12-31,428,29,5,3,2,33,73,0.17,354,0,0,0,0,0,0,29,5,3,2,33,393,177,177,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.1,12781
2002,15,2003-01-07,491,31,5,4,2,38,80,0.16,411,0,0,0,0,0,0,31,5,4,2,38,451,205,205,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14751
2002,16,2003-01-14,577,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,207,207,169,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,43.2,43.2,34.8,0.0,101.4,17036
2002,17,2003-01-21,644,41,6,4,3,66,120,0.19,524,0,0,0,0,0,0,41,6,4,3,66,575,174,174,174,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,35.5,35.5,35.5,0.0,106.6,17907
2002,18,2003-01-28,718,41,6,4,3,71,127,0.18,591,0,0,0,0,0,0,41,6,4,3,71,643,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.2,20185
2002,19,2003-02-04,799,43,7,5,4,78,137,0.17,662,0,0,0,0,0,0,43,7,5,4,78,717,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.3,22224
2002,20,2003-02-11,887,43,7,5,4,78,137,0.15,750,0,0,0,0,0,0,43,7,5,4,78,805,204,204,204,191,990.0,967.5,0.39,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,37.1,146.0,24535
2002,21,2003-02-18,987,43,7,5,4,78,137,0.14,850,0,0,0,0,0,0,43,7,5,4,78,905,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.4,27277
2002,22,2003-02-25,1092,45,7,6,6,90,156,0.14,935,0,0,0,0,0,0,45,7,6,6,90,995,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.8,29202
2002,23,2003-03-04,1202,49,9,9,9,107,183,0.15,987,31,8,1,1,1,18,57,10,10,10,125,1065,246,246,246,246,990.0,968.5,0.65,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.5,29816
2002,24,2003-03-11,1393,49,9,9,9,107,183,0.13,990,220,44,7,10,10,146,93,16,19,19,253,1120,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.6,28828
2002,25,2003-03-18,1709,49,9,9,9,107,183,0.11,990,536,51,9,15,26,433,100,18,25,35,540,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.4,27285
2002,26,2003-03-25,1952,49,9,9,9,107,183,0.09,990,779,51,9,16,38,665,100,18,25,47,772,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26059
2002,27,2003-04-01,2092,45,11,10,10,72,148,0.07,990,954,55,7,15,64,813,100,18,25,74,885,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25451
2002,28,2003-04-08,2330,45,11,10,10,72,148,0.06,990,1192,55,7,15,70,1045,100,18,25,80,1117,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,145.9,24507
2002,29,2003-04-15,3179,48,11,11,12,85,169,0.05,990,2020,51,6,13,67,1880,100,18,25,80,1966,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,31.4,31.4,31.4,31.4,125.5,21083
2002,30,2003-04-22,3828,70,14,18,25,168,295,0.08,990,2543,30,3,7,55,2447,100,18,25,80,2615,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.7,27.7,27.7,27.7,110.7,18604
2002,31,2003-04-29,3788,66,14,17,23,192,313,0.08,990,2484,33,3,7,56,2382,100,18,25,80,2575,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,27.9,27.9,27.9,27.9,111.6,18753
2002,32,2003-05-06,3494,65,14,17,23,202,321,0.09,990,2183,35,4,8,57,2079,100,18,25,80,2281,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.5,29.5,29.5,29.5,118.2,19851
2002,33,2003-05-13,3126,65,14,17,23,202,321,0.1,990,1815,35,4,8,57,1711,100,18,25,80,1913,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.5,21251
2002,34,2003-05-20,2792,65,14,17,23,202,321,0.12,990,1481,35,3,8,57,1377,100,18,25,80,1579,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,33.7,33.7,33.7,33.7,134.7,22628
2002,35,2003-05-27,2447,64,13,16,21,188,302,0.12,990,1154,35,4,8,59,1046,100,18,25,80,1234,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.1,24041
2002,36,2003-06-03,2170,62,12,14,16,153,257,0.12,990,923,37,6,11,57,811,100,18,25,73,964,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25143
2002,37,2003-06-10,1884,62,12,14,16,153,257,0.14,990,637,38,5,11,39,542,100,18,25,55,695,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26409
2002,38,2003-06-17,1539,62,12,14,16,153,257,0.17,990,292,37,6,10,18,219,99,18,24,34,372,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.4,28114
2002,39,2003-06-24,1252,62,12,14,16,153,257,0.21,968,27,6,1,1,1,16,68,13,15,17,169,1065,242,242,242,242,990.0,968.7,0.65,0.32,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.5,29144
2002,40,2003-07-01,1030,58,11,11,11,136,227,0.22,803,0,0,0,0,0,0,58,11,11,11,136,883,217,217,217,209,990.0,968.0,0.46,0.2,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,41.3,41.3,41.3,39.3,151.9,25525
2002,41,2003-07-08,830,58,11,11,11,136,227,0.27,603,0,0,0,0,0,0,58,11,11,11,136,683,201,201,201,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20031
2002,42,2003-07-15,659,58,11,11,11,136,227,0.35,432,0,0,0,0,0,0,58,11,11,11,136,512,204,204,168,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,22.6,0.0,0.94,0.94,0.93,0.0,42.0,42.0,33.7,0.0,88.8,14921
2002,43,2003-07-22,550,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.1,11269
2002,44,2003-07-29,494,55,9,9,8,119,202,0.41,291,0,0,0,0,0,0,55,9,9,8,119,366,145,145,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10244
2002,45,2003-08-05,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,146,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.1,27.6,0.0,0.0,54.7,9184
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,222,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8182
2002,47,2003-08-19,371,49,8,6,5,94,163,0.44,207,0,0,0,0,0,0,49,8,6,5,94,271,207,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7664
2002,48,2003-08-26,338,46,7,5,4,85,149,0.44,188,0,0,0,0,0,0,46,7,5,4,85,248,188,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6952
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6943
2002,50,2003-09-09,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6036
2002,51,2003-09-16,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5211
2002,52,2003-09-23,238,40,6,4,3,65,118,0.49,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4426
2002,53,2003-09-30,228,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,579
2003,1,2003-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4465
2003,2,2003-10-08,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4755
2003,3,2003-10-15,200,36,4,3,2,47,93,0.47,107,0,0,0,0,0,0,36,4,3,2,47,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3922
2003,4,2003-10-22,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4341
2003,5,2003-10-29,201,29,4,2,2,31,69,0.34,132,0,0,0,0,0,0,29,4,2,2,31,168,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4913
2003,6,2003-11-05,217,30,4,2,2,32,70,0.33,146,0,0,0,0,0,0,30,4,2,2,32,182,146,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5432
2003,7,2003-11-12,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4661
2003,8,2003-11-19,230,31,4,2,2,34,74,0.32,155,0,0,0,0,0,0,31,4,2,2,34,193,155,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5805
2003,9,2003-11-26,245,29,4,2,2,31,69,0.28,175,0,0,0,0,0,0,29,4,2,2,31,211,175,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6544
2003,10,2003-12-03,276,31,5,3,2,36,77,0.28,199,0,0,0,0,0,0,31,5,3,2,36,238,199,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7477
2003,11,2003-12-10,313,31,5,3,2,36,77,0.25,236,0,0,0,0,0,0,31,5,3,2,36,275,200,127,0,0,990.0,965.0,0.13,0.02,989.8,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,44.5,27.2,0.0,0.0,52.3,8780
2003,12,2003-12-17,369,31,5,3,2,36,77,0.21,292,0,0,0,0,0,0,31,5,3,2,36,331,146,146,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10537
2003,13,2003-12-24,418,31,5,3,2,36,77,0.18,341,0,0,0,0,0,0,31,5,3,2,36,380,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12260
2003,14,2003-12-31,477,33,5,3,2,43,89,0.19,388,0,0,0,0,0,0,33,5,3,2,43,430,194,194,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13936
2003,15,2004-01-07,532,37,5,4,3,54,103,0.19,428,0,0,0,0,0,0,37,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.7,15239
2003,16,2004-01-14,618,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,199,199,175,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,41.1,41.1,35.6,0.0,102.6,17245
2003,17,2004-01-21,721,41,6,4,3,66,120,0.17,601,0,0,0,0,0,0,41,6,4,3,66,652,200,200,200,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20500
2003,18,2004-01-28,772,41,6,4,3,71,127,0.16,645,0,0,0,0,0,0,41,6,4,3,71,698,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21794
2003,19,2004-02-04,861,43,7,5,4,78,137,0.16,724,0,0,0,0,0,0,43,7,5,4,78,779,214,214,214,188,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,42.0,42.0,42.0,36.4,141.8,23815
2003,20,2004-02-11,965,43,7,5,4,78,137,0.14,828,0,0,0,0,0,0,43,7,5,4,78,883,207,207,207,207,990.0,967.8,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26725
2003,21,2004-02-18,1193,43,7,5,4,78,137,0.12,974,82,23,4,2,2,48,66,11,7,6,126,1060,243,243,243,243,990.0,968.5,0.65,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29488
2003,22,2004-02-25,1568,47,8,7,6,96,166,0.1,990,412,52,9,13,15,321,100,18,20,22,417,1128,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27980
2003,23,2004-03-03,2027,59,11,12,13,144,239,0.12,990,798,41,7,13,43,694,100,18,25,56,838,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.4,25777
2003,24,2004-03-10,2615,59,11,12,13,144,239,0.09,990,1386,41,7,13,64,1260,100,18,25,77,1404,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,139.0,23351
2003,25,2004-03-17,3624,59,11,12,13,144,239,0.07,990,2395,41,7,12,67,2267,100,18,25,80,2411,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.3,19369
2003,26,2004-03-24,4314,59,11,12,13,144,239,0.06,990,3085,41,7,13,67,2957,100,18,25,80,3101,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.2,25.2,25.2,25.2,100.8,16937
2003,27,2004-03-31,4264,68,13,17,23,164,287,0.07,990,2987,31,4,7,56,2886,100,18,25,80,3051,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.4,25.4,25.4,25.4,101.8,17100
2003,28,2004-04-07,4075,70,14,18,25,168,295,0.07,990,2790,30,4,7,55,2694,100,18,25,80,2862,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,26.4,26.4,26.4,26.4,105.4,17713
2003,29,2004-04-14,3994,70,14,18,25,168,295,0.07,990,2709,30,4,7,55,2613,100,18,25,80,2781,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.8,26.8,26.8,26.8,107.0,17983
2003,30,2004-04-21,3999,70,14,18,25,168,295,0.07,990,2714,30,4,7,55,2618,100,18,25,80,2786,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.7,26.7,26.7,26.7,106.9,17966
2003,31,2004-04-28,3864,67,14,17,23,187,309,0.08,990,2564,32,4,7,56,2463,100,18,25,80,2651,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.5,27.5,27.5,27.5,109.9,18468
2003,32,2004-05-05,3569,65,14,17,23,202,321,0.09,990,2258,34,4,7,57,2154,100,18,25,80,2356,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.1,29.1,29.1,29.1,116.5,19572
2003,33,2004-05-12,3286,65,14,17,23,202,321,0.1,990,1975,35,4,8,57,1871,100,18,25,80,2073,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,122.8,20638
2003,34,2004-05-19,2848,65,14,17,23,202,321,0.11,990,1537,35,4,8,57,1433,100,18,25,80,1635,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.3,22397
2003,35,2004-05-26,2500,64,13,16,22,195,311,0.12,990,1198,35,4,8,58,1092,100,18,25,80,1287,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.8,23824
2003,36,2004-06-02,2217,62,12,14,16,153,257,0.12,990,970,38,6,10,59,855,100,18,25,75,1008,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.6,24961
2003,37,2004-06-09,1970,62,12,14,16,153,257,0.13,990,723,38,6,11,45,623,100,18,25,61,776,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25988
2003,38,2004-06-16,1609,62,12,14,16,153,257,0.16,990,362,38,6,10,22,285,100,18,25,38,438,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.3,27774
2003,39,2004-06-23,1288,62,12,14,16,153,257,0.2,970,60,13,2,3,3,36,75,14,17,19,189,1078,242,242,242,242,990.0,968.8,0.67,0.33,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28991
2003,40,2004-06-30,1044,58,11,11,11,138,231,0.22,812,0,0,0,0,0,0,58,11,11,11,138,894,211,211,211,207,990.0,968.0,0.47,0.21,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,40.0,40.0,40.0,39.0,153.4,25777
2003,41,2004-07-07,829,58,11,11,11,136,227,0.28,602,0,0,0,0,0,0,58,11,11,11,136,682,200,200,200,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.0,19984
2003,42,2004-07-14,669,58,11,11,11,136,227,0.34,442,0,0,0,0,0,0,58,11,11,11,136,522,208,208,169,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,43.0,43.0,34.0,0.0,90.9,15264
2003,43,2004-07-21,567,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.7,11869
2003,44,2004-07-28,502,56,10,9,8,123,208,0.41,294,0,0,0,0,0,0,56,10,9,8,123,370,147,147,0,0,990.0,965.9,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.3,10292
2003,45,2004-08-04,453,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9495
2003,46,2004-08-11,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8323
2003,47,2004-08-18,370,50,8,6,5,96,167,0.45,203,0,0,0,0,0,0,50,8,6,5,96,268,203,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7483
2003,48,2004-08-25,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7433
2003,49,2004-09-01,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6470
2003,50,2004-09-08,288,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,215,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5984
2003,51,2004-09-15,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5424
2003,52,2004-09-22,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4950
2003,53,2004-09-29,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,1286
2004,1,2004-10-01,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5126
2004,2,2004-10-08,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4741
2004,3,2004-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4126
2004,4,2004-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4079
2004,5,2004-10-29,210,36,5,3,2,48,94,0.45,115,0,0,0,0,0,0,36,5,3,2,48,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4267
2004,6,2004-11-05,210,35,4,2,2,44,89,0.42,121,0,0,0,0,0,0,35,4,2,2,44,163,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4473
2004,7,2004-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5680
2004,8,2004-11-19,237,29,4,2,2,30,67,0.28,170,0,0,0,0,0,0,29,4,2,2,30,205,170,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6393
2004,9,2004-11-26,324,32,4,2,2,38,81,0.26,242,0,0,0,0,0,0,32,4,2,2,38,282,179,147,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.5,0.0,0.0,0.93,0.92,0.0,0.0,39.5,31.6,0.0,0.0,53.1,8912
2004,10,2004-12-03,303,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6883
2004,11,2004-12-10,335,32,5,3,2,39,82,0.25,252,0,0,0,0,0,0,32,5,3,2,39,293,140,131,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.3,28.2,0.0,0.0,54.5,9149
2004,12,2004-12-17,351,31,5,3,2,36,77,0.22,274,0,0,0,0,0,0,31,5,3,2,36,313,137,137,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9920
2004,13,2004-12-24,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10848
2004,14,2004-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11462
2004,15,2005-01-07,484,34,5,4,3,45,91,0.19,393,0,0,0,0,0,0,34,5,4,3,45,436,196,196,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14083
2004,16,2005-01-14,572,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,216,216,168,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,45.5,45.5,34.6,0.0,100.9,16957
2004,17,2005-01-21,596,34,5,4,3,45,91,0.15,505,0,0,0,0,0,0,34,5,4,3,45,548,192,192,170,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,39.8,39.8,35.0,0.0,104.5,17555
2004,18,2005-01-28,664,34,5,4,3,48,97,0.15,567,0,0,0,0,0,0,34,5,4,3,48,612,189,189,189,0,990.0,966.6,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,115.3,19369
2004,19,2005-02-04,744,36,6,5,4,54,105,0.14,639,0,0,0,0,0,0,36,6,5,4,54,686,213,213,213,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.1,21694
2004,20,2005-02-11,814,36,6,5,4,54,105,0.13,709,0,0,0,0,0,0,36,6,5,4,54,756,236,236,236,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23642
2004,21,2005-02-18,894,36,6,5,4,54,105,0.12,789,0,0,0,0,0,0,36,6,5,4,54,836,197,197,197,197,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.7,25821
2004,22,2005-02-25,982,38,6,5,4,59,115,0.12,867,0,0,0,0,0,0,38,6,5,4,59,918,216,216,216,216,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.4,27788
2004,23,2005-03-04,1103,41,8,7,6,67,129,0.12,969,5,1,0,0,0,2,42,8,7,6,69,1027,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.4,29969
2004,24,2005-03-11,1185,41,8,7,6,67,129,0.11,990,66,21,4,3,3,34,62,12,10,9,101,1074,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29853
2004,25,2005-03-18,1253,41,8,7,6,67,129,0.1,990,134,42,8,7,6,70,83,16,14,12,137,1104,247,247,247,247,990.0,968.7,0.7,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.6,29497
2004,26,2005-03-25,1291,41,8,7,6,67,129,0.1,990,172,54,10,9,8,90,95,18,16,14,157,1120,247,247,247,247,990.0,968.8,0.73,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29298
2004,27,2005-04-01,1275,45,11,10,10,72,148,0.12,990,137,41,7,9,9,70,86,18,19,19,142,1114,247,247,247,247,990.0,968.8,0.72,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.9,29379
2004,28,2005-04-08,1260,45,11,10,10,72,148,0.12,990,122,37,7,8,8,61,82,18,18,18,133,1108,247,247,247,247,990.0,968.7,0.71,0.34,988.9,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.4,29459
2004,29,2005-04-15,1232,44,10,9,9,70,144,0.12,990,98,30,7,6,6,48,74,17,16,15,118,1098,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.2,29599
2004,30,2005-04-22,1237,40,10,8,5,62,125,0.1,990,122,39,7,7,4,62,79,18,15,9,124,1103,247,247,247,247,990.0,968.6,0.7,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29568
2004,31,2005-04-29,1264,45,10,9,8,99,172,0.14,990,101,27,5,5,4,57,72,15,15,13,157,1093,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.4,29473
2004,32,2005-05-06,1307,47,10,10,10,115,192,0.15,990,125,30,6,6,6,74,77,16,16,16,189,1100,247,247,247,247,990.0,968.9,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.2,29269
2004,33,2005-05-13,1303,47,10,10,10,115,192,0.15,990,121,29,6,6,6,72,76,16,16,16,187,1099,247,247,247,247,990.0,968.9,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.3,29289
2004,34,2005-05-20,1252,47,10,10,10,115,192,0.15,990,70,17,3,3,3,42,64,13,13,13,157,1081,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29549
2004,35,2005-05-27,1182,46,10,9,9,107,183,0.15,986,12,3,0,0,0,7,49,10,10,10,114,1056,246,246,246,246,990.0,968.5,0.63,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29895
2004,36,2005-06-03,1046,45,10,9,9,88,161,0.15,885,0,0,0,0,0,0,45,10,9,9,88,949,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.5,27972
2004,37,2005-06-10,903,45,10,9,9,88,161,0.18,742,0,0,0,0,0,0,45,10,9,9,88,806,220,220,220,191,990.0,967.5,0.39,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.93,42.7,42.7,42.7,36.8,144.0,24190
2004,38,2005-06-17,697,45,10,9,9,88,161,0.23,536,0,0,0,0,0,0,45,10,9,9,88,600,201,201,185,0,990.0,966.7,0.26,0.09,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,41.1,41.1,37.4,0.0,108.9,18297
2004,39,2005-06-24,566,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.7,42.7,0.0,0.0,85.3,14333
2004,40,2005-07-01,493,42,9,8,6,70,135,0.27,358,0,0,0,0,0,0,42,9,8,6,70,417,179,179,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12740
2004,41,2005-07-08,445,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.7,11035
2004,42,2005-07-15,414,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9922
2004,43,2005-07-22,381,42,9,8,6,70,135,0.35,246,0,0,0,0,0,0,42,9,8,6,70,305,193,125,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.0,26.6,0.0,0.0,53.4,8975
2004,44,2005-07-29,361,40,7,6,4,64,123,0.34,237,0,0,0,0,0,0,40,7,6,4,64,292,219,126,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,48.5,26.9,0.0,0.0,52.4,8795
2004,45,2005-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7995
2004,46,2005-08-12,302,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6975
2004,47,2005-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6198
2004,48,2005-08-26,275,38,6,4,3,57,111,0.41,163,0,0,0,0,0,0,38,6,4,3,57,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6063
2004,49,2005-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6487
2004,50,2005-09-09,249,34,6,4,3,44,91,0.37,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5862
2004,51,2005-09-16,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4471
2004,52,2005-09-23,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4001
2004,53,2005-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,536
2005,1,2005-10-01,180,24,4,2,2,20,52,0.29,128,0,0,0,0,0,0,24,4,2,2,20,158,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4767
2005,2,2005-10-08,173,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4493
2005,3,2005-10-15,165,25,4,2,2,21,55,0.33,110,0,0,0,0,0,0,25,4,2,2,21,141,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4064
2005,4,2005-10-22,158,31,4,3,2,33,73,0.46,85,0,0,0,0,0,0,31,4,3,2,33,123,85,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3034
2005,5,2005-10-29,166,26,4,2,2,25,59,0.36,106,0,0,0,0,0,0,26,4,2,2,25,139,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3884
2005,6,2005-11-05,170,23,4,2,2,19,50,0.29,120,0,0,0,0,0,0,23,4,2,2,19,149,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4435
2005,7,2005-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5278
2005,8,2005-11-19,245,27,4,2,2,26,62,0.25,183,0,0,0,0,0,0,27,4,2,2,26,216,183,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6859
2005,9,2005-11-26,276,31,4,2,2,36,77,0.28,199,0,0,0,0,0,0,31,4,2,2,36,237,199,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7459
2005,10,2005-12-03,266,38,5,4,3,54,104,0.39,162,0,0,0,0,0,0,38,5,4,3,54,209,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6036
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,191,126,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,42.4,27.0,0.0,0.0,50.1,8415
2005,12,2005-12-17,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10013
2005,13,2005-12-24,398,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11576
2005,14,2005-12-31,537,33,5,3,2,43,89,0.17,448,0,0,0,0,0,0,33,5,3,2,43,490,198,198,181,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.0,0.0,0.94,0.94,0.93,0.0,41.6,41.6,37.0,0.0,93.8,15753
2005,15,2006-01-07,584,39,5,4,3,58,111,0.19,472,0,0,0,0,0,0,39,5,4,3,58,522,223,223,180,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,46.8,46.8,36.7,0.0,98.9,16613
2005,16,2006-01-14,567,46,7,6,4,76,139,0.25,428,0,0,0,0,0,0,46,7,6,4,76,487,214,214,0,0,990.0,966.2,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15124
2005,17,2006-01-21,672,34,5,4,3,45,91,0.14,581,0,0,0,0,0,0,34,5,4,3,45,624,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.0,19986
2005,18,2006-01-28,804,37,5,4,3,59,110,0.14,693,0,0,0,0,0,0,37,5,4,3,59,741,231,231,231,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23176
2005,19,2006-02-04,917,43,7,5,4,78,137,0.15,780,0,0,0,0,0,0,43,7,5,4,78,835,195,195,195,195,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.1,25387
2005,20,2006-02-11,998,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.9,27539
2005,21,2006-02-18,1026,43,7,5,4,78,137,0.13,889,0,0,0,0,0,0,43,7,5,4,78,944,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28212
2005,22,2006-02-25,1069,45,7,6,6,90,156,0.15,912,0,0,0,0,0,0,45,7,6,6,90,972,228,228,228,228,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.6,28657
2005,23,2006-03-04,1217,49,9,9,9,107,183,0.15,985,49,13,2,2,2,29,62,11,11,11,136,1070,246,246,246,246,990.0,968.6,0.65,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29682
2005,24,2006-03-11,1464,49,9,9,9,107,183,0.13,990,291,50,8,13,14,204,99,17,22,23,311,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28479
2005,25,2006-03-18,1776,49,9,9,9,107,183,0.1,990,603,51,9,16,29,497,100,18,25,38,604,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26946
2005,26,2006-03-25,2186,49,9,9,9,107,183,0.08,990,1013,51,9,16,49,887,100,18,25,58,994,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.3,25081
2005,27,2006-04-01,2469,54,13,14,19,117,217,0.09,990,1262,46,5,11,61,1139,100,18,25,80,1256,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.6,23951
2005,28,2006-04-08,2640,54,13,14,19,117,217,0.08,990,1433,46,5,11,61,1310,100,18,25,80,1427,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.4,23257
2005,29,2006-04-15,2668,54,13,14,19,117,217,0.08,990,1461,46,5,11,61,1338,100,18,25,80,1455,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.8,23142
2005,30,2006-04-22,2601,54,13,14,19,117,217,0.08,990,1394,46,5,11,61,1271,100,18,25,80,1388,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.4,23417
2005,31,2006-04-29,2564,54,13,13,17,160,259,0.1,990,1314,45,4,11,62,1190,100,18,25,80,1351,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.3,23568
