WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,32,2006-05-06,2503,55,13,13,17,178,276,0.11,990,1237,45,4,11,63,1112,100,18,25,80,1290,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.7,23813
2005,33,2006-05-13,2401,55,13,13,17,178,276,0.11,990,1135,45,4,11,63,1010,100,18,25,80,1188,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.1,36.1,36.1,36.1,144.2,24227
2005,34,2006-05-20,2267,63,13,16,22,198,314,0.14,990,962,36,4,8,57,855,100,18,25,80,1054,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24763
2005,35,2006-05-27,2091,64,13,16,21,188,302,0.14,990,798,35,4,8,54,695,100,18,25,75,883,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25456
2005,36,2006-06-03,1887,62,12,14,16,153,257,0.14,990,640,38,6,11,39,545,100,18,25,55,698,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26390
2005,37,2006-06-10,1571,62,12,14,16,153,257,0.16,990,324,38,5,10,20,248,100,18,25,36,401,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27963
2005,38,2006-06-17,1312,62,12,14,16,153,257,0.2,981,73,17,3,3,4,44,79,15,17,20,197,1093,245,245,245,245,990.0,968.9,0.69,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29067
2005,39,2006-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,214,214,214,207,990.0,968.0,0.46,0.2,989.3,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,40.6,40.6,40.6,38.8,149.5,25121
2005,40,2006-07-01,825,58,11,11,11,136,227,0.28,598,0,0,0,0,0,0,58,11,11,11,136,678,199,199,199,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.4,19884
2005,41,2006-07-08,641,58,11,11,11,136,227,0.36,414,0,0,0,0,0,0,58,11,11,11,136,494,195,195,168,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,22.6,0.0,0.94,0.94,0.93,0.0,40.3,40.3,33.7,0.0,85.4,14342
2005,42,2006-07-15,542,56,10,10,10,132,221,0.41,321,0,0,0,0,0,0,56,10,10,10,132,399,160,160,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11225
2005,43,2006-07-22,475,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10211
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,258,0,0,0,0,0,0,48,8,7,6,97,322,146,130,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,31.2,27.4,0.0,0.0,54.6,9179
2005,45,2006-08-05,385,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8517
2005,46,2006-08-12,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7322
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6108
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,202,143,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5250
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5909
2005,50,2006-09-09,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4887
2005,51,2006-09-16,239,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,177,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4732
2005,52,2006-09-23,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4929
2005,53,2006-09-30,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,636
2006,1,2006-10-01,213,31,4,3,2,33,73,0.34,140,0,0,0,0,0,0,31,4,3,2,33,178,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5235
2006,2,2006-10-08,222,34,4,3,2,42,86,0.39,135,0,0,0,0,0,0,34,4,3,2,42,177,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5011
2006,3,2006-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
2006,4,2006-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4549
2006,5,2006-10-29,229,36,5,3,2,48,94,0.41,134,0,0,0,0,0,0,36,5,3,2,48,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4956
2006,6,2006-11-05,241,36,5,3,2,47,93,0.39,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5488
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6075
2006,8,2006-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7119
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,269,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8432
2006,10,2006-12-03,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,178,133,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,39.1,28.5,0.0,0.0,55.4,9300
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10840
2006,12,2006-12-17,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13181
2006,13,2006-12-24,546,38,5,4,3,54,104,0.19,442,0,0,0,0,0,0,38,5,4,3,54,489,221,221,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.2,15664
2006,14,2006-12-31,586,44,6,5,3,72,134,0.23,452,0,0,0,0,0,0,44,6,5,3,72,509,226,226,0,0,990.0,966.2,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.7,15910
2006,15,2007-01-07,675,46,7,6,4,76,139,0.21,536,0,0,0,0,0,0,46,7,6,4,76,595,190,190,181,0,990.0,966.6,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,38.8,38.8,36.7,0.0,109.1,18331
2006,16,2007-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,216,216,216,0,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21805
2006,17,2007-01-21,968,46,7,6,4,76,139,0.14,829,0,0,0,0,0,0,46,7,6,4,76,888,207,207,207,207,990.0,967.8,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.3,26596
2006,18,2007-01-28,1446,47,7,6,4,83,148,0.1,990,307,41,7,10,9,237,89,15,17,13,321,1111,247,247,247,247,990.0,969.3,0.71,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28569
2006,19,2007-02-04,2209,49,8,7,5,93,162,0.07,990,1057,51,10,18,32,945,100,18,25,37,1038,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,24994
2006,20,2007-02-11,3277,55,10,10,8,114,197,0.06,990,2090,45,8,15,69,1952,100,18,25,77,2066,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.3,20716
2006,21,2007-02-18,4531,55,10,10,8,114,197,0.04,990,3344,45,8,15,72,3204,100,18,25,80,3318,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.2,24.2,24.2,24.2,96.6,16235
2006,22,2007-02-25,4632,60,11,13,13,148,247,0.05,990,3394,39,6,12,66,3270,100,18,25,80,3419,1133,247,247,247,247,990.0,976.8,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.7,23.7,23.7,23.7,94.7,15908
2006,23,2007-03-04,4520,68,14,17,21,195,315,0.07,990,3215,32,4,8,59,3112,100,18,25,80,3307,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.2,24.2,24.2,24.2,96.8,16270
2006,24,2007-03-11,4113,68,14,17,21,195,315,0.08,990,2808,32,4,8,59,2705,100,18,25,80,2900,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,26.2,26.2,26.2,26.2,104.8,17598
2006,25,2007-03-18,3729,62,12,14,16,165,271,0.07,990,2467,37,5,10,63,2350,100,18,25,80,2516,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.2,28.2,28.2,28.2,113.0,18975
2006,26,2007-03-25,3527,59,11,12,13,144,239,0.07,990,2298,41,7,13,67,2170,100,18,25,80,2314,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.4,19729
2006,27,2007-04-01,3484,70,14,18,25,168,295,0.08,990,2199,30,4,7,55,2103,100,18,25,80,2271,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.4,19892
2006,28,2007-04-08,3435,70,14,18,25,168,295,0.09,990,2150,30,4,7,55,2054,100,18,25,80,2222,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.5,20071
2006,29,2007-04-15,3272,70,14,18,25,168,295,0.09,990,1987,30,4,7,55,1891,100,18,25,80,2059,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.1,20679
2006,30,2007-04-22,3074,70,14,18,25,168,295,0.1,990,1789,30,4,6,55,1693,100,18,25,80,1861,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.7,21456
2006,31,2007-04-29,2930,59,13,14,19,175,281,0.1,990,1658,40,4,10,60,1542,100,18,25,80,1717,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.8,32.8,32.8,32.8,131.3,22059
2006,32,2007-05-06,2756,57,13,14,18,184,288,0.1,990,1478,42,4,10,61,1359,100,18,25,80,1543,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.6,22776
2006,33,2007-05-13,2509,65,14,17,23,202,321,0.13,990,1198,34,4,8,57,1094,100,18,25,80,1296,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.6,23790
2006,34,2007-05-20,2263,65,14,17,23,202,321,0.14,990,952,35,4,8,57,848,100,18,25,80,1050,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24778
2006,35,2007-05-27,2047,64,13,16,21,188,302,0.15,990,754,35,4,8,51,654,100,18,25,72,842,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25647
2006,36,2007-06-03,1752,62,12,14,16,153,257,0.15,990,505,38,6,10,31,418,100,18,25,47,571,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.1,27071
2006,37,2007-06-10,1453,62,12,14,16,153,257,0.18,990,206,36,6,9,12,141,98,18,23,28,294,1130,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.8,28530
2006,38,2007-06-17,1230,62,12,14,16,153,257,0.21,955,17,4,0,0,1,10,66,12,14,17,163,1049,238,238,238,238,990.0,968.6,0.63,0.31,989.1,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.4,28963
2006,39,2007-06-24,1024,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,217,217,217,203,990.0,968.0,0.44,0.18,989.4,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,41.3,41.3,41.3,38.2,145.7,24479
2006,40,2007-07-01,886,58,11,11,11,136,227,0.26,659,0,0,0,0,0,0,58,11,11,11,136,739,219,219,219,0,990.0,967.4,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.4,21738
2006,41,2007-07-08,748,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,196,196,179,0,990.0,966.9,0.27,0.08,989.7,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,39.7,39.7,35.8,0.0,104.9,17624
2006,42,2007-07-15,641,58,11,11,11,136,227,0.35,414,0,0,0,0,0,0,58,11,11,11,136,494,207,207,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14418
2006,43,2007-07-22,572,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.7,12040
2006,44,2007-07-29,516,55,9,9,8,119,202,0.39,313,0,0,0,0,0,0,55,9,9,8,119,388,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11028
2006,45,2007-08-05,471,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,143,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.3,10135
2006,46,2007-08-12,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,157,124,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,33.5,26.1,0.0,0.0,52.1,8759
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8261
2006,48,2007-08-26,378,52,8,7,5,102,177,0.47,200,0,0,0,0,0,0,52,8,7,5,102,269,200,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7397
2006,49,2007-09-02,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7860
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6793
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5982
2006,52,2007-09-23,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5512
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,727
2007,1,2007-10-01,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5937
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5556
2007,3,2007-10-15,255,41,6,4,3,56,110,0.43,145,0,0,0,0,0,0,41,6,4,3,56,196,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5340
2007,4,2007-10-22,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5317
2007,5,2007-10-29,248,40,6,4,3,54,107,0.43,141,0,0,0,0,0,0,40,6,4,3,54,191,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5198
2007,6,2007-11-05,254,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,199,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5542
2007,7,2007-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6665
2007,8,2007-11-19,294,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7521
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,233,0,0,0,0,0,0,37,5,3,2,51,280,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8734
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9575
2007,11,2007-12-10,432,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11177
2007,12,2007-12-17,504,42,7,5,3,61,118,0.24,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13744
2007,13,2007-12-24,709,42,7,5,3,61,118,0.17,591,0,0,0,0,0,0,42,7,5,3,61,645,207,207,205,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.4,0.0,0.94,0.94,0.94,0.0,42.1,42.1,41.3,0.0,119.5,20080
2007,14,2007-12-31,834,48,7,6,4,78,145,0.17,689,0,0,0,0,0,0,48,7,6,4,78,751,229,229,229,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22909
2007,15,2008-01-07,928,49,8,7,5,81,150,0.16,778,0,0,0,0,0,0,49,8,7,5,81,842,194,194,194,194,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.5,25282
2007,16,2008-01-14,1166,49,8,7,5,81,150,0.13,933,82,14,2,3,2,58,63,10,10,7,139,1019,233,233,233,233,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.1,28581
2007,17,2008-01-21,1531,49,8,7,5,81,150,0.1,990,391,51,10,17,13,299,100,18,24,18,380,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28156
2007,18,2008-01-28,1786,51,8,8,6,95,170,0.09,990,626,48,9,16,22,529,100,18,25,29,624,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26902
2007,19,2008-02-04,1964,55,10,10,8,114,197,0.1,990,777,45,8,15,31,677,100,18,25,39,791,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26005
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,990,1152,51,10,18,35,1037,100,18,25,40,1130,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.5,24610
2007,21,2008-02-18,3044,49,8,7,5,93,162,0.05,990,1892,51,10,18,58,1754,100,18,25,63,1847,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.5,21591
2007,22,2008-02-25,3268,51,8,8,7,107,184,0.06,990,2094,48,9,16,66,1953,100,18,25,73,2061,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.2,20695
2007,23,2008-03-03,3108,59,11,12,13,144,239,0.08,990,1879,41,7,13,67,1751,100,18,25,80,1895,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.9,21313
2007,24,2008-03-10,2957,59,11,12,13,144,239,0.08,990,1728,41,7,13,67,1600,100,18,25,80,1744,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.7,32.7,32.7,32.7,130.6,21943
2007,25,2008-03-17,2845,59,11,12,13,144,239,0.08,990,1616,41,7,13,67,1488,100,18,25,80,1632,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.4,22411
2007,26,2008-03-24,2828,59,11,12,13,144,239,0.08,990,1599,41,7,13,67,1471,100,18,25,80,1615,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,133.8,22479
2007,27,2008-03-31,2946,54,12,13,18,120,220,0.07,990,1736,45,5,11,61,1613,100,18,25,80,1733,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.7,32.7,32.7,32.7,130.9,21989
2007,28,2008-04-07,3112,54,13,14,19,117,217,0.07,990,1905,46,5,11,61,1782,100,18,25,80,1899,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.8,21295
2007,29,2008-04-14,3150,54,13,14,19,117,217,0.07,990,1943,46,5,10,61,1820,100,18,25,80,1937,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,125.8,21139
2007,30,2008-04-21,2995,54,13,14,19,117,217,0.07,990,1788,46,5,10,61,1665,100,18,25,80,1782,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.7,21787
2007,31,2008-04-28,2847,54,13,13,17,151,250,0.09,990,1606,45,5,11,62,1482,100,18,25,80,1634,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.4,22404
2007,32,2008-05-05,2627,55,13,13,17,178,276,0.11,990,1361,45,5,12,63,1236,100,18,25,80,1414,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,138.7,23309
2007,33,2008-05-12,2383,55,13,13,17,178,276,0.12,990,1117,45,5,12,63,992,100,18,25,80,1170,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.6,24296
2007,34,2008-05-19,2189,55,13,13,17,178,276,0.13,990,923,45,5,12,56,804,100,18,25,73,982,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.2,25073
2007,35,2008-05-26,1984,54,12,12,16,169,266,0.13,990,728,45,5,12,44,620,100,18,25,61,790,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25916
2007,36,2008-06-02,1697,53,12,12,13,120,210,0.12,990,497,47,6,13,30,400,100,18,25,43,520,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27345
2007,37,2008-06-09,1436,59,12,13,15,143,243,0.17,990,202,36,5,9,12,138,95,17,23,27,282,1126,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28619
2007,38,2008-06-16,1200,62,12,14,16,153,257,0.21,940,3,0,0,0,0,1,62,12,14,16,154,1029,235,235,235,235,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.1,28745
2007,39,2008-06-23,1002,62,12,14,16,153,257,0.26,745,0,0,0,0,0,0,62,12,14,16,153,833,211,211,211,195,990.0,967.9,0.42,0.17,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,40.3,40.3,40.3,36.8,141.9,23846
2007,40,2008-06-30,793,58,11,11,11,138,231,0.29,562,0,0,0,0,0,0,58,11,11,11,138,643,198,198,192,0,990.0,967.1,0.29,0.1,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.94,0.0,39.7,39.7,38.2,0.0,112.2,18842
2007,41,2008-07-07,638,54,10,10,10,124,209,0.33,429,0,0,0,0,0,0,54,10,10,10,124,504,214,214,0,0,990.0,966.5,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14978
2007,42,2008-07-14,548,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12762
2007,43,2008-07-21,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10393
2007,44,2008-07-28,436,48,9,7,7,99,172,0.4,263,0,0,0,0,0,0,48,9,7,7,99,328,149,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.7,28.0,0.0,0.0,55.7,9360
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,177,127,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.3,26.8,0.0,0.0,53.6,9012
2007,46,2008-08-11,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8358
2007,47,2008-08-18,357,47,8,6,5,89,155,0.43,202,0,0,0,0,0,0,47,8,6,5,89,263,202,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7491
2007,48,2008-08-25,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6485
2007,49,2008-09-01,304,40,6,4,3,65,118,0.39,186,0,0,0,0,0,0,40,6,4,3,65,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6948
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
2007,51,2008-09-15,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5461
2007,52,2008-09-22,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4826
2007,53,2008-09-29,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,1300
2008,1,2008-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4404
2008,2,2008-10-08,203,33,4,3,2,40,83,0.41,120,0,0,0,0,0,0,33,4,3,2,40,161,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4429
2008,3,2008-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4379
2008,4,2008-10-22,180,31,4,3,2,33,73,0.4,107,0,0,0,0,0,0,31,4,3,2,33,145,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3936
2008,5,2008-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4828
2008,6,2008-11-05,240,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,206,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6345
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6429
2008,8,2008-11-19,286,36,5,3,2,47,93,0.33,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,275,212,126,0,0,990.0,965.0,0.13,0.02,989.9,24.5,24.5,0.0,0.0,0.94,0.91,0.0,0.0,47.1,26.9,0.0,0.0,50.9,8551
2008,10,2008-12-03,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12295
2008,11,2008-12-10,505,41,6,4,3,60,116,0.23,389,0,0,0,0,0,0,41,6,4,3,60,442,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13905
2008,12,2008-12-17,579,42,7,5,3,61,118,0.2,461,0,0,0,0,0,0,42,7,5,3,61,515,230,230,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.8,16255
2008,13,2008-12-24,621,42,7,5,3,61,118,0.19,503,0,0,0,0,0,0,42,7,5,3,61,557,202,202,173,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,41.8,41.8,35.4,0.0,103.9,17449
2008,14,2008-12-31,704,45,7,5,3,73,136,0.19,568,0,0,0,0,0,0,45,7,5,3,73,626,189,189,189,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,114.8,19291
2008,15,2009-01-07,791,46,7,6,4,76,139,0.18,652,0,0,0,0,0,0,46,7,6,4,76,711,217,217,217,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.5,21923
2008,16,2009-01-14,920,46,7,6,4,76,139,0.15,781,0,0,0,0,0,0,46,7,6,4,76,840,204,204,204,198,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.6,39.6,39.6,38.3,151.5,25456
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28821
2008,18,2009-01-28,1164,47,7,6,4,83,148,0.13,990,25,7,1,1,0,14,55,8,7,5,97,1061,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.4,29969
2008,19,2009-02-04,1269,49,8,7,5,93,162,0.13,990,117,34,5,5,3,68,83,13,12,8,161,1099,247,247,247,247,990.0,968.7,0.7,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.2,29437
2008,20,2009-02-11,1475,49,8,7,5,93,162,0.11,990,323,51,10,13,9,238,100,18,20,14,331,1128,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28429
2008,21,2009-02-18,1851,49,8,7,5,93,162,0.09,990,699,51,10,18,21,598,100,18,25,26,691,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.2,26585
2008,22,2009-02-25,2452,53,9,9,8,114,195,0.08,990,1267,46,8,15,49,1147,100,18,25,57,1262,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.9,24014
2008,23,2009-03-04,3305,59,11,12,13,144,239,0.07,990,2076,40,7,13,67,1948,100,18,25,80,2092,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,122.6,20600
2008,24,2009-03-11,5175,59,11,12,13,144,239,0.05,990,3946,41,7,13,67,3818,100,18,25,80,3962,1133,247,247,247,247,990.0,977.8,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,21.3,21.3,21.3,21.3,85.4,14341
2008,25,2009-03-18,5750,64,12,14,17,173,282,0.05,0,5468,1025,5,10,62,4364,1090,18,25,80,4537,1133,247,247,247,247,990.1,978.7,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,26,2009-03-25,5643,68,14,17,21,195,315,0.06,565,4763,456,4,8,59,4235,524,18,25,80,4430,1133,247,247,247,247,990.1,978.5,0.74,0.34,989.0,10.0,10.0,10.0,10.0,0.47,0.47,0.47,0.47,11.2,11.2,11.2,11.2,44.9,7543
2008,27,2009-04-01,5463,84,14,20,27,219,364,0.07,990,4109,16,4,5,53,4031,100,18,25,80,4250,1133,247,247,247,247,990.0,978.2,0.74,0.34,989.0,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,20.2,20.2,20.2,20.2,80.7,13553
2008,28,2009-04-08,5000,84,14,20,27,219,364,0.07,990,3646,16,4,5,53,3568,100,18,25,80,3787,1133,247,247,247,247,990.0,977.5,0.74,0.34,988.9,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,88.0,14781
2008,29,2009-04-15,4325,82,14,19,26,211,354,0.08,990,2980,18,4,5,53,2900,100,18,25,80,3112,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.2,25.2,25.2,25.2,100.6,16903
2008,30,2009-04-22,3821,70,14,18,25,168,295,0.08,990,2536,30,4,7,55,2440,100,18,25,80,2608,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.7,27.7,27.7,27.7,110.9,18628
2008,31,2009-04-29,3259,66,14,17,23,192,313,0.1,990,1955,33,4,7,56,1853,100,18,25,80,2046,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.5,20748
2008,32,2009-05-06,2926,65,14,17,23,202,321,0.11,990,1615,35,4,8,57,1511,100,18,25,80,1713,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.9,32.9,32.9,32.9,131.4,22075
2008,33,2009-05-13,2581,65,14,17,23,202,321,0.12,990,1270,34,4,8,57,1166,100,18,25,80,1368,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,139.9,23497
2008,34,2009-05-20,2289,65,14,17,23,202,321,0.14,990,978,34,4,8,57,874,100,18,25,80,1076,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24675
2008,35,2009-05-27,2071,64,13,16,21,188,302,0.15,990,779,35,4,8,53,676,100,18,25,74,864,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25533
2008,36,2009-06-03,1819,62,12,14,16,153,257,0.14,990,572,38,6,10,35,481,100,18,25,51,634,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26735
2008,37,2009-06-10,1504,62,12,14,16,153,257,0.17,990,257,37,5,10,16,187,99,18,24,32,340,1131,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28286
2008,38,2009-06-17,1254,62,12,14,16,153,257,0.21,970,26,6,1,1,1,15,68,13,15,17,168,1067,242,242,242,242,990.0,968.7,0.65,0.33,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29163
2008,39,2009-06-24,1057,62,12,14,16,153,257,0.24,800,0,0,0,0,0,0,62,12,14,16,153,888,217,217,217,208,990.0,968.1,0.47,0.2,989.3,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.94,40.9,40.9,40.9,39.1,150.7,25325
2008,40,2009-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.7,21277
2008,41,2009-07-08,706,58,11,11,11,136,227,0.32,479,0,0,0,0,0,0,58,11,11,11,136,559,214,214,174,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,43.9,43.9,34.8,0.0,97.8,16425
2008,42,2009-07-15,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12743
2008,43,2009-07-22,529,58,11,11,11,136,227,0.43,302,0,0,0,0,0,0,58,11,11,11,136,382,151,151,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10566
2008,44,2009-07-29,480,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,138,138,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9749
2008,45,2009-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,146,130,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.9,27.4,0.0,0.0,54.5,9147
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8047
2008,47,2009-08-19,369,49,8,6,5,94,163,0.44,205,0,0,0,0,0,0,49,8,6,5,94,269,205,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7598
2008,48,2009-08-26,340,46,7,5,4,85,149,0.44,190,0,0,0,0,0,0,46,7,5,4,85,249,190,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7030
2008,49,2009-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7176
2008,50,2009-09-09,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6142
2008,51,2009-09-16,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5469
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
2008,53,2009-09-30,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,678
2009,1,2009-10-01,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5319
2009,2,2009-10-08,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4559
2009,3,2009-10-15,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4491
2009,4,2009-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
2009,5,2009-10-29,228,36,5,3,2,48,94,0.41,134,0,0,0,0,0,0,36,5,3,2,48,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4957
2009,6,2009-11-05,253,36,5,3,2,47,93,0.37,160,0,0,0,0,0,0,36,5,3,2,47,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5948
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6856
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,186,126,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.93,0.91,0.0,0.0,41.3,27.0,0.0,0.0,49.0,8227
2009,9,2009-11-26,381,37,5,3,2,51,100,0.26,281,0,0,0,0,0,0,37,5,3,2,51,328,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10097
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10566
2009,11,2009-12-10,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11391
2009,12,2009-12-17,479,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12854
2009,13,2009-12-24,558,42,7,5,3,61,118,0.21,440,0,0,0,0,0,0,42,7,5,3,61,494,220,220,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15547
2009,14,2009-12-31,630,45,7,5,3,73,136,0.22,494,0,0,0,0,0,0,45,7,5,3,73,552,210,210,172,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,43.5,43.5,35.0,0.0,102.0,17138
2009,15,2010-01-07,720,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.7,19775
2009,16,2010-01-14,811,46,7,6,4,76,139,0.17,672,0,0,0,0,0,0,46,7,6,4,76,731,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22469
2009,17,2010-01-21,917,46,7,6,4,76,139,0.15,778,0,0,0,0,0,0,46,7,6,4,76,837,194,194,194,194,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.3,25419
2009,18,2010-01-28,1019,47,7,6,4,83,148,0.15,870,0,0,0,0,0,0,47,7,6,4,83,931,217,217,217,217,990.0,968.0,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.8,27683
2009,19,2010-02-04,1190,49,8,7,5,93,162,0.14,982,45,13,2,1,1,26,62,10,8,6,119,1064,245,245,245,245,990.0,968.5,0.65,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.0,29741
2009,20,2010-02-11,1474,49,8,7,5,93,162,0.11,990,322,51,9,13,9,238,100,17,20,14,331,1128,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28432
2009,21,2010-02-18,2041,49,8,7,5,93,162,0.08,990,889,51,10,18,27,783,100,18,25,32,876,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25715
2009,22,2010-02-25,2646,53,9,9,8,114,195,0.07,990,1461,46,8,15,52,1338,100,18,25,60,1452,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.2,23225
2009,23,2010-03-04,3744,59,11,12,13,144,239,0.06,990,2515,41,7,13,67,2387,100,18,25,80,2531,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.2,28.2,28.2,28.2,112.8,18955
2009,24,2010-03-11,4860,59,11,12,13,144,239,0.05,990,3631,41,7,13,67,3503,100,18,25,80,3647,1133,247,247,247,247,990.0,977.2,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,90.4,15188
2009,25,2010-03-18,5041,64,12,14,17,173,282,0.06,990,3769,35,5,10,62,3655,100,18,25,80,3828,1133,247,247,247,247,990.0,977.6,0.74,0.34,988.9,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,87.1,14631
2009,26,2010-03-25,4727,68,14,17,21,195,315,0.07,990,3422,32,4,8,59,3319,100,18,25,80,3514,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,23.2,23.2,23.2,23.2,92.9,15600
2009,27,2010-04-01,4423,70,14,18,25,168,295,0.07,990,3138,30,4,7,55,3042,100,18,25,80,3210,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.7,24.7,24.7,24.7,98.7,16585
2009,28,2010-04-08,4377,70,14,18,25,168,295,0.07,990,3092,30,4,7,54,2996,100,18,25,80,3164,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,24.9,24.9,24.9,24.9,99.6,16733
2009,29,2010-04-15,4852,72,14,18,25,175,304,0.06,990,3557,28,4,6,54,3464,100,18,25,80,3639,1133,247,247,247,247,990.0,977.2,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,90.5,15205
2009,30,2010-04-22,5172,84,14,20,27,219,364,0.07,990,3818,16,4,5,53,3740,100,18,25,80,3959,1133,247,247,247,247,990.0,977.8,0.74,0.34,988.9,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,21.3,21.3,21.3,21.3,85.1,14292
2009,31,2010-04-29,4924,74,14,18,24,214,346,0.07,990,3587,25,4,6,55,3496,100,18,25,80,3711,1133,247,247,247,247,990.0,977.4,0.74,0.34,988.9,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,22.3,22.3,22.3,22.3,89.2,14992
2009,32,2010-05-06,4338,71,14,18,24,213,340,0.08,990,3008,29,3,7,56,2912,100,18,25,80,3125,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.4,16860
2009,33,2010-05-13,3890,71,14,18,24,213,340,0.09,990,2560,29,4,7,56,2464,100,18,25,80,2677,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.4,27.4,27.4,27.4,109.4,18379
2009,34,2010-05-20,3339,71,14,18,24,213,340,0.1,990,2009,29,4,7,56,1913,100,18,25,80,2126,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.4,30.4,30.4,30.4,121.6,20431
2009,35,2010-05-27,2931,69,13,17,22,203,326,0.11,990,1614,30,4,7,58,1514,100,18,25,80,1718,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.8,32.8,32.8,32.8,131.3,22054
2009,36,2010-06-03,2537,67,13,15,17,181,293,0.12,990,1254,33,4,10,63,1143,100,18,25,80,1324,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.9,23675
2009,37,2010-06-10,2219,67,13,15,17,181,293,0.13,990,936,33,5,10,54,833,100,18,25,71,1014,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.5,24953
2009,38,2010-06-17,1946,67,13,15,17,181,293,0.15,990,663,33,5,10,38,577,100,18,25,55,758,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.4,26099
2009,39,2010-06-24,1608,67,13,15,17,181,293,0.18,990,325,33,5,10,18,258,100,18,25,35,439,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.4,27783
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,988,102,23,4,5,5,64,86,16,18,18,219,1108,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,173.0,29061
2009,41,2010-07-08,1124,63,12,13,13,155,256,0.23,868,0,0,0,0,0,0,63,12,13,13,155,956,217,217,217,217,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.1,27059
2009,42,2010-07-15,926,63,12,13,13,155,256,0.28,670,0,0,0,0,0,0,63,12,13,13,155,758,223,223,223,0,990.0,967.6,0.36,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21914
2009,43,2010-07-22,823,63,12,13,13,155,256,0.31,567,0,0,0,0,0,0,63,12,13,13,155,655,189,189,189,0,990.0,967.2,0.3,0.1,989.6,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,112.2,18853
2009,44,2010-07-29,701,60,10,11,9,133,225,0.32,476,0,0,0,0,0,0,60,10,11,9,133,558,226,226,167,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,46.3,46.3,33.5,0.0,97.3,16354
2009,45,2010-08-05,601,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14005
2009,46,2010-08-12,541,58,10,10,7,117,202,0.37,339,0,0,0,0,0,0,58,10,10,7,117,417,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11900
2009,47,2010-08-19,487,58,10,10,7,117,202,0.41,285,0,0,0,0,0,0,58,10,10,7,117,363,142,142,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10025
2009,48,2010-08-26,445,56,9,9,6,111,194,0.44,251,0,0,0,0,0,0,56,9,9,6,111,326,176,130,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,37.8,27.4,0.0,0.0,53.4,8969
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,146,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,31.1,27.5,0.0,0.0,54.7,9188
2009,50,2010-09-09,371,46,7,6,4,76,140,0.38,231,0,0,0,0,0,0,46,7,6,4,76,291,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8566
2009,51,2010-09-16,337,46,7,6,4,75,138,0.41,199,0,0,0,0,0,0,46,7,6,4,75,258,199,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7392
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6236
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,844
2010,1,2010-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6382
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5551
2010,3,2010-10-15,241,41,6,4,3,56,110,0.46,131,0,0,0,0,0,0,41,6,4,3,56,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4813
2010,4,2010-10-22,233,41,6,4,3,56,110,0.47,123,0,0,0,0,0,0,41,6,4,3,56,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4525
2010,5,2010-10-29,236,38,5,3,2,50,100,0.42,136,0,0,0,0,0,0,38,5,3,2,50,183,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5009
2010,6,2010-11-05,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5299
2010,7,2010-11-12,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7310
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8028
2010,10,2010-12-03,365,38,5,4,3,54,104,0.29,261,0,0,0,0,0,0,38,5,4,3,54,308,165,134,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,35.9,28.7,0.0,0.0,56.4,9473
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10642
2010,12,2010-12-17,477,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13374
2010,13,2010-12-24,596,38,5,4,3,54,104,0.18,492,0,0,0,0,0,0,38,5,4,3,54,539,208,208,175,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,43.4,43.4,35.8,0.0,102.1,17150
2010,14,2010-12-31,748,44,6,5,3,72,134,0.18,614,0,0,0,0,0,0,44,6,5,3,72,671,204,204,204,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.5,20749
2010,15,2011-01-07,922,46,7,6,4,76,139,0.15,783,0,0,0,0,0,0,46,7,6,4,76,842,212,212,212,202,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,41.2,41.2,41.2,38.9,151.5,25451
2010,16,2011-01-14,1191,46,7,6,4,76,139,0.12,971,80,21,3,3,2,49,67,10,9,6,125,1059,242,242,242,242,990.0,968.5,0.65,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29422
2010,17,2011-01-21,1763,49,8,7,5,81,150,0.09,990,623,51,10,17,20,523,100,18,24,25,604,1132,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.8,27010
