WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010,18,2011-01-28,2004,51,8,8,6,95,170,0.08,990,844,48,9,16,30,739,100,18,25,37,834,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.7,25817
2010,19,2011-02-04,2211,55,10,10,8,114,197,0.09,990,1024,45,7,15,41,915,100,18,25,49,1029,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.7,24982
2010,20,2011-02-11,2702,55,10,10,8,114,197,0.07,990,1515,44,8,15,61,1385,100,18,25,69,1499,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.9,22998
2010,21,2011-02-18,3441,55,10,10,8,114,197,0.06,990,2254,45,8,15,72,2114,100,18,25,80,2228,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.4,20052
2010,22,2011-02-25,3775,60,11,13,13,148,247,0.07,990,2537,39,6,12,66,2413,100,18,25,80,2562,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.0,28.0,28.0,28.0,111.9,18802
2010,23,2011-03-04,3795,68,14,17,21,195,315,0.08,990,2490,32,4,8,59,2387,100,18,25,80,2582,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,27.9,27.9,27.9,27.9,111.5,18728
2010,24,2011-03-11,3806,59,11,12,13,144,239,0.06,990,2577,41,7,13,67,2449,100,18,25,80,2593,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.8,27.8,27.8,27.8,111.2,18685
2010,25,2011-03-18,3868,59,11,12,13,144,239,0.06,990,2639,41,7,13,67,2511,100,18,25,80,2655,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.5,27.5,27.5,27.5,109.8,18453
2010,26,2011-03-25,3945,59,11,12,13,144,239,0.06,990,2716,41,7,13,67,2588,100,18,25,80,2732,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,27.0,27.0,27.0,27.0,108.1,18164
2010,27,2011-04-01,4075,70,14,18,25,168,295,0.07,990,2790,30,4,7,55,2694,100,18,25,80,2862,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,26.4,26.4,26.4,26.4,105.4,17713
2010,28,2011-04-08,4264,70,14,18,25,168,295,0.07,990,2979,30,4,7,54,2883,100,18,25,80,3051,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.4,25.4,25.4,25.4,101.8,17098
2010,29,2011-04-15,4419,70,14,18,25,168,295,0.07,990,3134,30,4,7,55,3038,100,18,25,80,3206,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.7,24.7,24.7,24.7,98.8,16596
2010,30,2011-04-22,4382,70,14,18,25,168,295,0.07,990,3097,30,4,7,55,3001,100,18,25,80,3169,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,24.9,24.9,24.9,24.9,99.5,16718
2010,31,2011-04-29,4223,66,14,17,23,192,313,0.07,990,2920,33,3,7,56,2818,100,18,25,80,3010,1133,247,247,247,247,990.0,976.1,0.74,0.34,988.9,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,25.6,25.6,25.6,25.6,102.6,17232
2010,32,2011-05-06,3996,66,14,17,23,205,326,0.08,990,2679,33,3,7,56,2578,100,18,25,80,2783,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.8,26.8,26.8,26.8,107.1,17988
2010,33,2011-05-13,3634,71,14,18,24,213,340,0.09,990,2304,29,4,7,56,2208,100,18,25,80,2421,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.1,19328
2010,34,2011-05-20,3205,71,14,18,24,213,340,0.11,990,1875,29,4,7,56,1779,100,18,25,80,1992,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.2,31.2,31.2,31.2,124.7,20943
2010,35,2011-05-27,2787,69,13,17,22,203,326,0.12,990,1471,30,4,7,58,1371,100,18,25,80,1574,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.8,22648
2010,36,2011-06-03,2362,67,13,15,17,181,293,0.12,990,1079,32,5,10,59,972,100,18,25,76,1153,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.1,24379
2010,37,2011-06-10,2022,67,13,15,17,181,293,0.15,990,739,33,5,10,42,648,100,18,25,59,829,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25760
2010,38,2011-06-17,1653,67,13,15,17,181,293,0.18,990,370,33,5,10,21,301,100,18,25,38,482,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27559
2010,39,2011-06-24,1347,67,13,15,17,181,293,0.22,982,71,15,2,3,4,45,82,15,18,21,226,1099,245,245,245,245,990.0,969.0,0.7,0.34,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28966
2010,40,2011-07-01,1151,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.4,27781
2010,41,2011-07-08,976,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,221,221,221,197,990.0,967.8,0.4,0.15,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,42.6,42.6,42.6,37.5,138.7,23294
2010,42,2011-07-15,836,63,12,13,13,155,256,0.31,580,0,0,0,0,0,0,63,12,13,13,155,668,193,193,193,0,990.0,967.2,0.3,0.1,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19274
2010,43,2011-07-22,709,63,12,13,13,155,256,0.36,453,0,0,0,0,0,0,63,12,13,13,155,541,215,215,165,0,990.0,966.7,0.23,0.06,989.7,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,43.9,43.9,33.1,0.0,92.5,15544
2010,44,2011-07-29,619,57,10,10,9,127,214,0.35,404,0,0,0,0,0,0,57,10,10,9,127,483,202,202,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.3,14162
2010,45,2011-08-05,558,54,9,8,6,107,184,0.33,374,0,0,0,0,0,0,54,9,8,6,107,445,187,187,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13177
2010,46,2011-08-12,507,54,9,8,6,107,184,0.36,323,0,0,0,0,0,0,54,9,8,6,107,394,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.9,11399
2010,47,2011-08-19,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9955
2010,48,2011-08-26,428,52,8,7,5,102,177,0.41,250,0,0,0,0,0,0,52,8,7,5,102,320,176,130,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.92,0.0,0.0,38.0,27.4,0.0,0.0,53.6,9010
2010,49,2011-09-02,395,46,7,6,4,75,138,0.35,257,0,0,0,0,0,0,46,7,6,4,75,316,146,129,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,31.2,27.4,0.0,0.0,54.7,9186
2010,50,2011-09-09,367,46,7,6,4,75,138,0.38,229,0,0,0,0,0,0,46,7,6,4,75,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8513
2010,51,2011-09-16,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7582
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6683
2010,53,2011-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,844
2011,1,2011-10-01,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
2011,2,2011-10-08,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6496
2011,3,2011-10-15,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6167
2011,4,2011-10-22,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5321
2011,5,2011-10-29,248,40,6,4,3,54,107,0.43,140,0,0,0,0,0,0,40,6,4,3,54,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5175
2011,6,2011-11-05,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5743
2011,7,2011-11-12,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7316
2011,8,2011-11-19,316,40,6,4,3,53,106,0.34,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7836
2011,9,2011-11-26,367,40,6,4,3,55,109,0.3,258,0,0,0,0,0,0,40,6,4,3,55,309,180,136,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,39.3,29.0,0.0,0.0,55.9,9393
2011,10,2011-12-03,429,42,7,5,3,61,118,0.28,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11095
2011,11,2011-12-10,489,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.9,13254
2011,12,2011-12-17,551,42,7,5,3,61,118,0.21,433,0,0,0,0,0,0,42,7,5,3,61,487,216,216,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.4,15348
2011,13,2011-12-24,588,42,7,5,3,61,118,0.2,470,0,0,0,0,0,0,42,7,5,3,61,524,235,235,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,49.4,49.4,0.0,0.0,98.7,16584
2011,14,2011-12-31,661,45,7,5,3,73,136,0.21,525,0,0,0,0,0,0,45,7,5,3,73,583,198,198,181,0,990.0,966.5,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,40.5,40.5,36.5,0.0,107.1,17987
2011,15,2012-01-07,757,46,7,6,4,76,139,0.18,618,0,0,0,0,0,0,46,7,6,4,76,677,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20955
2011,16,2012-01-14,870,46,7,6,4,76,139,0.16,731,0,0,0,0,0,0,46,7,6,4,76,790,198,198,198,188,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.7,0.93,0.93,0.93,0.93,38.8,38.8,38.8,36.4,142.3,23908
2011,17,2012-01-21,965,46,7,6,4,76,139,0.14,826,0,0,0,0,0,0,46,7,6,4,76,885,206,206,206,206,990.0,967.8,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.7,26662
2011,18,2012-01-28,1102,47,7,6,4,83,148,0.13,946,7,2,0,0,0,4,49,7,6,4,87,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,175.0,29394
2011,19,2012-02-04,1273,49,8,7,5,93,162,0.13,990,121,32,5,5,3,74,81,13,12,8,167,1097,247,247,247,247,990.0,968.8,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29417
2011,20,2012-02-11,1578,49,8,7,5,93,162,0.1,990,426,51,10,16,13,336,100,18,23,18,429,1131,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27929
2011,21,2012-02-18,1810,49,8,7,5,93,162,0.09,990,658,51,10,18,20,559,100,18,25,25,652,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.4,26782
2011,22,2012-02-25,1940,51,8,8,7,107,184,0.09,990,766,48,9,16,28,664,100,18,25,35,772,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26118
2011,23,2012-03-03,2083,59,11,12,13,144,239,0.11,990,854,40,7,13,46,746,100,18,25,59,890,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25491
2011,24,2012-03-10,2261,50,9,9,9,112,191,0.08,990,1080,49,8,15,53,952,100,18,25,63,1064,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24786
2011,25,2012-03-17,2447,49,9,9,9,107,183,0.07,990,1274,51,9,16,62,1135,100,18,25,71,1242,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.1,24040
2011,26,2012-03-24,2622,49,9,9,9,107,183,0.07,990,1449,51,9,16,69,1303,100,18,25,78,1410,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,138.9,23330
2011,27,2012-03-31,2786,53,12,13,17,115,212,0.08,990,1584,46,5,11,62,1457,100,18,25,80,1573,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.9,22655
2011,28,2012-04-07,2988,54,13,14,19,117,217,0.07,990,1781,46,5,11,61,1658,100,18,25,80,1775,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,129.9,21814
2011,29,2012-04-14,3305,54,13,14,19,117,217,0.07,990,2098,46,4,10,61,1975,100,18,25,80,2092,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.4,20556
2011,30,2012-04-21,3548,70,14,18,25,168,295,0.08,990,2263,30,4,7,55,2167,100,18,25,80,2335,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.2,29.2,29.2,29.2,117.0,19651
2011,31,2012-04-28,3458,67,14,17,23,187,309,0.09,990,2158,32,4,7,56,2058,100,18,25,80,2245,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,119.0,19987
2011,32,2012-05-05,3189,65,14,17,23,202,321,0.1,990,1878,35,4,8,57,1774,100,18,25,80,1976,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.0,21002
2011,33,2012-05-12,2850,65,14,17,23,202,321,0.11,990,1539,35,4,8,57,1435,100,18,25,80,1637,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.3,22389
2011,34,2012-05-19,2517,65,14,17,23,202,321,0.13,990,1206,35,4,8,57,1102,100,18,25,80,1304,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.4,23754
2011,35,2012-05-26,2198,64,13,16,22,195,311,0.14,990,896,35,4,8,56,791,100,18,25,78,986,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.0,25036
2011,36,2012-06-02,1901,62,12,14,16,153,257,0.14,990,654,38,6,11,40,558,100,18,25,56,711,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26330
2011,37,2012-06-09,1536,62,12,14,16,153,257,0.17,990,289,37,5,10,18,217,99,18,24,34,370,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.4,28128
2011,38,2012-06-16,1236,62,12,14,16,153,257,0.21,953,25,6,1,1,1,15,68,13,15,17,168,1050,238,238,238,238,990.0,968.6,0.63,0.31,989.1,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28829
2011,39,2012-06-23,1013,62,12,14,16,153,257,0.25,756,0,0,0,0,0,0,62,12,14,16,153,844,213,213,213,202,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,20.9,0.94,0.94,0.94,0.94,40.7,40.7,40.7,38.1,143.9,24173
2011,40,2012-06-30,808,51,10,9,10,114,196,0.24,612,0,0,0,0,0,0,51,10,9,10,114,684,204,204,204,0,990.0,967.1,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20500
2011,41,2012-07-07,669,50,10,9,9,108,186,0.28,483,0,0,0,0,0,0,50,10,9,9,108,552,204,204,173,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,42.0,42.0,34.9,0.0,98.9,16614
2011,42,2012-07-14,575,50,10,9,9,108,186,0.32,389,0,0,0,0,0,0,50,10,9,9,108,458,194,194,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.7,13723
2011,43,2012-07-21,521,50,10,9,9,108,186,0.36,335,0,0,0,0,0,0,50,10,9,9,108,404,167,167,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11797
2011,44,2012-07-28,474,48,9,7,7,99,172,0.36,301,0,0,0,0,0,0,48,9,7,7,99,367,150,150,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10655
2011,45,2012-08-04,442,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10186
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,147,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.5,27.8,0.0,0.0,55.3,9285
2011,47,2012-08-18,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8507
2011,48,2012-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7336
2011,49,2012-09-01,328,40,6,4,3,65,118,0.36,210,0,0,0,0,0,0,40,6,4,3,65,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7852
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6889
2011,51,2012-09-15,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6021
2011,52,2012-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5403
2011,53,2012-09-29,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,1444
2012,1,2012-10-01,248,37,5,3,2,50,97,0.39,151,0,0,0,0,0,0,37,5,3,2,50,196,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
2012,2,2012-10-08,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5515
2012,3,2012-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5173
2012,4,2012-10-22,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4867
2012,5,2012-10-29,237,36,5,3,2,48,94,0.4,142,0,0,0,0,0,0,36,5,3,2,48,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5280
2012,6,2012-11-05,260,36,5,3,2,47,94,0.36,165,0,0,0,0,0,0,36,5,3,2,47,210,165,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6153
2012,7,2012-11-12,299,40,6,4,3,53,106,0.36,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7199
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7894
2012,9,2012-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8658
2012,10,2012-12-03,386,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,151,136,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.4,29.0,0.0,0.0,57.3,9619
2012,11,2012-12-10,444,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11626
2012,12,2012-12-17,536,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14867
2012,13,2012-12-24,678,42,7,5,3,61,118,0.17,560,0,0,0,0,0,0,42,7,5,3,61,614,198,198,191,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.5,40.5,38.8,0.0,114.3,19200
2012,14,2012-12-31,811,45,7,5,3,73,136,0.17,675,0,0,0,0,0,0,45,7,5,3,73,733,216,216,216,187,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.93,43.0,43.0,43.0,36.1,134.1,22528
2012,15,2013-01-07,947,47,7,6,4,78,143,0.15,803,0,0,0,0,0,0,47,7,6,4,78,864,200,200,200,200,990.0,967.7,0.45,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.3,26090
2012,16,2013-01-14,1084,49,8,7,5,81,150,0.14,927,6,2,0,0,0,3,51,8,7,5,84,994,231,231,231,231,990.0,968.2,0.57,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28874
2012,17,2013-01-21,1494,49,8,7,5,81,150,0.1,990,354,45,8,12,11,275,94,16,19,16,356,1121,247,247,247,247,990.0,969.5,0.73,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28329
2012,18,2013-01-28,2300,51,8,8,6,95,170,0.07,990,1140,48,9,16,42,1024,100,18,25,48,1119,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.6,24623
2012,19,2013-02-04,2772,55,10,10,8,114,197,0.07,990,1585,44,8,15,64,1453,100,18,25,72,1567,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.2,22712
2012,20,2013-02-11,3186,55,10,10,8,114,197,0.06,990,1999,44,8,15,72,1859,100,18,25,80,1973,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.1,21018
2012,21,2013-02-18,3486,55,10,10,8,114,197,0.06,990,2299,45,8,15,72,2159,100,18,25,80,2273,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.3,19882
2012,22,2013-02-25,3555,56,10,10,10,126,215,0.06,990,2350,43,7,14,69,2215,100,18,25,80,2342,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.2,29.2,29.2,29.2,116.8,19624
2012,23,2013-03-04,3624,59,11,12,13,144,239,0.07,990,2395,41,7,12,67,2267,100,18,25,80,2411,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.3,19366
2012,24,2013-03-11,3522,59,11,12,13,144,239,0.07,990,2293,41,7,12,67,2165,100,18,25,80,2309,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.5,19748
2012,25,2013-03-18,3256,59,11,12,13,144,239,0.07,990,2027,40,7,13,67,1899,100,18,25,80,2043,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.4,20739
2012,26,2013-03-25,3114,59,11,12,13,144,239,0.08,990,1885,41,7,13,67,1757,100,18,25,80,1901,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.7,21289
2012,27,2013-04-01,3012,54,13,14,19,117,217,0.07,990,1805,46,5,11,61,1682,100,18,25,80,1799,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.3,21717
2012,28,2013-04-08,3019,54,13,14,19,117,217,0.07,990,1812,46,5,11,61,1689,100,18,25,80,1806,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.1,21685
2012,29,2013-04-15,3084,54,13,14,19,117,217,0.07,990,1877,46,5,10,61,1754,100,18,25,80,1871,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.5,21413
2012,30,2013-04-22,3050,54,13,14,19,117,217,0.07,990,1843,46,5,10,61,1720,100,18,25,80,1837,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.3,21557
2012,31,2013-04-29,2876,54,13,13,17,160,259,0.09,990,1626,45,5,11,62,1502,100,18,25,80,1663,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.6,22283
2012,32,2013-05-06,2592,55,13,13,17,178,276,0.11,990,1326,45,5,12,63,1201,100,18,25,80,1379,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.6,23451
2012,33,2013-05-13,2271,55,13,13,17,178,276,0.12,990,1005,45,5,12,59,884,100,18,25,76,1062,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24743
2012,34,2013-05-20,1978,55,13,13,17,178,276,0.14,990,712,45,5,12,43,606,100,18,25,60,784,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25959
2012,35,2013-05-27,1612,54,12,12,15,161,257,0.16,990,364,45,5,12,22,279,100,18,25,38,440,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.3,27763
2012,36,2013-06-03,1283,53,12,12,13,120,210,0.16,976,97,21,3,5,6,61,74,15,17,19,181,1083,244,244,244,244,990.0,968.8,0.67,0.33,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.3,29113
2012,37,2013-06-10,1015,46,10,9,9,92,168,0.17,847,0,0,0,0,0,0,46,10,9,9,92,913,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.0,27050
2012,38,2013-06-17,881,45,10,9,9,88,161,0.18,720,0,0,0,0,0,0,45,10,9,9,88,784,212,212,212,190,990.0,967.4,0.38,0.15,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,41.6,41.6,41.6,36.8,140.6,23625
2012,39,2013-06-24,740,45,10,9,9,88,161,0.22,579,0,0,0,0,0,0,45,10,9,9,88,643,193,193,193,0,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.7,19602
2012,40,2013-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15018
2012,41,2013-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12505
2012,42,2013-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10351
2012,43,2013-07-22,425,50,10,9,9,108,186,0.44,239,0,0,0,0,0,0,50,10,9,9,108,308,220,132,0,0,990.0,965.5,0.14,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.92,0.0,0.0,48.0,28.0,0.0,0.0,52.0,8732
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,184,125,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,39.8,26.4,0.0,0.0,51.1,8585
2012,45,2013-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8447
2012,46,2013-08-12,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7412
2012,47,2013-08-19,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6733
2012,48,2013-08-26,311,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5950
2012,49,2013-09-02,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6383
2012,50,2013-09-09,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5520
2012,51,2013-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5128
2012,52,2013-09-23,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4588
2012,53,2013-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,618
2013,1,2013-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
2013,2,2013-10-08,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4366
2013,3,2013-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3920
2013,4,2013-10-22,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3792
2013,5,2013-10-29,214,32,4,2,2,38,79,0.37,134,0,0,0,0,0,0,32,4,2,2,38,173,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4995
2013,6,2013-11-05,225,30,4,2,2,32,70,0.31,154,0,0,0,0,0,0,30,4,2,2,32,190,154,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5775
2013,7,2013-11-12,245,36,5,3,2,47,93,0.38,152,0,0,0,0,0,0,36,5,3,2,47,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5665
2013,8,2013-11-19,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6459
2013,9,2013-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,258,196,125,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.94,0.91,0.0,0.0,43.5,26.6,0.0,0.0,47.3,7945
2013,10,2013-12-03,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10785
2013,11,2013-12-10,463,41,6,4,3,60,116,0.25,347,0,0,0,0,0,0,41,6,4,3,60,400,173,173,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.5,12343
2013,12,2013-12-17,592,42,7,5,3,61,118,0.2,474,0,0,0,0,0,0,42,7,5,3,61,528,207,207,206,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,22.4,0.0,0.94,0.94,0.94,0.0,43.5,43.5,41.8,0.0,98.9,16618
2013,13,2013-12-24,778,42,7,5,3,61,118,0.15,660,0,0,0,0,0,0,42,7,5,3,61,714,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.3,22225
2013,14,2013-12-31,803,48,7,6,4,78,145,0.18,658,0,0,0,0,0,0,48,7,6,4,78,720,219,219,219,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.3,22059
2013,15,2014-01-07,753,47,7,6,4,78,145,0.19,608,0,0,0,0,0,0,47,7,6,4,78,670,202,202,202,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20666
2013,16,2014-01-14,781,46,7,6,4,76,139,0.18,642,0,0,0,0,0,0,46,7,6,4,76,701,214,214,214,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.8,21639
2013,17,2014-01-21,869,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,216,216,216,193,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,42.4,42.4,42.4,37.4,143.2,24051
2013,18,2014-01-28,1012,47,7,6,4,83,148,0.15,863,0,0,0,0,0,0,47,7,6,4,83,925,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.8,27526
2013,19,2014-02-04,1173,49,8,7,5,93,162,0.14,984,27,8,1,1,0,15,57,9,8,5,108,1058,246,246,246,246,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.8,29869
2013,20,2014-02-11,1349,49,8,7,5,93,162,0.12,990,197,43,8,8,6,130,92,16,15,11,223,1114,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29045
2013,21,2014-02-18,1604,49,8,7,5,93,162,0.1,990,452,51,10,17,13,360,100,18,24,18,453,1132,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27804
2013,22,2014-02-25,1941,53,9,9,8,114,195,0.1,990,756,46,8,15,30,654,100,18,25,39,769,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26117
2013,23,2014-03-04,2072,59,11,12,13,144,239,0.12,990,843,41,7,13,45,737,100,18,25,58,881,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25529
2013,24,2014-03-11,2144,49,9,9,9,107,183,0.09,990,971,51,9,16,47,848,100,18,25,56,955,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25247
2013,25,2014-03-18,2428,49,9,9,9,107,183,0.08,990,1255,51,9,16,61,1117,100,18,25,70,1224,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.5,24116
2013,26,2014-03-25,2962,49,9,9,9,107,183,0.06,990,1789,51,9,16,71,1642,100,18,25,80,1749,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.5,21927
2013,27,2014-04-01,3522,54,13,14,19,117,217,0.06,990,2315,46,5,11,61,2192,100,18,25,80,2309,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.6,19749
2013,28,2014-04-08,3545,63,13,16,22,146,261,0.07,990,2293,36,4,8,57,2186,100,18,25,80,2332,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.3,29.3,29.3,29.3,117.0,19662
2013,29,2014-04-15,3442,70,14,18,25,168,295,0.09,990,2157,29,4,7,55,2061,100,18,25,80,2229,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.3,20047
2013,30,2014-04-22,3359,70,14,18,25,168,295,0.09,990,2074,30,4,7,55,1978,100,18,25,80,2146,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.2,20355
2013,31,2014-04-29,3376,66,14,17,23,192,313,0.09,990,2072,33,4,7,56,1970,100,18,25,80,2163,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.2,30.2,30.2,30.2,120.8,20294
2013,32,2014-05-06,3431,65,14,17,23,202,321,0.09,990,2120,35,4,7,57,2016,100,18,25,80,2218,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.6,20088
2013,33,2014-05-13,3335,65,14,17,23,202,321,0.1,990,2024,35,4,8,57,1920,100,18,25,80,2122,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.4,30.4,30.4,30.4,121.7,20446
2013,34,2014-05-20,3073,65,14,17,23,202,321,0.1,990,1762,35,4,8,57,1658,100,18,25,80,1860,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.8,21462
2013,35,2014-05-27,2775,65,13,16,21,196,313,0.11,990,1472,34,4,8,58,1366,100,18,25,80,1562,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.1,22701
2013,36,2014-06-03,2466,67,13,15,17,181,293,0.12,990,1183,33,5,10,62,1072,100,18,25,79,1253,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.6,23964
2013,37,2014-06-10,2165,67,13,15,17,181,293,0.14,990,882,33,5,10,51,782,100,18,25,68,963,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25167
2013,38,2014-06-17,1910,67,13,15,17,181,293,0.15,990,627,33,5,10,36,543,100,18,25,53,724,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26276
2013,39,2014-06-24,1571,67,13,15,17,181,293,0.19,990,288,33,5,9,16,224,100,18,24,33,405,1132,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27960
2013,40,2014-07-01,1292,63,12,13,13,155,256,0.2,981,55,13,2,2,2,33,76,14,15,15,188,1087,245,245,245,245,990.0,968.8,0.68,0.33,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,173.8,29202
2013,41,2014-07-08,1089,63,12,13,13,155,256,0.24,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.8,26177
2013,42,2014-07-15,901,63,12,13,13,155,256,0.28,645,0,0,0,0,0,0,63,12,13,13,155,733,215,215,215,0,990.0,967.5,0.34,0.12,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.1,21190
2013,43,2014-07-22,747,63,12,13,13,155,256,0.34,491,0,0,0,0,0,0,63,12,13,13,155,579,196,196,172,0,990.0,966.9,0.25,0.07,989.7,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.5,39.5,34.3,0.0,98.7,16575
2013,44,2014-07-29,627,60,10,11,9,133,225,0.36,401,0,0,0,0,0,0,60,10,11,9,133,484,200,200,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14046
2013,45,2014-08-05,545,57,9,9,6,115,199,0.37,345,0,0,0,0,0,0,57,9,9,6,115,422,172,172,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12123
2013,46,2014-08-12,484,54,9,8,6,107,184,0.38,300,0,0,0,0,0,0,54,9,8,6,107,371,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10578
2013,47,2014-08-19,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,146,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.1,27.6,0.0,0.0,54.8,9200
2013,48,2014-08-26,404,52,8,7,5,102,177,0.44,227,0,0,0,0,0,0,52,8,7,5,102,296,209,124,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.7,26.3,0.0,0.0,49.4,8305
2013,49,2014-09-02,373,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8743
2013,50,2014-09-09,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7576
2013,51,2014-09-16,315,46,7,6,4,75,138,0.44,177,0,0,0,0,0,0,46,7,6,4,75,236,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6532
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5765
2013,53,2014-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,783
2014,1,2014-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6154
2014,2,2014-10-08,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5280
2014,3,2014-10-15,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4992
2014,4,2014-10-22,242,41,6,4,3,56,110,0.45,132,0,0,0,0,0,0,41,6,4,3,56,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4865
2014,5,2014-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5123
2014,6,2014-11-05,247,39,5,3,2,52,104,0.42,143,0,0,0,0,0,0,39,5,3,2,52,192,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
2014,7,2014-11-12,260,36,5,3,2,47,93,0.36,167,0,0,0,0,0,0,36,5,3,2,47,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6198
2014,8,2014-11-19,281,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7048
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,203,0,0,0,0,0,0,36,5,3,2,49,248,203,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7636
2014,10,2014-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,204,125,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,45.0,26.6,0.0,0.0,52.6,8832
2014,11,2014-12-10,367,38,5,4,3,54,104,0.28,263,0,0,0,0,0,0,38,5,4,3,54,310,131,131,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9437
2014,12,2014-12-17,403,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10713
2014,13,2014-12-24,463,38,5,4,3,54,104,0.22,359,0,0,0,0,0,0,38,5,4,3,54,406,179,179,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.3,12822
2014,14,2014-12-31,500,40,5,4,3,64,117,0.24,382,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13670
2014,15,2015-01-07,558,41,6,4,3,66,120,0.21,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15503
2014,16,2015-01-14,603,41,6,4,3,66,120,0.2,483,0,0,0,0,0,0,41,6,4,3,66,534,217,217,168,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.1,0.0,0.94,0.94,0.93,0.0,45.5,45.5,34.3,0.0,100.8,16930
2014,17,2015-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,193,193,193,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.2,19854
2014,18,2015-01-28,757,41,6,4,3,71,127,0.17,629,0,0,0,0,0,0,41,6,4,3,71,682,209,209,209,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.1,21353
2014,19,2015-02-04,804,43,7,5,4,78,137,0.17,667,0,0,0,0,0,0,43,7,5,4,78,722,222,222,222,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22363
2014,20,2015-02-11,863,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,215,215,215,187,990.0,967.4,0.37,0.15,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.93,42.1,42.1,42.1,36.0,141.7,23802
2014,21,2015-02-18,950,43,7,5,4,78,137,0.14,813,0,0,0,0,0,0,43,7,5,4,78,868,203,203,203,203,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.0,26378
2014,22,2015-02-25,1014,45,7,6,6,90,156,0.15,857,0,0,0,0,0,0,45,7,6,6,90,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27349
2014,23,2015-03-04,1111,49,9,9,9,107,183,0.16,928,0,0,0,0,0,0,49,9,9,9,107,995,232,232,232,232,990.0,968.2,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.0,28895
2014,24,2015-03-11,1153,41,8,7,6,67,129,0.11,990,34,10,2,1,1,17,51,10,8,7,84,1060,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.7,30016
2014,25,2015-03-18,1181,41,8,7,6,67,129,0.11,990,62,19,3,3,2,32,60,11,10,8,99,1073,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.8,29870
2014,26,2015-03-25,1256,41,8,7,6,67,129,0.1,990,137,43,8,7,6,71,84,16,14,12,138,1105,247,247,247,247,990.0,968.7,0.71,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29480
2014,27,2015-04-01,1301,45,11,10,10,72,148,0.11,990,163,49,7,11,11,84,94,18,21,21,156,1123,247,247,247,247,990.0,968.8,0.73,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.1,29247
2014,28,2015-04-08,1337,45,11,10,10,72,148,0.11,990,199,54,7,13,13,110,99,18,23,23,182,1131,247,247,247,247,990.0,969.0,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29071
2014,29,2015-04-15,1339,45,11,10,10,72,148,0.11,990,201,55,7,13,13,112,100,18,23,23,184,1131,247,247,247,247,990.0,969.0,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,173.0,29062
2014,30,2015-04-22,1299,45,11,10,10,72,148,0.11,990,161,49,7,10,10,83,94,18,20,20,155,1123,247,247,247,247,990.0,968.8,0.73,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.2,29257
2014,31,2015-04-29,1328,46,10,10,10,102,179,0.13,990,158,41,7,9,9,91,88,17,19,19,194,1114,247,247,247,247,990.0,968.9,0.72,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29145
2014,32,2015-05-06,1403,47,10,10,10,115,192,0.14,990,221,51,8,11,11,138,98,18,21,21,253,1128,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.3,28775
2014,33,2015-05-13,1445,47,10,10,10,115,192,0.13,990,263,53,8,13,13,175,100,18,23,23,290,1131,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28566
2014,34,2015-05-20,1446,47,10,10,10,115,192,0.13,990,264,53,8,13,13,175,100,18,23,23,290,1131,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28564
2014,35,2015-05-27,1365,46,10,9,9,107,183,0.13,990,192,47,8,10,10,115,94,18,19,19,223,1122,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28961
2014,36,2015-06-03,1263,45,10,9,9,88,161,0.13,990,112,31,6,6,6,61,76,16,15,15,149,1098,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.4,29468
2014,37,2015-06-10,1145,51,11,11,12,115,203,0.18,935,7,2,0,0,0,4,53,12,11,12,119,1013,233,233,233,233,990.0,968.4,0.59,0.3,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.8,28858
2014,38,2015-06-17,965,53,12,12,13,120,210,0.22,755,0,0,0,0,0,0,53,12,12,13,120,832,213,213,213,199,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,41.2,41.2,41.2,38.0,145.3,24415
2014,39,2015-06-24,770,53,12,12,13,120,210,0.27,560,0,0,0,0,0,0,53,12,12,13,120,637,198,198,190,0,990.0,967.0,0.29,0.09,989.6,22.4,22.4,22.3,0.0,0.94,0.94,0.94,0.0,39.8,39.8,38.1,0.0,112.3,18859
2014,40,2015-07-01,621,50,10,9,9,108,186,0.3,435,0,0,0,0,0,0,50,10,9,9,108,504,217,217,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15227
2014,41,2015-07-08,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12397
2014,42,2015-07-15,471,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10066
2014,43,2015-07-22,429,50,10,9,9,108,186,0.43,243,0,0,0,0,0,0,50,10,9,9,108,312,206,129,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,44.7,27.1,0.0,0.0,52.5,8815
2014,44,2015-07-29,394,48,8,7,6,97,168,0.43,225,0,0,0,0,0,0,48,8,7,6,97,290,225,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8321
2014,45,2015-08-05,368,47,8,6,5,89,155,0.42,213,0,0,0,0,0,0,47,8,6,5,89,274,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7871
2014,46,2015-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6722
2014,47,2015-08-19,304,41,7,5,4,68,126,0.42,177,0,0,0,0,0,0,41,7,5,4,68,231,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6577
2014,48,2015-08-26,287,39,6,4,3,60,115,0.4,172,0,0,0,0,0,0,39,6,4,3,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6375
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5530
2014,50,2015-09-09,242,35,6,4,3,50,98,0.41,143,0,0,0,0,0,0,35,6,4,3,50,189,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5313
2014,51,2015-09-16,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5254
2014,52,2015-09-23,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4916
2014,53,2015-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,623
2015,1,2015-10-01,210,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5114
2015,2,2015-10-08,205,31,4,3,2,33,73,0.35,132,0,0,0,0,0,0,31,4,3,2,33,170,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4937
