WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4360
2015,4,2015-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3999
2015,5,2015-10-29,174,29,4,2,2,31,69,0.4,105,0,0,0,0,0,0,29,4,2,2,31,141,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3836
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4551
2015,7,2015-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5208
2015,8,2015-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5603
2015,9,2015-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6253
2015,10,2015-12-03,258,31,5,3,2,36,77,0.3,181,0,0,0,0,0,0,31,5,3,2,36,220,181,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6767
2015,11,2015-12-10,276,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,248,215,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8086
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,254,0,0,0,0,0,0,28,4,3,2,29,290,145,128,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,31.3,27.4,0.0,0.0,54.8,9212
2015,13,2015-12-24,362,31,5,3,2,36,77,0.21,285,0,0,0,0,0,0,31,5,3,2,36,324,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10282
2015,14,2015-12-31,408,29,5,3,2,33,73,0.18,335,0,0,0,0,0,0,29,5,3,2,33,373,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12015
2015,15,2016-01-07,453,31,5,4,2,38,80,0.18,373,0,0,0,0,0,0,31,5,4,2,38,413,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.9,13416
2015,16,2016-01-14,504,34,5,4,3,45,91,0.18,413,0,0,0,0,0,0,34,5,4,3,45,456,206,206,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.1,14808
2015,17,2016-01-21,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.7,16247
2015,18,2016-01-28,614,34,5,4,3,48,97,0.16,517,0,0,0,0,0,0,34,5,4,3,48,562,184,184,174,0,990.0,966.4,0.24,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,37.8,37.8,35.6,0.0,106.1,17830
2015,19,2016-02-04,698,36,6,5,4,54,105,0.15,593,0,0,0,0,0,0,36,6,5,4,54,640,197,197,197,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20262
2015,20,2016-02-11,786,36,6,5,4,54,105,0.13,681,0,0,0,0,0,0,36,6,5,4,54,728,218,218,218,187,990.0,967.0,0.34,0.14,989.5,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.93,43.5,43.5,43.5,36.4,135.8,22809
2015,21,2016-02-18,951,40,6,5,4,67,123,0.13,827,0,0,0,0,0,0,40,6,5,4,67,879,206,206,206,206,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.4,26786
2015,22,2016-02-25,1307,44,7,6,5,86,150,0.11,985,172,33,5,6,7,119,78,13,12,12,205,1090,246,246,246,246,990.0,968.9,0.68,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29180
2015,23,2016-03-03,2119,49,9,9,9,107,183,0.09,990,946,51,8,16,46,824,100,18,25,55,931,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25388
2015,24,2016-03-10,2496,57,10,11,12,138,231,0.09,990,1275,42,7,13,66,1145,100,18,25,78,1284,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.9,23844
2015,25,2016-03-17,2616,54,10,10,11,128,215,0.08,990,1411,45,7,14,68,1275,100,18,25,79,1403,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.0,23353
2015,26,2016-03-24,2667,49,9,9,9,107,183,0.07,990,1494,51,9,16,70,1347,100,18,25,79,1454,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.8,23145
2015,27,2016-03-31,2830,53,12,13,17,115,212,0.07,990,1628,46,5,11,62,1501,100,18,25,80,1617,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.8,22473
2015,28,2016-04-07,2962,54,13,14,19,117,217,0.07,990,1755,46,5,11,61,1632,100,18,25,80,1749,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.5,21925
2015,29,2016-04-14,2970,54,13,14,19,117,217,0.07,990,1763,46,5,11,61,1640,100,18,25,80,1757,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.3,21892
2015,30,2016-04-21,2972,54,13,14,19,117,217,0.07,990,1765,46,5,11,61,1642,100,18,25,80,1759,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.2,21881
2015,31,2016-04-28,2902,54,13,13,17,151,250,0.09,990,1662,45,5,11,62,1537,100,18,25,80,1689,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.0,33.0,33.0,33.0,132.0,22173
2015,32,2016-05-05,2758,56,13,13,17,181,282,0.1,990,1485,43,4,11,62,1363,100,18,25,80,1545,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.5,22771
2015,33,2016-05-12,2516,65,14,17,23,202,321,0.13,990,1205,34,4,8,57,1101,100,18,25,80,1303,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.4,23760
2015,34,2016-05-19,2245,65,14,17,23,202,321,0.14,990,934,35,4,8,57,830,100,18,25,80,1032,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24848
2015,35,2016-05-26,2000,64,13,16,22,195,311,0.16,990,698,35,4,8,49,600,100,18,25,71,795,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.9,25851
2015,36,2016-06-02,1655,62,12,14,16,153,257,0.16,990,408,38,6,11,25,328,100,18,25,41,481,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27549
2015,37,2016-06-09,1356,55,12,12,13,129,223,0.16,990,143,32,5,7,8,89,87,17,20,22,218,1115,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29009
2015,38,2016-06-16,1095,53,12,12,13,120,210,0.19,885,0,0,0,0,0,0,53,12,12,13,120,962,221,221,221,221,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27607
2015,39,2016-06-23,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,205,205,205,186,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,21.5,0.94,0.94,0.94,0.93,40.5,40.5,40.5,35.4,126.5,21249
2015,40,2016-06-30,666,50,10,9,9,109,189,0.29,477,0,0,0,0,0,0,50,10,9,9,109,547,200,200,175,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,41.2,41.2,35.3,0.0,97.6,16396
2015,41,2016-07-07,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12465
2015,42,2016-07-14,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10374
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,174,129,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,37.6,27.1,0.0,0.0,53.1,8913
2015,44,2016-07-28,396,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,289,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8242
2015,45,2016-08-04,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7798
2015,46,2016-08-11,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6833
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,176,0,0,0,0,0,0,42,7,5,4,72,232,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6560
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6496
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5605
2015,50,2016-09-08,250,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,194,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5459
2015,51,2016-09-15,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5375
2015,52,2016-09-22,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4929
2015,53,2016-09-29,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,1313
2016,1,2016-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4983
2016,2,2016-10-08,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4399
2016,3,2016-10-15,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3993
2016,4,2016-10-22,173,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3658
2016,5,2016-10-29,164,29,4,2,2,31,69,0.42,94,0,0,0,0,0,0,29,4,2,2,31,130,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3383
2016,6,2016-11-05,165,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3651
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5221
2016,8,2016-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5727
2016,9,2016-11-26,226,23,4,2,2,20,52,0.23,174,0,0,0,0,0,0,23,4,2,2,20,204,174,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6537
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,214,126,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,48.0,27.2,0.0,0.0,51.9,8717
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,193,129,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.93,0.91,0.0,0.0,42.7,27.8,0.0,0.0,54.6,9178
2016,12,2016-12-17,398,34,5,3,2,43,88,0.22,309,0,0,0,0,0,0,34,5,3,2,43,352,154,154,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11112
2016,13,2016-12-24,493,38,5,4,3,54,104,0.21,389,0,0,0,0,0,0,38,5,4,3,54,436,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13881
2016,14,2016-12-31,510,44,6,5,3,72,134,0.26,376,0,0,0,0,0,0,44,6,5,3,72,433,188,188,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.3,13317
2016,15,2017-01-07,700,43,6,5,3,71,130,0.19,569,0,0,0,0,0,0,43,6,5,3,71,625,212,212,205,192,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.2,21.7,0.94,0.94,0.94,0.94,43.3,43.3,41.0,37.8,115.4,19386
2016,16,2017-01-14,980,41,6,4,3,66,120,0.12,860,0,0,0,0,0,0,41,6,4,3,66,911,215,215,215,215,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27599
2016,17,2017-01-21,1039,46,7,6,4,76,139,0.13,900,0,0,0,0,0,0,46,7,6,4,76,959,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.3,28445
2016,18,2017-01-28,1111,47,7,6,4,83,148,0.13,962,0,0,0,0,0,0,47,7,6,4,83,1024,240,240,240,240,990.0,968.3,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.8,29862
2016,19,2017-02-04,1125,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29808
2016,20,2017-02-11,1193,49,8,7,5,93,162,0.14,980,50,15,2,2,1,29,64,10,9,6,122,1065,245,245,245,245,990.0,968.5,0.65,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29627
2016,21,2017-02-18,1343,49,8,7,5,93,162,0.12,990,191,45,8,8,5,123,94,16,15,10,216,1115,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29071
2016,22,2017-02-25,1503,49,8,7,6,99,171,0.11,990,342,51,9,15,13,253,100,18,22,20,352,1130,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.4,28294
2016,23,2017-03-04,1590,49,9,9,9,107,183,0.12,990,417,51,9,16,20,321,100,18,25,29,428,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27870
2016,24,2017-03-11,1959,49,9,9,9,107,183,0.09,990,786,51,8,15,38,671,100,18,25,47,778,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26090
2016,25,2017-03-18,2778,49,9,9,9,107,183,0.07,990,1605,50,8,16,67,1462,100,18,25,76,1569,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,33.8,33.8,33.8,33.8,135.0,22683
2016,26,2017-03-25,3728,49,9,9,9,107,183,0.05,990,2555,51,9,16,71,2408,100,18,25,80,2515,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.2,28.2,28.2,28.2,112.9,18975
2016,27,2017-04-01,3871,70,14,18,25,168,295,0.08,990,2586,30,4,7,55,2490,100,18,25,80,2658,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.4,27.4,27.4,27.4,109.8,18440
2016,28,2017-04-08,3622,70,14,18,25,168,295,0.08,990,2337,30,4,7,55,2241,100,18,25,80,2409,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.3,19374
2016,29,2017-04-15,3370,70,14,18,25,168,295,0.09,990,2085,29,4,7,55,1989,100,18,25,80,2157,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.2,30.2,30.2,30.2,120.9,20315
2016,30,2017-04-22,3033,70,14,18,25,168,295,0.1,990,1748,30,4,7,55,1652,100,18,25,80,1820,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.7,21625
2016,31,2017-04-29,2744,59,13,14,19,175,281,0.1,990,1473,40,4,10,60,1356,100,18,25,80,1531,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,135.9,22827
2016,32,2017-05-06,2442,55,13,13,17,178,276,0.11,990,1176,45,4,12,63,1051,100,18,25,80,1229,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.2,24058
2016,33,2017-05-13,2159,55,13,13,17,178,276,0.13,990,893,45,5,12,55,776,100,18,25,72,954,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25188
2016,34,2017-05-20,1948,55,13,13,17,178,276,0.14,990,682,45,5,12,42,578,100,18,25,59,756,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26087
2016,35,2017-05-27,1671,54,12,12,15,161,257,0.15,990,424,45,5,12,26,335,100,18,25,42,496,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.5,27472
2016,36,2017-06-03,1417,53,12,12,13,120,210,0.15,990,217,42,5,10,13,144,95,17,22,26,264,1126,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.9,28708
2016,37,2017-06-10,1200,53,12,12,13,120,210,0.18,970,20,5,1,1,1,11,58,13,13,14,131,1054,242,242,242,242,990.0,968.5,0.63,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.0,29407
2016,38,2017-06-17,989,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,220,220,220,207,990.0,967.8,0.44,0.19,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,42.2,42.2,42.2,39.3,149.1,25040
2016,39,2017-06-24,771,53,12,12,13,120,210,0.27,561,0,0,0,0,0,0,53,12,12,13,120,638,198,198,191,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,39.9,39.9,38.2,0.0,112.5,18906
2016,40,2017-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.2,14990
2016,41,2017-07-08,518,50,10,9,9,108,186,0.36,332,0,0,0,0,0,0,50,10,9,9,108,401,166,166,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11679
2016,42,2017-07-15,455,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,152,136,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.2,28.6,0.0,0.0,56.7,9521
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8259
2016,44,2017-07-29,380,43,8,6,6,80,145,0.38,235,0,0,0,0,0,0,43,8,6,6,80,293,160,129,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,34.8,27.6,0.0,0.0,50.5,8492
2016,45,2017-08-05,346,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8626
2016,46,2017-08-12,321,39,7,5,4,60,115,0.36,206,0,0,0,0,0,0,39,7,5,4,60,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7705
2016,47,2017-08-19,295,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6698
2016,48,2017-08-26,270,38,6,4,3,57,111,0.41,158,0,0,0,0,0,0,38,6,4,3,57,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5873
2016,49,2017-09-02,251,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5963
2016,50,2017-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
2016,51,2017-09-16,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4613
2016,52,2017-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4231
2016,53,2017-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,591
2017,1,2017-10-01,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4352
2017,2,2017-10-08,179,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3911
2017,3,2017-10-15,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3809
2017,4,2017-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4164
2017,5,2017-10-29,189,29,4,2,2,31,69,0.37,119,0,0,0,0,0,0,29,4,2,2,31,155,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4415
2017,6,2017-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4715
2017,7,2017-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5308
2017,8,2017-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5655
2017,9,2017-11-26,259,29,4,2,2,31,69,0.27,189,0,0,0,0,0,0,29,4,2,2,31,225,189,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7115
2017,10,2017-12-03,298,31,5,3,2,36,77,0.26,221,0,0,0,0,0,0,31,5,3,2,36,260,221,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8314
2017,11,2017-12-10,343,31,5,3,2,36,77,0.22,266,0,0,0,0,0,0,31,5,3,2,36,305,167,138,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,36.5,29.6,0.0,0.0,57.7,9693
2017,12,2017-12-17,432,34,5,3,2,43,88,0.2,343,0,0,0,0,0,0,34,5,3,2,43,386,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12279
2017,13,2017-12-24,501,38,5,4,3,54,104,0.21,397,0,0,0,0,0,0,38,5,4,3,54,444,198,198,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14225
2017,14,2017-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,498,220,220,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15531
2017,15,2018-01-07,646,46,7,6,4,76,139,0.22,507,0,0,0,0,0,0,46,7,6,4,76,566,203,203,175,0,990.0,966.5,0.25,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,42.0,42.0,35.6,0.0,104.2,17509
2017,16,2018-01-14,722,46,7,6,4,76,139,0.19,583,0,0,0,0,0,0,46,7,6,4,76,642,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.1,19843
2017,17,2018-01-21,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,217,217,217,190,990.0,967.3,0.36,0.15,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,36.9,139.2,23389
2017,18,2018-01-28,983,47,7,6,4,83,148,0.15,835,0,0,0,0,0,0,47,7,6,4,83,896,208,208,208,208,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.7,26824
2017,19,2018-02-04,1356,49,8,7,5,93,162,0.12,988,206,43,8,8,6,139,92,16,15,11,232,1112,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29012
2017,20,2018-02-11,1981,49,8,7,5,93,162,0.08,990,829,51,10,18,25,725,100,18,25,30,818,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26003
2017,21,2018-02-18,2489,49,8,7,5,93,162,0.07,990,1337,51,9,18,41,1217,100,18,25,46,1310,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.1,23869
2017,22,2018-02-25,2895,53,9,9,8,114,195,0.07,990,1710,46,8,15,57,1581,100,18,25,66,1696,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.0,33.0,33.0,33.0,132.2,22201
2017,23,2018-03-04,3163,59,11,12,13,144,239,0.08,990,1934,41,7,13,67,1806,100,18,25,80,1950,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,31.4,31.4,31.4,31.4,125.5,21086
2017,24,2018-03-11,3254,59,11,12,13,144,239,0.07,990,2025,40,7,13,67,1897,100,18,25,80,2041,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.5,20745
2017,25,2018-03-18,3464,59,11,12,13,144,239,0.07,990,2235,41,7,12,67,2107,100,18,25,80,2251,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.9,19967
2017,26,2018-03-25,3653,59,11,12,13,144,239,0.07,990,2424,41,7,12,67,2296,100,18,25,80,2440,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.7,28.7,28.7,28.7,114.6,19258
2017,27,2018-04-01,3802,70,14,18,25,168,295,0.08,990,2517,30,4,7,55,2421,100,18,25,80,2589,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.8,27.8,27.8,27.8,111.3,18702
2017,28,2018-04-08,4003,70,14,18,25,168,295,0.07,990,2718,30,4,7,55,2622,100,18,25,80,2790,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.7,26.7,26.7,26.7,106.9,17953
2017,29,2018-04-15,4172,70,14,18,25,168,295,0.07,990,2887,30,4,7,55,2791,100,18,25,80,2959,1133,247,247,247,247,990.0,976.0,0.74,0.34,988.9,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,25.9,25.9,25.9,25.9,103.6,17398
2017,30,2018-04-22,4513,70,14,18,25,168,295,0.07,990,3228,30,4,7,55,3132,100,18,25,80,3300,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.2,24.2,24.2,24.2,97.0,16294
2017,31,2018-04-29,4754,70,14,18,24,200,327,0.07,990,3437,29,4,7,55,3341,100,18,25,80,3541,1133,247,247,247,247,990.0,977.1,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.3,15514
2017,32,2018-05-06,4634,71,14,18,24,213,340,0.07,990,3304,29,4,7,56,3208,100,18,25,80,3421,1133,247,247,247,247,990.0,976.8,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.7,23.7,23.7,23.7,94.7,15901
2017,33,2018-05-13,4327,71,14,18,24,213,340,0.08,990,2997,29,3,7,56,2901,100,18,25,80,3114,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.6,16896
2017,34,2018-05-20,3913,71,14,18,24,213,340,0.09,990,2583,29,4,7,56,2487,100,18,25,80,2700,1133,247,247,247,247,990.0,975.5,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.2,27.2,27.2,27.2,108.9,18301
2017,35,2018-05-27,3311,69,13,17,22,203,326,0.1,990,1994,30,4,7,58,1894,100,18,25,80,2098,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.3,20538
2017,36,2018-06-03,2870,67,13,15,17,181,293,0.1,990,1587,33,5,10,63,1476,100,18,25,80,1657,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.8,22305
2017,37,2018-06-10,2419,67,13,15,17,181,293,0.12,990,1136,33,5,10,61,1027,100,18,25,78,1208,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.8,24151
2017,38,2018-06-17,2061,67,13,15,17,181,293,0.14,990,778,33,5,10,45,685,100,18,25,62,866,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25593
2017,39,2018-06-24,1680,67,13,15,17,181,293,0.18,990,397,33,5,10,23,326,100,18,25,40,507,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.2,27424
2017,40,2018-07-01,1361,63,12,13,13,155,256,0.19,988,117,25,4,5,5,75,88,16,18,18,230,1111,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.6,28988
2017,41,2018-07-08,1141,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.0,968.3,0.55,0.26,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.9,27529
2017,42,2018-07-15,953,63,12,13,13,155,256,0.27,697,0,0,0,0,0,0,63,12,13,13,155,785,214,214,214,188,990.0,967.7,0.38,0.14,989.5,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,41.4,41.4,41.4,35.7,134.4,22580
2017,43,2018-07-22,795,63,12,13,13,155,256,0.32,539,0,0,0,0,0,0,63,12,13,13,155,627,191,191,183,0,990.0,967.1,0.28,0.09,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.0,38.0,36.2,0.0,107.0,17970
2017,44,2018-07-29,651,60,10,11,9,133,225,0.34,426,0,0,0,0,0,0,60,10,11,9,133,508,213,213,0,0,990.0,966.5,0.21,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14828
2017,45,2018-08-05,565,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12769
2017,46,2018-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10364
2017,47,2018-08-19,451,55,9,8,6,109,189,0.42,262,0,0,0,0,0,0,55,9,8,6,109,335,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9235
2017,48,2018-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,220,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8106
2017,49,2018-09-02,372,46,7,6,4,75,138,0.37,234,0,0,0,0,0,0,46,7,6,4,75,293,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8683
2017,50,2018-09-09,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7884
2017,51,2018-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6515
2017,52,2018-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4816
2017,53,2018-09-30,248,46,7,6,4,75,138,0.56,110,0,0,0,0,0,0,46,7,6,4,75,169,110,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,575
2018,1,2018-10-01,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5296
2018,2,2018-10-08,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4586
2018,3,2018-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4128
2018,4,2018-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3683
2018,5,2018-10-29,182,32,4,2,2,38,79,0.44,102,0,0,0,0,0,0,32,4,2,2,38,141,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3727
2018,6,2018-11-05,172,28,4,2,2,28,64,0.37,108,0,0,0,0,0,0,28,4,2,2,28,142,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3959
2018,7,2018-11-12,209,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5996
2018,8,2018-11-19,221,27,4,2,2,26,62,0.28,159,0,0,0,0,0,0,27,4,2,2,26,192,159,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5952
2018,9,2018-11-26,229,28,4,2,2,28,64,0.28,164,0,0,0,0,0,0,28,4,2,2,28,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6159
2018,10,2018-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6182
2018,11,2018-12-10,239,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6772
2018,12,2018-12-17,281,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,203,132,0,0,990.0,964.8,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,45.4,28.6,0.0,0.0,49.5,8318
2018,13,2018-12-24,344,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10304
2018,14,2018-12-31,391,28,4,3,2,31,71,0.18,320,0,0,0,0,0,0,28,4,3,2,31,357,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11525
2018,15,2019-01-07,456,31,5,4,2,38,80,0.18,375,0,0,0,0,0,0,31,5,4,2,38,415,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13492
2018,16,2019-01-14,479,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13940
2018,17,2019-01-21,478,29,5,4,2,33,73,0.15,405,0,0,0,0,0,0,29,5,4,2,33,443,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14583
2018,18,2019-01-28,475,29,5,4,2,36,78,0.16,397,0,0,0,0,0,0,29,5,4,2,36,436,198,198,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.3,14324
2018,19,2019-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,212,212,168,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,44.6,44.6,34.6,0.0,99.1,16654
2018,20,2019-02-11,641,31,6,4,3,41,85,0.13,556,0,0,0,0,0,0,31,6,4,3,41,597,185,185,185,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,113.9,19135
2018,21,2019-02-18,733,31,6,4,3,41,85,0.12,648,0,0,0,0,0,0,31,6,4,3,41,689,216,216,216,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.2,22042
2018,22,2019-02-25,766,33,6,4,3,46,94,0.12,672,0,0,0,0,0,0,33,6,4,3,46,716,224,224,224,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22667
2018,23,2019-03-04,754,36,8,6,4,53,107,0.14,647,0,0,0,0,0,0,36,8,6,4,53,697,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21935
2018,24,2019-03-11,752,36,8,6,4,53,107,0.14,645,0,0,0,0,0,0,36,8,6,4,53,695,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21871
2018,25,2019-03-18,759,36,8,6,4,53,107,0.14,652,0,0,0,0,0,0,36,8,6,4,53,702,217,217,217,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.4,22069
2018,26,2019-03-25,816,36,8,6,4,53,107,0.13,709,0,0,0,0,0,0,36,8,6,4,53,759,227,227,227,187,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.93,45.0,45.0,45.0,36.3,140.3,23575
2018,27,2019-04-01,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,193,193,193,193,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.5,25281
2018,28,2019-04-08,957,40,10,8,5,62,125,0.13,832,0,0,0,0,0,0,40,10,8,5,62,890,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.1,26892
2018,29,2019-04-15,1019,40,10,8,5,62,125,0.12,894,0,0,0,0,0,0,40,10,8,5,62,952,223,223,223,223,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28362
2018,30,2019-04-22,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29814
2018,31,2019-04-29,1027,41,9,8,5,76,140,0.14,886,0,0,0,0,0,0,41,9,8,5,76,945,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.3,28114
2018,32,2019-05-06,1000,42,9,8,6,82,147,0.15,853,0,0,0,0,0,0,42,9,8,6,82,912,213,213,213,213,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.5,27293
2018,33,2019-05-13,1015,42,9,8,6,82,147,0.14,868,0,0,0,0,0,0,42,9,8,6,82,927,217,217,217,217,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.5,27637
2018,34,2019-05-20,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,200,200,200,200,990.0,967.7,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.0,26047
2018,35,2019-05-27,894,41,9,7,5,75,139,0.16,755,0,0,0,0,0,0,41,9,7,5,75,813,197,197,197,189,990.0,967.5,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.2,38.2,38.2,36.6,146.0,24530
2018,36,2019-06-03,824,39,9,7,5,59,119,0.14,705,0,0,0,0,0,0,39,9,7,5,59,760,235,235,235,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23460
2018,37,2019-06-10,748,44,9,8,8,83,155,0.21,593,0,0,0,0,0,0,44,9,8,8,83,656,197,197,197,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.6,20091
2018,38,2019-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,195,195,177,0,990.0,966.6,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,39.8,39.8,35.7,0.0,105.1,17657
2018,39,2019-06-24,593,45,10,9,9,88,161,0.27,432,0,0,0,0,0,0,45,10,9,9,88,496,216,216,0,0,990.0,966.3,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15179
2018,40,2019-07-01,533,42,9,8,6,70,135,0.25,398,0,0,0,0,0,0,42,9,8,6,70,457,199,199,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.3,14167
2018,41,2019-07-08,468,42,9,8,6,70,135,0.29,333,0,0,0,0,0,0,42,9,8,6,70,392,166,166,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11816
2018,42,2019-07-15,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,140,140,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.2,9947
2018,43,2019-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,200,125,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,43.9,26.4,0.0,0.0,51.5,8650
2018,44,2019-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8016
2018,45,2019-08-05,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7245
2018,46,2019-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6156
2018,47,2019-08-19,256,35,7,5,3,48,99,0.39,156,0,0,0,0,0,0,35,7,5,3,48,204,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5813
2018,48,2019-08-26,236,33,6,4,2,42,90,0.38,146,0,0,0,0,0,0,33,6,4,2,42,191,146,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5408
2018,49,2019-09-02,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5327
2018,50,2019-09-09,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4695
2018,51,2019-09-16,180,30,6,4,2,30,72,0.4,108,0,0,0,0,0,0,30,6,4,2,30,148,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3964
2018,52,2019-09-23,165,30,6,4,2,30,72,0.43,93,0,0,0,0,0,0,30,6,4,2,30,133,93,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.0,0.0,0.0,0.0,20.0,3359
2018,53,2019-09-30,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.2,0.0,0.0,0.0,18.2,437
2019,1,2019-10-01,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3496
2019,2,2019-10-08,135,24,4,2,2,20,52,0.39,83,0,0,0,0,0,0,24,4,2,2,20,113,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,17.4,0.0,0.0,0.0,17.4,2921
2019,3,2019-10-15,142,24,4,2,2,20,52,0.36,90,0,0,0,0,0,0,24,4,2,2,20,120,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.2,0.0,0.0,0.0,19.2,3221
2019,4,2019-10-22,154,24,4,2,2,20,52,0.34,102,0,0,0,0,0,0,24,4,2,2,20,132,102,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3717
2019,5,2019-10-29,171,23,4,2,2,19,50,0.3,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
2019,6,2019-11-05,191,23,4,2,2,20,52,0.27,139,0,0,0,0,0,0,23,4,2,2,20,169,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5197
2019,7,2019-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5200
2019,8,2019-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5872
2019,9,2019-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6452
2019,10,2019-12-03,263,31,5,3,2,36,77,0.29,186,0,0,0,0,0,0,31,5,3,2,36,225,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6976
2019,11,2019-12-10,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7943
2019,12,2019-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,190,135,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.94,0.92,0.0,0.0,42.1,29.3,0.0,0.0,54.7,9183
2019,13,2019-12-24,362,26,4,3,2,24,59,0.16,303,0,0,0,0,0,0,26,4,3,2,24,336,151,151,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.1,10930
2019,14,2019-12-31,414,28,4,3,2,31,71,0.17,343,0,0,0,0,0,0,28,4,3,2,31,380,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12357
2019,15,2020-01-07,475,31,5,4,2,38,80,0.17,394,0,0,0,0,0,0,31,5,4,2,38,435,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14220
2019,16,2020-01-14,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,219,219,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.9,15605
2019,17,2020-01-21,572,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,228,228,166,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.2,0.0,0.95,0.95,0.93,0.0,48.1,48.1,34.3,0.0,101.2,16996
2019,18,2020-01-28,650,34,5,4,3,48,97,0.15,553,0,0,0,0,0,0,34,5,4,3,48,598,184,184,184,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,112.8,18953
2019,19,2020-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21661
2019,20,2020-02-11,802,36,6,5,4,54,105,0.13,697,0,0,0,0,0,0,36,6,5,4,54,744,232,232,232,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23316
2019,21,2020-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,197,197,197,197,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25868
2019,22,2020-02-25,1189,39,6,6,5,69,127,0.11,969,92,26,4,4,4,52,66,11,10,9,122,1057,242,242,242,242,990.0,968.5,0.65,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29299
2019,23,2020-03-03,2064,49,9,9,9,107,183,0.09,990,891,51,9,15,43,772,100,18,24,52,879,1132,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.4,25768
2019,24,2020-03-10,3397,57,10,11,12,138,231,0.07,990,2176,42,7,13,67,2045,100,18,25,80,2184,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.1,30.1,30.1,30.1,120.6,20252
2019,25,2020-03-17,4273,59,11,12,13,144,239,0.06,990,3044,41,7,13,67,2916,100,18,25,80,3060,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.4,25.4,25.4,25.4,101.6,17071
2019,26,2020-03-24,3997,59,11,12,13,144,239,0.06,990,2768,41,7,13,67,2640,100,18,25,80,2784,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.8,26.8,26.8,26.8,107.0,17979
2019,27,2020-03-31,3886,68,13,17,23,164,287,0.07,990,2609,31,4,7,56,2508,100,18,25,80,2673,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.4,27.4,27.4,27.4,109.4,18385
2019,28,2020-04-07,4077,70,14,18,25,168,295,0.07,990,2792,30,4,7,55,2696,100,18,25,80,2864,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,26.4,26.4,26.4,26.4,105.4,17708
2019,29,2020-04-14,4449,70,14,18,25,168,295,0.07,990,3164,30,4,7,54,3068,100,18,25,80,3236,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.6,24.6,24.6,24.6,98.2,16498
2019,30,2020-04-21,4607,70,14,18,25,168,295,0.06,990,3322,30,4,7,55,3226,100,18,25,80,3394,1133,247,247,247,247,990.0,976.8,0.74,0.34,988.9,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,23.8,23.8,23.8,23.8,95.2,15987
2019,31,2020-04-28,4363,70,14,18,24,193,320,0.07,990,3052,29,4,7,55,2956,100,18,25,80,3150,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,25.0,25.0,25.0,25.0,99.9,16779
2019,32,2020-05-05,4027,71,14,18,24,213,340,0.08,990,2697,29,4,7,56,2601,100,18,25,80,2814,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.6,26.6,26.6,26.6,106.5,17897
2019,33,2020-05-12,3615,71,14,18,24,213,340,0.09,990,2285,29,4,7,56,2189,100,18,25,80,2402,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.9,28.9,28.9,28.9,115.5,19400
2019,34,2020-05-19,3125,71,14,18,24,213,340,0.11,990,1795,29,4,7,56,1699,100,18,25,80,1912,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.6,21272
2019,35,2020-05-26,2674,70,13,17,23,208,333,0.12,990,1351,29,4,7,57,1253,100,18,25,80,1461,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.6,23112
2019,36,2020-06-02,2209,67,13,15,17,181,293,0.13,990,926,33,5,10,53,824,100,18,25,70,1005,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,24991
2019,37,2020-06-09,1843,63,12,14,16,161,267,0.15,990,586,36,5,10,35,497,100,18,25,51,658,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26619
2019,38,2020-06-16,1484,62,12,14,16,153,257,0.17,990,237,36,5,10,14,170,98,17,24,30,323,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28383
2019,39,2020-06-23,1244,62,12,14,16,153,257,0.21,967,19,4,0,1,1,11,66,12,15,17,164,1061,241,241,241,241,990.0,968.7,0.64,0.32,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29159
2019,40,2020-06-30,1075,58,11,11,11,138,231,0.22,844,0,0,0,0,0,0,58,11,11,11,138,925,211,211,211,211,990.0,968.1,0.5,0.23,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26671
2019,41,2020-07-07,923,58,11,11,11,136,227,0.25,696,0,0,0,0,0,0,58,11,11,11,136,776,223,223,223,188,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.93,43.3,43.3,43.3,35.5,135.1,22695
2019,42,2020-07-14,788,58,11,11,11,136,227,0.29,561,0,0,0,0,0,0,58,11,11,11,136,641,187,187,187,0,990.0,967.1,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,37.3,37.3,37.3,0.0,111.9,18795
2019,43,2020-07-21,674,58,11,11,11,136,227,0.34,447,0,0,0,0,0,0,58,11,11,11,136,527,223,223,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.1,15470
2019,44,2020-07-28,586,56,10,9,8,123,208,0.35,378,0,0,0,0,0,0,56,10,9,8,123,454,189,189,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13263
