WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2019,45,2020-08-04,530,54,9,8,6,107,184,0.35,346,0,0,0,0,0,0,54,9,8,6,107,417,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12179
2019,46,2020-08-11,486,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10616
2019,47,2020-08-18,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,136,136,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9658
2019,48,2020-08-25,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,204,126,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,44.4,26.5,0.0,0.0,51.9,8726
2019,49,2020-09-01,399,46,7,6,4,75,138,0.35,261,0,0,0,0,0,0,46,7,6,4,75,320,130,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9280
2019,50,2020-09-08,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,207,125,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.5,26.6,0.0,0.0,53.1,8915
2019,51,2020-09-15,362,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8321
2019,52,2020-09-22,338,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7459
2019,53,2020-09-29,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,2029
2020,1,2020-10-01,319,41,6,4,3,56,110,0.34,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7834
2020,2,2020-10-08,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6913
2020,3,2020-10-15,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6433
2020,4,2020-10-22,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6332
2020,5,2020-10-29,266,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5887
2020,6,2020-11-05,281,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6516
2020,7,2020-11-12,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7160
2020,8,2020-11-19,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7646
2020,9,2020-11-26,336,40,6,4,3,55,109,0.33,227,0,0,0,0,0,0,40,6,4,3,55,278,227,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8491
2020,10,2020-12-03,396,42,7,5,3,61,118,0.3,278,0,0,0,0,0,0,42,7,5,3,61,332,155,142,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.4,30.2,0.0,0.0,59.3,9958
2020,11,2020-12-10,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12271
2020,12,2020-12-17,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14013
2020,13,2020-12-24,556,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15495
2020,14,2020-12-31,630,45,7,5,3,73,136,0.22,494,0,0,0,0,0,0,45,7,5,3,73,552,209,209,174,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,43.4,43.4,35.3,0.0,102.0,17128
2020,15,2021-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,199,199,199,0,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.8,20295
2020,16,2021-01-14,881,46,7,6,4,76,139,0.16,742,0,0,0,0,0,0,46,7,6,4,76,801,218,218,218,200,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,38.9,145.3,24407
2020,17,2021-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28816
2020,18,2021-01-28,1218,47,7,6,4,83,148,0.12,989,79,24,3,3,2,45,72,11,9,6,128,1083,247,247,247,247,990.0,968.6,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,177.0,29733
2020,19,2021-02-04,1553,49,8,7,5,93,162,0.11,990,401,51,9,14,12,313,100,17,21,17,406,1129,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28045
2020,20,2021-02-11,2371,49,8,7,5,93,162,0.07,990,1219,50,10,18,37,1102,100,18,25,42,1195,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.9,24339
2020,21,2021-02-18,3300,52,9,8,6,105,182,0.06,990,2128,47,8,16,66,1990,100,18,25,72,2095,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,122.6,20598
2020,22,2021-02-25,3705,60,11,13,13,148,247,0.07,990,2468,39,6,12,66,2344,100,18,25,80,2492,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.4,28.4,28.4,28.4,113.5,19063
2020,23,2021-03-04,3596,68,14,17,21,195,315,0.09,990,2291,31,4,7,59,2188,100,18,25,80,2383,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,115.9,19472
2020,24,2021-03-11,3480,59,11,12,13,144,239,0.07,990,2251,41,7,13,67,2123,100,18,25,80,2267,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.5,19906
2020,25,2021-03-18,3410,59,11,12,13,144,239,0.07,990,2181,41,7,13,67,2053,100,18,25,80,2197,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,30.0,30.0,30.0,30.0,120.0,20167
2020,26,2021-03-25,3294,59,11,12,13,144,239,0.07,990,2065,41,7,13,67,1937,100,18,25,80,2081,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,122.6,20598
2020,27,2021-04-01,3066,70,14,18,25,168,295,0.1,990,1781,29,4,7,55,1685,100,18,25,80,1853,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,127.9,21487
2020,28,2021-04-08,2884,60,13,15,21,138,250,0.09,990,1644,39,4,9,58,1532,100,18,25,80,1671,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.1,33.1,33.1,33.1,132.4,22248
2020,29,2021-04-15,2808,54,13,14,19,117,217,0.08,990,1601,46,5,11,61,1478,100,18,25,80,1595,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.6,33.6,33.6,33.6,134.3,22563
2020,30,2021-04-22,2863,54,13,14,19,117,217,0.08,990,1656,46,5,11,61,1533,100,18,25,80,1650,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,133.0,22336
2020,31,2021-04-29,2934,54,13,13,17,160,259,0.09,990,1685,45,5,11,62,1560,100,18,25,80,1721,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.8,32.8,32.8,32.8,131.2,22042
2020,32,2021-05-06,2836,57,13,14,18,184,288,0.1,990,1557,42,4,10,61,1438,100,18,25,80,1623,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.6,22447
2020,33,2021-05-13,2557,65,14,17,23,202,321,0.13,990,1246,34,3,8,57,1142,100,18,25,80,1344,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.4,23595
2020,34,2021-05-20,2261,65,14,17,23,202,321,0.14,990,950,34,4,7,57,846,100,18,25,80,1048,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24786
2020,35,2021-05-27,2010,64,13,16,21,188,302,0.15,990,718,35,4,8,49,619,100,18,25,70,807,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25806
2020,36,2021-06-03,1757,62,12,14,16,153,257,0.15,990,510,38,5,11,31,423,100,18,25,47,576,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,161.0,27048
2020,37,2021-06-10,1513,62,12,14,16,153,257,0.17,990,266,38,6,10,16,194,100,18,24,32,347,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28243
2020,38,2021-06-17,1292,62,12,14,16,153,257,0.2,983,51,12,2,2,3,30,74,14,16,19,183,1089,245,245,245,245,990.0,968.8,0.68,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.2,29269
2020,39,2021-06-24,1132,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.5,27307
2020,40,2021-07-01,968,58,11,11,11,136,227,0.23,741,0,0,0,0,0,0,58,11,11,11,136,821,219,219,219,194,990.0,967.8,0.41,0.16,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,42.2,42.2,42.2,37.1,142.4,23916
2020,41,2021-07-08,830,58,11,11,11,136,227,0.27,603,0,0,0,0,0,0,58,11,11,11,136,683,201,201,201,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.6,20094
2020,42,2021-07-15,704,58,11,11,11,136,227,0.32,477,0,0,0,0,0,0,58,11,11,11,136,557,214,214,172,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,43.7,43.7,34.4,0.0,97.2,16328
2020,43,2021-07-22,599,58,11,11,11,136,227,0.38,372,0,0,0,0,0,0,58,11,11,11,136,452,186,186,0,0,990.0,966.3,0.19,0.04,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.4,12995
2020,44,2021-07-29,544,55,9,9,8,119,202,0.37,341,0,0,0,0,0,0,55,9,9,8,119,416,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.3,11977
2020,45,2021-08-05,495,54,9,8,6,107,184,0.37,311,0,0,0,0,0,0,54,9,8,6,107,382,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10939
2020,46,2021-08-12,461,54,9,8,6,107,184,0.4,277,0,0,0,0,0,0,54,9,8,6,107,348,138,138,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.3,9787
2020,47,2021-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,207,126,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,45.0,26.5,0.0,0.0,52.6,8833
2020,48,2021-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,203,124,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.3,26.3,0.0,0.0,48.1,8077
2020,49,2021-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8657
2020,50,2021-09-09,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7673
2020,51,2021-09-16,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6829
2020,52,2021-09-23,303,46,7,6,4,75,138,0.45,165,0,0,0,0,0,0,46,7,6,4,75,224,165,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6099
2020,53,2021-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,823
2021,1,2021-10-01,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6313
2021,2,2021-10-08,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5973
2021,3,2021-10-15,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6107
2021,4,2021-10-22,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5938
2021,5,2021-10-29,272,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
2021,6,2021-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6341
2021,7,2021-11-12,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6950
2021,8,2021-11-19,287,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6732
2021,9,2021-11-26,301,39,5,4,3,53,105,0.35,196,0,0,0,0,0,0,39,5,4,3,53,245,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7354
2021,10,2021-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8127
2021,11,2021-12-10,342,38,5,4,3,54,104,0.3,238,0,0,0,0,0,0,38,5,4,3,54,285,221,124,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,49.0,26.5,0.0,0.0,52.8,8864
2021,12,2021-12-17,364,35,5,3,2,46,92,0.25,272,0,0,0,0,0,0,35,5,3,2,46,315,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9736
2021,13,2021-12-24,400,31,5,3,2,36,77,0.19,323,0,0,0,0,0,0,31,5,3,2,36,362,161,161,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11595
2021,14,2021-12-31,560,33,5,3,2,43,89,0.16,471,0,0,0,0,0,0,33,5,3,2,43,514,196,196,182,0,990.0,966.1,0.22,0.07,989.7,23.3,23.3,23.0,0.0,0.94,0.94,0.93,0.0,41.2,41.2,37.4,0.0,98.4,16525
2021,15,2022-01-07,732,39,5,4,3,58,111,0.15,620,0,0,0,0,0,0,39,5,4,3,58,670,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21083
2021,16,2022-01-14,718,46,7,6,4,76,139,0.19,579,0,0,0,0,0,0,46,7,6,4,76,638,193,193,193,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,116.8,19618
2021,17,2022-01-21,855,46,7,6,4,76,139,0.16,716,0,0,0,0,0,0,46,7,6,4,76,775,211,211,211,189,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,41.6,41.6,41.6,36.6,140.5,23607
2021,18,2022-01-28,909,47,7,6,4,83,148,0.16,761,0,0,0,0,0,0,47,7,6,4,83,822,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.0,24697
2021,19,2022-02-04,941,49,8,7,5,93,162,0.17,779,0,0,0,0,0,0,49,8,7,5,93,843,194,194,194,194,990.0,967.7,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.8,25333
2021,20,2022-02-11,991,43,7,5,4,78,137,0.14,854,0,0,0,0,0,0,43,7,5,4,78,909,213,213,213,213,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.9,27368
2021,21,2022-02-18,1042,43,7,5,4,78,137,0.13,905,0,0,0,0,0,0,43,7,5,4,78,960,226,226,226,226,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.1,28578
2021,22,2022-02-25,1183,45,7,6,6,90,156,0.13,983,43,12,2,1,1,24,58,10,8,7,115,1060,245,245,245,245,990.0,968.5,0.64,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29796
2021,23,2022-03-04,1387,49,9,9,9,107,183,0.13,990,214,41,7,10,10,145,90,16,19,19,252,1116,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.8,28861
2021,24,2022-03-11,1921,49,9,9,9,107,183,0.1,990,748,51,9,16,36,635,100,18,25,45,742,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26270
2021,25,2022-03-18,2277,49,9,9,9,107,183,0.08,990,1104,51,9,16,54,973,100,18,25,63,1080,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24724
2021,26,2022-03-25,2392,49,9,9,9,107,183,0.08,990,1219,51,8,15,59,1083,100,18,25,68,1190,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.1,36.1,36.1,36.1,144.4,24264
2021,27,2022-04-01,2497,54,13,14,19,117,217,0.09,990,1290,46,5,11,61,1167,100,18,25,80,1284,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.9,23837
2021,28,2022-04-08,2562,54,13,14,19,117,217,0.08,990,1355,46,5,11,61,1232,100,18,25,80,1349,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.3,23576
2021,29,2022-04-15,2746,54,13,14,19,117,217,0.08,990,1539,46,5,11,61,1416,100,18,25,80,1533,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,135.8,22820
2021,30,2022-04-22,2975,54,13,14,19,117,217,0.07,990,1768,46,5,10,61,1645,100,18,25,80,1762,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,130.2,21870
2021,31,2022-04-29,3106,54,13,13,17,160,259,0.08,990,1857,45,5,11,62,1732,100,18,25,80,1893,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.9,21321
2021,32,2022-05-06,3014,57,13,14,18,184,288,0.1,990,1736,42,4,10,61,1617,100,18,25,80,1801,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.2,21705
2021,33,2022-05-13,2864,65,14,17,23,202,321,0.11,990,1553,35,4,8,57,1449,100,18,25,80,1651,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.9,22330
2021,34,2022-05-20,2585,65,14,17,23,202,321,0.12,990,1274,35,4,8,57,1170,100,18,25,80,1372,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.8,23480
2021,35,2022-05-27,2271,64,13,16,21,188,302,0.13,990,978,35,4,8,57,871,100,18,25,78,1059,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24747
2021,36,2022-06-03,1962,62,12,14,16,153,257,0.13,990,715,38,6,11,44,615,100,18,25,60,768,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.0,26041
2021,37,2022-06-10,1597,62,12,14,16,153,257,0.16,990,350,38,6,11,21,273,100,18,25,37,426,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.7,27833
2021,38,2022-06-17,1307,62,12,14,16,153,257,0.2,983,67,15,2,3,4,41,77,14,17,20,194,1093,245,245,245,245,990.0,968.9,0.69,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29175
2021,39,2022-06-24,1089,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,216,216,216,212,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,40.6,40.6,40.6,39.5,155.6,26146
2021,40,2022-07-01,888,58,11,11,11,136,227,0.26,661,0,0,0,0,0,0,58,11,11,11,136,741,211,211,211,185,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.93,41.5,41.5,41.5,35.2,129.5,21749
2021,41,2022-07-08,721,58,11,11,11,136,227,0.32,494,0,0,0,0,0,0,58,11,11,11,136,574,209,209,177,0,990.0,966.8,0.25,0.07,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,42.4,42.4,35.4,0.0,100.0,16799
2021,42,2022-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.19,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.3,13161
2021,43,2022-07-22,534,58,11,11,11,136,227,0.43,307,0,0,0,0,0,0,58,11,11,11,136,387,153,153,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10739
2021,44,2022-07-29,483,55,9,9,8,119,202,0.42,280,0,0,0,0,0,0,55,9,9,8,119,355,140,140,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9850
2021,45,2022-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,146,130,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.0,27.5,0.0,0.0,54.6,9168
2021,46,2022-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8304
2021,47,2022-08-19,380,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7239
2021,48,2022-08-26,352,52,8,7,5,101,174,0.5,177,0,0,0,0,0,0,52,8,7,5,101,245,177,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6505
2021,49,2022-09-02,329,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7864
2021,50,2022-09-09,309,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7137
2021,51,2022-09-16,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6295
2021,52,2022-09-23,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5670
2021,53,2022-09-30,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,780
