Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1924-10-15,1924-10-26,100.0,1.3840948658747785,138.40948658747786,0.998,1924,10,15,1924.1,1924,1,15,3,0.011958579641158,0.0,0.0,0.99,5,Dry,24,4,2,2,20,52.0,0.37569679132604,86.40948658747786,86.40948658747786,,1,86.40948658747786,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,116.40948658747786,964.5,990.0,0.0795714158820947,0.0,989.920428584118,0.052264782765064,,,,25.368163801352807,,,,,0.3456379463499114,,,,0.87,,,,0.96,,,,17.960149649418728,,,,17.960149649418728,431.0435915860495,0.1297609729811945,57.57853507168922,114.7021596794816,170.81623478230557,224.3676702963477
1924-11-15,1924-11-26,132.6503,1.0736855385370776,142.42470879260492,0.997,1924,11,15,1924.11,1924,2,46,7,0.012305494839681,0.0,0.0,0.99,5,Dry,23,4,2,2,19,50.0,0.3510626802320423,92.42470879260492,92.42470879260492,,1,92.42470879260492,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,121.42470879260492,964.5,990.0,0.0812811507247516,0.0,989.9187188492753,0.059950288121416,,,,25.358768561153838,,,,,0.3696988351704197,,,,0.88,,,,0.96,,,,19.424022101394133,,,,19.424022101394133,466.1765304334592,0.136380985196037,57.57853507168922,114.7021596794816,170.81623478230557,224.3676702963477
1924-12-15,1924-12-26,282.5805,0.9427410225826276,266.40022953191016,0.8420000000000001,1924,12,15,1924.12,1924,3,76,11,0.023016979831557,3.0142327916890963,0.0113146779076931,0.93,5,Dry,26,4,3,2,24,59.0,0.2214712806504276,207.40022953191016,207.40022953191016,,1,207.40022953191016,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,240.40022953191016,964.7656009181276,990.0,0.1217934341618889,0.011480045906382,989.8667265199316,0.3045067926828012,,,,24.796618809121227,,,,,0.8296009181276406,,,,0.94,,,,0.97,,,,46.00131998633602,,,,46.00131998633602,1104.0316796720645,0.1726774787963381,57.261052323291445,114.03810145146404,169.74730482532348,222.7687904235021
1925-01-15,1925-01-26,678.6565,0.8882731187136154,602.8323257902667,0.487,1925,1,15,1925.01,1924,4,107,16,0.052084712948279,23.31138958641054,0.0386697736486694,0.63,3,Normal,41,6,4,3,66,120.0,0.1990603271692327,482.83232579026674,482.83232579026674,,2,241.41616289513337,241.41616289513337,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.8323257902667,966.3113293031612,990.0,0.2261346816175459,0.0665664651580533,989.7072988532244,0.4124376850092528,0.4124376850092528,,,22.98353186505409,22.98353186505409,,,,0.9656646515805336,0.9656646515805336,,,0.94,0.94,,,0.98,0.98,,,50.1425073477521,50.1425073477521,,,100.2850146955042,2406.840352692101,0.1663563986288198,55.02947786367574,109.41842991341734,162.42660412364867,212.0785898096713
1925-02-15,1925-02-26,1247.589,0.9303667296750668,1160.7152979085868,0.288,1925,2,15,1925.02,1924,5,138,20,0.1002858017393018,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.1395691090587818,998.7152979085868,998.7152979085868,,4,249.6788244771467,249.6788244771467,249.6788244771467,249.6788244771467,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.7152979085868,968.4051052219984,990.0,0.6428880588371355,0.3489722383268694,989.008139702836,0.4411070286867358,0.4411070286867358,0.4411070286867358,0.4411070286867358,20.161927452150927,20.161927452150927,20.161927452150927,20.161927452150927,,0.9987152979085868,0.9987152979085868,0.9987152979085868,0.9987152979085868,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595794,0.1567728950366798,51.07973347053219,101.34173503358294,149.8707628250044,194.2999464703761
1925-03-15,1925-03-26,1547.2067,0.9520157724507315,1472.965181641447,0.235,1925,3,15,1925.03,1924,6,166,24,0.127264191693821,35.035949744735944,0.0237859999553366,0.63,3,Normal,49,9,9,9,107,183.0,0.1242391892767403,1289.965181641447,1289.965181641447,,5,257.9930363282894,257.9930363282894,257.9930363282894,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1356.965181641447,969.3972721253032,990.0,1.2358433173865118,0.7269547361338812,988.0372019464796,0.4709227606817759,0.4709227606817759,0.4709227606817759,,18.169007060494675,18.169007060494675,18.169007060494675,,,1.0319721453131576,1.0319721453131576,1.0319721453131576,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.36060109814845,42.36060109814845,42.36060109814845,,127.08180329444536,3049.9632790666883,0.0862761760280223,48.89195050087473,96.89618191210172,143.0293441140097,184.77527682509592
1925-04-15,1925-04-26,2938.9259,1.0243542087195971,3010.50111478003,0.088,1925,4,15,1925.04,1924,7,197,29,0.2601072963169946,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0720810229681166,2793.50111478003,1375.0,,5,275.0,275.0,275.0,,1418.50111478003,46.0,5.0,11.0,61.0,1295.50111478003,100.0,18.0,25.0,80.0,1412.50111478003,1518.0,973.5391406218828,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.81020677633508,12.81020677633508,12.81020677633508,,,1.1,1.1,1.1,,0.8776245863842402,0.8776245863842402,0.8776245863842402,,0.98,0.98,0.98,,29.72300388469251,29.72300388469251,29.72300388469251,,89.16901165407754,2140.056279697861,0.0296193252400083,38.17240177895394,75.26205949278167,110.10419831879628,139.81095713183447
1925-05-15,1925-05-26,2193.1616,1.0033855730073518,2200.5867087137203,0.156,1925,5,15,1925.05,1924,8,227,33,0.1901306916328654,52.36271792322077,0.0237948896609612,0.45,3,Normal,55,13,13,17,178,276.0,0.1254210974314784,1924.5867087137203,1375.0,,5,275.0,275.0,275.0,,549.5867087137203,45.0,5.0,12.0,33.85135524685959,453.7353534668607,100.0,18.0,25.0,50.85135524685959,631.7353534668607,1518.0,971.5841748141364,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.765172584081329,14.765172584081329,14.765172584081329,,,1.1,1.1,1.1,,0.9072167688440348,0.9072167688440348,0.9072167688440348,,0.98,0.98,0.98,,35.41419494088781,35.41419494088781,35.41419494088781,,106.24258482266345,2549.8220357439222,0.0482792086319397,43.49708917164701,85.98395685792097,126.3607741685257,161.8645572577622
1925-06-15,1925-06-26,1247.589,0.9303667296750668,1160.7152979085868,0.288,1925,6,15,1925.06,1924,9,258,37,0.1002858017393018,33.64268566846317,0.0289844423771114,0.55,3,Normal,53,12,12,13,120,210.0,0.1809229191502727,950.7152979085868,950.7152979085868,,4,237.6788244771467,237.6788244771467,237.6788244771467,237.6788244771467,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1027.7152979085868,968.4051052219984,990.0,0.595157444298705,0.3105722383268694,989.0942703173744,0.3997849003388261,0.3997849003388261,0.3997849003388261,0.3997849003388261,20.28938019503727,20.28938019503727,20.28938019503727,20.28938019503727,,0.9507152979085868,0.9507152979085868,0.9507152979085868,0.9507152979085868,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.57949645443095,43.57949645443095,43.57949645443095,43.57949645443095,174.3179858177238,4183.631659625371,0.1501815183549449,51.07973347053219,101.34173503358294,149.8707628250044,194.2999464703761
1925-07-15,1925-07-26,564.6867,0.8934466484158049,504.51743951998105,0.551,1925,7,15,1925.07,1924,10,288,42,0.0435903067745263,18.901365782586826,0.0374642466285612,0.51,3,Normal,50,10,9,9,108,186.0,0.3686691191031338,318.51743951998105,318.51743951998105,,2,159.25871975999053,159.25871975999053,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998105,965.8703284778398,990.0,0.1706515481800675,0.0337034879039962,989.795644963916,0.1795215246353876,0.1795215246353876,,,23.745794961440712,23.745794961440712,,,,0.6370348790399621,0.6370348790399621,,,0.92,0.92,,,0.97,0.97,,,33.10689890634886,33.10689890634886,,,66.21379781269772,1589.1311475047453,0.1312418414627972,55.7303033916079,110.86251201898004,164.69864075224655,215.35895330967364
1925-08-15,1925-08-26,293.6805,0.9260275222007144,271.95622573366694,0.8260000000000001,1925,8,15,1925.08,1924,11,319,46,0.0234970179033888,8.9228015374635,0.0328096976393612,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870977,156.95622573366694,156.95622573366694,,1,156.95622573366694,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.9562257336669,964.7878249029346,990.0,0.1107805315001137,0.0056956225733666,989.8835238459264,0.1743591282966672,,,,24.92133981469515,,,,,0.6278249029346678,,,,0.92,,,,0.97,,,,34.24352804862167,,,,34.24352804862167,821.8446731669201,0.1259155879084642,57.23357312410398,113.98073790247494,169.65523908358148,222.63169222480525
1925-09-15,1925-09-26,206.1864,1.0043631021565225,207.0860123264856,0.95,1925,9,15,1925.09,1924,12,350,50,0.0178922314650083,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3476816188168564,135.0860123264856,135.0860123264856,,1,135.0860123264856,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.0860123264856,964.4425160739588,990.0,0.0995747769294837,0.0035086012326485,989.896916621838,0.1290353743328129,,,,25.325365173546192,,,,,0.5403440493059424,,,,0.91,,,,0.97,,,,29.62430920062741,,,,29.62430920062741,710.9834208150578,0.1430531636000726,57.64455867100184,114.8405883989331,171.03986067759718,224.70395907494296
1925-10-15,1925-10-26,156.5885,1.0563194453246394,165.40747746421732,0.99,1925,10,15,1925.1,1925,1,15,3,0.0142912060529083,1.6309679457959303,0.0098603036017447,0.94,5,Dry,24,4,2,2,20,52.0,0.314375146741774,113.40747746421732,113.40747746421732,,1,113.40747746421732,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.40747746421732,964.4691850450716,990.0,0.0887752764082559,0.0013407477464217,989.9098839758452,0.0907362471808281,,,,25.349962683592977,,,,,0.4536299098568693,,,,0.9,,,,0.97,,,,24.62080598933009,,,,24.62080598933009,590.8993437439223,0.1488494133806999,57.61404982795256,114.77660625871816,170.9364626446086,224.5483849872596
1925-11-15,1925-11-26,180.3141,1.0349262771007546,186.6118002217732,0.976,1925,11,15,1925.11,1925,2,46,7,0.0161232595391612,2.476224241050005,0.0132693872418958,0.94,5,Dry,23,4,2,2,19,50.0,0.2679358965541246,136.6118002217732,136.6118002217732,,1,136.6118002217732,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.6118002217732,964.4267763995564,990.0,0.0963449318937863,0.0036611800221773,989.899993888084,0.131979502070969,,,,25.341237986456697,,,,,0.5464472008870928,,,,0.91,,,,0.97,,,,29.977690799246837,,,,29.977690799246837,719.464579181924,0.1606419892183707,57.66247378657529,114.87817105275568,171.10062396148612,224.79544707430875
1925-12-15,1925-12-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1925,12,15,1925.12,1925,3,76,11,0.0281534140300901,5.337915793809202,0.016381527444316,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2363052663129784,248.84969942233988,248.84969942233988,,1,248.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.8496994223399,965.0292484971116,990.0,0.137551560693766,0.0197699398844679,989.8426784994218,0.4381869080853154,,,,24.37524309422484,,,,,0.9953987976893596,,,,0.95,,,,0.98,,,,55.399362156016565,,,,55.399362156016565,1329.5846917443976,0.1700150782837225,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1926-01-15,1926-01-26,547.8849,0.8938548253235243,489.7295615868966,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.0423126341211078,3.6955817695786095,0.00754616845592,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1858168408399278,398.7295615868966,398.7295615868966,,2,199.3647807934483,199.3647807934483,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.7295615868966,965.803783027141,990.0,0.1886555739587479,0.0497459123173793,989.761598513724,0.2813827770826163,0.2813827770826163,,,23.67643270950033,23.67643270950033,,,,0.7974591231737932,0.7974591231737932,,,0.93,0.93,,,0.97,0.97,,,41.77230095285818,41.77230095285818,,,83.54460190571636,2005.0704457371928,0.1705933406082377,55.83175396971985,111.07196990181318,165.02920375069695,215.8385549848013
1926-02-15,1926-02-26,799.0771,0.9168437076495664,732.6288110618633,0.434,1926,2,15,1926.02,1925,5,138,20,0.0632991292757449,6.556870986604508,0.0089497858773818,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1433195069790038,627.6288110618633,627.6288110618633,,3,209.20960368728777,209.20960368728777,209.20960368728777,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618633,966.8305152442474,990.0,0.3077558324996309,0.118288643318559,989.5739555241818,0.3098387668685229,0.3098387668685229,0.3098387668685229,,22.43360151306584,22.43360151306584,22.43360151306584,,,0.8368384147491511,0.8368384147491511,0.8368384147491511,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.53405256754148,41.53405256754148,41.53405256754148,,124.60215770262444,2990.451784862986,0.1700754267662878,54.14282394716957,107.59744615841716,159.57626692104176,207.99713657248887
1926-03-15,1926-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1926,3,15,1926.03,1925,6,166,24,0.1708072172897132,93.11899848838992,0.0471027020816726,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0925675170574435,1793.9353852976071,1375.0,,5,275.0,275.0,275.0,,418.9353852976071,51.000000000000014,9.0,16.0,20.60337960480035,322.3320056928068,100.0,18.0,25.0,29.60337960480035,429.3320056928068,1518.0,971.0254835525,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.323863845717897,15.323863845717897,15.323863845717897,,,1.1,1.1,1.1,,0.913567102539911,0.913567102539911,0.913567102539911,,0.98,0.98,0.98,,37.01148527728117,37.01148527728117,37.01148527728117,,111.03445583184352,2664.826939964245,0.056164939257804,44.94079635787039,88.89851099890129,130.79866964767834,167.93058378820564
1926-04-15,1926-04-26,3941.514,1.0201070583856071,4020.766252125689,0.039,1926,4,15,1926.04,1925,7,197,29,0.3473942041836595,79.49481828621629,0.0197710618577215,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0733690996943779,3725.766252125689,1375.0,,5,275.0,275.0,275.0,,2350.766252125689,30.0,4.0,7.0,55.0,2254.766252125689,100.0,18.0,25.0,80.0,2422.766252125689,1518.0,975.71800224139,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.63134515682789,10.63134515682789,10.63134515682789,,,1.1,1.1,1.1,,0.8311327515953641,0.8311327515953641,0.8311327515953641,,0.98,0.98,0.98,,23.36072900934263,23.36072900934263,23.36072900934263,,70.08218702802789,1681.9724886726694,0.0174300575147776,31.9068574977966,62.69129462312695,91.15973991256776,114.39168698759237
1926-05-15,1926-05-26,2483.648,1.012615016269658,2514.979259928104,0.126,1926,5,15,1926.05,1925,8,227,33,0.2172942080577881,34.2835878663509,0.013631757689855,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.1276352473813944,2193.979259928104,1375.0,,5,275.0,275.0,275.0,,818.979259928104,35.0,4.0,8.0,57.0,714.9792599281039,100.0,18.0,25.0,80.0,916.979259928104,1518.0,972.3430533860334,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.006294012184483,14.006294012184483,14.006294012184483,,,1.1,1.1,1.1,,0.8970912037547909,0.8970912037547909,0.8970912037547909,,0.98,0.98,0.98,,33.219081013985274,33.219081013985274,33.219081013985274,,99.65724304195582,2391.77383300694,0.0396254731121737,41.4758362738347,81.90915173740387,120.17051349792996,153.4377240350795
1926-06-15,1926-06-26,1275.7375,0.9301269656381408,1186.5978498257875,0.284,1926,6,15,1926.06,1925,9,258,37,0.102522054224948,23.94734337899149,0.0201815159049102,0.53,3,Normal,53,12,12,13,120,210.0,0.1769765553096455,976.5978498257876,976.5978498257876,,4,244.14946245644688,244.14946245644688,244.14946245644688,244.14946245644688,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257875,968.4864503851668,990.0,0.6297288554186624,0.33127827986063,989.0389928647209,0.4218154463590397,0.4218154463590397,0.4218154463590397,0.4218154463590397,20.13072703319491,20.13072703319491,20.13072703319491,20.13072703319491,,0.9765978498257876,0.9765978498257876,0.9765978498257876,0.9765978498257876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.4158695675433,44.4158695675433,44.4158695675433,44.4158695675433,177.6634782701732,4263.9234784841565,0.1497250970885015,50.90742731776408,100.99104377582208,149.32966240522757,193.543290313366
1926-07-15,1926-07-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1926,7,15,1926.07,1925,10,288,42,0.0477163140311048,7.625962043049981,0.0138083406880508,0.49,3,Normal,50,10,9,9,108,186.0,0.3367904735794176,366.2721531377871,366.2721531377871,,2,183.13607656889357,183.13607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377871,966.08522468912,990.0,0.1865110471675307,0.0432544306275574,989.7702345222048,0.2374449233025779,0.2374449233025779,,,23.44756490978233,23.44756490978233,,,,0.7325443062755742,0.7325443062755742,,,0.93,0.93,,,0.97,0.97,,,38.00102778372516,38.00102778372516,,,76.00205556745031,1824.0493336188076,0.1376170338041441,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1926-08-15,1926-08-26,366.0613,0.9174101485615008,335.8283516156162,0.732,1926,8,15,1926.08,1925,11,319,46,0.0290155695795892,3.9057946788962568,0.0116303303759379,0.62,3,Normal,47,8,6,5,89,155.0,0.4615453080549034,180.8283516156162,180.8283516156162,,1,180.8283516156162,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.8283516156162,965.079141758078,990.0,0.1222677182487286,0.0080828351615616,989.8696494465896,0.2314972461980705,,,,24.559010442313568,,,,,0.7233134064624649,,,,0.93,,,,0.97,,,,39.30077162882442,,,,39.30077162882442,943.218519091786,0.1170263661175559,56.86048284178606,113.20344799256596,168.4114567613283,220.78794870374017
1926-09-15,1926-09-26,244.1538,0.9655249064182332,235.736574896656,0.905,1926,9,15,1926.09,1925,12,350,50,0.020367640071071,3.192024430313097,0.0135406414202481,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566639,144.736574896656,144.736574896656,,1,144.736574896656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.736574896656,964.61441944938,990.0,0.1042283778056781,0.0044736574896656,989.8912979647046,0.1482073224691631,,,,25.128671192855435,,,,,0.578946299586624,,,,0.91,,,,0.97,,,,31.494154141418186,,,,31.494154141418186,755.8596993940364,0.1335989298869928,57.444252137510006,114.42098184445176,170.36288570668765,223.68789985861636
1926-10-15,1926-10-26,206.1864,1.0043631021565225,207.0860123264856,0.95,1926,10,15,1926.1,1926,1,15,3,0.0178922314650083,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3525105301893128,134.0860123264856,134.0860123264856,,1,134.0860123264856,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.0860123264856,964.4425160739588,990.0,0.0985520496567564,0.0034086012326485,989.8980393491106,0.127123526719749,,,,25.328399748431927,,,,,0.5363440493059424,,,,0.91,,,,0.97,,,,29.408533007528742,,,,29.408533007528742,705.8047921806898,0.1420111994873132,57.64455867100184,114.8405883989331,171.03986067759718,224.70395907494296
1926-11-15,1926-11-26,209.197,0.9983115025153204,208.84377139169743,0.944,1926,11,15,1926.11,1926,2,46,7,0.0180441018482426,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3208139728253518,141.84377139169743,141.84377139169743,,1,141.84377139169743,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.84377139169743,964.4530626283502,990.0,0.1001740129744423,0.0041843771391697,989.8956416098864,0.1423232038391724,,,,25.300255777697085,,,,,0.5673750855667897,,,,0.91,,,,0.97,,,,31.07544208180024,,,,31.07544208180024,745.8106099632057,0.148797552709947,57.632520924255175,114.81533972198002,170.99904923998116,224.64253474496493
1926-12-15,1926-12-26,453.6742,0.9106705857913736,413.1477494724328,0.639,1926,12,15,1926.12,1926,3,76,11,0.0356959655544181,5.920527268208389,0.0143302904972097,0.52,3,Normal,38,5,4,3,54,104.0,0.2517259264580343,309.1477494724328,309.1477494724328,,2,154.5738747362164,154.5738747362164,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.1477494724328,965.459164872626,990.0,0.1602335699354942,0.0318295498944865,989.80793688017,0.1690960353634201,0.1690960353634201,,,24.179675972180664,24.179675972180664,,,,0.6182954989448656,0.6182954989448656,,,0.92,0.92,,,0.97,0.97,,,32.720138948088376,32.720138948088376,,,65.44027789617675,1570.566669508242,0.1583943709719838,56.33854418994561,112.12015412184348,166.68794695499764,218.25553108550605
1927-01-15,1927-01-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1927,1,15,1927.01,1926,4,107,16,0.0505356690030813,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916906,464.9035764245523,464.9035764245523,,2,232.4517882122761,232.4517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245523,966.2320660939104,990.0,0.2157412037243781,0.0629807152849104,989.7212780809908,0.3824176703840611,0.3824176703840611,,,23.106794316696178,23.106794316696178,,,,0.9298071528491044,0.9298071528491044,,,0.94,0.94,,,0.98,0.98,,,48.5395255142596,48.5395255142596,,,97.0790510285192,2329.8972246844605,0.1659744527840848,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1927-02-15,1927-02-26,1313.8865,0.9211255960444222,1210.2544854472196,0.278,1927,2,15,1927.02,1926,5,138,20,0.1045659875426398,10.485018583080093,0.0086634825230212,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1338561450901269,1048.2544854472196,1048.2544854472196,,4,262.0636213618049,262.0636213618049,262.0636213618049,262.0636213618049,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1112.2544854472196,968.5607998114056,990.0,0.714387917140317,0.4127308310813855,988.8728812517784,0.4858742545331831,0.4858742545331831,0.4858742545331831,0.4858742545331831,19.826207185839525,19.826207185839525,19.826207185839525,19.826207185839525,,1.0482544854472196,1.0482544854472196,1.0482544854472196,1.0482544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.95364531970127,46.95364531970127,46.95364531970127,46.95364531970127,187.81458127880504,4507.549950691322,0.1551860237141801,50.74875070062428,100.66818980449295,148.83175522632214,192.84760359835207
1927-03-15,1927-03-26,1678.6114,0.9561627464596816,1605.0256864625314,0.217,1927,3,15,1927.03,1926,6,166,24,0.1386742193103627,11.99324885140436,0.0074723096038652,0.56,3,Normal,49,9,9,9,107,183.0,0.1140168668598264,1422.0256864625314,1375.0,,5,275.0,275.0,275.0,,47.02568646253144,12.591577249530276,2.312738678485153,2.312738678485153,2.312738678485153,27.495893177545703,61.59157724953028,11.312738678485154,11.312738678485154,11.312738678485154,134.4958931775457,1459.2170546065006,969.8239291408788,990.0,1.870811269550004,0.8374999999999999,987.29168873045,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.932824809571073,16.932824809571073,16.932824809571073,,,1.1,1.1,1.1,,0.9266237676933272,0.9266237676933272,0.9266237676933272,,0.98,0.98,0.98,,41.48208982433928,41.48208982433928,41.48208982433928,,124.44626947301784,2986.710467352428,0.0775353756158861,47.89703053715881,94.87901298667023,139.93624020481946,180.4955185218892
1927-04-15,1927-04-26,2891.2138,1.0183455444982712,2944.254691421916,0.093,1927,4,15,1927.04,1926,7,197,29,0.2543836053388535,66.24642335811404,0.0225002353061108,0.42,3,Normal,54,13,14,19,117,217.0,0.0737028629460044,2727.254691421916,1375.0,,5,275.0,275.0,275.0,,1352.254691421916,46.0,5.0,11.0,60.99999999999999,1229.2546914219158,100.0,18.0,25.0,80.0,1346.2546914219158,1518.0,973.3792354620527,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.970111936164995,12.970111936164995,12.970111936164995,,,1.1,1.1,1.1,,0.8804756189383478,0.8804756189383478,0.8804756189383478,,0.98,0.98,0.98,,30.191788160128723,30.191788160128723,30.191788160128723,,90.57536448038616,2173.808747529268,0.0307634270718078,38.62120489706805,76.16428523694557,111.46838820374144,141.65246876142902
1927-05-15,1927-05-26,2370.2993,1.0109239725088055,2396.192384390841,0.1369999999999999,1927,5,15,1927.05,1926,8,227,33,0.2070310220113686,6.994324907391729,0.0029189329508572,0.55,3,Normal,55,13,13,17,178,276.0,0.1151827381632233,2120.192384390841,1375.0,,5,275.0,275.0,275.0,,745.1923843908412,45.0,5.0,12.0,45.89953092262428,637.2928534682169,100.0,18.0,25.0,62.89953092262428,815.2928534682169,1518.0,972.0563264450814,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.293020953136493,14.293020953136493,14.293020953136493,,,1.1,1.1,1.1,,0.9011200119020136,0.9011200119020136,0.9011200119020136,,0.98,0.98,0.98,,34.05135840287935,34.05135840287935,34.05135840287935,,102.15407520863806,2451.697805007313,0.04263183368501,42.24715067598013,83.46336441163388,122.52973708314832,156.64483912136131
1927-06-15,1927-06-26,1323.5347,0.9256382196791034,1225.1143033915162,0.2739999999999999,1927,6,15,1927.06,1926,9,258,37,0.1058498758130269,17.77285093593332,0.0145070961025695,0.42,3,Normal,53,12,12,13,120,210.0,0.1714125771110919,1015.1143033915162,1015.1143033915162,,4,253.77857584787904,253.77857584787904,253.77857584787904,253.77857584787904,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.1143033915162,968.6075020963732,990.0,0.6853196131423944,0.3696485944089709,988.9450317924486,0.4556879213252052,0.4556879213252052,0.4556879213252052,0.4556879213252052,19.881841774750104,19.881841774750104,19.881841774750104,19.881841774750104,,1.0151143033915162,1.0151143033915162,1.0151143033915162,1.0151143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.59681480422747,45.59681480422747,45.59681480422747,45.59681480422747,182.38725921690988,4377.294221205837,0.1488736673076156,50.64852047446475,100.4643003363418,148.51742894817983,192.408687080708
1927-07-15,1927-07-26,564.6867,0.8934466484158049,504.51743951998105,0.551,1927,7,15,1927.07,1926,10,288,42,0.0435903067745263,14.017487673145183,0.027783950712352,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3686691191031338,318.51743951998105,318.51743951998105,,2,159.25871975999053,159.25871975999053,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998105,965.8703284778398,990.0,0.1706515481800675,0.0337034879039962,989.795644963916,0.1795215246353876,0.1795215246353876,,,23.745794961440712,23.745794961440712,,,,0.6370348790399621,0.6370348790399621,,,0.92,0.92,,,0.97,0.97,,,33.10689890634886,33.10689890634886,,,66.21379781269772,1589.1311475047453,0.1312418414627972,55.7303033916079,110.86251201898004,164.69864075224655,215.35895330967364
1927-08-15,1927-08-26,332.6514,0.9282369754494136,308.7793294150132,0.77,1927,8,15,1927.08,1926,11,319,46,0.0266785340614571,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866346,193.7793294150132,193.7793294150132,,1,193.7793294150132,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.7793294150132,964.943896647075,990.0,0.1232477477762036,0.0093779329415013,989.8673743192824,0.2658433160026742,,,,24.65763435620468,,,,,0.7751173176600528,,,,0.93,,,,0.97,,,,42.28463119917717,,,,42.28463119917717,1014.831148780252,0.1369412624843962,57.03664799679736,113.570124596829,168.99736609197245,221.6546063232932
1927-09-15,1927-09-26,221.5156,0.9794590217451614,216.96545287729248,0.931,1927,9,15,1927.09,1926,12,350,50,0.018745815128598,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271746,125.96545287729248,125.96545287729248,,1,125.96545287729248,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729248,964.5017927172638,990.0,0.0978291316627133,0.0025965452877292,989.8995743230496,0.1121181841174898,,,,25.28566342166829,,,,,0.5038618115091699,,,,0.91,,,,0.97,,,,27.580868592295097,,,,27.580868592295097,661.9408462150823,0.1271210150119789,57.57645307900329,114.69779739811358,170.80919475812914,224.35709932284
1927-10-15,1927-10-26,191.5433,1.0339544462956298,198.0470466931377,0.967,1927,10,15,1927.1,1927,1,15,3,0.0171112648342871,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722328,125.0470466931377,125.0470466931377,,1,125.0470466931377,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.0470466931377,964.4039059066135,990.0,0.0954705840999333,0.0025047046693137,989.9020247112308,0.110479409743853,,,,25.38763939487324,,,,,0.5001881867725508,,,,0.91,,,,0.97,,,,27.4901996627765,,,,27.4901996627765,659.764791906636,0.1388064105059388,57.68836917059519,114.93251242597064,171.1885247687229,224.9278889944163
1927-11-15,1927-11-26,264.675,0.9479130101213684,250.8888759538732,0.875,1927,11,15,1927.11,1927,2,46,7,0.0216767988824146,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974322,157.8888759538732,157.8888759538732,,1,157.8888759538732,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.8888759538732,964.7035555038156,990.0,0.1087121168024567,0.0057888875953873,989.885498995602,0.1764412443715756,,,,25.005502247414995,,,,,0.6315555038154927,,,,0.92,,,,0.97,,,,34.56333843674633,,,,34.56333843674633,829.5201224819118,0.1377635349727539,57.33724496391547,114.19724458272688,170.0029366774688,223.14994479987607
1927-12-15,1927-12-26,383.5279,0.9127262010648584,350.05596316938284,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.0302448352178346,16.61406631288463,0.0474611721007749,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2199648287743686,273.05596316938284,273.05596316938284,,1,273.05596316938284,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,312.05596316938284,965.150279815847,990.0,0.1455905412739647,0.0246111926338765,989.8297982660922,0.5274121100771132,,,,24.15210634016816,,,,,1.0922238526775314,,,,0.95,,,,0.98,,,,60.23173396567306,,,,60.23173396567306,1445.5616151761533,0.1720631564745792,56.765782368695305,113.00656812262264,168.09742853534456,220.3247274058312
1928-01-15,1928-01-26,672.3268,0.8921244228803713,599.7991584370069,0.491,1928,1,15,1928.01,1927,4,107,16,0.0518226472889574,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047978,479.7991584370069,479.7991584370069,,2,239.89957921850345,239.89957921850345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370069,966.2990962129664,990.0,0.2243763237315982,0.0659598316874013,989.709663844581,0.4072796375600932,0.4072796375600932,,,23.003287994054432,23.003287994054432,,,,0.9595983168740138,0.9595983168740138,,,0.94,0.94,,,0.98,0.98,,,49.87034120341168,49.87034120341168,,,99.74068240682335,2393.776377763761,0.1662901339620644,55.05054477639904,109.46177387400736,162.49463917292923,212.1764504272737
1928-02-15,1928-02-26,893.8841,0.9191395355838072,821.6042165397495,0.396,1928,2,15,1928.02,1927,5,138,20,0.0709866043090343,21.086285519439684,0.0256647727640033,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1277987598970897,716.6042165397495,716.6042165397495,,3,238.86807217991648,238.86807217991648,238.86807217991648,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397495,967.186416866159,990.0,0.3593357777042025,0.1483021082698747,989.492362114026,0.4037898337535124,0.4037898337535124,0.4037898337535124,,21.902155414113416,21.902155414113416,21.902155414113416,,,0.955472288719666,0.955472288719666,0.955472288719666,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.2789581235629,47.2789581235629,47.2789581235629,,141.8368743706887,3404.084984896529,0.1726340633547936,53.49819087534585,106.2769207143982,157.51763980656503,205.06871218705103
1928-03-15,1928-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1928,3,15,1928.03,1927,6,167,24,0.1708072172897132,38.57209904872502,0.0195110570307882,0.58,3,Normal,49,9,9,9,107,183.0,0.0925675170574435,1793.9353852976071,1375.0,,5,275.0,275.0,275.0,,418.9353852976071,51.000000000000014,9.0,16.0,20.60337960480035,322.3320056928068,100.0,18.0,25.0,29.60337960480035,429.3320056928068,1518.0,971.0254835525,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.323863845717897,15.323863845717897,15.323863845717897,,,1.1,1.1,1.1,,0.913567102539911,0.913567102539911,0.913567102539911,,0.98,0.98,0.98,,37.01148527728117,37.01148527728117,37.01148527728117,,111.03445583184352,2664.826939964245,0.056164939257804,44.94079635787039,88.89851099890129,130.79866964767834,167.93058378820564
1928-04-15,1928-04-26,2166.6756,1.0042360677008784,2175.853784527441,0.159,1928,4,15,1928.04,1927,7,198,29,0.1879937669831708,25.410279596660985,0.0116783029160112,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0680192764111413,2027.853784527441,1375.0,,5,275.0,275.0,275.0,,652.8537845274409,55.0,7.0,15.0,44.11174219780006,531.7420423296408,100.0,18.0,25.0,54.11174219780006,603.7420423296408,1518.0,971.5244746523076,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.82487274591024,14.82487274591024,14.82487274591024,,,1.1,1.1,1.1,,0.9079400322452804,0.9079400322452804,0.9079400322452804,,0.98,0.98,0.98,,35.585733021029185,35.585733021029185,35.585733021029185,,106.75719906308755,2562.172777514101,0.0490645096753472,43.653254741966805,86.29905179393354,126.84012722842228,162.51873246307585
1928-05-15,1928-05-26,2037.2697,1.0125994135570568,2062.938103477561,0.173,1928,5,15,1928.05,1927,8,228,33,0.1782378521404612,37.83067686669574,0.0183382510618827,0.61,3,Normal,55,13,13,17,178,276.0,0.1337897630252395,1786.938103477561,1375.0,,5,275.0,275.0,275.0,,411.938103477561,45.0,5.000000000000004,12.000000000000004,25.37299912724108,324.56510435032,100.0,18.0,25.0,42.37299912724108,502.56510435032,1518.0,971.2519195601184,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.097427838099591,15.097427838099591,15.097427838099591,,,1.1,1.1,1.1,,0.9111061818626902,0.9111061818626902,0.9111061818626902,,0.98,0.98,0.98,,36.3663515510568,36.3663515510568,36.3663515510568,,109.09905465317038,2618.377311676089,0.0528852777837874,44.36055323964573,87.72667953532046,129.01326242479217,165.48752352414664
1928-06-15,1928-06-26,1104.0713,0.9200488001050618,1015.7994747954358,0.324,1928,6,15,1928.06,1927,9,259,37,0.0877650746223256,14.618991582008448,0.0143916116760667,0.64,3,Normal,53,12,12,13,120,210.0,0.2067337158667958,805.7994747954358,805.7994747954358,,3,268.59982493181195,268.59982493181195,268.59982493181195,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,882.7994747954358,967.9496554922142,990.0,0.4623660526013953,0.1946395798363486,989.3429943675624,0.5103687910958503,0.5103687910958503,0.5103687910958503,,20.882970084252182,20.882970084252182,20.882970084252182,,,1.0743992997272478,1.0743992997272478,1.0743992997272478,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.68984091965999,50.68984091965999,50.68984091965999,,152.06952275897996,3649.668546215519,0.1497042738574009,52.020221918673336,103.25785102626467,152.83210052045666,198.4524290847424
1928-07-15,1928-07-26,463.5928,0.9085437496786668,421.1943408360323,0.629,1928,7,15,1928.07,1927,10,289,42,0.0363911910482332,7.821250772846099,0.018569220938063,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.320517126920645,286.1943408360323,286.1943408360323,,2,143.09717041801616,143.09717041801616,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360323,965.4953745337622,990.0,0.1565959065507118,0.0272388681672064,989.816165225282,0.1448582602886372,0.1448582602886372,,,24.175932431231324,24.175932431231324,,,,0.5723886816720647,0.5723886816720647,,,0.91,0.91,,,0.97,0.97,,,29.95686852141023,29.95686852141023,,,59.91373704282046,1437.929689027691,0.1422472508151395,56.28677631583382,112.01293139130684,166.5178968486535,218.00689969856452
1928-08-15,1928-08-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1928,8,15,1928.08,1927,11,320,46,0.0244095229819516,3.4341471362574225,0.0121555145830595,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209559,167.51762710592186,167.51762710592186,,1,167.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592183,964.8300705084235,990.0,0.1143810092406551,0.0067517627105921,989.8788672280488,0.1986510532255926,,,,24.85014566639951,,,,,0.6700705084236874,,,,0.92,,,,0.97,,,,36.44332720819019,,,,36.44332720819019,874.6398529965645,0.1289948792983696,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1928-09-15,1928-09-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1928,9,15,1928.09,1927,12,351,51,0.019292792146149,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603311,132.29620539524328,132.29620539524328,,1,132.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524328,964.5397772323714,990.0,0.0999873427483784,0.0032296205395243,989.896783036712,0.1237367409852005,,,,25.2332690633555,,,,,0.5291848215809731,,,,0.91,,,,0.97,,,,28.907001183802887,,,,28.907001183802887,693.7680284112693,0.1294558549825615,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1928-10-15,1928-10-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1928,10,15,1928.1,1928,1,15,3,0.0221759341306419,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606399,146.66590428983682,146.66590428983682,,1,146.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898368,964.7266636171594,990.0,0.1072724673715352,0.0046665904289836,989.8880609421994,0.1521969931472039,,,,25.009200331892867,,,,,0.5866636171593472,,,,0.91,,,,0.97,,,,31.76223858437392,,,,31.76223858437392,762.293726024974,0.1237493490701702,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1928-11-15,1928-11-26,264.675,0.9479130101213684,250.8888759538732,0.875,1928,11,15,1928.11,1928,2,46,7,0.0216767988824146,6.426271453196733,0.0256140150844241,0.59,3,Normal,36,5,3,2,47,93.0,0.3706820385974322,157.8888759538732,157.8888759538732,,1,157.8888759538732,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.8888759538732,964.7035555038156,990.0,0.1087121168024567,0.0057888875953873,989.885498995602,0.1764412443715756,,,,25.005502247414995,,,,,0.6315555038154927,,,,0.92,,,,0.97,,,,34.56333843674633,,,,34.56333843674633,829.5201224819118,0.1377635349727539,57.33724496391547,114.19724458272688,170.0029366774688,223.14994479987607
1928-12-15,1928-12-26,374.7305,0.9126410588772016,341.99444031358325,0.721,1928,12,15,1928.12,1928,3,76,11,0.0295483196430935,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2251498589550075,264.99444031358325,264.99444031358325,,1,264.99444031358325,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.99444031358325,965.109972201568,990.0,0.1429132827609686,0.0229988880627166,989.8340878291764,0.4967833710890871,,,,24.22733225651931,,,,,1.059977761254333,,,,0.95,,,,0.98,,,,58.635555787150494,,,,58.635555787150494,1407.2533388916115,0.1714517807172131,56.81960407539516,113.11844377206914,168.27582857530786,220.58778360215635
1929-01-15,1929-01-26,576.0661,0.9001309523214892,518.5349271931262,0.546,1929,1,15,1929.01,1928,4,107,16,0.0448014177094861,21.296391761138523,0.0410703129997774,0.95,5,Dry,29,5,4,2,33,73.0,0.1407812592203869,445.53492719312624,445.53492719312624,,2,222.76746359656312,222.76746359656312,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,483.53492719312624,965.933407172369,990.0,0.2025392747135843,0.0591069854386252,989.738353739848,0.3512544904571269,0.3512544904571269,,,23.453692077021724,23.453692077021724,,,,0.8910698543862525,0.8910698543862525,,,0.94,0.94,,,0.98,0.98,,,47.21564379296155,47.21564379296155,,,94.4312875859231,2266.3509020621545,0.1821117202212157,55.63308421279688,110.66189581315894,164.3822888607492,214.90056078250976
1929-02-15,1929-02-26,757.5572,0.9152736175579964,693.3721189511066,0.451,1929,2,15,1929.02,1928,5,138,20,0.0599073510773756,4.987884104460591,0.0071936611930776,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.151433836363132,588.3721189511066,588.3721189511066,,3,196.12403965036887,196.12403965036887,196.12403965036887,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,635.3721189511066,966.6734884758044,990.0,0.2849983298267284,0.1053488475804426,989.6096528225928,0.2723132664026489,0.2723132664026489,0.2723132664026489,,22.663851080385825,22.663851080385825,22.663851080385825,,,0.7844961586014755,0.7844961586014755,0.7844961586014755,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.33582182160373,39.33582182160373,39.33582182160373,,118.0074654648112,2832.179171155469,0.1701935544269159,54.41781436925523,108.16158741241328,160.4577651996522,209.2558102500376
1929-03-15,1929-03-26,979.4038,0.935828386886525,916.5538782645328,0.36,1929,3,15,1929.03,1928,6,166,24,0.0791902550820556,9.17672031391703,0.0100121995351684,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1407445902081147,787.5538782645328,787.5538782645328,,3,262.51795942151097,262.51795942151097,262.51795942151097,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.5538782645328,967.566215513058,990.0,0.4264039521945918,0.1837769391322664,989.3898191086732,0.4875574964889381,0.4875574964889381,0.4875574964889381,,21.336046099126115,21.336046099126115,21.336046099126115,,,1.0500718376860438,1.0500718376860438,1.0500718376860438,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61694125143538,50.61694125143538,50.61694125143538,,151.85082375430613,3644.419770103347,0.1656758291632905,52.77859849132509,104.80565483265605,155.230943950483,201.83198459196703
1929-04-15,1929-04-26,1484.0171,0.9434018129487628,1400.024422586965,0.245,1929,4,15,1929.04,1928,7,197,29,0.1209621101115138,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.1057124415919299,1252.024422586965,1252.024422586965,,5,250.404884517393,250.404884517393,250.404884517393,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1318.024422586965,969.161617365281,990.0,1.1187525838346626,0.6776317493630546,988.2036156668024,0.443672088184343,0.443672088184343,0.443672088184343,,18.598326213336943,18.598326213336943,18.598326213336943,,,1.001619538069572,1.001619538069572,1.001619538069572,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.08618828380229,42.08618828380229,42.08618828380229,,126.25856485140686,3030.2055564337647,0.0901831159617246,49.42801339633214,97.98411453249928,144.70026547724885,187.09365127523728
1929-05-15,1929-05-26,1275.7375,0.9301269656381408,1186.5978498257875,0.284,1929,5,15,1929.05,1928,8,227,33,0.102522054224948,23.94734337899149,0.0201815159049102,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1618071362831045,994.5978498257876,994.5978498257876,,4,248.64946245644688,248.64946245644688,248.64946245644688,248.64946245644688,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.5978498257875,968.4864503851668,990.0,0.6412752471712397,0.34567827986063,989.013046472968,0.4374831343970379,0.4374831343970379,0.4374831343970379,0.4374831343970379,20.089112953404257,20.089112953404257,20.089112953404257,20.089112953404257,,0.9945978498257876,0.9945978498257876,0.9945978498257876,0.9945978498257876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.14100481376984,45.14100481376984,45.14100481376984,45.14100481376984,180.56401925507936,4333.536462121905,0.1521695149553736,50.90742731776408,100.99104377582208,149.32966240522757,193.543290313366
1929-06-15,1929-06-26,478.7252,0.9032161634332512,432.3923384828158,0.616,1929,6,15,1929.06,1928,9,258,37,0.0373586980449152,3.37674687393735,0.0078094512168872,0.96,5,Dry,39,9,7,5,59,119.0,0.2752130169964362,313.3923384828158,313.3923384828158,,2,156.6961692414079,156.6961692414079,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,368.3923384828158,965.5457655231728,990.0,0.1643000386105292,0.0326784676965631,989.8030214936928,0.1737807367009359,0.1737807367009359,,,24.083475233819254,24.083475233819254,,,,0.6267846769656316,0.6267846769656316,,,0.92,0.92,,,0.97,0.97,,,33.03741843790302,33.03741843790302,,,66.07483687580604,1585.796085019345,0.1528122286062013,56.21414623318008,111.8625603675303,166.27956636988816,217.65877941215675
1929-07-15,1929-07-26,357.5196,0.9238786600946968,330.304729005592,0.742,1929,7,15,1929.07,1928,10,288,42,0.0285383285860831,0.0,0.0,0.95,5,Dry,37,8,6,4,53,108.0,0.3269707954988788,222.304729005592,222.304729005592,,1,222.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.304729005592,965.051523645028,990.0,0.1327211277140342,0.0144609458011183,989.8528179264848,0.3497984188861773,,,,24.4514958625707,,,,,0.8892189160223679,,,,0.94,,,,0.98,,,,49.12211653143855,,,,49.12211653143855,1178.930796754525,0.1487175696191952,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1929-08-15,1929-08-26,286.2506,0.9337913811811184,267.29834313792384,0.8390000000000001,1929,8,15,1929.08,1928,11,319,46,0.0230945768471166,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3479258378792596,174.29834313792384,174.29834313792384,,1,174.29834313792384,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792384,964.7691933725516,990.0,0.1149880715242922,0.0074298343137923,989.877582094162,0.2150726463110407,,,,24.8933160752991,,,,,0.6971933725516953,,,,0.93,,,,0.97,,,,38.39721295549441,,,,38.39721295549441,921.5331109318658,0.143649274083535,57.25662162397348,114.0288509043843,169.7324548930671,222.74666956269687
1929-09-15,1929-09-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1929,9,15,1929.09,1928,12,350,50,0.019292792146149,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3224416638543279,151.29620539524328,151.29620539524328,,1,151.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.29620539524328,964.5397772323714,990.0,0.1051009791120147,0.0051296205395243,989.8897694003484,0.1619852367364356,,,,25.18800693124069,,,,,0.6051848215809731,,,,0.92,,,,0.97,,,,33.36187178077379,,,,33.36187178077379,800.684922738571,0.149406353420659,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1929-10-15,1929-10-26,180.3141,1.0349262771007546,186.6118002217732,0.976,1929,10,15,1929.1,1929,1,15,3,0.0161232595391612,0.0,0.0,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.391186408969022,113.6118002217732,113.6118002217732,,1,113.6118002217732,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.6118002217732,964.4267763995564,990.0,0.091572204621059,0.0013611800221773,989.9070666153568,0.091066419543354,,,,25.38922379625697,,,,,0.4544472008870928,,,,0.9,,,,0.97,,,,24.70336505866832,,,,24.70336505866832,592.8807614080397,0.1323783652979626,57.66247378657529,114.87817105275568,171.10062396148612,224.79544707430875
1929-11-15,1929-11-26,237.5439,0.979561630738643,232.6888900560172,0.909,1929,11,15,1929.11,1929,2,46,7,0.0201043201008398,3.047684840638823,0.0130976809417292,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489894,165.6888900560172,165.6888900560172,,1,165.6888900560172,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.6888900560172,964.596133340336,990.0,0.1083030307009149,0.0065688890056017,989.8851280802936,0.1943327288743715,,,,25.094662011083017,,,,,0.6627555602240688,,,,0.92,,,,0.97,,,,36.400161318140746,,,,36.400161318140746,873.6038716353779,0.1564327429185717,57.46596336317069,114.46641197446796,170.4360580044612,223.79744756521356
1929-12-15,1929-12-26,559.0506,0.8945435807736121,500.0951255576363,0.556,1929,12,15,1929.12,1929,3,76,11,0.0432082188481797,30.73347705390705,0.0614552621756458,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.2359551092773057,382.0951255576363,382.0951255576363,,2,191.04756277881816,191.04756277881816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.0951255576363,965.8504280650092,990.0,0.1867843590412814,0.0464190251115272,989.7667966158472,0.2584026808784162,0.2584026808784162,,,23.657965869959472,23.657965869959472,,,,0.7641902511152726,0.7641902511152726,,,0.93,0.93,,,0.97,0.97,,,39.998397570986754,39.998397570986754,,,79.99679514197351,1919.923083407364,0.1599631571149033,55.760742577515785,110.92534763603042,164.79778240308983,215.5027380523584
1930-01-15,1930-01-26,685.0236,0.8943005987939288,612.6170156679727,0.483,1930,1,15,1930.01,1929,4,107,16,0.0529301101537128,9.784689877706,0.015971952504514,0.56,3,Normal,41,6,4,3,66,120.0,0.1958809450781527,492.6170156679728,492.6170156679728,,2,246.3085078339864,246.3085078339864,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.6170156679727,966.350468062672,990.0,0.2318069656046218,0.0685234031335945,989.6996696312618,0.4292971322248471,0.4292971322248471,,,22.919904436365087,22.919904436365087,,,,0.9852340313359454,0.9852340313359454,,,0.94,0.94,,,0.98,0.98,,,51.017027678551415,51.017027678551415,,,102.03405535710284,2448.817328570468,0.1665543932792154,54.96490304413943,109.2856011114058,162.21818271302303,211.7789702664811
