Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1930-02-15,1930-02-26,806.1332,0.916952287845815,739.1856820484678,0.432,1930,2,15,1930.02,1929,5,138,20,0.0638656429289876,6.556870986604508,0.0088703977171659,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1420482059514719,634.1856820484678,634.1856820484678,,3,211.3952273494893,211.3952273494893,211.3952273494893,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484678,966.8567427281938,990.0,0.3115569171295465,0.1202557046145403,989.568187378256,0.3163407916267182,0.3163407916267182,0.3163407916267182,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.845580909397957,0.845580909397957,0.845580909397957,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030909,42.34643497030909,42.34643497030909,,127.03930491092729,3048.9433178622544,0.1718638604563736,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1930-03-15,1930-03-26,979.4038,0.935828386886525,916.5538782645328,0.36,1930,3,15,1930.03,1929,6,166,24,0.0791902550820556,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1407445902081147,787.5538782645328,787.5538782645328,,3,262.51795942151097,262.51795942151097,262.51795942151097,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.5538782645328,967.566215513058,990.0,0.4264039521945918,0.1837769391322664,989.3898191086732,0.4875574964889381,0.4875574964889381,0.4875574964889381,,21.336046099126115,21.336046099126115,21.336046099126115,,,1.0500718376860438,1.0500718376860438,1.0500718376860438,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61694125143538,50.61694125143538,50.61694125143538,,151.85082375430613,3644.419770103347,0.1656758291632905,52.77859849132509,104.80565483265605,155.230943950483,201.83198459196703
1930-04-15,1930-04-26,1130.1421,0.9321639202112432,1053.477690331767,0.316,1930,4,15,1930.04,1929,7,197,29,0.0910204724446646,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.11865462472265,928.477690331767,928.477690331767,,4,232.11942258294172,232.11942258294172,232.11942258294172,232.11942258294172,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.477690331767,968.0680727410428,990.0,0.5573699951247267,0.2927821522654136,989.1498478526098,0.381326331255169,0.381326331255169,0.381326331255169,0.381326331255169,20.70044878031197,20.70044878031197,20.70044878031197,20.70044878031197,,0.928477690331767,0.928477690331767,0.928477690331767,0.928477690331767,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.42243554357933,43.42243554357933,43.42243554357933,43.42243554357933,173.68974217431733,4168.553812183616,0.1648727294069397,51.779820785333214,102.76772786357058,152.07378044020476,197.3871133450913
1930-05-15,1930-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.175,1930,5,15,1930.05,1929,8,227,33,0.1759983002963922,60.08197924396973,0.0294950746566124,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.0942554557178303,1845.0173645415769,1375.0,,5,275.0,275.0,275.0,,470.01736454157685,53.000000000000014,8.0,15.0,24.480071069873794,369.5372934717031,100.0,18.0,25.0,34.480071069873794,484.5372934717031,1518.0,971.1893522592384,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.159995138979596,15.159995138979596,15.159995138979596,,,1.1,1.1,1.1,,0.9118015464315198,0.9118015464315198,0.9118015464315198,,0.98,0.98,0.98,,36.54493244277511,36.54493244277511,36.54493244277511,,109.63479732832532,2631.235135879808,0.0538212384620482,44.52155324050974,88.05176806809459,129.50841954796954,166.164713123237
1930-06-15,1930-06-26,1442.8091,0.9277341552492598,1338.5432815744448,0.253,1930,6,15,1930.06,1929,9,258,37,0.115650139528032,46.0829143049707,0.0344276609799021,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1919997683584104,1081.5432815744448,1081.5432815744448,,4,270.3858203936112,270.3858203936112,270.3858203936112,270.3858203936112,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1169.5432815744448,968.9639931706624,990.0,0.7970727775301265,0.4560062660467782,988.7469209564232,0.5171661812888435,0.5171661812888435,0.5171661812888435,0.5171661812888435,19.26576160447169,19.26576160447169,19.26576160447169,19.26576160447169,,1.0815432815744448,1.0815432815744448,1.0815432815744448,1.0815432815744448,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.07529293911664,47.07529293911664,47.07529293911664,47.07529293911664,188.30117175646657,4519.2281221551975,0.1406761920578165,49.86982867430696,98.88139475088474,146.0799184815371,189.0115684643182
1930-07-15,1930-07-26,635.1294,0.8997395729537003,571.4510551263401,0.507,1930,7,15,1930.07,1929,10,288,42,0.0493733711629157,20.78164701907769,0.0363664513918574,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293338,344.45105512634007,344.45105512634007,,2,172.22552756317003,172.22552756317003,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.45105512634007,966.1715297480685,990.0,0.1829173245807033,0.038890211025268,989.778192464394,0.2099841793013301,0.2099841793013301,,,23.39667853702423,23.39667853702423,,,,0.6889021102526801,0.6889021102526801,,,0.92,0.92,,,0.97,0.97,,,35.27607853388999,35.27607853388999,,,70.55215706777997,1693.2517696267194,0.1234614170975357,55.256955910207466,109.88664443220082,163.16200852465266,213.1374685228573
1930-08-15,1930-08-26,443.8904,0.9062157470692878,402.260470452885,0.648,1930,8,15,1930.08,1929,11,319,46,0.0347553046471292,4.966751751339416,0.0123471037205012,0.46,3,Normal,47,8,6,5,89,155.0,0.3853224748270523,247.260470452885,247.260470452885,,1,247.260470452885,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.260470452885,965.410172117038,990.0,0.1443300455378584,0.0194520940905769,989.8362178603716,0.4326167346173269,,,,23.993429008716262,,,,,0.98904188181154,,,,0.94,,,,0.98,,,,53.61297996885998,,,,53.61297996885998,1286.7115192526396,0.13327926531906,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1930-09-15,1930-09-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1930,9,15,1930.09,1929,12,350,50,0.0244095229819516,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.4176730535675896,164.51762710592186,164.51762710592186,,1,164.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592183,964.8300705084235,990.0,0.1130173728770188,0.0064517627105921,989.8805308644124,0.1915916107718911,,,,24.85886874521677,,,,,0.6580705084236874,,,,0.92,,,,0.97,,,,35.80324308688623,,,,35.80324308688623,859.2778340852697,0.1267292361671395,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1930-10-15,1930-10-26,250.8784,0.9534127303453676,239.19066032867727,0.893,1930,10,15,1930.1,1930,1,15,3,0.0206660730523977,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4598841771198195,129.19066032867727,129.19066032867727,,1,129.19066032867727,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.19066032867727,964.635143961972,990.0,0.1013149978393218,0.0029190660328677,989.895765936128,0.1179669556463571,,,,25.14265501850945,,,,,0.5167626413147091,,,,0.91,,,,0.97,,,,28.12706316497517,,,,28.12706316497517,675.0495159594041,0.1175926481674708,57.41952590962011,114.36925779419082,170.27961191018727,223.5633095324216
1930-11-15,1930-11-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1930,11,15,1930.11,1930,2,46,7,0.0189318516194233,5.28751901014499,0.0241308484589972,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3057704083239752,152.11865300258552,152.11865300258552,,1,152.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.11865300258552,964.5147119180156,990.0,0.1036768135236086,0.0052118653002585,989.891111321176,0.1637553350469111,,,,25.212644068113665,,,,,0.608474612010342,,,,0.92,,,,0.97,,,,33.57603685789773,,,,33.57603685789773,805.8248845895456,0.1532322164170183,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1930-12-15,1930-12-26,406.0875,0.9184031457990032,372.9520374696528,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.0322230560373779,6.922145377621689,0.0185604171104305,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2064608643042083,295.9520374696528,295.9520374696528,,2,147.9760187348264,147.9760187348264,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,334.9520374696528,965.2647601873482,990.0,0.1531944035877075,0.0291904074939305,989.8176151889184,0.1549359790637172,0.1549359790637172,,,24.397919022506432,24.397919022506432,,,,0.5919040749393056,0.5919040749393056,,,0.92,0.92,,,0.97,0.97,,,31.6062297746584,31.6062297746584,,,63.2124595493168,1517.0990291836033,0.1694921952382695,56.61046481004035,112.68399440259492,167.58370931550172,219.56874501266532
1931-01-15,1931-01-26,564.6867,0.8934466484158049,504.51743951998105,0.551,1931,1,15,1931.01,1930,4,107,16,0.0435903067745263,7.2789040879933395,0.0144274578395521,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1803703754751891,413.51743951998105,413.51743951998105,,2,206.75871975999053,206.75871975999053,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,456.51743951998105,965.8703284778398,990.0,0.193566677331359,0.0527034879039962,989.7537298347648,0.3026273898433252,0.3026273898433252,,,23.58077396708155,23.58077396708155,,,,0.8270348790399621,0.8270348790399621,,,0.94,0.94,,,0.97,0.97,,,43.61044166403635,43.61044166403635,,,87.2208833280727,2093.3011998737447,0.1728798184083751,55.7303033916079,110.86251201898004,164.69864075224655,215.35895330967364
1931-02-15,1931-02-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1931,2,15,1931.02,1930,5,138,20,0.0605180338793483,7.068087985795728,0.0100909227023177,0.91,5,Dry,31,6,4,3,41,85.0,0.121352256992376,615.4402069369023,615.4402069369023,,3,205.1467356456341,205.1467356456341,205.1467356456341,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369023,966.7017608277476,990.0,0.2972117141663202,0.1146320620810707,989.5881562237524,0.2979303320208107,0.2979303320208107,0.2979303320208107,,22.5884650639842,22.5884650639842,22.5884650639842,,,0.8205869425825364,0.8205869425825364,0.8205869425825364,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.008607413429424,41.008607413429424,41.008607413429424,,123.02582224028828,2952.6197337669187,0.1756407199670803,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1931-03-15,1931-03-26,1053.0739999999998,0.9280069747416893,977.2600169191296,0.3379999999999999,1931,3,15,1931.03,1930,6,166,24,0.0844352654618127,15.866288392174852,0.0162354830009256,0.88,4,Mod_Dry,41,8,7,6,67,129.0,0.1320017168068332,848.2600169191296,848.2600169191296,,4,212.0650042297824,212.0650042297824,212.0650042297824,212.0650042297824,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191296,967.8090400676764,990.0,0.482031091200796,0.2286080135353037,989.2893608952638,0.3183467404473779,0.3183467404473779,0.3183467404473779,0.3183467404473779,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191297,0.8482600169191297,0.8482600169191297,0.8482600169191297,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504432,40.14151681504432,40.14151681504432,40.14151681504432,160.56606726017728,3853.5856142442544,0.1643022987539911,52.30200701548968,103.83265043725213,153.72218403302838,199.70461719189967
1931-04-15,1931-04-26,2859.6787,1.0209546780233665,2919.602346408779,0.095,1931,4,15,1931.04,1930,7,197,29,0.2522536427297185,12.473236419954446,0.0042722381132817,0.58,3,Normal,54,13,14,19,117,217.0,0.074325190300973,2702.602346408779,1375.0,,5,275.0,275.0,275.0,,1327.6023464087789,46.0,5.0,11.0,61.000000000000014,1204.6023464087789,100.0,18.0,25.0,80.0,1321.6023464087789,1518.0,973.3197298016764,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.029617596541542,13.029617596541542,13.029617596541542,,,1.1,1.1,1.1,,0.8815169921364396,0.8815169921364396,0.8815169921364396,,0.98,0.98,0.98,,30.366178106953623,30.366178106953623,30.366178106953623,,91.09853432086088,2186.364823700661,0.0312023774172244,38.78769269783958,76.49904096234923,111.97471615824394,142.33636783001583
1931-05-15,1931-05-26,2675.0157,1.0203003171796,2729.319367170409,0.11,1931,5,15,1931.05,1930,8,227,33,0.2358131933235233,53.51050772069584,0.0196058066213673,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1176117400774513,2408.319367170409,1375.0,,5,275.0,275.0,275.0,,1033.319367170409,34.99999999999997,4.0,8.0,57.0,929.3193671704088,100.0,18.0,25.0,80.0,1131.319367170409,1518.0,972.8604260586872,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.488921339530703,13.488921339530703,13.488921339530703,,,1.1,1.1,1.1,,0.8891975573274147,0.8891975573274147,0.8891975573274147,,0.98,0.98,0.98,,31.710512420947403,31.710512420947403,31.710512420947403,,95.13153726284222,2283.156894308213,0.0348554069586472,40.06277826388547,79.06403624592423,115.85735816105134,147.5879987746764
1931-06-15,1931-06-26,1463.3217,0.9412299069783922,1377.322147570463,0.25,1931,6,15,1931.06,1930,9,258,37,0.1190006335500879,7.304048308952815,0.0053030791103133,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.186593964566196,1120.322147570463,1120.322147570463,,5,224.06442951409255,224.06442951409255,224.06442951409255,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1208.322147570463,969.0882715536892,990.0,0.8530422748439671,0.5064187918416018,988.6405389333144,0.3553516315867835,0.3553516315867835,0.3553516315867835,,19.19691574803849,19.19691574803849,19.19691574803849,,,0.8962577180563703,0.8962577180563703,0.8962577180563703,,0.94,0.94,0.94,,0.98,0.98,0.98,,38.87114314303582,38.87114314303582,38.87114314303582,,116.61342942910748,2798.7223062985795,0.0846667786725193,49.59276133244492,98.3186374784505,145.21446998650657,187.8081002489801
1931-07-15,1931-07-26,666.0345,0.8891922297499871,592.2327021454178,0.493,1931,7,15,1931.07,1930,10,288,42,0.051168905465364,20.384313522554976,0.0344194325114282,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232726,365.23270214541776,365.23270214541776,,2,182.61635107270888,182.61635107270888,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.23270214541776,966.2650471596544,990.0,0.1898189785722789,0.0430465404290835,989.7671344809988,0.2360989163622367,0.2360989163622367,,,23.265988404982096,23.265988404982096,,,,0.7304654042908355,0.7304654042908355,,,0.93,0.93,,,0.97,0.97,,,37.599741422354654,37.599741422354654,,,75.19948284470931,1804.7875882730236,0.1269762418932494,55.10530508237251,109.57445469092808,162.67154501105313,212.4309920318178
1931-08-15,1931-08-26,448.7655,0.9074387897559516,407.2272222042244,0.643,1931,8,15,1931.08,1930,11,319,46,0.0351844319984449,5.920527268208389,0.014538633336352,0.44,3,Normal,47,8,6,5,89,155.0,0.3806228845925912,252.2272222042244,252.2272222042244,,1,252.2272222042244,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,313.2272222042244,965.432522499919,990.0,0.1459795202892258,0.0204454444408448,989.83357503527,0.4501427307446975,,,,23.95090980460633,,,,,1.0089088888168976,,,,0.95,,,,0.98,,,,55.17377006413162,,,,55.17377006413162,1324.170481539159,0.135486448488117,56.37640837042251,112.19860298983562,166.81242091728075,218.4376573385949
1931-09-15,1931-09-26,312.7836,0.9262282368820024,289.7090023536055,0.797,1931,9,15,1931.09,1930,12,350,50,0.0250308578033515,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4073052581775647,171.7090023536055,171.7090023536055,,1,171.7090023536055,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.7090023536055,964.8588360094144,990.0,0.1154689780750927,0.0071709002353605,989.8773601216895,0.2087255724470702,,,,24.80979853982808,,,,,0.686836009414422,,,,0.93,,,,0.97,,,,37.69988217319359,,,,37.69988217319359,904.7971721566462,0.1301301715408168,57.14482629157172,113.79558961255776,169.35835779182182,222.19021161692143
1931-10-15,1931-10-26,250.8784,0.9534127303453676,239.19066032867727,0.893,1931,10,15,1931.1,1931,1,15,3,0.0206660730523977,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4055342289147499,142.19066032867727,142.19066032867727,,1,142.19066032867727,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867727,964.635143961972,990.0,0.1037013614756854,0.0042190660328677,989.8920795724914,0.1430225949695474,,,,25.1139130155498,,,,,0.5687626413147091,,,,0.91,,,,0.97,,,,30.922001061278824,,,,30.922001061278824,742.1280254706918,0.1292776273905854,57.41952590962011,114.36925779419082,170.27961191018727,223.5633095324216
1931-11-15,1931-11-26,308.9022,0.9257032622046052,285.9517742421793,0.804,1931,11,15,1931.11,1931,2,46,7,0.0247062332945242,3.4341471362574225,0.0120095325351923,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611849,179.95177424217928,179.95177424217928,,1,179.95177424217928,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217928,964.8438070969688,990.0,0.1182790139461974,0.0079951774242179,989.8737258086296,0.2292576466860469,,,,24.800661064974864,,,,,0.7198070969687171,,,,0.93,,,,0.97,,,,39.495087498775845,,,,39.495087498775845,947.8820999706204,0.1381180012029809,57.1637222049156,113.83499781523456,169.42151553730312,222.2840577658636
1931-12-15,1931-12-26,672.3268,0.8921244228803713,599.7991584370069,0.491,1931,12,15,1931.12,1931,3,76,11,0.0518226472889574,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2100703180850377,473.7991584370069,473.7991584370069,,2,236.89957921850345,236.89957921850345,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,531.7991584370069,966.2990962129664,990.0,0.2249560338765257,0.0647598316874013,989.710284134436,0.3971714672834099,0.3971714672834099,,,23.014016454186194,23.014016454186194,,,,0.9475983168740136,0.9475983168740136,,,0.94,0.94,,,0.98,0.98,,,49.26966907093963,49.26966907093963,,,98.53933814187926,2364.944115405102,0.1642872230742354,55.05054477639904,109.46177387400736,162.49463917292923,212.1764504272737
1932-01-15,1932-01-26,916.7204,0.9323009893305666,854.6593358595128,0.384,1932,1,15,1932.01,1931,4,107,16,0.0738425666182619,43.74871951369687,0.0511884884164983,0.29,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685073,715.6593358595128,715.6593358595128,,3,238.5531119531709,238.5531119531709,238.5531119531709,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595128,967.318637343438,990.0,0.3657445425272537,0.1478296679297564,989.486425789543,0.4027272345743232,0.4027272345743232,0.4027272345743232,,21.76506121153064,21.76506121153064,21.76506121153064,,,0.9542124478126838,0.9542124478126838,0.9542124478126838,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941352,46.92107092941352,46.92107092941352,,140.76321278824057,3378.3171069177733,0.164700959648066,53.25133116706532,105.77188290682308,156.73191949028458,203.95475325587276
1932-02-15,1932-02-26,1130.1421,0.9321639202112432,1053.477690331767,0.316,1932,2,15,1932.02,1931,5,138,20,0.0910204724446646,0.0,0.0,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.1537763936405545,891.477690331767,891.477690331767,,4,222.86942258294172,222.86942258294172,222.86942258294172,222.86942258294172,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.477690331767,968.0680727410428,990.0,0.5289636206227347,0.2631821522654136,989.207854227112,0.3515757255943224,0.3515757255943224,0.3515757255943224,0.3515757255943224,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331767,0.891477690331767,0.891477690331767,0.891477690331767,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413192,41.86879205413192,41.86879205413192,41.86879205413192,167.47516821652766,4019.404037196664,0.1589736258807582,51.779820785333214,102.76772786357058,152.07378044020476,197.3871133450913
1932-03-15,1932-03-26,3134.7263,1.0286454345907474,3224.5218971865456,0.075,1932,3,15,1932.03,1931,6,167,24,0.2785986919169175,252.50688259167737,0.0783083169049012,0.41,3,Normal,49,9,9,9,107,183.0,0.0567525995589209,3041.5218971865456,1375.0,,5,275.0,275.0,275.0,,1666.5218971865456,51.0,9.0,16.0,71.0,1519.521897186546,100.0,18.0,25.0,80.0,1626.521897186546,1518.0,974.0367249726096,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.312622425608268,12.312622425608268,12.312622425608268,,,1.1,1.1,1.1,,0.8682621605534797,0.8682621605534797,0.8682621605534797,,0.98,0.98,0.98,,28.263712921098687,28.263712921098687,28.263712921098687,,84.79113876329606,2034.9873303191052,0.0262957242862198,36.76391220871233,72.43220000837886,105.8294672366382,134.0505121400779
1932-04-15,1932-04-26,3052.1754,1.0246677930235628,3127.4658310388104,0.08,1932,4,15,1932.04,1931,7,198,29,0.2702130478017531,33.69477627796823,0.0107738271489847,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.0943255709054425,2832.4658310388104,1375.0,,5,275.0,275.0,275.0,,1457.4658310388104,30.0,4.0,7.0,55.0,1361.4658310388104,100.0,18.0,25.0,80.0,1529.4658310388104,1518.0,973.821469247335,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.527878150882842,12.527878150882842,12.527878150882842,,,1.1,1.1,1.1,,0.872403519079829,0.872403519079829,0.872403519079829,,0.98,0.98,0.98,,28.89500050166414,28.89500050166414,28.89500050166414,,86.68500150499241,2080.4400361198177,0.0277173296810086,37.37535237440837,73.66037263279605,107.6839630785918,136.547699172726
1932-05-15,1932-05-26,1769.9945,0.9801466639669776,1734.8542044148987,0.205,1932,5,15,1932.05,1931,8,228,33,0.1498914032614472,53.12880263504394,0.0306243616897837,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1106721242115872,1542.8542044148987,1375.0,,5,275.0,275.0,275.0,,167.85420441489873,41.08931045573042,7.999999999999998,8.742406479942643,8.742406479942643,101.28008099928304,88.08931045573041,18.0,18.742406479942645,18.742406479942645,216.28008099928303,1499.831716935673,970.243375121956,990.0,2.152299028267041,0.8374999999999999,987.010200971733,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.23189106977709,16.23189106977709,16.23189106977709,,,1.1,1.1,1.1,,0.9218904138907418,0.9218904138907418,0.9218904138907418,,0.98,0.98,0.98,,39.56181388410906,39.56181388410906,39.56181388410906,,118.6854416523272,2848.450599655853,0.0684123434409033,46.8898184392745,92.8393424579947,136.81467017234328,176.19073499039175
1932-06-15,1932-06-26,1086.9032,0.926220516946606,1006.7120437749204,0.3279999999999999,1932,6,15,1932.06,1931,9,259,37,0.0869799205821531,23.706422602523844,0.0235483649461773,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1599265658889804,845.7120437749204,845.7120437749204,,4,211.4280109437301,211.4280109437301,211.4280109437301,211.4280109437301,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.7120437749204,967.9210949947212,990.0,0.4870269723833932,0.2265696350199363,989.2864033925966,0.3164388302811942,0.3164388302811942,0.3164388302811942,0.3164388302811942,21.048869567594345,21.048869567594345,21.048869567594345,21.048869567594345,,0.8457120437749204,0.8457120437749204,0.8457120437749204,0.8457120437749204,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.80704101563207,39.80704101563207,39.80704101563207,39.80704101563207,159.22816406252826,3821.4759375006784,0.1581665433001697,52.07786315969087,103.3753980765656,153.0140431837481,198.70820141742809
1932-07-15,1932-07-26,576.0661,0.9001309523214892,518.5349271931262,0.546,1932,7,15,1932.07,1931,10,289,42,0.0448014177094861,12.293675418417138,0.0237084809020751,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3587029344519449,332.53492719312624,332.53492719312624,,2,166.26746359656312,166.26746359656312,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.53492719312624,965.933407172369,990.0,0.1753068023888611,0.0365069854386252,989.7881862121724,0.1956938772845173,0.1956938772845173,,,23.65908516251896,23.65908516251896,,,,0.6650698543862524,0.6650698543862524,,,0.92,0.92,,,0.97,0.97,,,34.4376722317811,34.4376722317811,,,68.8753444635622,1653.0082671254927,0.1328268181207972,55.63308421279688,110.66189581315894,164.3822888607492,214.90056078250976
1932-08-15,1932-08-26,406.0875,0.9184031457990032,372.9520374696528,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.0322230560373779,6.922145377621689,0.0185604171104305,0.53,3,Normal,47,8,6,5,89,155.0,0.4156030385344453,217.9520374696528,217.9520374696528,,1,217.9520374696528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696528,965.2647601873482,990.0,0.1345966176098477,0.0135904074939305,989.8518129748962,0.3362490886270284,,,,24.250803698921004,,,,,0.8718081498786112,,,,0.94,,,,0.98,,,,47.765024640598575,,,,47.765024640598575,1146.360591374366,0.1280728346858414,56.61046481004035,112.68399440259492,167.58370931550172,219.56874501266532
1932-09-15,1932-09-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1932,9,15,1932.09,1931,12,351,51,0.0244095229819516,3.4341471362574225,0.0121555145830595,0.48,3,Normal,40,6,4,3,65,118.0,0.4176730535675896,164.51762710592186,164.51762710592186,,1,164.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592183,964.8300705084235,990.0,0.1130173728770188,0.0064517627105921,989.8805308644124,0.1915916107718911,,,,24.85886874521677,,,,,0.6580705084236874,,,,0.92,,,,0.97,,,,35.80324308688623,,,,35.80324308688623,859.2778340852697,0.1267292361671395,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1932-10-15,1932-10-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1932,10,15,1932.1,1932,1,15,3,0.019292792146149,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4344005749148584,126.29620539524328,126.29620539524328,,1,126.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524328,964.5397772323714,990.0,0.0982827972938329,0.0026296205395243,989.8990875821668,0.1127112686427052,,,,25.24659908115253,,,,,0.5051848215809731,,,,0.91,,,,0.97,,,,27.610566646402862,,,,27.610566646402862,662.6535995136687,0.1236499590198187,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1932-11-15,1932-11-26,206.1864,1.0043631021565225,207.0860123264856,0.95,1932,11,15,1932.11,1932,2,46,7,0.0178922314650083,6.375619777689991,0.0307873028509447,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545747,140.0860123264856,140.0860123264856,,1,140.0860123264856,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.0860123264856,964.4425160739588,990.0,0.0995747769294837,0.0040086012326485,989.896416621838,0.1388052123981322,,,,25.315095335480883,,,,,0.5603440493059424,,,,0.91,,,,0.97,,,,30.70834945214891,,,,30.70834945214891,737.0003868515738,0.1482878978988452,57.64455867100184,114.8405883989331,171.03986067759718,224.70395907494296
1932-12-15,1932-12-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1932,12,15,1932.12,1932,3,76,11,0.0278747107721089,11.325640758578343,0.0351047718321181,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440196,245.6239672697792,245.6239672697792,,1,245.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.6239672697792,965.0131198363488,990.0,0.136480284333137,0.0191247934539558,989.8443949222128,0.4269179252587911,,,,24.40435716060513,,,,,0.9824958690791168,,,,0.94,,,,0.98,,,,54.17027629575249,,,,54.17027629575249,1300.0866310980596,0.1679053070798522,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1933-01-15,1933-01-26,678.6565,0.8882731187136154,602.8323257902667,0.487,1933,1,15,1933.01,1932,4,107,16,0.052084712948279,3.033167353259841,0.0050315273808244,0.46,3,Normal,41,6,4,3,66,120.0,0.1990603271692327,482.83232579026674,482.83232579026674,,2,241.41616289513337,241.41616289513337,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.8323257902667,966.3113293031612,990.0,0.2261346816175459,0.0665664651580533,989.7072988532244,0.4124376850092528,0.4124376850092528,,,22.98353186505409,22.98353186505409,,,,0.9656646515805336,0.9656646515805336,,,0.94,0.94,,,0.98,0.98,,,50.1425073477521,50.1425073477521,,,100.2850146955042,2406.840352692101,0.1663563986288198,55.02947786367574,109.41842991341734,162.42660412364867,212.0785898096713
1933-02-15,1933-02-26,856.6266,0.9204268935690452,788.4621603866128,0.408,1933,2,15,1933.02,1932,5,138,20,0.0681231306574033,1.897435233707597,0.0024065013250315,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1331706266645878,683.4621603866128,683.4621603866128,,3,227.82072012887093,227.82072012887093,227.82072012887093,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866128,967.0538486415464,990.0,0.3401229915284712,0.1350386481159838,989.5248383603556,0.3673510784807307,0.3673510784807307,0.3673510784807307,,22.103638640328438,22.103638640328438,22.103638640328438,,,0.9112828805154836,0.9112828805154836,0.9112828805154836,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.50718052818201,45.50718052818201,45.50718052818201,,136.52154158454604,3276.516998029105,0.1731491356764722,53.74170423172951,106.77545653052908,158.29409310592035,206.17151229738067
1933-03-15,1933-03-26,1201.5505,0.937440416791232,1126.3820015157137,0.299,1933,3,15,1933.03,1932,6,166,24,0.0973194049309576,14.79796178261995,0.0131376049712327,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1145259777113016,997.3820015157136,997.3820015157136,,4,249.3455003789284,249.3455003789284,249.3455003789284,249.3455003789284,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.3820015157137,968.2972005761924,990.0,0.6294173217752569,0.3479056012125709,989.0226770770122,0.4399319243241466,0.4399319243241466,0.4399319243241466,0.4399319243241466,20.285544576495777,20.285544576495777,20.285544576495777,20.285544576495777,,0.9973820015157135,0.9973820015157135,0.9973820015157135,0.9973820015157135,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70999178163597,45.70999178163597,45.70999178163597,45.70999178163597,182.83996712654388,4388.159211037053,0.1623250077509278,51.30640155180663,101.80322245487572,150.58319974037065,195.2970966757676
1933-04-15,1933-04-26,1579.4263,0.9499688669217452,1500.4058125974043,0.231,1933,4,15,1933.04,1932,7,197,29,0.1296350622084157,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355543,1352.4058125974043,1352.4058125974043,,5,270.48116251948085,270.48116251948085,270.48116251948085,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1418.4058125974043,969.4859264714686,990.0,1.5396726859066985,0.8081275563766255,987.6521997577167,0.5175303068084701,0.5175303068084701,0.5175303068084701,,17.648742979439685,17.648742979439685,17.648742979439685,,,1.0819246500779234,1.0819246500779234,1.0819246500779234,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.13936414367604,43.13936414367604,43.13936414367604,,129.41809243102813,3106.034218344675,0.0862553926040769,48.68776764347136,96.48200058275444,142.39372693180184,183.8945808972315
1933-05-15,1933-05-26,1086.9032,0.926220516946606,1006.7120437749204,0.3279999999999999,1933,5,15,1933.05,1932,8,227,33,0.0869799205821531,0.0,0.0,0.92,5,Dry,42,9,8,6,82,147.0,0.1460199079855908,859.7120437749204,859.7120437749204,,4,214.9280109437301,214.9280109437301,214.9280109437301,214.9280109437301,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749204,967.9210949947212,990.0,0.4952739843355844,0.2377696350199363,989.2669563806444,0.3269923077389691,0.3269923077389691,0.3269923077389691,0.3269923077389691,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749204,0.8597120437749204,0.8597120437749204,0.8597120437749204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588408,40.82491613588408,40.82491613588408,40.82491613588408,163.29966454353632,3919.191949044872,0.1622108978960886,52.07786315969087,103.3753980765656,153.0140431837481,198.70820141742809
1933-06-15,1933-06-26,494.165,0.9062692011554077,447.8465197889621,0.602,1933,6,15,1933.06,1932,9,258,37,0.0386939393097663,3.616116194237408,0.008074454158852,0.94,5,Dry,39,9,7,5,59,119.0,0.2657160315906354,328.8465197889621,328.8465197889621,,2,164.42325989448105,164.42325989448105,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,383.8465197889621,965.6153093390504,990.0,0.1694324235461497,0.0357693039577924,989.794798272496,0.1913716006934341,0.1913716006934341,,,23.98811733275235,23.98811733275235,,,,0.6576930395779242,0.6576930395779242,,,0.92,0.92,,,0.97,0.97,,,34.52931698717479,34.52931698717479,,,69.05863397434958,1657.40721538439,0.1542015644263395,56.11279869978942,111.65285012183672,165.94746974048263,217.17434641428275
1933-07-15,1933-07-26,357.5196,0.9238786600946968,330.304729005592,0.742,1933,7,15,1933.07,1932,10,288,42,0.0285383285860831,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3269707954988788,222.304729005592,222.304729005592,,1,222.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.304729005592,965.051523645028,990.0,0.1327211277140342,0.0144609458011183,989.8528179264848,0.3497984188861773,,,,24.4514958625707,,,,,0.8892189160223679,,,,0.94,,,,0.98,,,,49.12211653143855,,,,49.12211653143855,1178.930796754525,0.1487175696191952,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1933-08-15,1933-08-26,254.284,0.9488110870725708,241.2674784651616,0.889,1933,8,15,1933.08,1932,11,319,46,0.0208455101393899,5.735631672079734,0.0237729167170284,0.95,5,Dry,34,7,5,3,44,93.0,0.3854643012461746,148.2674784651616,148.2674784651616,,1,148.2674784651616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651616,964.647604870791,990.0,0.1061139131131232,0.0048267478465161,989.8890593390404,0.1555485951669629,,,,25.085905873082268,,,,,0.5930699138606463,,,,0.92,,,,0.97,,,,32.56148919743777,,,,32.56148919743777,781.4757407385066,0.1349601256024216,57.40458883122723,114.33802003582343,170.22934114866692,223.48814370205497
1933-09-15,1933-09-26,197.3191,1.017186843791582,200.7103925487956,0.963,1933,9,15,1933.09,1932,12,350,50,0.0173413779162159,2.249062207669596,0.0112055094861259,0.94,5,Dry,30,6,4,2,30,72.0,0.3587258192547043,128.7103925487956,128.7103925487956,,1,128.7103925487956,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.7103925487956,964.4042623552928,990.0,0.0974012701870894,0.0028710392548795,989.899727690558,0.1170867566915928,,,,25.378378578573702,,,,,0.5148415701951824,,,,0.91,,,,0.97,,,,28.28522387166517,,,,28.28522387166517,678.8453729199641,0.1409255570300806,57.68796770785342,114.9316696815072,171.187160909959,224.92583255718893
1933-10-15,1933-10-26,161.6793,1.0474902720438903,169.35749394086574,0.987,1933,10,15,1933.1,1933,1,15,3,0.0146324874764907,0.0,0.0,0.89,4,Mod_Dry,31,4,3,2,33,73.0,0.4310408609700453,96.35749394086574,96.35749394086574,,1,96.35749394086574,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,134.35749394086574,964.4612850121184,990.0,0.0856900547525678,0.0,989.9143099452474,0.0652497596178427,,,,25.387775173511244,,,,,0.3854299757634629,,,,0.88,,,,0.96,,,,20.27370172183109,,,,20.27370172183109,486.5688413239463,0.1197095047291502,57.623107721633,114.79559955481504,170.96715037730362,224.5945440752533
1933-11-15,1933-11-26,212.2351,0.986832697225934,209.44053617901585,0.939,1933,11,15,1933.11,1933,2,46,7,0.0180956623258669,0.5967647873184205,0.0028493280155105,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3198998685848133,142.44053617901585,142.44053617901585,,1,142.44053617901585,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901585,964.456643217074,990.0,0.1003774555155735,0.0042440536179015,989.8953784908664,0.1435274368910429,,,,25.295207836901376,,,,,0.5697621447160635,,,,0.91,,,,0.97,,,,31.199956310739097,,,,31.199956310739097,748.7989514577383,0.1489680884127963,57.62842519197808,114.80675023580798,170.98516811825834,224.62164874371956
1933-12-15,1933-12-26,429.4657,0.9101952944128858,390.8976592517362,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.03377355775935,8.3501325208627,0.021361428811947,0.61,3,Normal,38,5,4,3,54,104.0,0.2660542920596629,286.8976592517362,286.8976592517362,,2,143.4488296258681,143.4488296258681,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517362,965.3544882962586,990.0,0.1528442410799123,0.0273795318503472,989.8197762270696,0.1455734693291117,0.1455734693291117,,,24.319714461481976,24.319714461481976,,,,0.5737953185034723,0.5737953185034723,,,0.91,0.91,,,0.97,0.97,,,30.20908803460721,30.20908803460721,,,60.41817606921442,1450.036225661146,0.1545626448233741,56.486229670692616,112.42625054663266,167.17390504064676,218.9672042302087
1934-01-15,1934-01-26,730.6486,0.913930263073716,667.7618672124422,0.4629999999999999,1934,1,15,1934.01,1933,4,107,16,0.057694625327155,19.45532987744673,0.0291351315981288,0.42,3,Normal,41,6,4,3,66,120.0,0.1797047808389201,547.7618672124422,547.7618672124422,,2,273.8809336062211,273.8809336062211,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124422,966.5710474688498,990.0,0.2637749954854737,0.0891047468849768,989.6471202576296,0.5305979454490418,0.5305979454490418,,,22.545474843330656,22.545474843330656,,,,1.0955237344248845,1.0955237344248845,,,0.95,0.95,,,0.98,0.98,,,56.39490568143497,56.39490568143497,,,112.78981136286994,2706.9554727088785,0.168907236098564,54.59407549341842,108.5234677529304,161.02391327979896,210.06580877926828
1934-02-15,1934-02-26,916.7204,0.9323009893305666,854.6593358595128,0.384,1934,2,15,1934.02,1933,5,138,20,0.0738425666182619,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.1602977867927014,717.6593358595128,717.6593358595128,,3,239.2197786198376,239.2197786198376,239.2197786198376,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595128,967.318637343438,990.0,0.3645851222373987,0.1488296679297564,989.4865852098328,0.4049780517022048,0.4049780517022048,0.4049780517022048,,21.762969814692703,21.762969814692703,21.762969814692703,,,0.9568791144793504,0.9568791144793504,0.9568791144793504,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04767653329367,47.04767653329367,47.04767653329367,,141.143029599881,3387.432710397144,0.1651453669056764,53.25133116706532,105.77188290682308,156.73191949028458,203.95475325587276
1934-03-15,1934-03-26,3168.1362,1.0302539796195738,3263.9849280268336,0.072,1934,3,15,1934.03,1933,6,166,24,0.2820082977815185,136.5190969880232,0.0418258968709615,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0732233773347973,3024.9849280268336,1375.0,,5,275.0,275.0,275.0,,1649.9849280268336,41.0,7.0,13.0,67.0,1521.9849280268338,100.0,18.0,25.0,80.0,1665.9849280268338,1518.0,974.120349014152,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.228998384065749,12.228998384065749,12.228998384065749,,,1.1,1.1,1.1,,0.8666158064834907,0.8666158064834907,0.8666158064834907,,0.98,0.98,0.98,,28.018525119636514,28.018525119636514,28.018525119636514,,84.05557535890955,2017.3338086138288,0.025752439797485,36.5256069448275,71.95364167659099,105.10715272870904,133.0785855973119
1934-04-15,1934-04-26,3903.1648,1.0264767678475364,4006.507988280276,0.039,1934,4,15,1934.04,1933,7,197,29,0.3461622901874158,33.908994153917774,0.0084634784837837,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.0736302038740283,3711.507988280276,1375.0,,5,275.0,275.0,275.0,,2336.507988280276,30.0,4.0,7.0,55.0,2240.507988280276,100.0,18.0,25.0,80.0,2408.507988280276,1518.0,975.6919096185528,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.657437779665043,10.657437779665043,10.657437779665043,,,1.1,1.1,1.1,,0.8317737645099273,0.8317737645099273,0.8317737645099273,,0.98,0.98,0.98,,23.436124725192887,23.436124725192887,23.436124725192887,,70.30837417557866,1687.400980213888,0.0175485421172858,31.98675056723869,62.85131318804737,91.40019643875256,114.71261557605948
1934-05-15,1934-05-26,2328.6506,1.0079230988784058,2347.10072895706,0.142,1934,5,15,1934.05,1933,8,227,33,0.2027895029818899,56.085980341173126,0.0238958557036855,0.41,3,Normal,55,13,13,17,178,276.0,0.1175918854248071,2071.10072895706,1375.0,,5,275.0,275.0,275.0,,696.1007289570598,45.0,5.0,12.0,42.87576953721021,591.2249594198495,100.0,18.0,25.0,59.87576953721021,769.2249594198495,1518.0,971.9378293457584,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.411518052459384,14.411518052459384,14.411518052459384,,,1.1,1.1,1.1,,0.9027129910994112,0.9027129910994112,0.9027129910994112,,0.98,0.98,0.98,,34.39435737601891,34.39435737601891,34.39435737601891,,103.18307212805672,2476.3937310733613,0.04396192751979,42.56328001200661,84.10063015767045,123.49773036249738,157.9623029127886
1934-06-15,1934-06-26,1219.8351,0.9362210169774204,1142.0352578667532,0.295,1934,6,15,1934.06,1933,9,258,37,0.0986718462796874,18.680040041833536,0.0163567980175381,0.52,3,Normal,53,12,12,13,120,210.0,0.1838822387955571,932.0352578667532,932.0352578667532,,4,233.0088144666883,233.0088144666883,233.0088144666883,233.0088144666883,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0352578667532,968.346396524724,990.0,0.5780402761328814,0.2956282062934026,989.1263315175736,0.3842501716966129,0.3842501716966129,0.3842501716966129,0.3842501716966129,20.395684821153075,20.395684821153075,20.395684821153075,20.395684821153075,,0.9320352578667532,0.9320352578667532,0.9320352578667532,0.9320352578667532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.94707384783173,42.94707384783173,42.94707384783173,42.94707384783173,171.78829539132693,4122.919089391846,0.1504229350258556,51.20336898264977,101.59342675602478,150.25925753128837,194.8435481809296
1934-07-15,1934-07-26,570.3586,0.8975126930540434,511.90408309253394,0.5479999999999999,1934,7,15,1934.07,1933,10,288,42,0.0442285127791949,6.630844100592299,0.0129532940244074,0.54,3,Normal,50,10,9,9,108,186.0,0.3633493190293187,325.90408309253394,325.90408309253394,,2,162.95204154626697,162.95204154626697,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.90408309253394,965.9035683739164,990.0,0.1731046770418009,0.0351808166185067,989.7917145063396,0.187957734710376,0.187957734710376,,,23.700188397712854,23.700188397712854,,,,0.6518081661850679,0.6518081661850679,,,0.92,0.92,,,0.97,0.97,,,33.80961094054776,33.80961094054776,,,67.61922188109553,1622.8613251462923,0.1320935388375724,55.67920746493432,110.75705991268134,164.5323206553925,215.1178813716615
1934-08-15,1934-08-26,392.4543,0.908923497124,356.7109348173516,0.7040000000000001,1934,8,15,1934.08,1933,11,319,46,0.0308198247682191,10.0028471673088,0.028041885434296,0.53,3,Normal,47,8,6,5,89,155.0,0.4345255075495944,201.7109348173516,201.7109348173516,,1,201.7109348173516,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.7109348173516,965.1835546740868,990.0,0.1292028934817772,0.0103421869634703,989.8604549195549,0.288040720007761,,,,24.388859525460244,,,,,0.8068437392694063,,,,0.94,,,,0.97,,,,44.003733886200095,,,,44.003733886200095,1056.0896132688022,0.1233596438772799,56.72097809643864,112.91347815880442,167.94908584243186,220.1062213834226
1934-09-15,1934-09-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1934,9,15,1934.09,1933,12,350,50,0.0223714359206328,7.471573043103831,0.0288557208940171,0.62,3,Normal,40,6,4,3,65,118.0,0.4557239882218337,140.92865648880633,140.92865648880633,,1,140.92865648880633,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.92865648880635,964.7357146259552,990.0,0.1049756783484567,0.0040928656488806,989.8909314560028,0.1404862731560154,,,,25.01473055689148,,,,,0.5637146259552253,,,,0.91,,,,0.97,,,,30.526518389114035,,,,30.526518389114035,732.6364413387369,0.1178954805662219,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1934-10-15,1934-10-26,197.3191,1.017186843791582,200.7103925487956,0.963,1934,10,15,1934.1,1934,1,15,3,0.0173413779162159,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4832833953848099,103.7103925487956,103.7103925487956,,1,103.7103925487956,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.7103925487956,964.4042623552928,990.0,0.0905830883689075,0.0003710392548795,989.9090458723762,0.0757404089069656,,,,25.429043108176444,,,,,0.4148415701951823,,,,0.89,,,,0.96,,,,22.104594033467063,,,,22.104594033467063,530.5102568032096,0.1101317861659461,57.68796770785342,114.9316696815072,171.187160909959,224.92583255718893
1934-11-15,1934-11-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1934,11,15,1934.11,1934,2,46,7,0.0221759341306419,0.0,0.0,0.59,3,Normal,36,5,3,2,47,93.0,0.3623387385921773,163.66590428983682,163.66590428983682,,1,163.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898368,964.7266636171594,990.0,0.1106815582806261,0.0063665904289836,989.8829518512904,0.1896104111831021,,,,24.966677822947908,,,,,0.6546636171593473,,,,0.92,,,,0.97,,,,35.772355697005565,,,,35.772355697005565,858.5365367281336,0.1393732283841256,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1934-12-15,1934-12-26,515.2343,0.9068984701816188,467.2651984550972,0.585,1934,12,15,1934.12,1934,3,76,11,0.0403717131465204,11.62300257562532,0.0248745308104563,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2525332517596845,349.2651984550972,349.2651984550972,,2,174.6325992275486,174.6325992275486,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550972,965.702693393048,990.0,0.17588143122125,0.0398530396910194,989.7842655290876,0.2158988455438519,0.2158988455438519,,,23.86567329049603,23.86567329049603,,,,0.6985303969101945,0.6985303969101945,,,0.93,0.93,,,0.97,0.97,,,36.88269942535897,36.88269942535897,,,73.76539885071794,1770.3695724172308,0.157866237619677,55.98365699845653,111.38581403799594,165.52504599457802,216.5591906360804
1935-01-15,1935-01-26,730.6486,0.913930263073716,667.7618672124422,0.4629999999999999,1935,1,15,1935.01,1934,4,107,16,0.057694625327155,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.1797047808389201,547.7618672124422,547.7618672124422,,2,273.8809336062211,273.8809336062211,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124422,966.5710474688498,990.0,0.2637749954854737,0.0891047468849768,989.6471202576296,0.5305979454490418,0.5305979454490418,,,22.545474843330656,22.545474843330656,,,,1.0955237344248845,1.0955237344248845,,,0.95,0.95,,,0.98,0.98,,,56.39490568143497,56.39490568143497,,,112.78981136286994,2706.9554727088785,0.168907236098564,54.59407549341842,108.5234677529304,161.02391327979896,210.06580877926828
1935-02-15,1935-02-26,1156.5974,0.9387956563507888,1085.808615266616,0.311,1935,2,15,1935.02,1934,5,138,20,0.0938138643590356,50.76988647037433,0.0467576751156169,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1491975636610891,923.808615266616,923.808615266616,,4,230.952153816654,230.952153816654,230.952153816654,230.952153816654,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.808615266616,968.1696842194092,990.0,0.55858956777419,0.2890468922132928,989.1523635400124,0.3775058343588695,0.3775058343588695,0.3775058343588695,0.3775058343588695,20.60517348624434,20.60517348624434,20.60517348624434,20.60517348624434,,0.923808615266616,0.923808615266616,0.923808615266616,0.923808615266616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.00522546133531,43.00522546133531,43.00522546133531,43.00522546133531,172.02090184534123,4128.50164428819,0.1584265398401745,51.57119259848809,102.342577399004,151.41646889506677,196.4648316606059
1935-03-15,1935-03-26,2891.2138,1.0183455444982712,2944.254691421916,0.093,1935,3,15,1935.03,1934,6,166,24,0.2543836053388535,53.13680128646001,0.0180476238829725,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0811750425995163,2705.254691421916,1375.0,,5,275.0,275.0,275.0,,1330.254691421916,41.0,7.0,13.0,67.0,1202.254691421916,100.0,18.0,25.0,80.0,1346.254691421916,1518.0,973.3792354620527,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.970111936164995,12.970111936164995,12.970111936164995,,,1.1,1.1,1.1,,0.8804756189383478,0.8804756189383478,0.8804756189383478,,0.98,0.98,0.98,,30.191788160128723,30.191788160128723,30.191788160128723,,90.57536448038616,2173.808747529268,0.0307634270718078,38.62120489706805,76.16428523694557,111.46838820374144,141.65246876142902
