Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1935-04-15,1935-04-26,2301.1428,1.005887659400259,2314.6911450377584,0.145,1935,4,15,1935.04,1934,7,197,29,0.1999893149312623,38.63503282705369,0.0166912259157683,0.61,3,Normal,54,13,14,19,117,217.0,0.0937490085730034,2097.6911450377584,1375.0,,5,275.0,275.0,275.0,,722.6911450377584,46.0,5.0,11.0,61.0,599.6911450377582,100.0,18.0,25.0,80.0,716.6911450377582,1518.0,971.8595993156084,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.489748082609438,14.489748082609438,14.489748082609438,,,1.1,1.1,1.1,,0.9037415674212076,0.9037415674212076,0.9037415674212076,,0.98,0.98,0.98,,34.62046285751786,34.62046285751786,34.62046285751786,,103.86138857255358,2492.673325741286,0.0448705170861399,42.771106115604695,84.5196586598531,124.13443876821414,158.82939370133604
1935-05-15,1935-05-26,1735.3679,0.9700713013446216,1683.4305970646828,0.208,1935,5,15,1935.05,1934,8,227,33,0.1454484035863885,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1140528159193382,1491.4305970646828,1375.0,,5,275.0,275.0,275.0,,116.43059706468284,28.50123990645882,6.064093597118898,6.064093597118898,6.064093597118898,69.73707636686733,75.50123990645882,16.064093597118898,16.064093597118898,16.064093597118898,184.7370763668673,1482.6294271006966,970.0772373135936,990.0,2.033075237331561,0.8374999999999999,987.1294247626684,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.517252669074836,16.517252669074836,16.517252669074836,,,1.1,1.1,1.1,,0.9239953222016386,0.9239953222016386,0.9239953222016386,,0.98,0.98,0.98,,40.34924026752388,40.34924026752388,40.34924026752388,,121.04772080257165,2905.14529926172,0.0719053823862039,47.292125313352656,93.65376245555878,138.06038779922025,177.90697991925526
1935-06-15,1935-06-26,1028.1428,0.9290057686160784,955.1505921610872,0.346,1935,6,15,1935.06,1934,9,258,37,0.0825250111627179,22.10942475804245,0.0231475800146011,0.75,4,Mod_Dry,45,10,9,9,88,161.0,0.1685598075542491,794.1505921610872,794.1505921610872,,3,264.7168640536957,264.7168640536957,264.7168640536957,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.1505921610872,967.7206023686444,990.0,0.4397794270798806,0.1870752960805435,989.3731452768396,0.4957450045570833,0.4957450045570833,0.4957450045570833,,21.156797903638104,21.156797903638104,21.156797903638104,,,1.0588674562147828,1.0588674562147828,1.0588674562147828,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.61211469870185,50.61211469870185,50.61211469870185,,151.83634409610556,3644.0722583065335,0.158965869196151,52.477050844128186,104.1898946853036,154.27582881563632,200.4845471874024
1935-07-15,1935-07-26,547.8849,0.8938548253235243,489.7295615868966,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.0423126341211078,7.508973845091134,0.0153328988774118,0.63,3,Normal,50,10,9,9,108,186.0,0.3798014549035887,303.7295615868966,303.7295615868966,,2,151.8647807934483,151.8647807934483,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.7295615868966,965.803783027141,990.0,0.1657404448074564,0.0307459123173793,989.8035136428751,0.1632079297714657,0.1632079297714657,,,23.8365226859627,23.8365226859627,,,,0.6074591231737931,0.6074591231737931,,,0.92,0.92,,,0.97,0.97,,,31.69045952142283,31.69045952142283,,,63.38091904284566,1521.1420570282958,0.1294202433634374,55.83175396971985,111.07196990181318,165.02920375069695,215.8385549848013
1935-08-15,1935-08-26,383.5279,0.9127262010648584,350.05596316938284,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.0302448352178346,6.654971647968694,0.0190111649226456,0.59,3,Normal,47,8,6,5,89,155.0,0.4427863436367161,195.05596316938284,195.05596316938284,,1,195.05596316938284,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.05596316938284,965.150279815847,990.0,0.126992755296105,0.0095055963169382,989.863501648387,0.2693564636910586,,,,24.443865368849,,,,,0.7802238526775314,,,,0.93,,,,0.97,,,,42.194204671707,,,,42.194204671707,1012.660912120968,0.120535597478996,56.765782368695305,113.00656812262264,168.09742853534456,220.3247274058312
1935-09-15,1935-09-26,289.9506,0.9291736672509016,269.41446232359925,0.833,1935,9,15,1935.09,1934,12,350,50,0.0232774095447589,2.541763410067688,0.0094343985402488,0.55,3,Normal,40,6,4,3,65,118.0,0.4379868808166199,151.41446232359925,151.41446232359925,,1,151.41446232359925,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359925,964.7776578492944,990.0,0.1085503848830451,0.0051414462323599,989.8863081688844,0.1622391685245508,,,,24.946411151065533,,,,,0.605657849294397,,,,0.92,,,,0.97,,,,33.06770111182764,,,,33.06770111182764,793.6248266838634,0.1227391463198784,57.246158886394106,114.00700927031504,169.69739916596788,222.69446474830303
1935-10-15,1935-10-26,231.0479,0.9868601095689786,228.01195590968243,0.918,1935,10,15,1935.1,1935,1,15,3,0.0197002329905965,1.6958137392242063,0.0074373895546772,0.48,3,Normal,37,5,3,2,50,97.0,0.4254162884266585,131.01195590968243,131.01195590968243,,1,131.01195590968243,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.01195590968243,964.568071735458,990.0,0.0998904395146644,0.0031011955909682,989.8970083648944,0.1213343169293391,,,,25.20760231250693,,,,,0.5240478236387297,,,,0.91,,,,0.97,,,,28.59727178809541,,,,28.59727178809541,686.3345229142899,0.1254200538476282,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312095
1935-11-15,1935-11-26,215.3008,0.9723750630754732,209.35312898019973,0.942,1935,11,15,1935.11,1935,2,46,7,0.0180881103438892,26.38344591645628,0.1260236522137273,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3200334302447266,142.35312898019973,142.35312898019973,,1,142.35312898019973,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.35312898019973,964.4561187738811,990.0,0.1003476576068862,0.0042353128980199,989.8954170294952,0.1433507422308819,,,,25.295947513383062,,,,,0.5694125159207989,,,,0.91,,,,0.97,,,,31.18172255402422,,,,31.18172255402422,748.3613412965813,0.1489431885060257,57.62902538506797,114.80800891026794,170.98720211936697,224.6247089643024
1935-12-15,1935-12-26,379.1131,0.9123031973828376,345.86609329971947,0.7170000000000001,1935,12,15,1935.12,1935,3,76,11,0.0298828304610957,6.131947005206996,0.0177292516496932,0.64,3,Normal,38,5,4,3,54,104.0,0.3006944075026054,241.86609329971947,241.86609329971947,,1,241.86609329971947,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.86609329971947,965.1293304664986,990.0,0.1378891084759216,0.0183732186599438,989.843737672864,0.4139741529950933,,,,24.300433053370444,,,,,0.967464373198878,,,,0.94,,,,0.98,,,,53.11435838426819,,,,53.11435838426819,1274.7446012224366,0.15356913965614,56.793813614608105,113.06482833737996,168.190316156468,220.46165722687255
1936-01-15,1936-01-26,593.4044,0.906104473759866,537.686381588789,0.5329999999999999,1936,1,15,1936.01,1935,4,107,16,0.0464561033692713,14.267576286221129,0.0265351267481657,0.73,4,Mod_Dry,34,5,4,3,45,91.0,0.1692436392588325,446.686381588789,446.686381588789,,2,223.3431907943945,223.3431907943945,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.686381588789,966.0195887171496,990.0,0.2045821931475683,0.0593372763177578,989.7360805305348,0.3530703091641167,0.3530703091641167,,,23.363421504221115,23.363421504221115,,,,0.893372763177578,0.893372763177578,,,0.94,0.94,,,0.98,0.98,,,47.15547211487826,47.15547211487826,,,94.31094422975652,2263.4626615141565,0.1754014002569317,55.498627283083394,110.38459954201554,163.9454151456471,214.2684404490556
1936-02-15,1936-02-26,863.9982,0.9265273133905948,800.5179310203098,0.406,1936,2,15,1936.02,1935,5,138,20,0.0691647492401547,12.055770633696966,0.0150599632644469,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1311650819191157,695.5179310203098,695.5179310203098,,3,231.83931034010325,231.83931034010325,231.83931034010325,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203098,967.1020717240812,990.0,0.3471118440697448,0.1386553793060929,989.514232776624,0.3804077730973731,0.3804077730973731,0.3804077730973731,,22.03175327944558,22.03175327944558,22.03175327944558,,,0.927357241360413,0.927357241360413,0.927357241360413,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.15928493384608,46.15928493384608,46.15928493384608,,138.47785480153823,3323.468515236917,0.1729853254193064,53.65359533124833,106.5950333185938,158.0129884525094,205.77202188458816
1936-03-15,1936-03-26,1402.3296,0.9154254558881862,1283.7282133854978,0.261,1936,3,15,1936.03,1935,6,167,24,0.110914117636507,18.22447334988805,0.0141965200732215,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1004885603158913,1154.7282133854978,1154.7282133854978,,5,230.9456426770996,230.9456426770996,230.9456426770996,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1210.7282133854978,968.7917172420688,990.0,0.8565149471543267,0.5511466774011471,988.5923383754446,0.3774845769041928,0.3774845769041928,0.3774845769041928,,19.423136556471704,19.423136556471704,19.423136556471704,,,0.9237825707083982,0.9237825707083982,0.9237825707083982,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.537043678198735,40.537043678198735,40.537043678198735,,121.6111310345962,2918.667144830309,0.0947327711321998,50.249054846126015,99.6520393301089,147.26604205671745,190.66325714171413
1936-04-15,1936-04-26,2356.3647,1.007230856746621,2373.4032355884947,0.14,1936,4,15,1936.04,1935,7,198,29,0.2050620395548459,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.0914298913670242,2156.4032355884947,1375.0,,5,275.0,275.0,275.0,,781.4032355884947,46.0,5.0,11.0,61.0,658.4032355884947,100.0,18.0,25.0,80.0,775.4032355884947,1518.0,972.0013181548688,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.348029243349018,14.348029243349018,14.348029243349018,,,1.1,1.1,1.1,,0.9018647374972216,0.9018647374972216,0.9018647374972216,,0.98,0.98,0.98,,34.21065872596537,34.21065872596537,34.21065872596537,,102.63197617789608,2463.167428269506,0.0432425365563505,42.39408715846711,83.75954676824234,122.97958683483242,157.25698745914156
1936-05-15,1936-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.175,1936,5,15,1936.05,1935,8,228,33,0.1759983002963922,32.424541336467655,0.0159176558339082,0.58,3,Normal,55,13,13,17,178,276.0,0.135492217594381,1761.0173645415769,1375.0,,5,275.0,275.0,275.0,,386.01736454157685,45.0,5.0,12.0,23.776431873937707,300.2409326676392,100.0,18.0,25.0,40.77643187393771,478.24093266763913,1518.0,971.1893522592384,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.159995138979596,15.159995138979596,15.159995138979596,,,1.1,1.1,1.1,,0.9118015464315198,0.9118015464315198,0.9118015464315198,,0.98,0.98,0.98,,36.54493244277511,36.54493244277511,36.54493244277511,,109.63479732832532,2631.235135879808,0.0538212384620482,44.52155324050974,88.05176806809459,129.50841954796954,166.164713123237
1936-06-15,1936-06-26,878.8611,0.9265360667890484,814.2965068478966,0.4,1936,6,15,1936.06,1935,9,259,37,0.0703552181916582,40.36282901161621,0.0495677295336299,0.75,4,Mod_Dry,45,10,9,9,88,161.0,0.1977166777040754,653.2965068478966,653.2965068478966,,3,217.76550228263216,217.76550228263216,217.76550228263216,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2965068478966,967.1571860273916,990.0,0.3324907286074762,0.125988952054369,989.541520319338,0.335674374251349,0.335674374251349,0.335674374251349,,22.04865991769528,22.04865991769528,22.04865991769528,,,0.8710620091305288,0.8710620091305288,0.8710620091305288,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.39045626203316,43.39045626203316,43.39045626203316,,130.17136878609946,3124.112850866387,0.1598574569476991,53.55220877193024,106.38748124875532,157.68976453059668,205.3130192798434
1936-07-15,1936-07-26,468.6029,0.904717857023808,423.9534114831418,0.627,1936,7,15,1936.07,1935,10,289,42,0.0366295747521434,13.758742940992876,0.032453431363743,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.318431215184049,288.9534114831418,288.9534114831418,,2,144.4767057415709,144.4767057415709,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831418,965.507790351674,990.0,0.1575122030755821,0.0277906822966283,989.8146971146276,0.1476739313534013,0.1476739313534013,,,24.15923283160024,24.15923283160024,,,,0.5779068229662836,0.5779068229662836,,,0.91,0.91,,,0.97,0.97,,,30.224776899779005,30.224776899779005,,,60.44955379955801,1450.7892911893923,0.1425853694350133,56.268935382902,111.97598839905602,166.4593302230654,217.9213220030388
1936-08-15,1936-08-26,332.6514,0.9282369754494136,308.7793294150132,0.77,1936,8,15,1936.08,1935,11,320,46,0.0266785340614571,2.518997096187661,0.0081579200944568,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866346,193.7793294150132,193.7793294150132,,1,193.7793294150132,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.7793294150132,964.943896647075,990.0,0.1232477477762036,0.0093779329415013,989.8673743192824,0.2658433160026742,,,,24.65763435620468,,,,,0.7751173176600528,,,,0.93,,,,0.97,,,,42.28463119917717,,,,42.28463119917717,1014.831148780252,0.1369412624843962,57.03664799679736,113.570124596829,168.99736609197245,221.6546063232932
1936-09-15,1936-09-26,247.5017,0.9653614473232672,238.9285993269691,0.898,1936,9,15,1936.09,1935,12,351,51,0.0206434309818501,0.2620610017082185,0.0010968172183924,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485573,147.9285993269691,147.9285993269691,,1,147.9285993269691,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.9285993269691,964.6335715959618,990.0,0.1053165679523758,0.0047928599326969,989.889890572115,0.1548364215228679,,,,25.101482554630252,,,,,0.5917143973078764,,,,0.92,,,,0.97,,,,32.50723919067536,,,,32.50723919067536,780.1737405762085,0.1360541989625521,57.421405872686606,114.37318993927158,170.28594133039036,223.57277664370284
1936-10-15,1936-10-26,206.1864,1.0043631021565225,207.0860123264856,0.95,1936,10,15,1936.1,1936,1,15,3,0.0178922314650083,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3525105301893128,134.0860123264856,134.0860123264856,,1,134.0860123264856,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.0860123264856,964.4425160739588,990.0,0.0985520496567564,0.0034086012326485,989.8980393491106,0.127123526719749,,,,25.328399748431927,,,,,0.5363440493059424,,,,0.91,,,,0.97,,,,29.408533007528742,,,,29.408533007528742,705.8047921806898,0.1420111994873132,57.64455867100184,114.8405883989331,171.03986067759718,224.70395907494296
1936-11-15,1936-11-26,247.5017,0.9653614473232672,238.9285993269691,0.898,1936,11,15,1936.11,1936,2,46,7,0.0206434309818501,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.3892376227122619,145.9285993269691,145.9285993269691,,1,145.9285993269691,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.9285993269691,964.6335715959618,990.0,0.1046347497705576,0.0045928599326969,989.8907723902968,0.1506661464537665,,,,25.106534647881183,,,,,0.5837143973078764,,,,0.91,,,,0.97,,,,31.72556176623008,,,,31.72556176623008,761.4134823895218,0.1327826047429938,57.421405872686606,114.37318993927158,170.28594133039036,223.57277664370284
1936-12-15,1936-12-26,374.7305,0.9126410588772016,341.99444031358325,0.721,1936,12,15,1936.12,1936,3,76,11,0.0295483196430935,2.260294019070784,0.0066091542803978,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2251498589550075,264.99444031358325,264.99444031358325,,1,264.99444031358325,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.99444031358325,965.109972201568,990.0,0.1429132827609686,0.0229988880627166,989.8340878291764,0.4967833710890871,,,,24.22733225651931,,,,,1.059977761254333,,,,0.95,,,,0.98,,,,58.635555787150494,,,,58.635555787150494,1407.2533388916115,0.1714517807172131,56.81960407539516,113.11844377206914,168.27582857530786,220.58778360215635
1937-01-15,1937-01-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1937,1,15,1937.01,1936,4,107,16,0.0505356690030813,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2051620212916906,464.9035764245523,464.9035764245523,,2,232.4517882122761,232.4517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245523,966.2320660939104,990.0,0.2157412037243781,0.0629807152849104,989.7212780809908,0.3824176703840611,0.3824176703840611,,,23.106794316696178,23.106794316696178,,,,0.9298071528491044,0.9298071528491044,,,0.94,0.94,,,0.98,0.98,,,48.5395255142596,48.5395255142596,,,97.0790510285192,2329.8972246844605,0.1659744527840848,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1937-02-15,1937-02-26,1689.8676,0.9611343575799012,1624.189810121089,0.215,1937,2,15,1937.02,1936,5,138,20,0.1403299995944621,87.95850912909009,0.0541553139793017,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.0997420369161916,1462.189810121089,1375.0,,5,275.0,275.0,275.0,,87.18981012108907,26.372226518107187,4.305669635609337,3.7674609311581695,2.691043522255835,50.05340951395854,75.37222651810718,12.305669635609338,10.767460931158167,7.6910435222558355,143.05340951395854,1473.4453570848748,969.8858440019296,990.0,1.9694232669248748,0.8374999999999999,987.1930767330751,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.772297951145518,16.772297951145518,16.772297951145518,,,1.1,1.1,1.1,,0.9256698663967216,0.9256698663967216,0.9256698663967216,,0.98,0.98,0.98,,41.04653221451128,41.04653221451128,41.04653221451128,,123.13959664353382,2955.350319444812,0.0758160135448413,47.75015000656309,94.58142294047713,139.48043183466885,179.86606100335348
1937-03-15,1937-03-26,2690.1084,1.0255857602624778,2758.9368686024773,0.108,1937,3,15,1937.03,1936,6,166,24,0.238372145447254,70.86303329998555,0.0256849056991582,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0866275711923281,2519.9368686024773,1375.0,,5,275.0,275.0,275.0,,1144.9368686024773,41.0,7.0,12.999999999999991,62.27690080264521,1021.659967799832,100.0,18.0,25.0,75.2769008026452,1165.659967799832,1518.0,972.9319165793852,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.417430818832557,13.417430818832557,13.417430818832557,,,1.1,1.1,1.1,,0.888043666596803,0.888043666596803,0.888043666596803,,0.98,0.98,0.98,,31.501516604783845,31.501516604783845,31.501516604783845,,94.50454981435152,2268.1091955444367,0.0342539732930613,39.865544941723606,78.66713365849803,115.25620429688747,146.7740045860988
1937-04-15,1937-04-26,2859.6787,1.0209546780233665,2919.602346408779,0.095,1937,4,15,1937.04,1936,7,197,29,0.2522536427297185,138.5369883348394,0.0474506360447494,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.1010411573215993,2624.602346408779,1375.0,,5,275.0,275.0,275.0,,1249.6023464087789,30.0,4.0,7.0,55.0,1153.6023464087789,100.0,18.0,25.0,80.0,1321.6023464087789,1518.0,973.3197298016764,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.029617596541542,13.029617596541542,13.029617596541542,,,1.1,1.1,1.1,,0.8815169921364396,0.8815169921364396,0.8815169921364396,,0.98,0.98,0.98,,30.366178106953623,30.366178106953623,30.366178106953623,,91.09853432086088,2186.364823700661,0.0312023774172244,38.78769269783958,76.49904096234923,111.97471615824394,142.33636783001583
1937-05-15,1937-05-26,2356.3647,1.007230856746621,2373.4032355884947,0.14,1937,5,15,1937.05,1936,8,227,33,0.2050620395548459,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1162887097571368,2097.4032355884947,1375.0,,5,275.0,275.0,275.0,,722.4032355884947,45.0,5.0,12.0,44.49585146740728,615.9073841210873,100.0,18.0,25.0,61.49585146740728,793.9073841210873,1518.0,972.0013181548688,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.348029243349018,14.348029243349018,14.348029243349018,,,1.1,1.1,1.1,,0.9018647374972216,0.9018647374972216,0.9018647374972216,,0.98,0.98,0.98,,34.21065872596537,34.21065872596537,34.21065872596537,,102.63197617789608,2463.167428269506,0.0432425365563505,42.39408715846711,83.75954676824234,122.97958683483242,157.25698745914156
1937-06-15,1937-06-26,1463.3217,0.9412299069783922,1377.322147570463,0.25,1937,6,15,1937.06,1936,9,258,37,0.1190006335500879,22.702275016502654,0.0164829085603164,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.186593964566196,1120.322147570463,1120.322147570463,,5,224.06442951409255,224.06442951409255,224.06442951409255,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1208.322147570463,969.0882715536892,990.0,0.8530422748439671,0.5064187918416018,988.6405389333144,0.3553516315867835,0.3553516315867835,0.3553516315867835,,19.19691574803849,19.19691574803849,19.19691574803849,,,0.8962577180563703,0.8962577180563703,0.8962577180563703,,0.94,0.94,0.94,,0.98,0.98,0.98,,38.87114314303582,38.87114314303582,38.87114314303582,,116.61342942910748,2798.7223062985795,0.0846667786725193,49.59276133244492,98.3186374784505,145.21446998650657,187.8081002489801
1937-07-15,1937-07-26,691.4282,0.8964100209249534,619.8031672301028,0.479,1937,7,15,1937.07,1936,10,288,42,0.0535509936486808,11.518040631654005,0.018583384597933,0.41,3,Normal,50,10,9,9,108,186.0,0.3000952719090369,433.8031672301028,433.8031672301028,,2,216.90158361505135,216.90158361505135,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.8031672301028,966.3792126689204,990.0,0.2089383212203293,0.0567606334460205,989.7343010453336,0.3330190140137852,0.3330190140137852,,,23.02206936239949,23.02206936239949,,,,0.8676063344602055,0.8676063344602055,,,0.94,0.94,,,0.98,0.98,,,45.12633026875117,45.12633026875117,,,90.25266053750234,2166.063852900056,0.1456150360457837,54.91727040148736,109.18764141184,162.06452205037886,211.55818314253685
1937-08-15,1937-08-26,453.6742,0.9106705857913736,413.1477494724328,0.639,1937,8,15,1937.08,1936,11,319,46,0.0356959655544181,8.046591363599532,0.0194763044791472,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026761,229.1477494724328,229.1477494724328,,1,229.1477494724328,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.1477494724328,965.459164872626,990.0,0.1416357839576345,0.0158295498944865,989.8425346661478,0.3716376203429877,,,,24.01173217317888,,,,,0.9165909978897312,,,,0.94,,,,0.98,,,,49.72353810557735,,,,49.72353810557735,1193.3649145338563,0.1203529201576714,56.33854418994561,112.12015412184348,166.68794695499764,218.25553108550605
1937-09-15,1937-09-26,312.7836,0.9262282368820024,289.7090023536055,0.797,1937,9,15,1937.09,1936,12,350,50,0.0250308578033515,12.166360923405591,0.041995108279569,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991858,151.7090023536055,151.7090023536055,,1,151.7090023536055,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.7090023536055,964.8588360094144,990.0,0.1117189780750927,0.0051709002353605,989.8831101216896,0.1628724845861777,,,,24.86140162768889,,,,,0.6068360094144221,,,,0.92,,,,0.97,,,,33.019122760787305,,,,33.019122760787305,792.4589462588954,0.113973409498976,57.14482629157172,113.79558961255776,169.35835779182182,222.19021161692143
1937-10-15,1937-10-26,250.8784,0.9534127303453676,239.19066032867727,0.893,1937,10,15,1937.1,1937,1,15,3,0.0206660730523977,2.076818136484264,0.0086826890884052,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4598841771198195,129.19066032867727,129.19066032867727,,1,129.19066032867727,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.19066032867727,964.635143961972,990.0,0.1013149978393218,0.0029190660328677,989.895765936128,0.1179669556463571,,,,25.14265501850945,,,,,0.5167626413147091,,,,0.91,,,,0.97,,,,28.12706316497517,,,,28.12706316497517,675.0495159594041,0.1175926481674708,57.41952590962011,114.36925779419082,170.27961191018727,223.5633095324216
1937-11-15,1937-11-26,282.5805,0.9427410225826276,266.40022953191016,0.8420000000000001,1937,11,15,1937.11,1937,2,46,7,0.023016979831557,0.0,0.0,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3978975550668699,160.40022953191016,160.40022953191016,,1,160.40022953191016,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.40022953191016,964.7656009181276,990.0,0.1116137146131511,0.006040022953191,989.8823462624335,0.1821084892192843,,,,24.934636855086683,,,,,0.6416009181276406,,,,0.92,,,,0.97,,,,35.01358677837813,,,,35.01358677837813,840.326082681075,0.1314322695588522,57.261052323291445,114.03810145146404,169.74730482532348,222.7687904235021
1937-12-15,1937-12-26,473.647,0.9057707356087517,429.0155916088784,0.62,1937,12,15,1937.12,1937,3,76,11,0.0370669471150071,5.062180125736632,0.011799524830211,0.41,3,Normal,38,5,4,3,54,104.0,0.242415432059201,325.0155916088784,325.0155916088784,,2,162.5077958044392,162.5077958044392,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088784,965.53057016224,990.0,0.1655033330066385,0.0350031183217756,989.7994935486716,0.1869328650890723,0.1869328650890723,,,24.08199052134258,24.08199052134258,,,,0.6500311832177569,0.6500311832177569,,,0.92,0.92,,,0.97,0.97,,,34.260614628074165,34.260614628074165,,,68.52122925614833,1644.50950214756,0.1597173403399688,56.23611134478188,111.90802958540895,166.35161658829745,217.76398342002923
1938-01-15,1938-01-26,697.8704,0.8972206234519723,626.1437153766773,0.478,1938,1,15,1938.01,1937,4,107,16,0.0540988170085449,6.34054814657452,0.0101263463816132,0.47,3,Normal,41,6,4,3,66,120.0,0.191649292411743,506.1437153766773,506.1437153766773,,2,253.07185768833864,253.07185768833864,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766773,966.4045748615068,990.0,0.2396485306531462,0.0724574861506709,989.687893983196,0.453157622932006,0.453157622932006,,,22.830161498757366,22.830161498757366,,,,1.0122874307533545,1.0122874307533545,,,0.94,0.94,,,0.98,0.98,,,52.21265450266629,52.21265450266629,,,104.42530900533258,2506.207416127982,0.16677530483958,54.875059456236485,109.10084896660388,161.92842056534406,211.36272320240343
1938-02-15,1938-02-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1938,2,15,1938.02,1937,5,138,20,0.0776224559842453,12.1582572271667,0.0135331124364373,0.59,3,Normal,43,7,5,4,78,137.0,0.152491954163399,761.4080553732097,761.4080553732097,,3,253.8026851244032,253.8026851244032,253.8026851244032,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732097,967.4936322214928,990.0,0.4015292937682798,0.1707040276866048,989.4277666785453,0.455774364664895,0.455774364664895,0.455774364664895,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.015210740497613,1.015210740497613,1.015210740497613,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836793,49.26293335836793,49.26293335836793,,147.78880007510378,3546.9312018024907,0.1645007512913611,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1938-03-15,1938-03-26,1275.7375,0.9301269656381408,1186.5978498257875,0.284,1938,3,15,1938.03,1937,6,166,24,0.102522054224948,44.56259195903431,0.03755492390752,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.1087141696902108,1057.5978498257875,1057.5978498257875,,4,264.3994624564469,264.3994624564469,264.3994624564469,264.3994624564469,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1113.5978498257875,968.4864503851668,990.0,0.7163267935629923,0.4248772047735237,988.8587960016634,0.494558983780032,0.494558983780032,0.494558983780032,0.494558983780032,19.877786632716628,19.877786632716628,19.877786632716628,19.877786632716628,,1.0575978498257876,1.0575978498257876,1.0575978498257876,1.0575978498257876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.4953977614162,47.4953977614162,47.4953977614162,47.4953977614162,189.9815910456648,4559.558185095955,0.1601061312167026,50.90742731776408,100.99104377582208,149.32966240522757,193.543290313366
1938-04-15,1938-04-26,2987.1311,1.0237713820942167,3058.1393347436183,0.085,1938,4,15,1938.04,1937,7,197,29,0.2642232385218486,30.193355490125214,0.0098731130877843,0.44,3,Normal,54,13,14,19,117,217.0,0.0709581795488047,2841.1393347436183,1375.0,,5,275.0,275.0,275.0,,1466.1393347436183,46.0,5.0,11.0,61.0,1343.1393347436183,100.0,18.0,25.0,80.0,1460.1393347436183,1518.0,973.6541294286916,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.695217969526382,12.695217969526382,12.695217969526382,,,1.1,1.1,1.1,,0.8755269763375623,0.8755269763375623,0.8755269763375623,,0.98,0.98,0.98,,29.38579676642875,29.38579676642875,29.38579676642875,,88.15739029928625,2115.77736718287,0.0288271333152572,37.848480104967024,74.61103662227725,109.12022522244092,138.48365197872903
1938-05-15,1938-05-26,1735.3679,0.9700713013446216,1683.4305970646828,0.208,1938,5,15,1938.05,1937,8,227,33,0.1454484035863885,0.0,0.0,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1140528159193382,1491.4305970646828,1375.0,,5,275.0,275.0,275.0,,116.43059706468284,28.50123990645882,6.064093597118898,6.064093597118898,6.064093597118898,69.73707636686733,75.50123990645882,16.064093597118898,16.064093597118898,16.064093597118898,184.7370763668673,1482.6294271006966,970.0772373135936,990.0,2.033075237331561,0.8374999999999999,987.1294247626684,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.517252669074836,16.517252669074836,16.517252669074836,,,1.1,1.1,1.1,,0.9239953222016386,0.9239953222016386,0.9239953222016386,,0.98,0.98,0.98,,40.34924026752388,40.34924026752388,40.34924026752388,,121.04772080257165,2905.14529926172,0.0719053823862039,47.292125313352656,93.65376245555878,138.06038779922025,177.90697991925526
1938-06-15,1938-06-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1938,6,15,1938.06,1937,9,258,37,0.0723060993525633,0.0,0.0,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1923821105626665,675.8761499139279,675.8761499139279,,3,225.2920499713093,225.2920499713093,225.2920499713093,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139279,967.2475045996556,990.0,0.3455803767616973,0.1327628449741783,989.521656778264,0.3592514656498913,0.3592514656498913,0.3592514656498913,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852372,0.9011681998852372,0.9011681998852372,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.61781627332167,44.61781627332167,44.61781627332167,,133.85344881996502,3212.4827716791606,0.1599441552178679,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1938-07-15,1938-07-26,483.8375,0.904667691991908,437.71215442413467,0.612,1938,7,15,1938.07,1937,10,288,42,0.0378183301422452,0.0,0.0,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3084218672830994,302.71215442413467,302.71215442413467,,2,151.35607721206733,151.35607721206733,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.71215442413467,965.5697046949084,990.0,0.1620815272995281,0.0305424308848269,989.8073760418156,0.1621137742840981,0.1621137742840981,,,24.07555757262308,24.07555757262308,,,,0.6054243088482694,0.6054243088482694,,,0.92,0.92,,,0.97,0.97,,,31.901035926037963,31.901035926037963,,,63.802071852075926,1531.2497244498222,0.1457626232381313,56.17939528116397,111.79063892819784,166.16563739639912,217.4925113761634
1938-08-15,1938-08-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1938,8,15,1938.08,1937,11,319,46,0.0288093798884014,0.0,0.0,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372591,218.4418968564982,218.4418968564982,,1,218.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564982,965.0672094842824,990.0,0.1314382683287263,0.0136883793712996,989.8548733523,0.3377606699859259,,,,24.44990319803168,,,,,0.8737675874259928,,,,0.94,,,,0.98,,,,48.265412227695535,,,,48.265412227695535,1158.3698934646927,0.1447490932684661,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1938-09-15,1938-09-26,275.3297,0.9482284887768982,261.07546534639675,0.856,1938,9,15,1938.09,1937,12,350,50,0.0225569202059286,1.575933790013437,0.0060363151624472,0.65,3,Normal,40,6,4,3,65,118.0,0.451976595515924,143.07546534639675,143.07546534639675,,1,143.07546534639675,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.07546534639675,964.7443018613856,990.0,0.1057075450044534,0.0043075465346396,989.889984908461,0.1448141731229083,,,,25.0008688739525,,,,,0.572301861385587,,,,0.91,,,,0.97,,,,30.97436440264923,,,,30.97436440264923,743.3847456635815,0.1186414217879578,57.28725837930773,114.09282277571371,169.8351673166252,222.89971375528592
1938-10-15,1938-10-26,231.0479,0.9868601095689786,228.01195590968243,0.918,1938,10,15,1938.1,1938,1,15,3,0.0197002329905965,4.715750514439151,0.0206820317628743,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4254162884266585,131.01195590968243,131.01195590968243,,1,131.01195590968243,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.01195590968243,964.568071735458,990.0,0.0998904395146644,0.0031011955909682,989.8970083648944,0.1213343169293391,,,,25.20760231250693,,,,,0.5240478236387297,,,,0.91,,,,0.97,,,,28.59727178809541,,,,28.59727178809541,686.3345229142899,0.1254200538476282,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312095
1938-11-15,1938-11-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1938,11,15,1938.11,1938,2,46,7,0.0223714359206328,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019537,165.92865648880633,165.92865648880633,,1,165.92865648880633,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.92865648880635,964.7357146259552,990.0,0.1114529510757294,0.0065928656488806,989.8819541832754,0.1948962315835864,,,,24.95134332573661,,,,,0.6637146259552253,,,,0.92,,,,0.97,,,,36.24464895670548,,,,36.24464895670548,869.8715749609316,0.1399792879173741,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1938-12-15,1938-12-26,509.9149,0.9063015394948134,462.1366588813439,0.5920000000000001,1938,12,15,1938.12,1938,3,76,11,0.0399286073273481,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2250416581358081,358.1366588813439,358.1366588813439,,2,179.06832944067196,179.06832944067196,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.1366588813439,965.679614964966,990.0,0.1765029494439887,0.0416273317762687,989.7818697187798,0.227011416606234,0.227011416606234,,,23.875243337207547,23.875243337207547,,,,0.7162733177626879,0.7162733177626879,,,0.93,0.93,,,0.97,0.97,,,37.8346986188663,37.8346986188663,,,75.6693972377326,1816.0655337055823,0.1637381406203508,56.0179603506142,111.45672552599088,165.63717158995345,216.72236136861108
1939-01-15,1939-01-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1939,1,15,1939.01,1938,4,107,16,0.0605180338793483,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1984466320228266,561.4402069369023,561.4402069369023,,3,187.1467356456341,187.1467356456341,187.1467356456341,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369023,966.7017608277476,990.0,0.2763421489489288,0.0945760827747609,989.6290817682764,0.2479594489884461,0.2479594489884461,0.2479594489884461,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.7485869425825363,0.7485869425825363,0.7485869425825363,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355179,37.56096745355179,37.56096745355179,,112.68290236065536,2704.3896566557287,0.1608744061872595,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1939-02-15,1939-02-26,1156.5974,0.9387956563507888,1085.808615266616,0.311,1939,2,15,1939.02,1938,5,138,20,0.0938138643590356,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1491975636610891,923.808615266616,923.808615266616,,4,230.952153816654,230.952153816654,230.952153816654,230.952153816654,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.808615266616,968.1696842194092,990.0,0.55858956777419,0.2890468922132928,989.1523635400124,0.3775058343588695,0.3775058343588695,0.3775058343588695,0.3775058343588695,20.60517348624434,20.60517348624434,20.60517348624434,20.60517348624434,,0.923808615266616,0.923808615266616,0.923808615266616,0.923808615266616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.00522546133531,43.00522546133531,43.00522546133531,43.00522546133531,172.02090184534123,4128.50164428819,0.1584265398401745,51.57119259848809,102.342577399004,151.41646889506677,196.4648316606059
1939-03-15,1939-03-26,2690.1084,1.0255857602624778,2758.9368686024773,0.108,1939,3,15,1939.03,1938,6,166,24,0.238372145447254,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0866275711923281,2519.9368686024773,1375.0,,5,275.0,275.0,275.0,,1144.9368686024773,41.0,7.0,12.999999999999991,62.27690080264521,1021.659967799832,100.0,18.0,25.0,75.2769008026452,1165.659967799832,1518.0,972.9319165793852,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.417430818832557,13.417430818832557,13.417430818832557,,,1.1,1.1,1.1,,0.888043666596803,0.888043666596803,0.888043666596803,,0.98,0.98,0.98,,31.501516604783845,31.501516604783845,31.501516604783845,,94.50454981435152,2268.1091955444367,0.0342539732930613,39.865544941723606,78.66713365849803,115.25620429688747,146.7740045860988
1939-04-15,1939-04-26,2206.4807,1.0034144590688852,2214.014638036435,0.155,1939,4,15,1939.04,1938,7,197,29,0.191290864726348,88.44648669404432,0.0399484651883267,0.64,3,Normal,54,13,14,19,117,217.0,0.0980119987790383,1997.014638036435,1375.0,,5,275.0,275.0,275.0,,622.0146380364349,46.0,5.0,11.0,54.46211116448048,505.5525268719544,100.0,18.0,25.0,73.46211116448048,622.5525268719543,1518.0,971.6165870573292,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.73276034088856,14.73276034088856,14.73276034088856,,,1.1,1.1,1.1,,0.9068196183671156,0.9068196183671156,0.9068196183671156,,0.98,0.98,0.98,,35.32098516335824,35.32098516335824,35.32098516335824,,105.9629554900747,2543.110931761793,0.0478600970696612,43.41213305813854,85.8125568823808,126.10006353987478,161.50885991790932
1939-05-15,1939-05-26,1392.323,0.9189558294159532,1279.4833372799085,0.262,1939,5,15,1939.05,1938,8,227,33,0.110547360340984,4.244876105589356,0.0033176486022972,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1500605708614998,1087.4833372799085,1087.4833372799085,,4,271.8708343199771,271.8708343199771,271.8708343199771,271.8708343199771,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.4833372799085,968.7783762028796,990.0,0.775336775455538,0.463728338463881,988.7609348860806,0.5228521536599227,0.5228521536599227,0.5228521536599227,0.5228521536599227,19.45970652954094,19.45970652954094,19.45970652954094,19.45970652954094,,1.0874833372799084,1.0874833372799084,1.0874833372799084,1.0874833372799084,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.81034119957052,47.81034119957052,47.81034119957052,47.81034119957052,191.2413647982821,4589.79275515877,0.1494676477810549,50.278186574302445,99.7112584369082,147.35723544213738,190.79035685599484
1939-06-15,1939-06-26,710.868,0.9026403630498202,641.6581496004998,0.471,1939,6,15,1939.06,1938,9,258,37,0.0554392641254831,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574464,480.65814960049977,480.65814960049977,,2,240.32907480024988,240.32907480024988,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004998,966.466632598402,990.0,0.232410521507536,0.0661316299200999,989.7014578485724,0.4087371158493491,0.4087371158493491,,,22.826088134321157,22.826088134321157,,,,0.9613162992009996,0.9613162992009996,,,0.94,0.94,,,0.98,0.98,,,49.574773769816616,49.574773769816616,,,99.14954753963325,2379.589140951198,0.1545208263954324,54.77104970972111,108.887056108493,161.59333267154156,210.8818765042397
1939-07-15,1939-07-26,434.2405,0.9034714870538498,392.32391027400735,0.66,1939,7,15,1939.07,1938,10,288,42,0.0338967858476742,14.903311930217058,0.0379872639416962,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529101,257.32391027400735,257.32391027400735,,1,257.32391027400735,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.32391027400735,965.36161955137,990.0,0.1470079406814046,0.0214647820548014,989.8315272772638,0.4684872857296111,,,,24.00142044016418,,,,,1.0292956410960294,,,,0.95,,,,0.98,,,,56.40736014832391,,,,56.40736014832391,1353.776643559774,0.1437775232942795,56.47626264962694,112.40558261930396,167.14106826154125,218.9190599072127
1939-08-15,1939-08-26,336.7179,0.9245078046376533,311.29832651120086,0.765,1939,8,15,1939.08,1938,11,319,46,0.0268961754105677,4.976707024453333,0.0159869379325888,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.369420553232117,196.29832651120088,196.29832651120088,,1,196.29832651120088,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120088,964.956491632556,990.0,0.1240843150775205,0.00962983265112,989.8662858522712,0.2727972723456474,,,,24.63699694736966,,,,,0.7851933060448034,,,,0.93,,,,0.97,,,,42.79845160431039,,,,42.79845160431039,1027.1628385034492,0.1374837188621072,57.020455818081736,113.53639721633306,168.94341437739985,221.5746689959304
1939-09-15,1939-09-26,264.675,0.9479130101213684,250.8888759538732,0.875,1939,9,15,1939.09,1938,12,350,50,0.0216767988824146,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978171,132.8888759538732,132.8888759538732,,1,132.8888759538732,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.8888759538732,964.7035555038156,990.0,0.102234844075184,0.0032888875953873,989.8944762683294,0.1248532489117661,,,,25.066067515602096,,,,,0.5315555038154928,,,,0.91,,,,0.97,,,,28.844098304005666,,,,28.844098304005666,692.258359296136,0.114967625385307,57.33724496391547,114.19724458272688,170.0029366774688,223.14994479987607
1939-10-15,1939-10-26,221.5156,0.9794590217451614,216.96545287729248,0.931,1939,10,15,1939.1,1939,1,15,3,0.018745815128598,0.0,0.0,0.56,3,Normal,37,5,3,2,50,97.0,0.4470757842487465,119.96545287729248,119.96545287729248,,1,119.96545287729248,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.96545287729248,964.5017927172638,990.0,0.0961245862081678,0.0019965452877292,989.901878868504,0.1016260143671067,,,,25.29846013687321,,,,,0.4798618115091699,,,,0.9,,,,0.97,,,,25.99163121396839,,,,25.99163121396839,623.7991491352414,0.1197961743184445,57.57645307900329,114.69779739811358,170.80919475812914,224.35709932284
1939-11-15,1939-11-26,312.7836,0.9262282368820024,289.7090023536055,0.797,1939,11,15,1939.11,1939,2,46,7,0.0250308578033515,3.7572281114262296,0.0129689725928513,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.365884384464592,183.7090023536055,183.7090023536055,,1,183.7090023536055,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.7090023536055,964.8588360094144,990.0,0.1195598871660018,0.0083709002353605,989.8720692125986,0.2389331051636056,,,,24.774300098020596,,,,,0.7348360094144221,,,,0.93,,,,0.97,,,,40.27685234837328,,,,40.27685234837328,966.6444563609588,0.139025201223168,57.14482629157172,113.79558961255776,169.35835779182182,222.19021161692143
1939-12-15,1939-12-26,593.4044,0.906104473759866,537.686381588789,0.5329999999999999,1939,12,15,1939.12,1939,3,76,11,0.0464561033692713,6.85777897724563,0.0127542359488106,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2194587849729916,419.686381588789,419.686381588789,,2,209.8431907943945,209.8431907943945,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.686381588789,966.0195887171496,990.0,0.1992685400110369,0.0539372763177578,989.7467941836712,0.3117167257809471,0.3117167257809471,,,23.415488740740635,23.415488740740635,,,,0.839372763177578,0.839372763177578,,,0.94,0.94,,,0.97,0.97,,,43.95079180780904,43.95079180780904,,,87.90158361561808,2109.638006774834,0.1634811418430964,55.498627283083394,110.38459954201554,163.9454151456471,214.2684404490556
1940-01-15,1940-01-26,863.9982,0.9265273133905948,800.5179310203098,0.406,1940,1,15,1940.01,1939,4,107,16,0.0691647492401547,13.953205867404565,0.0174302227679276,0.19,2,Mod_Wet,46,7,6,4,76,139.0,0.1736375846357818,661.5179310203098,661.5179310203098,,3,220.50597700676997,220.50597700676997,220.50597700676997,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203098,967.1020717240812,990.0,0.334358220881339,0.1284553793060929,989.5371863998126,0.344166902036056,0.344166902036056,0.344166902036056,,22.09094777369543,22.09094777369543,22.09094777369543,,,0.8820239080270798,0.8820239080270798,0.8820239080270798,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.02077168619778,44.02077168619778,44.02077168619778,,132.06231505859336,3169.4955614062405,0.1649710892675092,53.65359533124833,106.5950333185938,158.0129884525094,205.77202188458816
1940-02-15,1940-02-26,1201.5505,0.937440416791232,1126.3820015157137,0.299,1940,2,15,1940.02,1939,5,138,20,0.0973194049309576,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467509,964.3820015157136,964.3820015157136,,4,241.0955003789284,241.0955003789284,241.0955003789284,241.0955003789284,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157137,968.2972005761924,990.0,0.5957683679227656,0.3215056012125709,989.0827260308646,0.4113443887652554,0.4113443887652554,0.4113443887652554,0.4113443887652554,20.37418106590707,20.37418106590707,20.37418106590707,20.37418106590707,,0.9643820015157136,0.9643820015157136,0.9643820015157136,0.9643820015157136,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.39072143562632,44.39072143562632,44.39072143562632,44.39072143562632,177.56288574250527,4261.509257820127,0.1576400239914772,51.30640155180663,101.80322245487572,150.58319974037065,195.2970966757676
1940-03-15,1940-03-26,2705.2546,1.0219527407967846,2764.642353023109,0.108,1940,3,15,1940.03,1939,6,167,24,0.2388650993011966,87.61539337225531,0.0316914024255067,0.49,3,Normal,49,9,9,9,107,183.0,0.0661930103906175,2581.642353023109,1375.0,,5,275.0,275.0,275.0,,1206.642353023109,51.0,9.000000000000007,16.000000000000007,59.34306654212012,1071.299286480989,100.0,18.0,25.0,68.34306654212011,1178.299286480989,1518.0,972.9456884383316,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.403658959886188,13.403658959886188,13.403658959886188,,,1.1,1.1,1.1,,0.8878196209641638,0.8878196209641638,0.8878196209641638,,0.98,0.98,0.98,,31.4612435608982,31.4612435608982,31.4612435608982,,94.3837306826946,2265.20953638467,0.0341395806873489,39.82749797067074,78.5905757051223,115.14026349070484,146.61705072907475
1940-04-15,1940-04-26,4488.5142,1.0226568640230511,4590.209855894936,0.024,1940,4,15,1940.04,1939,7,198,29,0.3965941315493224,107.25884042283542,0.0233668707510374,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0642672141930829,4295.209855894936,0.0,,0,275.0,275.0,275.0,,4295.209855894936,1405.0,4.0,7.0,55.0,2824.209855894936,1475.0,18.0,25.0,80.0,2992.209855894936,1518.0,976.7600840362876,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.58926336193015,9.58926336193015,9.58926336193015,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,28.85279075357376,56.57951156140753,81.98905800755824,102.18502020149344
1940-05-15,1940-05-26,2675.0157,1.0203003171796,2729.319367170409,0.11,1940,5,15,1940.05,1939,8,228,33,0.2358131933235233,53.51050772069584,0.0196058066213673,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1176117400774513,2408.319367170409,1375.0,,5,275.0,275.0,275.0,,1033.319367170409,34.99999999999997,4.0,8.0,57.0,929.3193671704088,100.0,18.0,25.0,80.0,1131.319367170409,1518.0,972.8604260586872,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.488921339530703,13.488921339530703,13.488921339530703,,,1.1,1.1,1.1,,0.8891975573274147,0.8891975573274147,0.8891975573274147,,0.98,0.98,0.98,,31.710512420947403,31.710512420947403,31.710512420947403,,95.13153726284222,2283.156894308213,0.0348554069586472,40.06277826388547,79.06403624592423,115.85735816105134,147.5879987746764
1940-06-15,1940-06-26,1463.3217,0.9412299069783922,1377.322147570463,0.25,1940,6,15,1940.06,1939,9,259,37,0.1190006335500879,60.60708432624847,0.0440035647674414,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.186593964566196,1120.322147570463,1120.322147570463,,5,224.06442951409255,224.06442951409255,224.06442951409255,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1208.322147570463,969.0882715536892,990.0,0.8530422748439671,0.5064187918416018,988.6405389333144,0.3553516315867835,0.3553516315867835,0.3553516315867835,,19.19691574803849,19.19691574803849,19.19691574803849,,,0.8962577180563703,0.8962577180563703,0.8962577180563703,,0.94,0.94,0.94,,0.98,0.98,0.98,,38.87114314303582,38.87114314303582,38.87114314303582,,116.61342942910748,2798.7223062985795,0.0846667786725193,49.59276133244492,98.3186374784505,145.21446998650657,187.8081002489801
