Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1940-07-15,1940-07-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1940,7,15,1940.07,1939,10,289,42,0.0605180338793483,0.0,0.0,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3240819098502276,473.4402069369023,473.4402069369023,,2,236.7201034684512,236.7201034684512,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369023,966.7017608277476,990.0,0.2375015692387839,0.0646880413873804,989.6978103893738,0.3965707493537295,0.3965707493537295,,,22.599478812272523,22.599478812272523,,,,0.9468804138738046,0.9468804138738046,,,0.94,0.94,,,0.98,0.98,,,48.34554965756367,48.34554965756367,,,96.69109931512736,2320.586383563056,0.1380433309760551,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1940-08-15,1940-08-26,483.8375,0.904667691991908,437.71215442413467,0.612,1940,8,15,1940.08,1939,11,320,46,0.0378183301422452,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747429,253.71215442413467,253.71215442413467,,1,253.71215442413467,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413467,965.5697046949084,990.0,0.1497937044212993,0.0207424308848269,989.8294638646938,0.4554498108212836,,,,23.804309358964016,,,,,1.0148486176965386,,,,0.95,,,,0.98,,,,55.158893714460994,,,,55.158893714460994,1323.813449147064,0.1260163629384005,56.17939528116397,111.79063892819784,166.16563739639912,217.4925113761634
1940-09-15,1940-09-26,320.6383,0.9296005790427412,298.06554934328017,0.787,1940,9,15,1940.09,1939,12,351,51,0.0257528634632594,3.809813933730936,0.012781798977188,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890989,160.06554934328017,160.06554934328017,,1,160.06554934328017,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934328017,964.8922621973732,990.0,0.1145678009124818,0.006006554934328,989.8794256441532,0.1813481193360751,,,,24.805815327444,,,,,0.6402621973731206,,,,0.92,,,,0.97,,,,34.76001415422995,,,,34.76001415422995,834.2403397015188,0.1166186908578188,57.10255463460226,113.70745920425398,169.21718490142297,221.9806002038669
1940-10-15,1940-10-26,278.9403,0.9416043473689898,262.6513991364102,0.853,1940,10,15,1940.1,1940,1,15,3,0.0226930808853858,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4188060690393299,152.6513991364102,152.6513991364102,,1,152.6513991364102,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364102,964.7506055965456,990.0,0.1093129769783216,0.005265139913641,989.885421883108,0.1649069967460678,,,,24.969909289816272,,,,,0.6106055965456407,,,,0.92,,,,0.97,,,,33.36924056467068,,,,33.36924056467068,800.8617735520962,0.1270476406156134,57.27951416863112,114.07665053353448,169.80919716667862,222.86100807748952
1940-11-15,1940-11-26,357.5196,0.9238786600946968,330.304729005592,0.742,1940,11,15,1940.11,1940,2,46,7,0.0285383285860831,4.455029583252099,0.0134876348778423,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3209157807674181,224.304729005592,224.304729005592,,1,224.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.304729005592,965.051523645028,990.0,0.1330532310350674,0.0148609458011183,989.8520858231636,0.3561133356766542,,,,24.444448842459156,,,,,0.8972189160223679,,,,0.94,,,,0.98,,,,49.549766938048506,,,,49.549766938048506,1189.1944065131645,0.1500122843751644,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1940-12-15,1940-12-26,443.8904,0.9062157470692878,402.260470452885,0.648,1940,12,15,1940.12,1940,3,76,11,0.0347553046471292,4.575403108041769,0.0113742299930454,0.47,3,Normal,38,5,4,3,54,104.0,0.2585389508516996,298.260470452885,298.260470452885,,2,149.1302352264425,149.1302352264425,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.260470452885,965.410172117038,990.0,0.1566178684160872,0.0296520940905769,989.8137300374932,0.157369004988173,0.157369004988173,,,24.24618891546717,24.24618891546717,,,,0.59652094090577,0.59652094090577,,,0.92,0.92,,,0.97,0.97,,,31.654667535019776,31.654667535019776,,,63.30933507003955,1519.4240416809494,0.1573839333473725,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1941-01-15,1941-01-26,717.4235,0.9036594665981744,648.3065373349955,0.469,1941,1,15,1941.01,1940,4,107,16,0.0560136848257436,22.162821958318204,0.0341857141367466,0.52,3,Normal,41,6,4,3,66,120.0,0.1850976244868453,528.3065373349955,528.3065373349955,,2,264.15326866749774,264.15326866749774,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349955,966.49322614934,990.0,0.2524965433826061,0.0813226149339982,989.6661808416834,0.4936400161815557,0.4936400161815557,,,22.67931467616185,22.67931467616185,,,,1.0566130746699909,1.0566130746699909,,,0.95,0.95,,,0.98,0.98,,,54.71477332396211,54.71477332396211,,,109.42954664792424,2626.309119550181,0.16879290944336,54.726268534889954,108.79502755475292,161.44913971141753,210.67507219571704
1941-02-15,1941-02-26,1294.7235,0.9266607633708196,1199.7694668641395,0.281,1941,2,15,1941.02,1940,5,138,20,0.1036600819370616,13.171617038351997,0.0109784566136517,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1350259399611348,1037.7694668641395,1037.7694668641395,,4,259.4423667160349,259.4423667160349,259.4423667160349,259.4423667160349,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641395,968.5278468958588,990.0,0.699254900628655,0.3991003069233814,988.901644792448,0.4762195654465659,0.4762195654465659,0.4762195654465659,0.4762195654465659,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641395,1.0377694668641395,1.0377694668641395,1.0377694668641395,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177295,46.65133295177295,46.65133295177295,46.65133295177295,186.6053318070918,4478.527963370203,0.1555343230185926,50.8192134793415,100.81154707080488,149.0528143468286,193.15640793082437
1941-03-15,1941-03-26,2037.2697,1.0125994135570568,2062.938103477561,0.173,1941,3,15,1941.03,1940,6,166,24,0.1782378521404612,59.87844714011726,0.0290258088883899,0.53,3,Normal,49,9,9,9,107,183.0,0.0887084298319523,1879.938103477561,1375.0,,5,275.0,275.0,275.0,,504.938103477561,51.0,9.000000000000004,16.000000000000004,24.833021482503003,404.1050819950581,100.0,18.0,25.0,33.833021482503,511.1050819950581,1518.0,971.2519195601184,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.097427838099591,15.097427838099591,15.097427838099591,,,1.1,1.1,1.1,,0.9111061818626902,0.9111061818626902,0.9111061818626902,,0.98,0.98,0.98,,36.3663515510568,36.3663515510568,36.3663515510568,,109.09905465317038,2618.377311676089,0.0528852777837874,44.36055323964573,87.72667953532046,129.01326242479217,165.48752352414664
1941-04-15,1941-04-26,2705.2546,1.0219527407967846,2764.642353023109,0.108,1941,4,15,1941.04,1940,7,197,29,0.2388650993011966,35.10972965797964,0.012699555738046,0.52,3,Normal,54,13,14,19,117,217.0,0.0784911653265792,2547.642353023109,1375.0,,5,275.0,275.0,275.0,,1172.642353023109,46.0,5.0,11.0,61.0,1049.642353023109,100.0,18.0,25.0,80.0,1166.642353023109,1518.0,972.9456884383316,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.403658959886188,13.403658959886188,13.403658959886188,,,1.1,1.1,1.1,,0.8878196209641638,0.8878196209641638,0.8878196209641638,,0.98,0.98,0.98,,31.4612435608982,31.4612435608982,31.4612435608982,,94.3837306826946,2265.20953638467,0.0341395806873489,39.82749797067074,78.5905757051223,115.14026349070484,146.61705072907475
1941-05-15,1941-05-26,1712.5226,0.9694711773297172,1660.2413012257489,0.211,1941,5,15,1941.05,1940,8,227,33,0.1434448484259047,36.951723248899725,0.0222568389436032,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.1156458400705049,1468.2413012257489,1375.0,,5,275.0,275.0,275.0,,93.24130122574888,22.82469352921978,4.856317772174421,4.856317772174421,4.856317772174421,55.84765438000584,69.82469352921979,14.85631777217442,14.85631777217442,14.85631777217442,170.84765438000585,1474.5373290735686,970.002318050114,990.0,1.976991389618792,0.8374999999999999,987.1855086103812,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.648255780267235,16.648255780267235,16.648255780267235,,,1.1,1.1,1.1,,0.9248798207972968,0.9248798207972968,0.9248798207972968,,0.98,0.98,0.98,,40.70819259971948,40.70819259971948,40.70819259971948,,122.12457779915844,2930.989867179803,0.0735583301710386,47.47215241603162,94.01831965041634,138.6182928571666,178.67629936556247
1941-06-15,1941-06-26,893.8841,0.9191395355838072,821.6042165397495,0.396,1941,6,15,1941.06,1940,9,258,37,0.0709866043090343,15.271933374178388,0.018587944251914,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.195958098508871,660.6042165397495,660.6042165397495,,3,220.20140551324985,220.20140551324985,220.20140551324985,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397495,967.186416866159,990.0,0.3367270820520286,0.1281812649619248,989.535091652986,0.3432178493966,0.3432178493966,0.3432178493966,,22.005456937430534,22.005456937430534,22.005456937430534,,,0.8808056220529993,0.8808056220529993,0.8808056220529993,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.78984564576377,43.78984564576377,43.78984564576377,,131.36953693729131,3152.868886494992,0.1598939419889596,53.49819087534585,106.2769207143982,157.51763980656503,205.06871218705103
1941-07-15,1941-07-26,488.9841,0.9038463292297196,441.96648383669816,0.607,1941,7,15,1941.07,1940,10,288,42,0.0381859042034907,5.880035952263881,0.0133042576016612,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749088,306.96648383669816,306.96648383669816,,2,153.48324191834908,153.48324191834908,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669816,965.5888491772652,990.0,0.1634944042262097,0.0313932967673396,989.8051122990064,0.166713197924463,0.166713197924463,,,24.049549923816887,24.049549923816887,,,,0.6139329676733963,0.6139329676733963,,,0.92,0.92,,,0.97,0.97,,,32.31442898425391,32.31442898425391,,,64.62885796850782,1551.0925912441876,0.1462302240827553,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343
1941-08-15,1941-08-26,336.7179,0.9245078046376533,311.29832651120086,0.765,1941,8,15,1941.08,1940,11,319,46,0.0268961754105677,9.213457117329824,0.0295968732649075,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.369420553232117,196.29832651120088,196.29832651120088,,1,196.29832651120088,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120088,964.956491632556,990.0,0.1240843150775205,0.00962983265112,989.8662858522712,0.2727972723456474,,,,24.63699694736966,,,,,0.7851933060448034,,,,0.93,,,,0.97,,,,42.79845160431039,,,,42.79845160431039,1027.1628385034492,0.1374837188621072,57.020455818081736,113.53639721633306,168.94341437739985,221.5746689959304
1941-09-15,1941-09-26,278.9403,0.9416043473689898,262.6513991364102,0.853,1941,9,15,1941.09,1940,12,350,50,0.0226930808853858,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4492646922421902,144.6513991364102,144.6513991364102,,1,144.6513991364102,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364102,964.7506055965456,990.0,0.1062447951601398,0.004465139913641,989.8892900649262,0.1480323915950663,,,,24.990652076785395,,,,,0.5786055965456408,,,,0.91,,,,0.97,,,,31.30274049906517,,,,31.30274049906517,751.265771977564,0.1191797972597428,57.27951416863112,114.07665053353448,169.80919716667862,222.86100807748952
1941-10-15,1941-10-26,206.1864,1.0043631021565225,207.0860123264856,0.95,1941,10,15,1941.1,1941,1,15,3,0.0178922314650083,0.0,0.0,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3525105301893128,134.0860123264856,134.0860123264856,,1,134.0860123264856,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.0860123264856,964.4425160739588,990.0,0.0985520496567564,0.0034086012326485,989.8980393491106,0.127123526719749,,,,25.328399748431927,,,,,0.5363440493059424,,,,0.91,,,,0.97,,,,29.408533007528742,,,,29.408533007528742,705.8047921806898,0.1420111994873132,57.64455867100184,114.8405883989331,171.03986067759718,224.70395907494296
1941-11-15,1941-11-26,244.1538,0.9655249064182332,235.736574896656,0.905,1941,11,15,1941.11,1941,2,46,7,0.020367640071071,6.028805247749375,0.0255743312228589,0.62,3,Normal,36,5,3,2,47,93.0,0.3945081497886785,142.736574896656,142.736574896656,,1,142.736574896656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.736574896656,964.61441944938,990.0,0.10354655962386,0.0042736574896656,989.8921797828864,0.1441266794460649,,,,25.13363365406047,,,,,0.570946299586624,,,,0.91,,,,0.97,,,,31.065094976843447,,,,31.065094976843447,745.5622794442427,0.131778850992732,57.444252137510006,114.42098184445176,170.36288570668765,223.68789985861636
1941-12-15,1941-12-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1941,12,15,1941.12,1941,3,76,11,0.0278747107721089,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440196,245.6239672697792,245.6239672697792,,1,245.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.6239672697792,965.0131198363488,990.0,0.136480284333137,0.0191247934539558,989.8443949222128,0.4269179252587911,,,,24.40435716060513,,,,,0.9824958690791168,,,,0.94,,,,0.98,,,,54.17027629575249,,,,54.17027629575249,1300.0866310980596,0.1679053070798522,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1942-01-15,1942-01-26,536.8608,0.8983826513456432,482.3064289075432,0.5690000000000001,1942,1,15,1942.01,1941,4,107,16,0.0416712754576117,3.80071769289043,0.0078802965606312,0.84,4,Mod_Dry,34,5,4,3,45,91.0,0.1886767302814544,391.3064289075432,391.3064289075432,,2,195.6532144537716,195.6532144537716,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,434.3064289075432,965.770378930084,990.0,0.1861903269434645,0.0482612857815086,989.765548387275,0.2710078864429176,0.2710078864429176,,,23.72416157074817,23.72416157074817,,,,0.7826128578150864,0.7826128578150864,,,0.93,0.93,,,0.97,0.97,,,41.077267931426896,41.077267931426896,,,82.15453586285379,1971.708860708491,0.1703368044438872,55.88223805993753,111.17624493657522,165.1938765079233,216.07771966019783
1942-02-15,1942-02-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1942,2,15,1942.02,1941,5,138,20,0.0605180338793483,7.068087985795728,0.0100909227023177,0.91,5,Dry,31,6,4,3,41,85.0,0.121352256992376,615.4402069369023,615.4402069369023,,3,205.1467356456341,205.1467356456341,205.1467356456341,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369023,966.7017608277476,990.0,0.2972117141663202,0.1146320620810707,989.5881562237524,0.2979303320208107,0.2979303320208107,0.2979303320208107,,22.5884650639842,22.5884650639842,22.5884650639842,,,0.8205869425825364,0.8205869425825364,0.8205869425825364,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.008607413429424,41.008607413429424,41.008607413429424,,123.02582224028828,2952.6197337669187,0.1756407199670803,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1942-03-15,1942-03-26,1053.0739999999998,0.9280069747416893,977.2600169191296,0.3379999999999999,1942,3,15,1942.03,1941,6,166,24,0.0844352654618127,15.866288392174852,0.0162354830009256,0.86,4,Mod_Dry,41,8,7,6,67,129.0,0.1320017168068332,848.2600169191296,848.2600169191296,,4,212.0650042297824,212.0650042297824,212.0650042297824,212.0650042297824,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191296,967.8090400676764,990.0,0.482031091200796,0.2286080135353037,989.2893608952638,0.3183467404473779,0.3183467404473779,0.3183467404473779,0.3183467404473779,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191297,0.8482600169191297,0.8482600169191297,0.8482600169191297,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504432,40.14151681504432,40.14151681504432,40.14151681504432,160.56606726017728,3853.5856142442544,0.1643022987539911,52.30200701548968,103.83265043725213,153.72218403302838,199.70461719189967
1942-04-15,1942-04-26,1986.9064,1.0081298526883016,2003.059656337444,0.179,1942,4,15,1942.04,1941,7,197,29,0.1730643543075551,64.69637008856171,0.03229877347081,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0738869656386645,1855.059656337444,1375.0,,5,275.0,275.0,275.0,,480.059656337444,55.0,7.0,15.0,32.43646326604352,370.6231930714005,100.0,18.0,25.0,42.43646326604352,442.6231930714005,1518.0,971.1073853773664,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.241962020851544,15.241962020851544,15.241962020851544,,,1.1,1.1,1.1,,0.9126947448104912,0.9126947448104912,0.9126947448104912,,0.98,0.98,0.98,,36.778516028292806,36.778516028292806,36.778516028292806,,110.3355480848784,2648.053154037082,0.0550835057437205,44.733046506354704,88.47887912296778,130.15914084577145,167.0550625031179
1942-05-15,1942-05-26,1623.0388,0.9536621286851074,1547.8306369465222,0.2239999999999999,1942,5,15,1942.05,1941,8,227,33,0.1337325670321795,38.11728748581663,0.0246262650292362,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1240445791787448,1355.8306369465222,1355.8306369465222,,5,271.16612738930445,271.16612738930445,271.16612738930445,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1422.8306369465222,969.6391451347504,990.0,1.572449162566831,0.8125798280304788,987.6149710094028,0.5201500398717396,0.5201500398717396,0.5201500398717396,,17.45567583478066,17.45567583478066,17.45567583478066,,,1.0846645095572178,1.0846645095572178,1.0846645095572178,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.77549497549233,42.77549497549233,42.77549497549233,,128.32648492647698,3079.835638235448,0.0829073167718353,48.3317170010812,95.76001701866964,141.28639090498325,182.3618151780327
1942-06-15,1942-06-26,666.0345,0.8891922297499871,592.2327021454178,0.493,1942,6,15,1942.06,1941,9,258,37,0.051168905465364,27.570465084685,0.0465534324342584,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2718526001971229,431.23270214541776,431.23270214541776,,2,215.61635107270888,215.61635107270888,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,495.23270214541776,966.2650471596544,990.0,0.2064241446239395,0.0562465404290835,989.7373293149468,0.3290880841412442,0.3290880841412442,,,23.14319407115129,23.14319407115129,,,,0.8624654042908355,0.8624654042908355,,,0.94,0.94,,,0.98,0.98,,,45.094951687811296,45.094951687811296,,,90.1899033756226,2164.5576810149423,0.1522879487216787,55.10530508237251,109.57445469092808,162.67154501105313,212.4309920318178
1942-07-15,1942-07-26,415.3399,0.9146103777828098,379.8741828472745,0.68,1942,7,15,1942.07,1941,10,288,42,0.0328211293980045,2.6733438835989887,0.0070374455656908,0.9,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930798,244.87418284727448,244.87418284727448,,1,244.87418284727448,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472745,965.2993709142364,990.0,0.1428733448570284,0.0189748365694548,989.8381518185736,0.4243195045945256,,,,24.114461399742748,,,,,0.979496731389098,,,,0.94,,,,0.98,,,,53.36340126443685,,,,53.36340126443685,1280.7216303464843,0.1404765147882956,56.56279765466241,112.58507446080552,167.42636306471906,219.3376285210371
1942-08-15,1942-08-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1942,8,15,1942.08,1941,11,319,46,0.0242679479562256,1.638599834791421,0.0058338276471233,0.92,5,Dry,34,7,5,3,44,93.0,0.3311033967311051,187.87902727113044,187.87902727113044,,1,187.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.87902727113044,964.8235161090844,990.0,0.1196178502060671,0.008787902727113,989.8715942470668,0.2499036399432455,,,,24.79817449803907,,,,,0.7515161090845217,,,,0.93,,,,0.97,,,,41.2307946259991,,,,41.2307946259991,989.5390710239784,0.1467920016192569,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1942-09-15,1942-09-26,218.3943,0.9791058374345876,213.83113399244053,0.935,1942,9,15,1942.09,1941,12,350,50,0.0184750099769468,3.1343188848519503,0.0146579163956674,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.425569458950805,122.83113399244051,122.83113399244051,,1,122.83113399244051,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399244053,964.4829868039546,990.0,0.0967606138610592,0.002283113399244,989.9009562727396,0.1065741631373112,,,,25.31139530564772,,,,,0.4913245359697621,,,,0.91,,,,0.97,,,,26.921960446354905,,,,26.921960446354905,646.1270507125176,0.1259029026489036,57.59817527608005,114.74332566868772,170.88270611925736,224.4675613375175
1942-10-15,1942-10-26,200.2476,1.0105948160925105,202.36918649496656,0.958,1942,10,15,1942.1,1942,1,15,3,0.0174846977131651,1.658793946170988,0.0081968701604295,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451226,129.36918649496656,129.36918649496656,,1,129.36918649496656,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496656,964.4142151189698,990.0,0.0969440408505567,0.0029369186494966,989.9001190405,0.1182949707202514,,,,25.36760895080992,,,,,0.5174767459798663,,,,0.91,,,,0.97,,,,28.417934928196804,,,,28.417934928196804,682.0304382767233,0.1404261954124307,57.67671546807743,114.9080547042824,171.1489568445045,224.8682579539314
1942-11-15,1942-11-26,240.8345,0.9738263713708608,234.5309872359156,0.908,1942,11,15,1942.11,1942,2,46,7,0.0202634772971831,4.823217587008969,0.0205653745112891,0.66,3,Normal,36,5,3,2,47,93.0,0.3965360871757681,141.5309872359156,141.5309872359156,,1,141.5309872359156,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.5309872359156,964.6071859234156,990.0,0.1031355638304257,0.0041530987235915,989.892711337446,0.1416940226186413,,,,25.14383139141189,,,,,0.5661239489436624,,,,0.91,,,,0.97,,,,30.81520957827216,,,,30.81520957827216,739.5650298785318,0.1313907809856913,57.452853063597885,114.4389774873605,170.3918667518016,223.7312795559708
1942-12-15,1942-12-26,324.6118,0.9299580707694888,301.8753632770111,0.7809999999999999,1942,12,15,1942.12,1942,3,76,11,0.0260820313871337,3.809813933730936,0.0126204864563091,0.92,5,Dry,26,4,3,2,24,59.0,0.1954448993767656,242.8753632770111,242.8753632770111,,1,242.8753632770111,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,275.8753632770111,964.909376816385,990.0,0.1335748438927343,0.0185750726554022,989.847850083452,0.4174310490368658,,,,24.521042218030043,,,,,0.9715014531080444,,,,0.94,,,,0.98,,,,53.82020218447322,,,,53.82020218447322,1291.684852427357,0.1782861694979923,57.08079644137318,113.66210990002126,169.1445739853647,221.8728619999487
1943-01-15,1943-01-26,531.4016,0.9004596734647633,478.5057112146528,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.041342893448946,3.870460847785069,0.0080886408606496,0.92,5,Dry,29,5,4,2,33,73.0,0.1525582627105843,405.5057112146528,405.5057112146528,,2,202.7528556073264,202.7528556073264,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,443.5057112146528,965.753275700466,990.0,0.1892454391487776,0.0511011422429305,989.7596534186084,0.291022276173435,0.291022276173435,,,23.715355441968967,23.715355441968967,,,,0.8110114224293057,0.8110114224293057,,,0.94,0.94,,,0.97,0.97,,,43.00958113418841,43.00958113418841,,,86.01916226837682,2064.459894441044,0.1797662185682659,55.907980634976056,111.2294269407326,165.2778883207165,216.1997949041281
1943-02-15,1943-02-26,691.4282,0.8964100209249534,619.8031672301028,0.479,1943,2,15,1943.02,1942,5,138,20,0.0535509936486808,7.186151562130021,0.0115942478871879,0.94,5,Dry,31,6,4,3,41,85.0,0.1371403124315491,534.8031672301028,534.8031672301028,,2,267.4015836150514,267.4015836150514,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.8031672301028,966.3792126689204,990.0,0.2504656041913639,0.0839212668920411,989.6656131289166,0.5058334598285289,0.5058334598285289,,,22.7805670001677,22.7805670001677,,,,1.0696063344602056,1.0696063344602056,,,0.95,0.95,,,0.98,0.98,,,55.63488473397733,55.63488473397733,,,111.26976946795466,2670.474467230912,0.1795243641061382,54.91727040148736,109.18764141184,162.06452205037886,211.55818314253685
1943-03-15,1943-03-26,987.4235,0.9354088004533848,923.6446316744828,0.358,1943,3,15,1943.03,1942,6,166,24,0.0798028961766753,7.090753409950025,0.0076769280811984,0.91,5,Dry,36,8,6,4,53,107.0,0.1158454196891924,816.6446316744828,816.6446316744828,,3,272.2148772248276,272.2148772248276,272.2148772248276,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,866.6446316744828,967.594578526698,990.0,0.4475628099009204,0.2033157053395862,989.3491214847596,0.524173877632371,0.524173877632371,0.524173877632371,,21.23036908042925,21.23036908042925,21.23036908042925,,,1.0888595088993105,1.0888595088993105,1.0888595088993105,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.22667022134533,52.22667022134533,52.22667022134533,,156.680010664036,3760.320255936864,0.169632351329742,52.72360574601213,104.69332549835592,155.05662371915213,201.5858629900022
1943-04-15,1943-04-26,1712.5226,0.9694711773297172,1660.2413012257489,0.211,1943,4,15,1943.04,1942,7,197,29,0.1434448484259047,17.300107181093836,0.0104202366055592,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0891436683876809,1512.2413012257489,1375.0,,5,275.0,275.0,275.0,,137.24130122574888,41.728774021342566,7.0,9.273060893631682,9.273060893631682,69.96640541714297,86.72877402134256,18.0,19.27306089363168,19.27306089363168,141.96640541714297,1499.0018349149743,970.002318050114,990.0,2.1465473706978417,0.8374999999999999,987.0159526293022,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.478699799188192,16.478699799188192,16.478699799188192,,,1.1,1.1,1.1,,0.9237252180464856,0.9237252180464856,0.9237252180464856,,0.98,0.98,0.98,,40.24329378713176,40.24329378713176,40.24329378713176,,120.72988136139529,2897.517152673486,0.0727182737065154,47.47215241603162,94.01831965041634,138.6182928571666,178.67629936556247
1943-05-15,1943-05-26,1701.1714,0.9657705237959296,1642.9411940446548,0.214,1943,5,15,1943.05,1942,8,227,33,0.1419501191654581,0.0,0.0,0.79,4,Mod_Dry,47,10,10,10,115,192.0,0.1168635862902232,1450.9411940446548,1375.0,,5,275.0,275.0,275.0,,75.94119404465482,18.589771458847792,3.9552705231591054,3.9552705231591054,3.9552705231591054,45.48561101632971,65.58977145884779,13.955270523159106,13.955270523159106,13.955270523159106,160.4856110163297,1468.500312505166,969.9464253961444,990.0,1.9351506807288728,0.8374999999999999,987.2273493192712,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.74598914312692,16.74598914312692,16.74598914312692,,,1.1,1.1,1.1,,0.925506158014084,0.925506158014084,0.925506158014084,,0.98,0.98,0.98,,40.97489930386336,40.97489930386336,40.97489930386336,,122.92469791159009,2950.192749878161,0.074819901258285,47.605841855753816,94.28909329995948,139.03280194206602,179.2481866099955
1943-06-15,1943-06-26,1121.4092,0.9229804149959192,1035.0387287962417,0.319,1943,6,15,1943.06,1942,9,258,37,0.0894273461679952,46.56783876650775,0.0449913973950197,0.64,3,Normal,53,12,12,13,120,210.0,0.2028909587221259,825.0387287962417,825.0387287962417,,4,206.2596821990604,206.2596821990604,206.2596821990604,206.2596821990604,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,902.0387287962416,968.010121719074,990.0,0.4799956479009385,0.2100309830369933,989.309973369062,0.30116937716177,0.30116937716177,0.30116937716177,0.30116937716177,20.998682272826343,20.998682272826343,20.998682272826343,20.998682272826343,,0.8250387287962417,0.8250387287962417,0.8250387287962417,0.8250387287962417,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.32922841846967,38.32922841846967,38.32922841846967,38.32922841846967,153.31691367387867,3679.605928173088,0.1481267409695746,51.89785660706026,103.00834385264773,152.4459825943547,197.9098094367896
1943-07-15,1943-07-26,515.2343,0.9068984701816188,467.2651984550972,0.585,1943,7,15,1943.07,1942,10,288,42,0.0403717131465204,3.04857864891477,0.0065243006733524,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2889151609115034,332.2651984550972,332.2651984550972,,2,166.1325992275486,166.1325992275486,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.2651984550972,965.702693393048,990.0,0.1718961913688514,0.0364530396910194,989.79165076894,0.1953761761520362,0.1953761761520362,,,23.893581199740243,23.893581199740243,,,,0.6645303969101944,0.6645303969101944,,,0.92,0.92,,,0.97,0.97,,,34.75078952893327,34.75078952893327,,,69.50157905786654,1668.0378973887969,0.1487411844230154,55.98365699845653,111.38581403799594,165.52504599457802,216.5591906360804
1943-08-15,1943-08-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1943,8,15,1943.08,1942,11,319,46,0.0281534140300901,0.0,0.0,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882145,210.84969942233988,210.84969942233988,,1,210.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.8496994223399,965.0292484971116,990.0,0.1289168743469025,0.0121699398844679,989.8589131857686,0.3147116164495086,,,,24.51495307220747,,,,,0.8433987976893595,,,,0.94,,,,0.97,,,,46.23519011202711,,,,46.23519011202711,1109.6445626886507,0.1418911547071916,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1943-09-15,1943-09-26,254.284,0.9488110870725708,241.2674784651616,0.889,1943,9,15,1943.09,1942,12,350,50,0.0208455101393899,3.1951260355148463,0.0132430862868085,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.3771747463806655,150.2674784651616,150.2674784651616,,1,150.2674784651616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651616,964.647604870791,990.0,0.1061139131131232,0.0050267478465161,989.8888593390404,0.1597845459622646,,,,25.081469922287017,,,,,0.6010699138606463,,,,0.92,,,,0.97,,,,32.99487998399018,,,,32.99487998399018,791.8771196157643,0.1367564339540878,57.40458883122723,114.33802003582343,170.22934114866692,223.48814370205497
1943-10-15,1943-10-26,188.6959,1.0234607389599892,193.12284525272025,0.971,1943,10,15,1943.1,1943,1,15,3,0.016685813829835,4.924201440417448,0.0254977676720413,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300331,120.12284525272024,120.12284525272024,,1,120.12284525272024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.12284525272025,964.4137543094944,990.0,0.0937918790634273,0.002012284525272,989.9041958364112,0.1018947901556205,,,,25.388546736761192,,,,,0.480491381010881,,,,0.9,,,,0.97,,,,26.11840811515277,,,,26.11840811515277,626.8417947636666,0.1352424571053428,57.67723774653256,114.90915063616602,171.1507294253075,224.87092837399453
1943-11-15,1943-11-26,206.1864,1.0043631021565225,207.0860123264856,0.95,1943,11,15,1943.11,1943,2,46,7,0.0178922314650083,4.126557570020395,0.0199267807789672,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545747,140.0860123264856,140.0860123264856,,1,140.0860123264856,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.0860123264856,964.4425160739588,990.0,0.0995747769294837,0.0040086012326485,989.896416621838,0.1388052123981322,,,,25.315095335480883,,,,,0.5603440493059424,,,,0.91,,,,0.97,,,,30.70834945214891,,,,30.70834945214891,737.0003868515738,0.1482878978988452,57.64455867100184,114.8405883989331,171.03986067759718,224.70395907494296
1943-12-15,1943-12-26,406.0875,0.9184031457990032,372.9520374696528,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.0322230560373779,6.2382554849924645,0.0167266963530131,0.56,3,Normal,38,5,4,3,54,104.0,0.2788562323069826,268.9520374696528,268.9520374696528,,1,268.9520374696528,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.9520374696528,965.2647601873482,990.0,0.1468844404880765,0.0237904074939305,989.829325152018,0.5117057455367987,,,,24.052859219132987,,,,,1.0758081498786112,,,,0.95,,,,0.98,,,,59.08268675350939,,,,59.08268675350939,1417.9844820842254,0.1584189944486279,56.61046481004035,112.68399440259492,167.58370931550172,219.56874501266532
1944-01-15,1944-01-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1944,1,15,1944.01,1943,4,107,16,0.0605180338793483,7.068087985795728,0.0100909227023177,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1984466320228266,561.4402069369023,561.4402069369023,,3,187.1467356456341,187.1467356456341,187.1467356456341,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369023,966.7017608277476,990.0,0.2763421489489288,0.0945760827747609,989.6290817682764,0.2479594489884461,0.2479594489884461,0.2479594489884461,,22.67936149154027,22.67936149154027,22.67936149154027,,,0.7485869425825363,0.7485869425825363,0.7485869425825363,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56096745355179,37.56096745355179,37.56096745355179,,112.68290236065536,2704.3896566557287,0.1608744061872595,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1944-02-15,1944-02-26,1382.3614,0.9154651887962222,1265.5037400356098,0.265,1944,2,15,1944.02,1943,5,138,20,0.1093395231390766,22.6165857081603,0.0178716071653205,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1280122648989101,1103.5037400356098,1103.5037400356098,,5,220.70074800712197,220.70074800712197,220.70074800712197,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1167.5037400356098,968.7344403258262,990.0,0.7941291093297461,0.4845548620462927,988.721316028624,0.3447744962503786,0.3447744962503786,0.3447744962503786,,19.642101206547384,19.642101206547384,19.642101206547384,,,0.8828029920284878,0.8828029920284878,0.8828029920284878,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.17551245557191,39.17551245557191,39.17551245557191,,117.52653736671571,2820.636896801177,0.0928693718150597,50.37398653625736,99.90601230504814,147.65717114354723,191.20845496579363
1944-03-15,1944-03-26,2037.2697,1.0125994135570568,2062.938103477561,0.173,1944,3,15,1944.03,1943,6,167,24,0.1782378521404612,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.0887084298319523,1879.938103477561,1375.0,,5,275.0,275.0,275.0,,504.938103477561,51.0,9.000000000000004,16.000000000000004,24.833021482503003,404.1050819950581,100.0,18.0,25.0,33.833021482503,511.1050819950581,1518.0,971.2519195601184,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.097427838099591,15.097427838099591,15.097427838099591,,,1.1,1.1,1.1,,0.9111061818626902,0.9111061818626902,0.9111061818626902,,0.98,0.98,0.98,,36.3663515510568,36.3663515510568,36.3663515510568,,109.09905465317038,2618.377311676089,0.0528852777837874,44.36055323964573,87.72667953532046,129.01326242479217,165.48752352414664
1944-04-15,1944-04-26,2454.9977,1.0129181291505334,2486.7116773528624,0.129,1944,4,15,1944.04,1943,7,198,29,0.2148518889232873,32.496990618033124,0.0130682583405192,0.65,3,Normal,54,13,14,19,117,217.0,0.0872638360032954,2269.7116773528624,1375.0,,5,275.0,275.0,275.0,,894.7116773528624,45.99999999999997,4.999999999999993,11.0,61.0,771.7116773528625,100.0,18.0,25.0,80.0,888.7116773528625,1518.0,972.274821290162,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.074526108055764,14.074526108055764,14.074526108055764,,,1.1,1.1,1.1,,0.8980722973556357,0.8980722973556357,0.8980722973556357,,0.98,0.98,0.98,,33.41741544945631,33.41741544945631,33.41741544945631,,100.25224634836891,2406.053912360854,0.0403151870244518,41.66016815655104,82.28050519676543,120.73401287568836,154.20326256295095
1944-05-15,1944-05-26,1962.022,1.0055924901309194,1972.9945886716464,0.181,1944,5,15,1944.05,1943,8,228,33,0.1704667324612302,30.065067665797187,0.0152382920046623,0.63,3,Normal,55,13,13,17,178,276.0,0.1398888783500526,1696.9945886716464,1375.0,,5,275.0,275.0,275.0,,321.9945886716464,45.0,4.999999999999998,11.999999999999998,19.83300002687677,240.1615886447696,100.0,18.0,25.0,36.833000026876775,418.1615886447696,1518.0,971.012751748016,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.3365956502018,15.3365956502018,15.3365956502018,,,1.1,1.1,1.1,,0.9137009050297186,0.9137009050297186,0.9137009050297186,,0.98,0.98,0.98,,37.04766146748446,37.04766146748446,37.04766146748446,,111.14298440245338,2667.431625658881,0.0563321283497702,44.97323422224869,88.96403745104023,130.89854736400412,168.06735067416963
1944-06-15,1944-06-26,939.9208,0.9394044269109352,882.9657604656676,0.376,1944,6,15,1944.06,1943,9,259,37,0.0762882417042336,33.58811779886514,0.038040113561313,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1823400263166378,721.9657604656676,721.9657604656676,,3,240.65525348855587,240.65525348855587,240.65525348855587,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,785.9657604656676,967.4318630418626,990.0,0.3736339637733208,0.1509828802328338,989.475383155994,0.4098457221847756,0.4098457221847756,0.4098457221847756,,21.63367439194652,21.63367439194652,21.63367439194652,,,0.9626210139542236,0.9626210139542236,0.9626210139542236,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.04880230054113,47.04880230054113,47.04880230054113,,141.1464069016234,3387.5137656389616,0.1598549040306887,53.03681627659105,105.33328806261603,156.05023546728788,202.9898477387666
1944-07-15,1944-07-26,478.7252,0.9032161634332512,432.3923384828158,0.616,1944,7,15,1944.07,1943,10,289,42,0.0373586980449152,9.574145353882386,0.0221422641008771,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531,297.3923384828158,297.3923384828158,,2,148.6961692414079,148.6961692414079,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.3923384828158,965.5457655231728,990.0,0.1603147987581307,0.0294784676965631,989.8102067335452,0.156451822971741,0.156451822971741,,,24.1079893874009,24.1079893874009,,,,0.5947846769656315,0.5947846769656315,,,0.92,0.92,,,0.97,0.97,,,31.38263031130407,31.38263031130407,,,62.76526062260814,1506.366254942595,0.1451581238530723,56.21414623318008,111.8625603675303,166.27956636988816,217.65877941215675
1944-08-15,1944-08-26,316.6956,0.9272088489413728,293.64296274079743,0.794,1944,8,15,1944.08,1943,11,320,46,0.0253707519808049,4.422586602482738,0.0150611019627486,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3916320654396613,178.64296274079743,178.64296274079743,,1,178.64296274079743,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.64296274079743,964.8745718509632,990.0,0.1181737372979991,0.0078642962740797,989.873961966428,0.2259337954710159,,,,24.77345631999372,,,,,0.7145718509631898,,,,0.93,,,,0.97,,,,39.1648263480006,,,,39.1648263480006,939.9558323520145,0.133375668132636,57.12496339162153,113.75417393628848,169.29200502322504,222.09166826914893
1944-09-15,1944-09-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1944,9,15,1944.09,1943,12,351,51,0.019292792146149,4.715750514439151,0.0211188116971897,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603311,132.29620539524328,132.29620539524328,,1,132.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524328,964.5397772323714,990.0,0.0999873427483784,0.0032296205395243,989.896783036712,0.1237367409852005,,,,25.2332690633555,,,,,0.5291848215809731,,,,0.91,,,,0.97,,,,28.907001183802887,,,,28.907001183802887,693.7680284112693,0.1294558549825615,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1944-10-15,1944-10-26,191.5433,1.0339544462956298,198.0470466931377,0.967,1944,10,15,1944.1,1944,1,15,3,0.0171112648342871,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722328,125.0470466931377,125.0470466931377,,1,125.0470466931377,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.0470466931377,964.4039059066135,990.0,0.0954705840999333,0.0025047046693137,989.9020247112308,0.110479409743853,,,,25.38763939487324,,,,,0.5001881867725508,,,,0.91,,,,0.97,,,,27.4901996627765,,,,27.4901996627765,659.764791906636,0.1388064105059388,57.68836917059519,114.93251242597064,171.1885247687229,224.9278889944163
1944-11-15,1944-11-26,234.2817,0.9804767920367088,229.70776964890663,0.913,1944,11,15,1944.11,1944,2,46,7,0.0198467512976655,6.411564253663357,0.027911830163442,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2916749403052632,162.70776964890663,162.70776964890663,,1,162.70776964890663,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.70776964890663,964.5782466178936,990.0,0.1072867396530363,0.0062707769648906,989.886442483382,0.1873938594473187,,,,25.12080200604121,,,,,0.6508310785956265,,,,0.92,,,,0.97,,,,35.78247376112059,,,,35.78247376112059,858.7793702668941,0.1557738940037238,57.48711395707417,114.51067972922316,170.50738394955056,223.9042891104392
1944-12-15,1944-12-26,463.5928,0.9085437496786668,421.1943408360323,0.629,1944,12,15,1944.12,1944,3,76,11,0.0363911910482332,2.6397788473474293,0.006267365421168,0.47,3,Normal,38,5,4,3,54,104.0,0.2469168977759043,317.1943408360323,317.1943408360323,,2,158.59717041801616,158.59717041801616,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360323,965.4953745337622,990.0,0.1629058696503428,0.0334388681672064,989.8036552621824,0.1780306515150059,0.1780306515150059,,,24.13025007690529,24.13025007690529,,,,0.6343886816720646,0.6343886816720646,,,0.92,0.92,,,0.97,0.97,,,33.50316424798866,33.50316424798866,,,67.00632849597731,1608.1518839034557,0.1590864881113451,56.28677631583382,112.01293139130684,166.5178968486535,218.00689969856452
1945-01-15,1945-01-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1945,1,15,1945.01,1944,4,107,16,0.0477163140311048,14.585771548998082,0.0264104779973562,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1647738338479946,461.2721531377871,461.2721531377871,,2,230.63607656889357,230.63607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377871,966.08522468912,990.0,0.2094261763188222,0.0622544306275574,989.7283193930537,0.376474597766373,0.376474597766373,,,23.2666201061672,23.2666201061672,,,,0.9225443062755742,0.9225443062755742,,,0.94,0.94,,,0.98,0.98,,,48.49349404845598,48.49349404845598,,,96.98698809691196,2327.687714325887,0.175614482001077,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1945-02-15,1945-02-26,963.4877,0.934907909415684,900.7722713547256,0.367,1945,2,15,1945.02,1944,5,138,20,0.0778267242450482,17.806510889058018,0.0197680495451727,0.62,3,Normal,43,7,5,4,78,137.0,0.1520917154720553,763.7722713547256,763.7722713547256,,3,254.59075711824187,254.59075711824187,254.59075711824187,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547256,967.5030890854188,990.0,0.4036957068190712,0.1718861356773628,989.4244181575036,0.4586044745959302,0.4586044745959302,0.4586044745959302,,21.4627245974887,21.4627245974887,21.4627245974887,,,1.0183630284729674,1.0183630284729674,1.0183630284729674,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.37992456622664,49.37992456622664,49.37992456622664,,148.1397736986799,3555.3545687683177,0.1644586300107613,52.90040401242452,105.05450716982682,155.6172528661385,202.3776996628574
1945-03-15,1945-03-26,2498.0517,1.0205004355171892,2549.262847794455,0.125,1945,3,15,1945.03,1944,6,166,24,0.2202563100494409,128.4006178429427,0.0503677437397367,0.51,3,Normal,49,9,9,9,107,183.0,0.0717854575719118,2366.262847794455,1375.0,,5,275.0,275.0,275.0,,991.262847794455,51.0,9.0,16.0,48.75063185874369,866.5122159357112,100.0,18.0,25.0,57.75063185874369,973.5122159357112,1518.0,972.4258068739866,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.923540524231228,13.923540524231228,13.923540524231228,,,1.1,1.1,1.1,,0.8958825685242006,0.8958825685242006,0.8958825685242006,,0.98,0.98,0.98,,32.978321422444935,32.978321422444935,32.978321422444935,,98.9349642673348,2374.439142416036,0.0388092441518654,41.25161229446055,81.45749979926181,119.48533841376774,152.50729734490184
1945-04-15,1945-04-26,3134.7263,1.0286454345907474,3224.5218971865456,0.075,1945,4,15,1945.04,1944,7,197,29,0.2785986919169175,59.25290064986939,0.0183757166299812,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0914864309829599,2929.5218971865456,1375.0,,5,275.0,275.0,275.0,,1554.5218971865456,30.0,4.0,7.0,55.0,1458.5218971865454,100.0,18.0,25.0,80.0,1626.5218971865454,1518.0,974.0367249726096,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.312622425608268,12.312622425608268,12.312622425608268,,,1.1,1.1,1.1,,0.8682621605534797,0.8682621605534797,0.8682621605534797,,0.98,0.98,0.98,,28.263712921098687,28.263712921098687,28.263712921098687,,84.79113876329606,2034.9873303191052,0.0262957242862198,36.76391220871233,72.43220000837886,105.8294672366382,134.0505121400779
1945-05-15,1945-05-26,1986.9064,1.0081298526883016,2003.059656337444,0.179,1945,5,15,1945.05,1944,8,227,33,0.1730643543075551,33.95770820413304,0.0169529190489633,0.61,3,Normal,55,13,13,17,178,276.0,0.1377892061910231,1727.059656337444,1375.0,,5,275.0,275.0,275.0,,352.05965633744404,45.0,5.0,12.0,21.68483390484257,268.3748224326015,100.0,18.0,25.0,38.68483390484257,446.3748224326015,1518.0,971.1073853773664,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.241962020851544,15.241962020851544,15.241962020851544,,,1.1,1.1,1.1,,0.9126947448104912,0.9126947448104912,0.9126947448104912,,0.98,0.98,0.98,,36.778516028292806,36.778516028292806,36.778516028292806,,110.3355480848784,2648.053154037082,0.0550835057437205,44.733046506354704,88.47887912296778,130.15914084577145,167.0550625031179
1945-06-15,1945-06-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1945,6,15,1945.06,1944,9,258,37,0.0776224559842453,30.75330697492712,0.034230889617471,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.1792058731409288,737.4080553732097,737.4080553732097,,3,245.8026851244032,245.8026851244032,245.8026851244032,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,801.4080553732097,967.4936322214928,990.0,0.387784273847961,0.1587040276866048,989.4535116984656,0.427538447071722,0.427538447071722,0.427538447071722,,21.53234102990095,21.53234102990095,21.53234102990095,,,0.9832107404976128,0.9832107404976128,0.9832107404976128,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.830047151633394,47.830047151633394,47.830047151633394,,143.4901414549002,3443.7633949176047,0.1597160005375204,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1945-07-15,1945-07-26,525.9775,0.9023869849316134,474.6352503668677,0.579,1945,7,15,1945.07,1944,10,288,42,0.0410084856316973,3.870460847785069,0.0081546004954191,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2844289375802834,339.6352503668677,339.6352503668677,,2,169.81762518343385,169.81762518343385,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.6352503668677,965.7358586266508,990.0,0.1743438100849376,0.0379270500733735,989.7877291398418,0.2041488616136306,0.2041488616136306,,,23.847721651577288,23.847721651577288,,,,0.6792705007337354,0.6792705007337354,,,0.92,0.92,,,0.97,0.97,,,35.453427396733595,35.453427396733595,,,70.90685479346719,1701.764515043213,0.1493923064893725,55.93411419243348,111.28342489762376,165.3632091401972,216.3238181967374
1945-08-15,1945-08-26,370.3799,0.9172585939315616,339.73414629451247,0.7290000000000001,1945,8,15,1945.08,1944,11,319,46,0.0293530302398458,2.260294019070784,0.0066531258153584,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195288,224.73414629451247,224.73414629451247,,1,224.73414629451247,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451247,965.0986707314726,990.0,0.1335279452638602,0.0149468292589024,989.8515252254772,0.3574765264017935,,,,24.395377967602943,,,,,0.8989365851780499,,,,0.94,,,,0.98,,,,49.54496801476651,,,,49.54496801476651,1189.0792323543965,0.1458345254816288,56.83462083952772,113.14966637986596,168.3256370060648,220.66127300597785
1945-09-15,1945-09-26,261.1822,0.9457118828819168,247.0031101372413,0.879,1945,9,15,1945.09,1944,12,350,50,0.0213410687158576,3.885765816631846,0.0157316473240875,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4777267781544781,129.0031101372413,129.0031101372413,,1,129.0031101372413,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.0031101372413,964.6820186608236,990.0,0.1009101511831504,0.0029003110137241,989.8961895378033,0.117622842255725,,,,25.09654803472394,,,,,0.5160124405489652,,,,0.91,,,,0.97,,,,28.034725255777712,,,,28.034725255777712,672.833406138665,0.1134994828210903,57.36314608618371,114.25137469422155,170.08995972652767,223.2798648748909
