Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1945-10-15,1945-10-26,203.2033,0.9987999936834944,202.9594547564652,0.956,1945,10,15,1945.1,1945,1,15,3,0.0175356968909585,4.126557570020395,0.0203319307049377,0.68,3,Normal,37,5,3,2,50,97.0,0.4779279689945565,105.9594547564652,105.9594547564652,,1,105.9594547564652,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.9594547564652,964.4177567285388,990.0,0.0913498141215222,0.0005959454756465,989.9080542404027,0.0791008279499364,,,,25.41119668391419,,,,,0.4238378190258607,,,,0.89,,,,0.96,,,,22.568104264014195,,,,22.568104264014195,541.6345023363407,0.1111951364428628,57.67270505290331,114.8996389120305,171.13534385750867,224.8477472603541
1945-11-15,1945-11-26,240.8345,0.9738263713708608,234.5309872359156,0.908,1945,11,15,1945.11,1945,2,46,7,0.0202634772971831,0.0,0.0,0.64,3,Normal,36,5,3,2,47,93.0,0.3965360871757681,141.5309872359156,141.5309872359156,,1,141.5309872359156,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.5309872359156,964.6071859234156,990.0,0.1031355638304257,0.0041530987235915,989.892711337446,0.1416940226186413,,,,25.14383139141189,,,,,0.5661239489436624,,,,0.91,,,,0.97,,,,30.81520957827216,,,,30.81520957827216,739.5650298785318,0.1313907809856913,57.452853063597885,114.4389774873605,170.3918667518016,223.7312795559708
1945-12-15,1945-12-26,424.724,0.9094702475352626,386.2738414141669,0.6709999999999999,1945,12,15,1945.12,1945,3,76,11,0.033374059898184,19.56005942950657,0.0506378049258946,0.59,3,Normal,38,5,4,3,54,104.0,0.2692390445577444,282.2738414141669,282.2738414141669,,2,141.13692070708345,141.13692070708345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.2738414141669,965.3313692070708,990.0,0.151308655820203,0.0264547682828333,989.8222365758968,0.1409032931694161,0.1409032931694161,,,24.3499640756567,24.3499640756567,,,,0.5645476828283338,0.5645476828283338,,,0.91,0.91,,,0.97,0.97,,,29.75918934595746,29.75918934595746,,,59.51837869191492,1428.4410886059582,0.1540833789676652,56.51844646844087,112.49306658358132,167.28008595888846,219.1229404947913
1946-01-15,1946-01-26,785.0819,0.9254874053024604,726.5834105809257,0.4379999999999999,1946,1,15,1946.01,1945,4,107,16,0.0627768066741919,26.1432036440234,0.0359810081861366,0.5,3,Normal,41,6,4,3,66,120.0,0.1651565370919442,606.5834105809257,606.5834105809257,,3,202.1944701936419,202.1944701936419,202.1944701936419,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809257,966.8063336423236,990.0,0.2978744409164786,0.1119750231742777,989.5901505359092,0.289422507420261,0.289422507420261,0.289422507420261,,22.49439438616522,22.49439438616522,22.49439438616522,,,0.8087778807745676,0.8087778807745676,0.8087778807745676,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523201,40.25012832523201,40.25012832523201,,120.75038497569604,2898.009239416705,0.1661892952925424,54.185545160292335,107.68505482257709,159.71307700547547,208.19229288558253
1946-02-15,1946-02-26,1053.0739999999998,0.9280069747416893,977.2600169191296,0.3379999999999999,1946,2,15,1946.02,1945,5,138,20,0.0844352654618127,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1657695978504417,815.2600169191296,815.2600169191296,,3,271.7533389730432,271.7533389730432,271.7533389730432,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,879.2600169191296,967.8090400676764,990.0,0.4591227246669315,0.2022080135353036,989.3386692617978,0.5224011475713839,0.5224011475713839,0.5224011475713839,,21.007228046549915,21.007228046549915,21.007228046549915,,,1.0870133558921729,1.0870133558921729,1.0870133558921729,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.59012445347676,51.59012445347676,51.59012445347676,,154.77037336043028,3714.488960650327,0.1583717441427237,52.30200701548968,103.83265043725213,153.72218403302838,199.70461719189967
1946-03-15,1946-03-26,1210.671,0.9385942850261908,1136.3288816469435,0.297,1946,3,15,1946.03,1945,6,166,24,0.0981788153742959,9.946880131230046,0.0087535222345255,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.113523472018975,1007.3288816469436,1007.3288816469436,,4,251.83222041173588,251.83222041173588,251.83222041173588,251.83222041173588,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1063.3288816469435,968.3284621994618,990.0,0.6437736436141452,0.3595275461410265,988.9966988102448,0.4487362252336511,0.4487362252336511,0.4487362252336511,0.4487362252336511,20.21950038554932,20.21950038554932,20.21950038554932,20.21950038554932,,1.0073288816469437,1.0073288816469437,1.0073288816469437,1.0073288816469437,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.01555362764776,46.01555362764776,46.01555362764776,46.01555362764776,184.06221451059105,4417.493148254184,0.1619797027809586,51.240975435589256,101.66999752711362,150.377479885909,195.00904817122264
1946-04-15,1946-04-26,1463.3217,0.9412299069783922,1377.322147570463,0.25,1946,4,15,1946.04,1945,7,197,29,0.1190006335500879,38.778865996017885,0.0281552620528335,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1074548901003775,1229.322147570463,1229.322147570463,,5,245.8644295140926,245.8644295140926,245.8644295140926,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1295.322147570463,969.0882715536892,990.0,1.059205632971706,0.6481187918416018,988.2926755751866,0.4277529324570209,0.4277529324570209,0.4277529324570209,,18.77665108904043,18.77665108904043,18.77665108904043,,,0.9834577180563704,0.9834577180563704,0.9834577180563704,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.71927710393489,41.71927710393489,41.71927710393489,,125.15783131180469,3003.787951483312,0.0908704122216997,49.59276133244492,98.3186374784505,145.21446998650657,187.8081002489801
1946-05-15,1946-05-26,1515.4044,0.9463426663005952,1434.0918404196536,0.24,1946,5,15,1946.05,1945,8,227,33,0.123905535012258,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1338826388858161,1242.0918404196536,1242.0918404196536,,5,248.41836808393072,248.41836808393072,248.41836808393072,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1309.0918404196536,969.2716813305866,990.0,1.0953228601171243,0.6647193925455497,988.2399577473374,0.436671605795961,0.436671605795961,0.436671605795961,,18.531604810954807,18.531604810954807,18.531604810954807,,,0.9936734723357228,0.9936734723357228,0.9936734723357228,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.60252319340392,41.60252319340392,41.60252319340392,,124.80756958021176,2995.381669925082,0.0870289935850201,49.17887643042518,97.47839421752369,143.92329629657823,186.01502862192064
1946-06-15,1946-06-26,893.8841,0.9191395355838072,821.6042165397495,0.396,1946,6,15,1946.06,1945,9,258,37,0.0709866043090343,33.05511931976332,0.0402324119744389,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.195958098508871,660.6042165397495,660.6042165397495,,3,220.20140551324985,220.20140551324985,220.20140551324985,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397495,967.186416866159,990.0,0.3367270820520286,0.1281812649619248,989.535091652986,0.3432178493966,0.3432178493966,0.3432178493966,,22.005456937430534,22.005456937430534,22.005456937430534,,,0.8808056220529993,0.8808056220529993,0.8808056220529993,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.78984564576377,43.78984564576377,43.78984564576377,,131.36953693729131,3152.868886494992,0.1598939419889596,53.49819087534585,106.2769207143982,157.51763980656503,205.06871218705103
1946-07-15,1946-07-26,443.8904,0.9062157470692878,402.260470452885,0.648,1946,7,15,1946.07,1945,10,288,42,0.0347553046471292,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171101,267.260470452885,267.260470452885,,1,267.260470452885,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.260470452885,965.410172117038,990.0,0.1503079053164562,0.0234520940905769,989.826240000593,0.505300674720497,,,,23.910767208834503,,,,,1.06904188181154,,,,0.95,,,,0.98,,,,58.36425256720626,,,,58.36425256720626,1400.7420616129502,0.1450906983266261,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1946-08-15,1946-08-26,312.7836,0.9262282368820024,289.7090023536055,0.797,1946,8,15,1946.08,1945,11,319,46,0.0250308578033515,0.0,0.0,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493216,174.7090023536055,174.7090023536055,,1,174.7090023536055,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.7090023536055,964.8588360094144,990.0,0.1168326144387291,0.0074709002353605,989.875696485326,0.216087915626204,,,,24.800772560285267,,,,,0.698836009414422,,,,0.93,,,,0.97,,,,38.3445975153397,,,,38.3445975153397,920.2703403681528,0.1323555609381376,57.14482629157172,113.79558961255776,169.35835779182182,222.19021161692143
1946-09-15,1946-09-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1946,9,15,1946.09,1945,12,350,50,0.0189318516194233,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280856,128.11865300258552,128.11865300258552,,1,128.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258552,964.5147119180156,990.0,0.0985631771599723,0.0028118653002585,989.8986249575398,0.1160067137311599,,,,25.2679063257931,,,,,0.5124746120103421,,,,0.91,,,,0.97,,,,28.032624274344563,,,,28.032624274344563,672.7829825842696,0.1279335368769987,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1946-10-15,1946-10-26,194.4177,1.0230914666148083,198.90708982887787,0.966,1946,10,15,1946.1,1946,1,15,3,0.017185572561215,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301338,125.90708982887789,125.90708982887789,,1,125.90708982887789,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.90708982887787,964.4021858203422,990.0,0.095763780623481,0.0025907089828877,989.9016455103936,0.1120136906092142,,,,25.387445999442267,,,,,0.5036283593155115,,,,0.91,,,,0.97,,,,27.679059709262148,,,,27.679059709262148,664.2974330222916,0.1391557220663917,57.69031154734453,114.93658917269194,171.19512080164995,224.93783099976685
1946-11-15,1946-11-26,191.5433,1.0339544462956298,198.0470466931377,0.967,1946,11,15,1946.11,1946,2,46,7,0.0171112648342871,0.0,0.0,0.8,4,Mod_Dry,29,4,2,2,30,67.0,0.3383034542484876,131.0470466931377,131.0470466931377,,1,131.0470466931377,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.0470466931377,964.4039059066135,990.0,0.0964933113726605,0.0031047046693137,989.900401983958,0.1213996529572829,,,,25.375096424387035,,,,,0.5241881867725509,,,,0.91,,,,0.97,,,,28.79499936077506,,,,28.79499936077506,691.0799846586015,0.1453947425198984,57.68836917059519,114.93251242597064,171.1885247687229,224.9278889944163
1946-12-15,1946-12-26,410.6973,0.9155125588126388,375.998536020442,0.6859999999999999,1946,12,15,1946.12,1946,3,76,11,0.0324862735121661,3.046498550789181,0.0081024213100222,0.63,3,Normal,38,5,4,3,54,104.0,0.276596821627906,271.998536020442,271.998536020442,,1,271.998536020442,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.998536020442,965.2799926801022,990.0,0.1478961927743165,0.0243997072040883,989.8277041000216,0.5233425566646059,,,,24.024368863254832,,,,,1.087994144081768,,,,0.95,,,,0.98,,,,59.6811581320607,,,,59.6811581320607,1432.3477951694567,0.1587271024076966,56.58951967785662,112.6405249410114,167.51455606832752,219.4671497305449
1947-01-15,1947-01-26,635.1294,0.8997395729537003,571.4510551263401,0.507,1947,1,15,1947.01,1946,4,107,16,0.0493733711629157,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2099917375661676,451.45105512634007,451.45105512634007,,2,225.72552756317003,225.72552756317003,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.45105512634007,966.1715297480685,990.0,0.2088213836212937,0.060290211025268,989.7308884053534,0.3606335670751295,0.3606335670751295,,,23.198725090209845,23.198725090209845,,,,0.90290211025268,0.90290211025268,,,0.94,0.94,,,0.98,0.98,,,47.3225056597921,47.3225056597921,,,94.6450113195842,2271.480271670021,0.1656222531580757,55.256955910207466,109.88664443220082,163.16200852465266,213.1374685228573
1947-02-15,1947-02-26,863.9982,0.9265273133905948,800.5179310203098,0.406,1947,2,15,1947.02,1946,5,138,20,0.0691647492401547,13.953205867404565,0.0174302227679276,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1311650819191157,695.5179310203098,695.5179310203098,,3,231.83931034010325,231.83931034010325,231.83931034010325,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203098,967.1020717240812,990.0,0.3471118440697448,0.1386553793060929,989.514232776624,0.3804077730973731,0.3804077730973731,0.3804077730973731,,22.03175327944558,22.03175327944558,22.03175327944558,,,0.927357241360413,0.927357241360413,0.927357241360413,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.15928493384608,46.15928493384608,46.15928493384608,,138.47785480153823,3323.468515236917,0.1729853254193064,53.65359533124833,106.5950333185938,158.0129884525094,205.77202188458816
1947-03-15,1947-03-26,1828.6668,0.9811635990665076,1794.2212989814334,0.1969999999999999,1947,3,15,1947.03,1946,6,166,24,0.1550207202319958,24.9110296099102,0.013884034050901,0.6,3,Normal,49,9,9,9,107,183.0,0.1019941074737479,1611.2212989814334,1375.0,,5,275.0,275.0,275.0,,236.2212989814334,50.99999999999999,9.000000000000002,11.617440933513118,11.617440933513118,152.98641711440715,100.0,18.0,20.61744093351312,20.61744093351312,259.9864171144071,1513.617440933513,970.4351765044016,990.0,2.247843650034249,0.8374999999999999,986.9146563499658,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.944545065564128,15.944545065564128,15.944545065564128,,,1.1,1.1,1.1,,0.9195240201826652,0.9195240201826652,0.9195240201826652,,0.98,0.98,0.98,,38.76171533501004,38.76171533501004,38.76171533501004,,116.28514600503011,2790.843504120722,0.0648109272089481,46.42013285624542,91.88896107317588,135.3620850729348,174.19210146276873
1947-04-15,1947-04-26,4354.3203,1.020097357085337,4441.8306299330325,0.0279999999999999,1947,4,15,1947.04,1946,7,197,29,0.383774166426214,51.58381681456649,0.0116131885954742,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0664140586568127,4146.8306299330325,0.0,,0,275.0,275.0,275.0,,4146.8306299330325,1405.0,4.0,7.0,55.0,2675.830629933033,1475.0,18.0,25.0,80.0,2843.830629933033,1518.0,976.4885500527774,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.860797345440416,9.860797345440416,9.860797345440416,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.649145752985422,58.172219486492544,84.376465311096,105.35673156631547
1947-05-15,1947-05-26,3134.7263,1.0286454345907474,3224.5218971865456,0.075,1947,5,15,1947.05,1946,8,227,33,0.2785986919169175,78.9328322362785,0.0244789257921147,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.0995496418492547,2903.5218971865456,1375.0,,5,275.0,275.0,275.0,,1528.5218971865456,35.0,4.0,8.0,56.99999999999999,1424.5218971865454,100.0,18.0,25.0,80.0,1626.5218971865454,1518.0,974.0367249726096,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.312622425608268,12.312622425608268,12.312622425608268,,,1.1,1.1,1.1,,0.8682621605534797,0.8682621605534797,0.8682621605534797,,0.98,0.98,0.98,,28.263712921098687,28.263712921098687,28.263712921098687,,84.79113876329606,2034.9873303191052,0.0262957242862198,36.76391220871233,72.43220000837886,105.8294672366382,134.0505121400779
1947-06-15,1947-06-26,1645.1264,0.9540705474587552,1569.5666450868512,0.221,1947,6,15,1947.06,1946,9,258,37,0.1356105581355039,0.0,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1637394632489651,1312.5666450868512,1312.5666450868512,,5,262.5133290173702,262.5133290173702,262.5133290173702,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1400.5666450868512,969.7093691610498,990.0,1.4320499028908302,0.7563366386129065,987.8116134584964,0.4875403270446367,0.4875403270446367,0.4875403270446367,,17.61470397040178,17.61470397040178,17.61470397040178,,,1.050053316069481,1.050053316069481,1.050053316069481,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.78781323510298,41.78781323510298,41.78781323510298,,125.36343970530892,3008.7225529274147,0.0798713709275925,48.16722904673912,95.42658207506636,140.77525319659034,181.65493291727995
1947-07-15,1947-07-26,820.3628,0.9212730355954852,755.778127045612,0.423,1947,7,15,1947.07,1946,10,288,42,0.0652992301767408,30.78659810729323,0.0407349683797282,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986726,528.778127045612,528.778127045612,,2,264.389063522806,264.389063522806,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.778127045612,966.9231125081824,990.0,0.2695815229249924,0.0815112508182448,989.6489072262568,0.4945201504654913,0.4945201504654913,,,22.231274567608835,22.231274567608835,,,,1.057556254091224,1.057556254091224,,,0.94,0.94,,,0.98,0.98,,,53.11666331583447,53.11666331583447,,,106.23332663166894,2549.5998391600547,0.1405615257045639,53.97793498124612,107.25942372524771,159.0486958800073,207.245234212201
1947-08-15,1947-08-26,504.6303,0.9029227850160244,455.6421958794719,0.595,1947,8,15,1947.08,1946,11,319,46,0.0393674857239863,6.494463001871964,0.0142534274933349,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107397,271.6421958794719,271.6421958794719,,1,271.6421958794719,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6421958794719,965.6503898814576,990.0,0.1557483307348799,0.0243284391758943,989.8199232300892,0.5219747030074711,,,,23.64755864562413,,,,,1.0865687835178877,,,,0.95,,,,0.98,,,,58.66812816616893,,,,58.66812816616893,1408.0350759880544,0.1287592077659287,56.06120147349449,111.54613330998647,165.7785929671323,216.92827783463989
1947-09-15,1947-09-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1947,9,15,1947.09,1946,12,350,50,0.0281534140300901,4.455029583252099,0.0136720383389946,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258574,187.84969942233988,187.84969942233988,,1,187.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233988,965.0292484971116,990.0,0.1239353245314043,0.0087849699422339,989.8672797055264,0.2498256315120466,,,,24.588205576902645,,,,,0.7513987976893596,,,,0.93,,,,0.97,,,,40.87530725263564,,,,40.87530725263564,981.0073740632554,0.1254422125449205,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1947-10-15,1947-10-26,286.2506,0.9337913811811184,267.29834313792384,0.8390000000000001,1947,10,15,1947.1,1947,1,15,3,0.0230945768471166,2.116119185675416,0.0079166939863279,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4115251845883716,157.29834313792384,157.29834313792384,,1,157.29834313792384,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.29834313792384,964.7691933725516,990.0,0.1108971624333831,0.0057298343137923,989.8833730032528,0.1751214777708811,,,,24.939058152930198,,,,,0.6291933725516954,,,,0.92,,,,0.97,,,,34.34256785567663,,,,34.34256785567663,824.221628536239,0.1284802870549636,57.25662162397348,114.0288509043843,169.7324548930671,222.74666956269687
1947-11-15,1947-11-26,286.2506,0.9337913811811184,267.29834313792384,0.8390000000000001,1947,11,15,1947.11,1947,2,46,7,0.0230945768471166,0.8981136060136805,0.0033599669772373,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3965606324215217,161.29834313792384,161.29834313792384,,1,161.29834313792384,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.29834313792384,964.7691933725516,990.0,0.1119198897061103,0.0061298343137923,989.88195027598,0.1841567127215069,,,,24.928600190706856,,,,,0.6451933725516954,,,,0.92,,,,0.97,,,,35.20111075653852,,,,35.20111075653852,844.8266581569244,0.1316922145618202,57.25662162397348,114.0288509043843,169.7324548930671,222.74666956269687
1947-12-15,1947-12-26,443.8904,0.9062157470692878,402.260470452885,0.648,1947,12,15,1947.12,1947,3,76,11,0.0347553046471292,9.936560178877642,0.0247018061896327,0.49,3,Normal,38,5,4,3,54,104.0,0.2585389508516996,298.260470452885,298.260470452885,,2,149.1302352264425,149.1302352264425,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.260470452885,965.410172117038,990.0,0.1566178684160872,0.0296520940905769,989.8137300374932,0.157369004988173,0.157369004988173,,,24.24618891546717,24.24618891546717,,,,0.59652094090577,0.59652094090577,,,0.92,0.92,,,0.97,0.97,,,31.654667535019776,31.654667535019776,,,63.30933507003955,1519.4240416809494,0.1573839333473725,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1948-01-15,1948-01-26,785.0819,0.9254874053024604,726.5834105809257,0.4379999999999999,1948,1,15,1948.01,1947,4,107,16,0.0627768066741919,33.21129162981913,0.0457088493160966,0.42,3,Normal,41,6,4,3,66,120.0,0.1651565370919442,606.5834105809257,606.5834105809257,,3,202.1944701936419,202.1944701936419,202.1944701936419,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809257,966.8063336423236,990.0,0.2978744409164786,0.1119750231742777,989.5901505359092,0.289422507420261,0.289422507420261,0.289422507420261,,22.49439438616522,22.49439438616522,22.49439438616522,,,0.8087778807745676,0.8087778807745676,0.8087778807745676,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523201,40.25012832523201,40.25012832523201,,120.75038497569604,2898.009239416705,0.1661892952925424,54.185545160292335,107.68505482257709,159.71307700547547,208.19229288558253
1948-02-15,1948-02-26,1229.0427,0.9335129102384724,1147.3272276843495,0.293,1948,2,15,1948.02,1947,5,138,20,0.0991290724719278,35.743187951256004,0.0311534382596292,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1411977298987008,985.3272276843496,985.3272276843496,,4,246.33180692108735,246.33180692108735,246.33180692108735,246.33180692108735,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.3272276843495,968.363028429865,990.0,0.6235650708846281,0.3382617821474796,989.038173146968,0.4293782269111386,0.4293782269111386,0.4293782269111386,0.4293782269111386,20.245766490191716,20.245766490191716,20.245766490191716,20.245766490191716,,0.9853272276843495,0.9853272276843495,0.9853272276843495,0.9853272276843495,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.06897205830232,45.06897205830232,45.06897205830232,45.06897205830232,180.2758882332093,4326.621317597022,0.1571268282345744,51.16841142017478,101.52225614441872,150.14938951839858,194.6897828039374
1948-03-15,1948-03-26,5772.009,1.0282210587569034,5934.901205134375,0.006,1948,3,15,1948.03,1947,6,167,24,0.51277546412361,57.98354476752411,0.0097699258611687,0.06,1,Wet,68,14,17,21,195,315.0,0.0530758624469584,5619.901205134375,0.0,,0,275.0,275.0,275.0,,5619.901205134375,1407.0,4.0,8.0,59.0,4141.901205134375,1475.0,18.0,25.0,80.0,4336.901205134375,1518.0,978.9497478559068,990.082549012286,2.278217821782178,0.8374999999999999,986.9668311905036,0.5349347799999999,0.5349347799999999,0.5349347799999999,,7.482148554596804,7.482148554596804,7.482148554596804,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,22.71216903390416,44.32123454000389,14.419769340557387,0.0
1948-04-15,1948-04-26,5042.2522,1.053654805096386,5312.793259037824,0.0139999999999999,1948,4,15,1948.04,1947,7,198,29,0.459025337580868,49.19794455761257,0.0092602783806653,0.08,1,Wet,84,14,20,27,219,364.0,0.0685138649769184,4948.793259037824,0.0,,0,275.0,275.0,275.0,,4948.793259037824,1391.0,4.0,5.0,53.0,3495.793259037824,1475.0,18.0,25.0,80.0,3714.793259037824,1518.0,977.9917016189182,990.0319672815126,2.278217821782178,0.8374999999999999,986.9162494597304,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.389613060812238,8.389613060812238,8.389613060812238,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,25.34181990963219,49.56565486181879,71.49625112804866,88.29673046263815
1948-05-15,1948-05-26,3134.7263,1.0286454345907474,3224.5218971865456,0.075,1948,5,15,1948.05,1947,8,228,33,0.2785986919169175,39.46303084028796,0.012238413041859,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.0995496418492547,2903.5218971865456,1375.0,,5,275.0,275.0,275.0,,1528.5218971865456,35.0,4.0,8.0,56.99999999999999,1424.5218971865454,100.0,18.0,25.0,80.0,1626.5218971865454,1518.0,974.0367249726096,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.312622425608268,12.312622425608268,12.312622425608268,,,1.1,1.1,1.1,,0.8682621605534797,0.8682621605534797,0.8682621605534797,,0.98,0.98,0.98,,28.263712921098687,28.263712921098687,28.263712921098687,,84.79113876329606,2034.9873303191052,0.0262957242862198,36.76391220871233,72.43220000837886,105.8294672366382,134.0505121400779
1948-06-15,1948-06-26,1781.6326,0.9768334064769052,1740.358241748305,0.203,1948,6,15,1948.06,1947,9,259,37,0.1503669520870535,47.62476530163758,0.0273649207152863,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1476707460768689,1483.358241748305,1375.0,,5,275.0,275.0,275.0,,108.35824174830508,26.14089878752885,5.05952879758623,5.902783597183935,6.74603839678164,64.50899216922443,88.14089878752885,17.059528797586232,19.902783597183934,22.74603839678164,217.50899216922443,1500.103211182299,970.2611573964176,990.0,2.1541806715604883,0.8374999999999999,987.0083193284396,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.212227152021867,16.212227152021867,16.212227152021867,,,1.1,1.1,1.1,,0.9217363702461028,0.9217363702461028,0.9217363702461028,,0.98,0.98,0.98,,39.50728463975032,39.50728463975032,39.50728463975032,,118.52185391925096,2844.524494062023,0.0681019867496866,46.84652109215927,92.75171211221006,136.68068216056037,176.0062552480545
1948-07-15,1948-07-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1948,7,15,1948.07,1947,10,289,42,0.0776224559842453,8.969102577406034,0.009983328314749,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2526691503291357,671.4080553732097,671.4080553732097,,3,223.8026851244032,223.8026851244032,223.8026851244032,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732097,967.4936322214928,990.0,0.3522655393467881,0.1314224166119629,989.5163120440412,0.3545228736904964,0.3545228736904964,0.3545228736904964,,21.66815694885792,21.66815694885792,21.66815694885792,,,0.8952107404976128,0.8952107404976128,0.8952107404976128,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.82381707184829,43.82381707184829,43.82381707184829,,131.47145121554487,3155.3148291730768,0.1463382373179301,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1948-08-15,1948-08-26,536.8608,0.8983826513456432,482.3064289075432,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.0416712754576117,3.727550909774777,0.0077285946990545,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.381500201887776,298.3064289075432,298.3064289075432,,2,149.1532144537716,149.1532144537716,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.3064289075432,965.770378930084,990.0,0.1646036110763058,0.0296612857815086,989.8057351031422,0.1574176338546282,0.1574176338546282,,,23.87793853920366,23.87793853920366,,,,0.5966128578150864,0.5966128578150864,,,0.92,0.92,,,0.97,0.97,,,31.178700945355764,31.178700945355764,,,62.35740189071153,1496.5776453770768,0.1292900076657806,55.88223805993753,111.17624493657522,165.1938765079233,216.07771966019783
1948-09-15,1948-09-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1948,9,15,1948.09,1947,12,351,51,0.0288093798884014,6.292249438014267,0.018870602336821,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047109,195.4418968564982,195.4418968564982,,1,195.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564982,965.0672094842824,990.0,0.1264567185132281,0.0095441896856498,989.863999091801,0.2704230126530255,,,,24.52636659486555,,,,,0.7817675874259928,,,,0.93,,,,0.97,,,,42.42038195277612,,,,42.42038195277612,1018.0891668666268,0.127219711598007,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1948-10-15,1948-10-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.0244095229819516,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765666,172.51762710592186,172.51762710592186,,1,172.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592183,964.8300705084235,990.0,0.1160855546952006,0.0072517627105921,989.8766626825942,0.2106975906484283,,,,24.835894583522112,,,,,0.6900705084236874,,,,0.93,,,,0.97,,,,37.91726239811752,,,,37.91726239811752,910.0142975548206,0.1342120234639431,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1948-11-15,1948-11-26,383.5279,0.9127262010648584,350.05596316938284,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.0302448352178346,6.654971647968694,0.0190111649226456,0.08,1,Wet,42,7,6,3,56,114.0,0.3256622140295848,236.05596316938284,236.05596316938284,,1,236.05596316938284,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.05596316938284,965.150279815847,990.0,0.1386163715322673,0.0172111926338765,989.8441724358338,0.3943517583298821,,,,24.29954086165697,,,,,0.9442238526775314,,,,0.94,,,,0.98,,,,51.836537000946144,,,,51.836537000946144,1244.0768880227074,0.1480807140996018,56.765782368695305,113.00656812262264,168.09742853534456,220.3247274058312
1948-12-15,1948-12-26,443.8904,0.9062157470692878,402.260470452885,0.648,1948,12,15,1948.12,1948,3,76,11,0.0347553046471292,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2933422711586592,284.260470452885,284.260470452885,,2,142.1302352264425,142.1302352264425,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.260470452885,965.410172117038,990.0,0.1542931451688547,0.0268520940905769,989.8188547607406,0.1429006454701182,0.1429006454701182,,,24.265781998232487,24.265781998232487,,,,0.56852094090577,0.56852094090577,,,0.91,0.91,,,0.97,0.97,,,29.86502622048872,29.86502622048872,,,59.73005244097744,1433.5212585834586,0.1484860105039164,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1949-01-15,1949-01-26,488.9841,0.9038463292297196,441.96648383669816,0.607,1949,1,15,1949.01,1948,4,107,16,0.0381859042034907,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2058979658593829,350.96648383669816,350.96648383669816,,2,175.48324191834908,175.48324191834908,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,393.96648383669816,965.5888491772652,990.0,0.1727932972151396,0.0401932967673396,989.7870134060176,0.2180085016882027,0.2180085016882027,,,23.98015572706417,23.98015572706417,,,,0.7019329676733963,0.7019329676733963,,,0.93,0.93,,,0.97,0.97,,,37.24014285985296,37.24014285985296,,,74.48028571970592,1787.526857272942,0.168520212377067,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343
1949-02-15,1949-02-26,587.589,0.9034011913285364,530.8286026115434,0.537,1949,2,15,1949.02,1948,5,138,20,0.0458635912656373,7.409797308975499,0.013958926238189,0.98,5,Dry,31,6,4,3,41,85.0,0.1601270157294112,445.8286026115434,445.8286026115434,,2,222.9143013057717,222.9143013057717,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,486.8286026115434,965.988728711752,990.0,0.2036331152584461,0.0591657205223086,989.7372011642192,0.3517171681480818,0.3517171681480818,,,23.396755284319276,23.396755284319276,,,,0.8916572052230868,0.8916572052230868,,,0.94,0.94,,,0.98,0.98,,,47.13206862024734,47.13206862024734,,,94.26413724049468,2262.339293771872,0.1775792351368008,55.54698166489663,110.48430245894458,164.10244489561248,214.49553495062284
1949-03-15,1949-03-26,806.1332,0.916952287845815,739.1856820484678,0.432,1949,3,15,1949.03,1948,6,166,24,0.0638656429289876,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648333,632.1856820484678,632.1856820484678,,3,210.7285606828226,210.7285606828226,210.7285606828226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484678,966.8567427281938,990.0,0.3121366272744741,0.1196557046145403,989.568207668111,0.314350412298727,0.314350412298727,0.314350412298727,,22.39711452761844,22.39711452761844,22.39711452761844,,,0.8429142427312905,0.8429142427312905,0.8429142427312905,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.7675654495309,41.7675654495309,41.7675654495309,,125.30269634859268,3007.264712366225,0.1695145068304727,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1949-04-15,1949-04-26,963.4877,0.934907909415684,900.7722713547256,0.367,1949,4,15,1949.04,1948,7,197,29,0.0778267242450482,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1387698133869118,775.7722713547256,775.7722713547256,,3,258.59075711824187,258.59075711824187,258.59075711824187,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547256,967.5030890854188,990.0,0.41744072673939,0.1778861356773628,989.4046731375832,0.4731036515156906,0.4731036515156906,0.4731036515156906,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.0343630284729677,1.0343630284729677,1.0343630284729677,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039494,50.07573224039494,50.07573224039494,,150.22719672118484,3605.452721308436,0.1667760004371017,52.90040401242452,105.05450716982682,155.6172528661385,202.3776996628574
1949-05-15,1949-05-26,806.1332,0.916952287845815,739.1856820484678,0.432,1949,5,15,1949.05,1948,8,227,33,0.0638656429289876,12.01147612104296,0.0162496060364104,0.98,5,Dry,42,9,8,6,82,147.0,0.1988674883320607,592.1856820484678,592.1856820484678,,3,197.3952273494893,197.3952273494893,197.3952273494893,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.1856820484678,966.8567427281938,990.0,0.2941656127817205,0.1068742728193871,989.5989601143988,0.2758532257389026,0.2758532257389026,0.2758532257389026,,22.46636416046618,22.46636416046618,22.46636416046618,,,0.789580909397957,0.789580909397957,0.789580909397957,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.2457951248976,39.2457951248976,39.2457951248976,,117.7373853746928,2825.697248992627,0.159279851103735,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1949-06-15,1949-06-26,458.6166,0.9126459050733988,418.5545619886849,0.634,1949,6,15,1949.06,1948,9,258,37,0.0361631141558223,2.6397788473474293,0.0063068930244243,0.97,5,Dry,39,9,7,5,59,119.0,0.284311797808614,299.5545619886849,299.5545619886849,,2,149.77728099434245,149.77728099434245,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.5545619886849,965.4834955289492,990.0,0.159704467081113,0.0299109123977369,989.8103846205212,0.1587411242673827,0.1587411242673827,,,24.168147967304574,24.168147967304574,,,,0.5991091239773698,0.5991091239773698,,,0.92,0.92,,,0.97,0.97,,,31.689682097293517,31.689682097293517,,,63.37936419458703,1521.1047406700886,0.1514243779674784,56.30379762730098,112.04818226533708,166.57379323587048,218.0886037780321
1949-07-15,1949-07-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.0278747107721089,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877159,214.6239672697792,214.6239672697792,,1,214.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.6239672697792,965.0131198363488,990.0,0.130170321233506,0.0129247934539558,989.8569048853124,0.3260687097442924,,,,24.51771633921929,,,,,0.8584958690791168,,,,0.94,,,,0.98,,,,47.553355916874985,,,,47.553355916874985,1141.2805420049997,0.1473956083278547,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1949-08-15,1949-08-26,278.9403,0.9416043473689898,262.6513991364102,0.853,1949,8,15,1949.08,1948,11,319,46,0.0226930808853858,3.748830395499965,0.0142730265584954,0.93,5,Dry,34,7,5,3,44,93.0,0.3540814947332516,169.6513991364102,169.6513991364102,,1,169.6513991364102,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364102,964.7506055965456,990.0,0.1134038860692307,0.006965139913641,989.8796309740172,0.2037490326919462,,,,24.925276344779466,,,,,0.6786055965456408,,,,0.93,,,,0.97,,,,37.421493636324215,,,,37.421493636324215,898.1158472717811,0.1424758967946295,57.27951416863112,114.07665053353448,169.80919716667862,222.86100807748952
1949-09-15,1949-09-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1949,9,15,1949.09,1948,12,350,50,0.0189318516194233,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123315,147.11865300258552,147.11865300258552,,1,147.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258552,964.5147119180156,990.0,0.1036768135236086,0.0047118653002585,989.891611321176,0.1531408056061296,,,,25.22375859755444,,,,,0.5884746120103421,,,,0.92,,,,0.97,,,,32.48673832434435,,,,32.48673832434435,779.6817197842645,0.1482609439186403,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1949-10-15,1949-10-26,161.6793,1.0474902720438903,169.35749394086574,0.987,1949,10,15,1949.1,1949,1,15,3,0.0146324874764907,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.4310408609700453,96.35749394086574,96.35749394086574,,1,96.35749394086574,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,134.35749394086574,964.4612850121184,990.0,0.0856900547525678,0.0,989.9143099452474,0.0652497596178427,,,,25.387775173511244,,,,,0.3854299757634629,,,,0.88,,,,0.96,,,,20.27370172183109,,,,20.27370172183109,486.5688413239463,0.1197095047291502,57.623107721633,114.79559955481504,170.96715037730362,224.5945440752533
1949-11-15,1949-11-26,191.5433,1.0339544462956298,198.0470466931377,0.967,1949,11,15,1949.11,1949,2,46,7,0.0171112648342871,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.252465264364543,148.0470466931377,148.0470466931377,,1,148.0470466931377,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.0470466931377,964.4039059066135,990.0,0.1002433113726605,0.0048047046693137,989.894951983958,0.1550851620620011,,,,25.33596091528232,,,,,0.5921881867725508,,,,0.92,,,,0.97,,,,32.83716821325706,,,,32.83716821325706,788.0920371181694,0.1658048870788582,57.68836917059519,114.93251242597064,171.1885247687229,224.9278889944163
1949-12-15,1949-12-26,316.6956,0.9272088489413728,293.64296274079743,0.794,1949,12,15,1949.12,1949,3,76,11,0.0253707519808049,11.125335634875569,0.0378872884643111,0.8200000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2622232090335123,216.64296274079743,216.64296274079743,,1,216.64296274079743,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.64296274079743,964.8745718509632,990.0,0.1268555964821836,0.0133285925481594,989.8598158109696,0.3322261489524861,,,,24.653017811053928,,,,,0.8665718509631897,,,,0.94,,,,0.98,,,,48.26558923082269,,,,48.26558923082269,1158.3741415397444,0.1643682817402553,57.12496339162153,113.75417393628848,169.29200502322504,222.09166826914893
1950-01-15,1950-01-26,666.0345,0.8891922297499871,592.2327021454178,0.493,1950,1,15,1950.01,1949,4,107,16,0.051168905465364,7.329125720865477,0.0123754154309869,0.68,3,Normal,41,6,4,3,66,120.0,0.202623056047545,472.23270214541776,472.23270214541776,,2,236.11635107270888,236.11635107270888,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454178,966.2650471596544,990.0,0.2199899722582131,0.0644465404290835,989.7155634873128,0.3945532673069912,0.3945532673069912,,,23.055963060351317,23.055963060351317,,,,0.9444654042908356,0.9444654042908356,,,0.94,0.94,,,0.98,0.98,,,49.196280310705816,49.196280310705816,,,98.39256062141165,2361.421454913879,0.1661383443787813,55.10530508237251,109.57445469092808,162.67154501105313,212.4309920318178
1950-02-15,1950-02-26,1888.5499,0.9952258819933284,1879.533739915912,0.19,1950,2,15,1950.02,1949,5,138,20,0.1623917151287347,144.6795355010131,0.076976290677009,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0861915892008662,1717.533739915912,1375.0,,5,275.0,275.0,275.0,,342.53373991591207,50.99999999999999,10.0,14.80084061365052,10.572029009750372,256.1608702925112,100.0,18.0,21.80084061365052,15.572029009750372,349.1608702925112,1514.8008406136505,970.7108013135744,990.0,2.2560454299955977,0.8374999999999999,986.9064545700044,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.660718476429864,15.660718476429864,15.660718476429864,,,1.1,1.1,1.1,,0.9169434391212996,0.9169434391212996,0.9169434391212996,,0.98,0.98,0.98,,37.96487784912301,37.96487784912301,37.96487784912301,,113.89463354736904,2733.471205136857,0.0605972806598643,45.73562544811598,90.50471054265776,133.24839125174702,171.28868360484358
1950-03-15,1950-03-26,4337.6663,1.0172614835438272,4412.540855456064,0.0289999999999999,1950,3,15,1950.03,1949,6,166,24,0.3812435299114038,80.87359129153538,0.0183281229433912,0.08,1,Wet,68,14,17,21,195,315.0,0.0713874410047683,4097.540855456064,0.0,,0,275.0,275.0,275.0,,4097.540855456064,1407.0,3.999999999999986,8.0,59.0,2619.540855456064,1475.0,18.0,25.0,80.0,2814.540855456064,1518.0,976.4349497654846,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.91439763273327,9.91439763273327,9.91439763273327,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.80631728758054,58.48663396088673,84.84794420306238,105.9835566886116
1950-04-15,1950-04-26,3550.5294,1.0351811875753194,3675.441240813086,0.051,1950,4,15,1950.04,1949,7,197,29,0.3175581232062506,0.0,0.0,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0802624720874981,3380.441240813086,1375.0,,5,275.0,275.0,275.0,,2005.441240813086,30.000000000000057,4.0,6.999999999999986,55.0,1909.441240813086,100.0,18.0,25.0,80.0,2077.441240813086,1518.0,974.992244534104,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.357102864113996,11.357102864113996,11.357102864113996,,,1.1,1.1,1.1,,0.8482006336233414,0.8482006336233414,0.8482006336233414,,0.98,0.98,0.98,,25.467946493536317,25.467946493536317,25.467946493536317,,76.40383948060894,1833.6921475346144,0.0207876645209832,34.01746707973908,66.92090790982097,97.5212377530292,122.89635158385116
1950-05-15,1950-05-26,2498.0517,1.0205004355171892,2549.262847794455,0.125,1950,5,15,1950.05,1949,8,227,33,0.2202563100494409,78.08876728426321,0.030631901042226,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1259187534458125,2228.262847794455,1375.0,,5,275.0,275.0,275.0,,853.262847794455,35.0,4.0,8.0,57.00000000000001,749.262847794455,100.0,18.0,25.0,80.0,951.262847794455,1518.0,972.4258068739866,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.923540524231228,13.923540524231228,13.923540524231228,,,1.1,1.1,1.1,,0.8958825685242006,0.8958825685242006,0.8958825685242006,,0.98,0.98,0.98,,32.978321422444935,32.978321422444935,32.978321422444935,,98.9349642673348,2374.439142416036,0.0388092441518654,41.25161229446055,81.45749979926181,119.48533841376774,152.50729734490184
1950-06-15,1950-06-26,1294.7235,0.9266607633708196,1199.7694668641395,0.281,1950,6,15,1950.06,1949,9,258,37,0.1036600819370616,28.979687241801003,0.0241543796889128,0.47,3,Normal,53,12,12,13,120,210.0,0.1750336258755451,989.7694668641396,989.7694668641396,,4,247.44236671603488,247.44236671603488,247.44236671603488,247.44236671603488,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.7694668641395,968.5278468958588,990.0,0.6487394367111292,0.3418155734913116,989.0094449897975,0.4332524755022484,0.4332524755022484,0.4332524755022484,0.4332524755022484,20.04834561843658,20.04834561843658,20.04834561843658,20.04834561843658,,0.9897694668641396,0.9897694668641396,0.9897694668641396,0.9897694668641396,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83070186769746,44.83070186769746,44.83070186769746,44.83070186769746,179.32280747078983,4303.747379298956,0.1494643866371172,50.8192134793415,100.81154707080488,149.0528143468286,193.15640793082437
1950-07-15,1950-07-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1950,7,15,1950.07,1949,10,288,42,0.0477163140311048,4.054866315303116,0.0073421524012481,0.52,3,Normal,50,10,9,9,108,186.0,0.3367904735794176,366.2721531377871,366.2721531377871,,2,183.13607656889357,183.13607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377871,966.08522468912,990.0,0.1865110471675307,0.0432544306275574,989.7702345222048,0.2374449233025779,0.2374449233025779,,,23.44756490978233,23.44756490978233,,,,0.7325443062755742,0.7325443062755742,,,0.93,0.93,,,0.97,0.97,,,38.00102778372516,38.00102778372516,,,76.00205556745031,1824.0493336188076,0.1376170338041441,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1950-08-15,1950-08-26,396.9661,0.914794391651378,363.1423619557201,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.0313755000729742,9.809675513932746,0.0270133053635006,0.49,3,Normal,47,8,6,5,89,155.0,0.4268298503243749,208.1423619557201,208.1423619557201,,1,208.1423619557201,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557201,965.2157118097786,990.0,0.1313387917934125,0.011628472391144,989.8570327358154,0.3066881937174864,,,,24.334632732319395,,,,,0.8325694478228804,,,,0.94,,,,0.97,,,,45.30580692524672,,,,45.30580692524672,1087.3393662059214,0.1247604567014715,56.67744424332577,112.82305378500229,167.80505401765342,219.8942086621536
1950-09-15,1950-09-26,282.5805,0.9427410225826276,266.40022953191016,0.8420000000000001,1950,9,15,1950.09,1949,12,350,50,0.023016979831557,3.0142327916890963,0.0113146779076931,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4429425613008552,148.40022953191016,148.40022953191016,,1,148.40022953191016,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953191016,964.7656009181276,990.0,0.1075228055222421,0.004840022953191,989.8876371715246,0.1558280185477481,,,,24.96620823484917,,,,,0.5936009181276406,,,,0.92,,,,0.97,,,,32.435136515338314,,,,32.435136515338314,778.4432763681195,0.1217534105444648,57.261052323291445,114.03810145146404,169.74730482532348,222.7687904235021
1950-10-15,1950-10-26,215.3008,0.9723750630754732,209.35312898019973,0.942,1950,10,15,1950.1,1950,1,15,3,0.0180881103438892,4.4780050122408,0.0213897209659776,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3486931404158961,136.35312898019973,136.35312898019973,,1,136.35312898019973,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019973,964.4561187738811,990.0,0.0993249303341589,0.0036353128980199,989.8970397567678,0.1314780746455899,,,,25.30944290824102,,,,,0.5454125159207989,,,,0.91,,,,0.97,,,,29.883387631746977,,,,29.883387631746977,717.2013031619274,0.1427415380764301,57.62902538506797,114.80800891026794,170.98720211936697,224.6247089643024
1950-11-15,1950-11-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1950,11,15,1950.11,1950,2,46,7,0.0189318516194233,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034282,126.11865300258552,126.11865300258552,,1,126.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258552,964.5147119180156,990.0,0.0978813589781541,0.0026118653002585,989.8995067757216,0.1123927019548473,,,,25.272402155751124,,,,,0.504474612010342,,,,0.91,,,,0.97,,,,27.599930053979172,,,,27.599930053979172,662.3983212955002,0.1259588340644532,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1950-12-15,1950-12-26,420.0154,0.9107940488155278,382.5475267308735,0.674,1950,12,15,1950.12,1950,3,76,11,0.0330521063095474,15.833744746213142,0.0413902682407155,0.66,3,Normal,38,5,4,3,54,104.0,0.2718616452411811,278.5475267308735,278.5475267308735,,2,139.27376336543676,139.27376336543676,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308735,965.3127376336544,990.0,0.1500711343386664,0.0257095053461747,989.8242193603152,0.1371942257295558,0.1371942257295558,,,24.37428750093125,24.37428750093125,,,,0.557095053461747,0.557095053461747,,,0.91,0.91,,,0.97,0.97,,,29.39567075137795,29.39567075137795,,,58.7913415027559,1410.9921960661416,0.1536837579507245,56.544307719514286,112.54671252923558,167.36536430207371,219.24807969773732
1951-01-15,1951-01-26,685.0236,0.8943005987939288,612.6170156679727,0.483,1951,1,15,1951.01,1950,4,107,16,0.0529301101537128,7.186151562130021,0.0117302513288739,0.59,3,Normal,41,6,4,3,66,120.0,0.1958809450781527,492.6170156679728,492.6170156679728,,2,246.3085078339864,246.3085078339864,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.6170156679727,966.350468062672,990.0,0.2318069656046218,0.0685234031335945,989.6996696312618,0.4292971322248471,0.4292971322248471,,,22.919904436365087,22.919904436365087,,,,0.9852340313359454,0.9852340313359454,,,0.94,0.94,,,0.98,0.98,,,51.017027678551415,51.017027678551415,,,102.03405535710284,2448.817328570468,0.1665543932792154,54.96490304413943,109.2856011114058,162.21818271302303,211.7789702664811
