Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1951-02-15,1951-02-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1951,2,15,1951.02,1950,5,138,20,0.0776224559842453,43.74871951369687,0.0486958228524822,0.68,3,Normal,43,7,5,4,78,137.0,0.152491954163399,761.4080553732097,761.4080553732097,,3,253.8026851244032,253.8026851244032,253.8026851244032,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732097,967.4936322214928,990.0,0.4015292937682798,0.1707040276866048,989.4277666785453,0.455774364664895,0.455774364664895,0.455774364664895,,21.47836009238743,21.47836009238743,21.47836009238743,,,1.015210740497613,1.015210740497613,1.015210740497613,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.26293335836793,49.26293335836793,49.26293335836793,,147.78880007510378,3546.9312018024907,0.1645007512913611,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1951-03-15,1951-03-26,4216.6162,1.020004533633321,4300.967640591706,0.032,1951,3,15,1951.03,1950,6,166,24,0.3716036041471234,20.439768849024404,0.0047523651785049,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0555688905316012,4061.967640591706,1375.0,,5,275.0,275.0,275.0,,2686.967640591706,41.0,7.0,13.0,67.0,2558.967640591706,100.0,18.0,25.0,80.0,2702.967640591706,1518.0,976.2307707822828,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.118576615935083,10.118576615935083,10.118576615935083,,,1.1,1.1,1.1,,0.8181211897015097,0.8181211897015097,0.8181211897015097,,0.98,0.98,0.98,,21.885921771521712,21.885921771521712,21.885921771521712,,65.65776531456514,1575.7863675495632,0.015265812440647,30.40480162088852,59.6841439096326,86.64435424004385,108.37357348010173
1951-04-15,1951-04-26,2891.2138,1.0183455444982712,2944.254691421916,0.093,1951,4,15,1951.04,1950,7,197,29,0.2543836053388535,27.76032317295221,0.0094286419085386,0.45,3,Normal,54,13,14,19,117,217.0,0.0737028629460044,2727.254691421916,1375.0,,5,275.0,275.0,275.0,,1352.254691421916,46.0,5.0,11.0,60.99999999999999,1229.2546914219158,100.0,18.0,25.0,80.0,1346.2546914219158,1518.0,973.3792354620527,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.970111936164995,12.970111936164995,12.970111936164995,,,1.1,1.1,1.1,,0.8804756189383478,0.8804756189383478,0.8804756189383478,,0.98,0.98,0.98,,30.191788160128723,30.191788160128723,30.191788160128723,,90.57536448038616,2173.808747529268,0.0307634270718078,38.62120489706805,76.16428523694557,111.46838820374144,141.65246876142902
1951-05-15,1951-05-26,2600.3529,1.017878017027668,2646.8420534241463,0.1159999999999999,1951,5,15,1951.05,1950,8,227,33,0.2286871534158462,30.184906226707422,0.01140412069079,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1212765981199109,2325.8420534241463,1375.0,,5,275.0,275.0,275.0,,950.8420534241465,35.0,4.0,7.999999999999993,57.0,846.8420534241462,100.0,18.0,25.0,80.0,1048.8420534241463,1518.0,972.6613428875756,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.68800451064233,13.68800451064233,13.68800451064233,,,1.1,1.1,1.1,,0.8923300536262446,0.8923300536262446,0.8923300536262446,,0.98,0.98,0.98,,32.29188794595413,32.29188794595413,32.29188794595413,,96.8756638378624,2325.0159321086976,0.0366004702519128,40.609631006312576,80.16476073934831,117.52519915090596,149.847969404767
1951-06-15,1951-06-26,1689.8676,0.9611343575799012,1624.189810121089,0.215,1951,6,15,1951.06,1950,9,258,37,0.1403299995944621,36.05149110465959,0.0221965997323747,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1582327375769213,1367.189810121089,1367.189810121089,,5,273.4379620242178,273.4379620242178,273.4379620242178,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1455.189810121089,969.8858440019296,990.0,1.842899674106558,0.8273467531574157,987.329753572736,0.5288861089478814,0.5288861089478814,0.5288861089478814,,16.915023461858574,16.915023461858574,16.915023461858574,,,1.093751848096871,1.093751848096871,1.093751848096871,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.79788913424583,41.79788913424583,41.79788913424583,,125.39366740273748,3009.4480176657,0.0772038259453117,47.75015000656309,94.58142294047713,139.48043183466885,179.86606100335348
1951-07-15,1951-07-26,856.6266,0.9204268935690452,788.4621603866128,0.408,1951,7,15,1951.07,1950,10,288,42,0.0681231306574033,25.83434646128376,0.0327654867401831,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320137,561.4621603866128,561.4621603866128,,3,187.15405346220427,187.15405346220427,187.15405346220427,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866128,967.0538486415464,990.0,0.2885287886299205,0.0945848641546451,989.6168863472154,0.2479788401159507,0.2479788401159507,0.2479788401159507,,22.31505886555304,22.31505886555304,22.31505886555304,,,0.748616213848817,0.748616213848817,0.748616213848817,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.9590640562989,36.9590640562989,36.9590640562989,,110.8771921688967,2661.0526120535205,0.1406246206089705,53.74170423172951,106.77545653052908,158.29409310592035,206.17151229738067
1951-08-15,1951-08-26,509.9149,0.9063015394948134,462.1366588813439,0.5920000000000001,1951,8,15,1951.08,1950,11,319,46,0.0399286073273481,0.0,0.0,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325837,278.1366588813439,278.1366588813439,,2,139.06832944067196,139.06832944067196,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1366588813439,965.679614964966,990.0,0.1579051634661289,0.0256273317762687,989.8164675047576,0.1367882427923526,0.1367882427923526,,,24.00006429699921,24.00006429699921,,,,0.5562733177626878,0.5562733177626878,,,0.91,0.91,,,0.97,0.97,,,28.90165928223694,28.90165928223694,,,57.80331856447388,1387.279645547373,0.1250784101490533,56.0179603506142,111.45672552599088,165.63717158995345,216.72236136861108
1951-09-15,1951-09-26,357.5196,0.9238786600946968,330.304729005592,0.742,1951,9,15,1951.09,1950,12,350,50,0.0285383285860831,3.1371678509062235,0.009497798776151,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707895,192.304729005592,192.304729005592,,1,192.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.304729005592,965.051523645028,990.0,0.1254148546513036,0.0092304729005591,989.865354672448,0.2618138670290219,,,,24.55201716039116,,,,,0.7692189160223679,,,,0.93,,,,0.97,,,,41.78311684200792,,,,41.78311684200792,1002.79480420819,0.1264986940023512,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1951-10-15,1951-10-26,275.3297,0.9482284887768982,261.07546534639675,0.856,1951,10,15,1951.1,1951,1,15,3,0.0225569202059286,1.575933790013437,0.0060363151624472,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4213341144639969,151.07546534639675,151.07546534639675,,1,151.07546534639675,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.07546534639675,964.7443018613856,990.0,0.1087757268226352,0.0051075465346396,989.8861167266429,0.1615117693906157,,,,24.98030309586656,,,,,0.6043018613855871,,,,0.92,,,,0.97,,,,33.038491763748105,,,,33.038491763748105,792.9238023299545,0.1265476697318624,57.28725837930773,114.09282277571371,169.8351673166252,222.89971375528592
1951-11-15,1951-11-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1951,11,15,1951.11,1951,2,46,7,0.0278747107721089,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3285558754268323,216.6239672697792,216.6239672697792,,1,216.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.6239672697792,965.0131198363488,990.0,0.1305024245545392,0.0133247934539558,989.8561727819916,0.3321679507452278,,,,24.5108849948974,,,,,0.8664958690791168,,,,0.94,,,,0.98,,,,47.98311454043648,,,,47.98311454043648,1151.5947489704754,0.1487276811654629,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1951-12-15,1951-12-26,576.0661,0.9001309523214892,518.5349271931262,0.546,1951,12,15,1951.12,1951,3,76,11,0.0448014177094861,14.017487673145183,0.027032870763447,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329543,400.53492719312624,400.53492719312624,,2,200.26746359656312,200.26746359656312,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.53492719312624,965.933407172369,990.0,0.1929082784036212,0.0501069854386252,989.7569847361576,0.2839352737069726,0.2839352737069726,,,23.539642290081744,23.539642290081744,,,,0.8010698543862524,0.8010698543862524,,,0.94,0.94,,,0.97,0.97,,,42.16759691128008,42.16759691128008,,,84.33519382256016,2024.044651741444,0.1626412983963756,55.63308421279688,110.66189581315894,164.3822888607492,214.90056078250976
1952-01-15,1952-01-26,1601.139,0.9499332494642722,1520.9751731139752,0.2269999999999999,1952,1,15,1952.01,1951,4,107,16,0.1314122549570474,20.56936051657067,0.0135237976793913,0.02,1,Wet,49,8,7,5,81,150.0,0.0986209391524102,1370.9751731139752,1370.9751731139752,,5,274.19503462279505,274.19503462279505,274.19503462279505,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1434.9751731139752,969.552381328522,990.0,1.6624086897331494,0.8322677250481677,987.5053235852188,0.5318134388935097,0.5318134388935097,0.5318134388935097,,17.421128817803076,17.421128817803076,17.421128817803076,,,1.0967801384911802,1.0967801384911802,1.0967801384911802,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.167690543971176,43.167690543971176,43.167690543971176,,129.50307163191354,3108.073719165925,0.0851447636497411,48.53385152875624,96.1698546895202,141.9148719477514,183.231506625478
1952-02-15,1952-02-26,3304.0166,1.0350736517678545,3419.9005276636103,0.063,1952,2,15,1952.02,1951,5,138,20,0.2954794055901359,9.614988911279852,0.0028114820397564,0.04,1,Wet,55,10,10,8,114,197.0,0.0576040146216139,3222.9005276636103,1375.0,,5,275.0,275.0,275.0,,1847.9005276636103,45.0,8.0,15.0,72.0,1707.9005276636103,100.0,18.0,25.0,80.0,1821.9005276636103,1518.0,974.4507415943348,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.898605803883086,11.898605803883086,11.898605803883086,,,1.1,1.1,1.1,,0.859905997805094,0.859905997805094,0.859905997805094,,0.98,0.98,0.98,,27.05047102524616,27.05047102524616,27.05047102524616,,81.15141307573847,1947.6339138177236,0.023729173529845,35.57985750543486,70.05509058657424,102.24328443313908,129.22925495487323
1952-03-15,1952-03-26,5753.2628,1.0268257202863065,5907.598218606411,0.0069999999999999,1952,3,15,1952.03,1951,6,167,24,0.5104164860875939,85.2865312954882,0.0144367521519781,0.05,1,Wet,68,14,17,21,195,315.0,0.0533211617215071,5592.598218606411,0.0,,0,275.0,275.0,275.0,,5592.598218606411,1407.0,4.0,8.0,59.0,4114.598218606411,1475.0,18.0,25.0,80.0,4309.598218606411,1518.0,978.9077012566538,990.0803290883604,2.278217821782178,0.8374999999999999,986.964611266578,0.5349347799999999,0.5349347799999999,0.5349347799999999,,7.521975229924308,7.521975229924308,7.521975229924308,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,22.82690173992008,44.54990316421819,27.42197065924981,0.0
1952-04-15,1952-04-26,3443.512,1.0302101359764282,3547.5409657564624,0.0559999999999999,1952,4,15,1952.04,1951,7,198,29,0.3065075394413583,22.11915635076184,0.0062350672097299,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0831561926550143,3252.5409657564624,1375.0,,5,275.0,275.0,275.0,,1877.5409657564624,29.999999999999943,4.0,7.0,55.0,1781.5409657564624,100.0,18.0,25.0,80.0,1949.5409657564624,1518.0,974.7212177607696,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.628129637448254,11.628129637448254,11.628129637448254,,,1.1,1.1,1.1,,0.8541692262178727,0.8541692262178727,0.8541692262178727,,0.98,0.98,0.98,,26.25920432814765,26.25920432814765,26.25920432814765,,78.77761298444295,1890.6627116266309,0.0222062588550389,34.80119355375748,68.4927324642739,99.88851646477129,126.06903949371772
1952-05-15,1952-05-26,1769.9945,0.9801466639669776,1734.8542044148987,0.205,1952,5,15,1952.05,1951,8,228,33,0.1498914032614472,59.36709456653466,0.0342202211663987,0.65,3,Normal,55,13,13,17,178,276.0,0.1590911785541566,1458.8542044148987,1375.0,,5,275.0,275.0,275.0,,83.85420441489873,16.710076966737066,3.949654555774216,3.949654555774216,5.164932880627821,54.07988545598541,71.71007696673706,16.949654555774217,16.949654555774217,22.16493288062782,232.07988545598545,1480.6093860782855,970.243375121956,990.0,2.0190749530178205,0.8374999999999999,987.1434250469822,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.365115145026337,16.365115145026337,16.365115145026337,,,1.1,1.1,1.1,,0.9229035151290323,0.9229035151290323,0.9229035151290323,,0.98,0.98,0.98,,39.930352340688806,39.930352340688806,39.930352340688806,,119.7910570220664,2874.985368529594,0.0690496392822055,46.8898184392745,92.8393424579947,136.81467017234328,176.19073499039175
1952-06-15,1952-06-26,909.0679,0.9272453699863804,842.9290012782417,0.39,1952,6,15,1952.06,1951,9,259,37,0.07282906571044,21.593192411785594,0.0256168578599633,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1910006652468416,681.9290012782417,681.9290012782417,,3,227.3096670927472,227.3096670927472,227.3096670927472,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,745.9290012782417,967.2717160051128,990.0,0.3490892761033285,0.1345787003834725,989.5163320235132,0.3657068801612698,0.3657068801612698,0.3657068801612698,,21.87890913823901,21.87890913823901,21.87890913823901,,,0.9092386683709888,0.9092386683709888,0.9092386683709888,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.94346036048362,44.94346036048362,44.94346036048362,,134.83038108145087,3235.929145954821,0.1599546116897036,53.33938281875554,105.9519846016324,157.01201995792428,204.35164427768123
1952-07-15,1952-07-26,542.3552,0.8961543649204765,486.033979817318,0.5670000000000001,1952,7,15,1952.07,1951,10,289,42,0.0419933358562162,11.204555614669744,0.0230530293764257,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.3826892927731317,300.033979817318,300.033979817318,,2,150.016989908659,150.016989908659,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.033979817318,965.7871529091778,990.0,0.1645131298286296,0.0300067959634636,989.805480074208,0.1592509409693747,0.1592509409693747,,,23.85907622406071,23.85907622406071,,,,0.6000679596346361,0.6000679596346361,,,0.92,0.92,,,0.97,0.97,,,31.33449073657633,31.33449073657633,,,62.66898147315267,1504.0555553556642,0.1289395064450176,55.8569282237828,111.12396327904028,165.11130245367642,215.95776908063056
1952-08-15,1952-08-26,406.0875,0.9184031457990032,372.9520374696528,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.0322230560373779,3.046498550789181,0.008168606803863,0.55,3,Normal,47,8,6,5,89,155.0,0.4156030385344453,217.9520374696528,217.9520374696528,,1,217.9520374696528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696528,965.2647601873482,990.0,0.1345966176098477,0.0135904074939305,989.8518129748962,0.3362490886270284,,,,24.250803698921004,,,,,0.8718081498786112,,,,0.94,,,,0.98,,,,47.765024640598575,,,,47.765024640598575,1146.360591374366,0.1280728346858414,56.61046481004035,112.68399440259492,167.58370931550172,219.56874501266532
1952-09-15,1952-09-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.0244095229819516,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4176730535675896,164.51762710592186,164.51762710592186,,1,164.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592183,964.8300705084235,990.0,0.1130173728770188,0.0064517627105921,989.8805308644124,0.1915916107718911,,,,24.85886874521677,,,,,0.6580705084236874,,,,0.92,,,,0.97,,,,35.80324308688623,,,,35.80324308688623,859.2778340852697,0.1267292361671395,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1952-10-15,1952-10-26,234.2817,0.9804767920367088,229.70776964890663,0.913,1952,10,15,1952.1,1952,1,15,3,0.0198467512976655,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4222756598449333,132.70776964890663,132.70776964890663,,1,132.70776964890663,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890663,964.5782466178936,990.0,0.1004685578348545,0.0032707769648906,989.8962606652004,0.1245115468711992,,,,25.19350250043566,,,,,0.5308310785956265,,,,0.91,,,,0.97,,,,28.95123091396617,,,,28.95123091396617,694.8295419351882,0.1260350529641041,57.48711395707417,114.51067972922316,170.50738394955056,223.9042891104392
1952-11-15,1952-11-26,344.9443,0.9291696764623468,320.5117836285307,0.757,1952,11,15,1952.11,1952,2,46,7,0.027692218105505,9.213457117329824,0.0287460792019057,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087829,214.51178362853068,214.51178362853068,,1,214.51178362853068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285307,965.0025589181428,990.0,0.1298009613526485,0.0129023567257061,989.8572966819216,0.3257282556183358,,,,24.529009508160648,,,,,0.8580471345141227,,,,0.94,,,,0.98,,,,47.55039207127507,,,,47.55039207127507,1141.2094097106017,0.148357703211266,56.9608608021403,113.41230707048194,168.74501830358253,221.2809509090225
1952-12-15,1952-12-26,443.8904,0.9062157470692878,402.260470452885,0.648,1952,12,15,1952.12,1952,3,76,11,0.0347553046471292,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2933422711586592,284.260470452885,284.260470452885,,2,142.1302352264425,142.1302352264425,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.260470452885,965.410172117038,990.0,0.1542931451688547,0.0268520940905769,989.8188547607406,0.1429006454701182,0.1429006454701182,,,24.265781998232487,24.265781998232487,,,,0.56852094090577,0.56852094090577,,,0.91,0.91,,,0.97,0.97,,,29.86502622048872,29.86502622048872,,,59.73005244097744,1433.5212585834586,0.1484860105039164,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1953-01-15,1953-01-26,672.3268,0.8921244228803713,599.7991584370069,0.491,1953,1,15,1953.01,1952,4,107,16,0.0518226472889574,24.21489121091668,0.0403716658656496,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047978,479.7991584370069,479.7991584370069,,2,239.89957921850345,239.89957921850345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370069,966.2990962129664,990.0,0.2243763237315982,0.0659598316874013,989.709663844581,0.4072796375600932,0.4072796375600932,,,23.003287994054432,23.003287994054432,,,,0.9595983168740138,0.9595983168740138,,,0.94,0.94,,,0.98,0.98,,,49.87034120341168,49.87034120341168,,,99.74068240682335,2393.776377763761,0.1662901339620644,55.05054477639904,109.46177387400736,162.49463917292923,212.1764504272737
1953-02-15,1953-02-26,1003.5869,0.9324029395654224,935.7473756693496,0.354,1953,2,15,1953.02,1952,5,138,20,0.0808485732578318,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.1464070363029364,798.7473756693496,798.7473756693496,,3,266.2491252231165,266.2491252231165,266.2491252231165,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693496,967.6429895026772,990.0,0.4357446071870534,0.1893736878346748,989.3748817049784,0.5014904342356317,0.5014904342356317,0.5014904342356317,,21.230401768065335,21.230401768065335,21.230401768065335,,,1.0649965008924662,1.0649965008924662,1.0649965008924662,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.08217012607781,51.08217012607781,51.08217012607781,,153.24651037823344,3677.9162490776025,0.1637691051696668,52.62925143598202,104.50063699953196,154.75769947215448,201.16405424512948
1953-03-15,1953-03-26,4038.4235,1.022167578009617,4127.94556797212,0.036,1953,3,15,1953.03,1952,6,166,24,0.3566544970727912,260.3214574364497,0.0630632001197472,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0578980502684802,3888.94556797212,1375.0,,5,275.0,275.0,275.0,,2513.9455679721204,41.0,7.0,13.0,67.0,2385.9455679721204,100.0,18.0,25.0,80.0,2529.9455679721204,1518.0,975.914140389389,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.435207008828868,10.435207008828868,10.435207008828868,,,1.1,1.1,1.1,,0.8262488780231644,0.8262488780231644,0.8262488780231644,,0.98,0.98,0.98,,22.795006925403516,22.795006925403516,22.795006925403516,,68.38502077621054,1641.240498629053,0.0165663571987954,31.33186134851233,61.5398589179811,89.43008699829942,112.08463035005568
1953-04-15,1953-04-26,4624.4124,1.0370654274528786,4795.818222324392,0.021,1953,4,15,1953.04,1952,7,197,29,0.4143586944088274,42.5360957021885,0.0088694136704732,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0615119227469431,4500.818222324392,0.0,,0,275.0,275.0,275.0,,4500.818222324392,1405.0,4.0,7.0,55.0,3029.818222324392,1475.0,18.0,25.0,80.0,3197.818222324392,1518.0,977.1363473468537,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.213000051364205,9.213000051364205,9.213000051364205,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,27.74952728629569,54.3741245928213,78.68618041851164,97.80434248162749
1953-05-15,1953-05-26,3218.6702,1.0329171372539834,3324.619608748706,0.069,1953,5,15,1953.05,1952,8,227,33,0.2872471341958882,67.42270819587657,0.0202798263050769,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.0965523993046577,3003.619608748706,1375.0,,5,275.0,275.0,275.0,,1628.619608748706,35.0,4.0,8.0,57.0,1524.619608748706,100.0,18.0,25.0,80.0,1726.619608748706,1518.0,974.2488367899674,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.100510608250444,12.100510608250444,12.100510608250444,,,1.1,1.1,1.1,,0.8640453138955778,0.8640453138955778,0.8640453138955778,,0.98,0.98,0.98,,27.64190644826108,27.64190644826108,27.64190644826108,,82.92571934478325,1990.2172642747976,0.0249429195227523,36.15855861596268,71.21668491021146,103.99517824333178,131.58321266142897
1953-06-15,1953-06-26,1816.8359,0.9841191530010732,1787.983007049943,0.2,1953,6,15,1953.06,1952,9,258,37,0.154481731809115,6.238291931490721,0.0034890107494832,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.1437373839609547,1530.983007049943,1375.0,,5,275.0,275.0,275.0,,155.9830070499429,37.63014177858545,5.999999999999998,8.497128788712843,9.711004329957534,94.14473215268708,99.63014177858544,18.0,22.497128788712843,25.71100432995753,247.14473215268708,1515.1272705672982,970.4150220227768,990.0,2.258307815812958,0.8374999999999999,986.9041921841872,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.954235381410356,15.954235381410356,15.954235381410356,,,1.1,1.1,1.1,,0.919607859141516,0.919607859141516,0.919607859141516,,0.98,0.98,0.98,,38.7888091171374,38.7888091171374,38.7888091171374,,116.3664273514122,2792.7942564338928,0.0650825130286944,46.469764509712405,91.98936458751112,135.51548601450364,174.40302918915552
1953-07-15,1953-07-26,878.8611,0.9265360667890484,814.2965068478966,0.4,1953,7,15,1953.07,1952,10,288,42,0.0703552181916582,28.632494430345105,0.03516224641707,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2787682350237584,587.2965068478966,587.2965068478966,,3,195.76550228263216,195.76550228263216,195.76550228263216,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478966,967.1571860273916,990.0,0.3035052213610995,0.1049186027391586,989.5915761758996,0.2713189259062897,0.2713189259062897,0.2713189259062897,,22.163071222601925,22.163071222601925,22.163071222601925,,,0.7830620091305287,0.7830620091305287,0.7830620091305287,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.39633704751975,38.39633704751975,38.39633704751975,,115.18901114255924,2764.536267421422,0.1414583142305872,53.55220877193024,106.38748124875532,157.68976453059668,205.3130192798434
1953-08-15,1953-08-26,525.9775,0.9023869849316134,474.6352503668677,0.579,1953,8,15,1953.08,1952,11,319,46,0.0410084856316973,7.671178540675498,0.0161622604615777,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168307,290.6352503668677,290.6352503668677,,2,145.31762518343385,145.31762518343385,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668677,965.7358586266508,990.0,0.1620559872067088,0.0281270500733735,989.80981696272,0.149403379903033,0.149403379903033,,,23.92455495616601,23.92455495616601,,,,0.5812705007337354,0.5812705007337354,,,0.91,0.91,,,0.97,0.97,,,30.10539249664268,30.10539249664268,,,60.21078499328535,1445.0588398388484,0.1268569600482594,55.93411419243348,111.28342489762376,165.3632091401972,216.3238181967374
1953-09-15,1953-09-26,357.5196,0.9238786600946968,330.304729005592,0.742,1953,9,15,1953.09,1952,12,350,50,0.0285383285860831,3.1371678509062235,0.009497798776151,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707895,192.304729005592,192.304729005592,,1,192.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.304729005592,965.051523645028,990.0,0.1254148546513036,0.0092304729005591,989.865354672448,0.2618138670290219,,,,24.55201716039116,,,,,0.7692189160223679,,,,0.93,,,,0.97,,,,41.78311684200792,,,,41.78311684200792,1002.79480420819,0.1264986940023512,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1953-10-15,1953-10-26,282.5805,0.9427410225826276,266.40022953191016,0.8420000000000001,1953,10,15,1953.1,1953,1,15,3,0.023016979831557,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448649,156.40022953191016,156.40022953191016,,1,156.40022953191016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953191016,964.7656009181276,990.0,0.1105909873404239,0.005640022953191,989.8837689897064,0.1731236923287722,,,,24.945044379249907,,,,,0.6256009181276406,,,,0.92,,,,0.97,,,,34.154681201738114,,,,34.154681201738114,819.7123488417147,0.1282081523043394,57.261052323291445,114.03810145146404,169.74730482532348,222.7687904235021
1953-11-15,1953-11-26,297.4406,0.9246452229413774,275.0270298988171,0.8230000000000001,1953,11,15,1953.11,1953,2,46,7,0.0237623353832578,3.0708041651501503,0.0111654631411316,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3854166626422049,169.0270298988171,169.0270298988171,,1,169.0270298988171,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,219.0270298988171,964.8001081195952,990.0,0.1145546692836876,0.0069027029898817,989.8785426277263,0.2022506822771852,,,,24.87618382585388,,,,,0.6761081195952684,,,,0.92,,,,0.97,,,,36.81022623662909,,,,36.81022623662909,883.4454296790982,0.1338422127096803,57.21832362899048,113.94891156906117,169.6041771748518,222.55569442503548
1953-12-15,1953-12-26,564.6867,0.8934466484158049,504.51743951998105,0.551,1953,12,15,1953.12,1953,3,76,11,0.0435903067745263,7.2789040879933395,0.0144274578395521,0.09,1,Wet,44,8,6,4,64,126.0,0.2497435968118003,378.51743951998105,378.51743951998105,,2,189.25871975999053,189.25871975999053,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,436.51743951998105,965.8703284778398,990.0,0.1869246109106948,0.0457034879039962,989.7673719011852,0.2535870973982956,0.2535870973982956,,,23.6434563259471,23.6434563259471,,,,0.7570348790399621,0.7570348790399621,,,0.93,0.93,,,0.97,0.97,,,39.59957751592778,39.59957751592778,,,79.19915503185557,1900.7797207645333,0.1569800146199286,55.7303033916079,110.86251201898004,164.69864075224655,215.35895330967364
1954-01-15,1954-01-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1954,1,15,1954.01,1953,4,107,16,0.0723060993525633,22.57964306603128,0.0269808657689116,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522401,697.8761499139279,697.8761499139279,,3,232.6253833046426,232.6253833046426,232.6253833046426,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139279,967.2475045996556,990.0,0.3554354492254654,0.1393628449741783,989.5052017058003,0.3829882951149372,0.3829882951149372,0.3829882951149372,,21.87470881102981,21.87470881102981,21.87470881102981,,,0.9305015332185704,0.9305015332185704,0.9305015332185704,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.98564887874687,45.98564887874687,45.98564887874687,,137.9569466362406,3310.9667192697743,0.1648475065879573,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1954-02-15,1954-02-26,1112.7189,0.9260366354678116,1030.4184663774442,0.321,1954,2,15,1954.02,1953,5,138,20,0.0890281554950111,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1572176793080289,868.4184663774442,868.4184663774442,,4,217.10461659436103,217.10461659436103,217.10461659436103,217.10461659436103,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774442,967.9956008943292,990.0,0.5078336544494508,0.2447347731019554,989.2474315724486,0.3336421188824137,0.3336421188824137,0.3336421188824137,0.3336421188824137,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774442,0.8684184663774442,0.8684184663774442,0.8684184663774442,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.040823709185965,41.040823709185965,41.040823709185965,41.040823709185965,164.16329483674386,3939.919076081853,0.159317112603658,51.92731892537497,103.06841220345903,152.53892398380538,198.0403850007138
1954-03-15,1954-03-26,2024.6043,1.006131106479215,2037.0173645415769,0.175,1954,3,15,1954.03,1953,6,166,24,0.1759983002963922,64.02277586993023,0.0314296662288582,0.55,3,Normal,49,9,9,9,107,183.0,0.089837231231057,1854.0173645415769,1375.0,,5,275.0,275.0,275.0,,479.01736454157685,51.0,8.999999999999996,15.999999999999996,23.558231043028368,379.45913349854845,100.0,18.0,25.0,32.55823104302837,486.45913349854845,1518.0,971.1893522592384,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.159995138979596,15.159995138979596,15.159995138979596,,,1.1,1.1,1.1,,0.9118015464315198,0.9118015464315198,0.9118015464315198,,0.98,0.98,0.98,,36.54493244277511,36.54493244277511,36.54493244277511,,109.63479732832532,2631.235135879808,0.0538212384620482,44.52155324050974,88.05176806809459,129.50841954796954,166.164713123237
1954-04-15,1954-04-26,3641.2927,1.033767330725693,3764.249434869952,0.047,1954,4,15,1954.04,1953,7,197,29,0.3252311511727638,33.09107370078755,0.008790882292297,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.0783688767453296,3469.249434869952,1375.0,,5,275.0,275.0,275.0,,2094.249434869952,30.000000000000057,4.0,7.0,55.0,1998.249434869952,100.0,18.0,25.0,80.0,2166.249434869952,1518.0,975.180433326272,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.16891407194585,11.16891407194585,11.16891407194585,,,1.1,1.1,1.1,,0.8439266827451755,0.8439266827451755,0.8439266827451755,,0.98,0.98,0.98,,24.91973645163925,24.91973645163925,24.91973645163925,,74.75920935491774,1794.2210245180258,0.0198603229271655,33.47146309746603,65.82626330824766,95.87366605623384,120.6907943178662
1954-05-15,1954-05-26,2314.871,1.0102455056208752,2338.588023842101,0.143,1954,5,15,1954.05,1953,8,227,33,0.2020540052599574,14.738154022711116,0.0063021591971114,0.42,3,Normal,55,13,13,17,178,276.0,0.118019932192484,2062.588023842101,1375.0,,5,275.0,275.0,275.0,,687.5880238421009,45.0,5.0,12.0,42.3514362511439,583.2365875909569,100.0,18.0,25.0,59.3514362511439,761.2365875909569,1518.0,971.9172814368602,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.432065961357653,14.432065961357653,14.432065961357653,,,1.1,1.1,1.1,,0.90298493494724,0.90298493494724,0.90298493494724,,0.98,0.98,0.98,,34.45377290348866,34.45377290348866,34.45377290348866,,103.36131871046598,2480.6716490511835,0.0441981732809236,42.61793181926835,84.2108154727085,123.66514002921345,158.1902495771908
1954-06-15,1954-06-26,1275.7375,0.9301269656381408,1186.5978498257875,0.284,1954,6,15,1954.06,1953,9,258,37,0.102522054224948,23.94734337899149,0.0201815159049102,0.5,3,Normal,53,12,12,13,120,210.0,0.1769765553096455,976.5978498257876,976.5978498257876,,4,244.14946245644688,244.14946245644688,244.14946245644688,244.14946245644688,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257875,968.4864503851668,990.0,0.6297288554186624,0.33127827986063,989.0389928647209,0.4218154463590397,0.4218154463590397,0.4218154463590397,0.4218154463590397,20.13072703319491,20.13072703319491,20.13072703319491,20.13072703319491,,0.9765978498257876,0.9765978498257876,0.9765978498257876,0.9765978498257876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.4158695675433,44.4158695675433,44.4158695675433,44.4158695675433,177.6634782701732,4263.9234784841565,0.1497250970885015,50.90742731776408,100.99104377582208,149.32966240522757,193.543290313366
1954-07-15,1954-07-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1954,7,15,1954.07,1953,10,288,42,0.0505356690030813,7.329125720865477,0.0125304853932806,0.45,3,Normal,50,10,9,9,108,186.0,0.3180011330021205,398.9035764245523,398.9035764245523,,2,199.4517882122761,199.4517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.9035764245523,966.2320660939104,990.0,0.1973480512111059,0.0497807152849104,989.752871233504,0.2816283078695493,0.2816283078695493,,,23.239176831724013,23.239176831724013,,,,0.7978071528491045,0.7978071528491045,,,0.93,0.93,,,0.97,0.97,,,41.01874467161269,41.01874467161269,,,82.03748934322537,1968.8997442374089,0.140258142794597,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1954-08-15,1954-08-26,453.6742,0.9106705857913736,413.1477494724328,0.639,1954,8,15,1954.08,1953,11,319,46,0.0356959655544181,0.0,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.3751684480864934,258.1477494724328,258.1477494724328,,1,258.1477494724328,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.1477494724328,965.459164872626,990.0,0.1479457470572655,0.0216295498944865,989.8304247030484,0.4714867780181834,,,,23.89977305240415,,,,,1.0325909978897312,,,,0.95,,,,0.98,,,,56.34829876071768,,,,56.34829876071768,1352.3591702572242,0.1363877664411131,56.33854418994561,112.12015412184348,166.68794695499764,218.25553108550605
1954-09-15,1954-09-26,332.6514,0.9282369754494136,308.7793294150132,0.77,1954,9,15,1954.09,1953,12,350,50,0.0266785340614571,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039615,170.7793294150132,170.7793294150132,,1,170.7793294150132,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.7793294150132,964.943896647075,990.0,0.1182202259369363,0.0070779329415013,989.8747018411216,0.2064696949479781,,,,24.724335499098597,,,,,0.6831173176600528,,,,0.93,,,,0.97,,,,37.36660337562632,,,,37.36660337562632,896.7984810150317,0.1210139404292958,57.03664799679736,113.570124596829,168.99736609197245,221.6546063232932
1954-10-15,1954-10-26,231.0479,0.9868601095689786,228.01195590968243,0.918,1954,10,15,1954.1,1954,1,15,3,0.0197002329905965,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4254162884266585,131.01195590968243,131.01195590968243,,1,131.01195590968243,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.01195590968243,964.568071735458,990.0,0.0998904395146644,0.0031011955909682,989.8970083648944,0.1213343169293391,,,,25.20760231250693,,,,,0.5240478236387297,,,,0.91,,,,0.97,,,,28.59727178809541,,,,28.59727178809541,686.3345229142899,0.1254200538476282,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312095
1954-11-15,1954-11-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1954,11,15,1954.11,1954,2,46,7,0.0223714359206328,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019537,165.92865648880633,165.92865648880633,,1,165.92865648880633,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.92865648880635,964.7357146259552,990.0,0.1114529510757294,0.0065928656488806,989.8819541832754,0.1948962315835864,,,,24.95134332573661,,,,,0.6637146259552253,,,,0.92,,,,0.97,,,,36.24464895670548,,,,36.24464895670548,869.8715749609316,0.1399792879173741,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1954-12-15,1954-12-26,504.6303,0.9029227850160244,455.6421958794719,0.595,1954,12,15,1954.12,1954,3,76,11,0.0393674857239863,0.0,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.2282492730930268,351.6421958794719,351.6421958794719,,2,175.82109793973595,175.82109793973595,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794719,965.6503898814576,990.0,0.1743461167127397,0.0403284391758943,989.7853254441112,0.2188492281748927,0.2188492281748927,,,23.916086334478816,23.916086334478816,,,,0.7032843917589437,0.7032843917589437,,,0.93,0.93,,,0.97,0.97,,,37.21215236001325,37.21215236001325,,,74.4243047200265,1786.183313280636,0.1633393601230766,56.06120147349449,111.54613330998647,165.7785929671323,216.92827783463989
1955-01-15,1955-01-26,987.4235,0.9354088004533848,923.6446316744828,0.358,1955,1,15,1955.01,1954,4,107,16,0.0798028961766753,5.516730673654024,0.005972784861698,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.150490778848577,784.6446316744828,784.6446316744828,,3,261.5482105581609,261.5482105581609,261.5482105581609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744828,967.594578526698,990.0,0.4264871126897651,0.1823223158372413,989.391190571473,0.4839682576191807,0.4839682576191807,0.4839682576191807,,21.312643787155903,21.312643787155903,21.312643787155903,,,1.0461928422326436,1.0461928422326436,1.0461928422326436,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37464702545692,50.37464702545692,50.37464702545692,,151.12394107637078,3626.974585832899,0.1636169755053921,52.72360574601213,104.69332549835592,155.05662371915213,201.5858629900022
1955-02-15,1955-02-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1955,2,15,1955.02,1954,5,138,20,0.1815064226217438,84.87554130736817,0.0404021337814528,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0771146265670669,1938.7687803442568,1375.0,,5,275.0,275.0,275.0,,563.7687803442568,51.0,10.0,18.0,17.40027099827953,467.36850934597726,100.0,18.0,25.0,22.40027099827953,560.3685093459773,1518.0,971.343234987038,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.006112411179927,15.006112411179927,15.006112411179927,,,1.1,1.1,1.1,,0.9100702366862136,0.9100702366862136,0.9100702366862136,,0.98,0.98,0.98,,36.10529382154465,36.10529382154465,36.10529382154465,,108.31588146463396,2599.5811551512147,0.0515601157433823,44.12464302824424,87.25041723439747,128.2880556966945,164.49621704175132
1955-03-15,1955-03-26,2690.1084,1.0255857602624778,2758.9368686024773,0.108,1955,3,15,1955.03,1954,6,166,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.0866275711923281,2519.9368686024773,1375.0,,5,275.0,275.0,275.0,,1144.9368686024773,41.0,7.0,12.999999999999991,62.27690080264521,1021.659967799832,100.0,18.0,25.0,75.2769008026452,1165.659967799832,1518.0,972.9319165793852,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.417430818832557,13.417430818832557,13.417430818832557,,,1.1,1.1,1.1,,0.888043666596803,0.888043666596803,0.888043666596803,,0.98,0.98,0.98,,31.501516604783845,31.501516604783845,31.501516604783845,,94.50454981435152,2268.1091955444367,0.0342539732930613,39.865544941723606,78.66713365849803,115.25620429688747,146.7740045860988
1955-04-15,1955-04-26,3235.6269,1.0340214030244463,3345.7074668016407,0.068,1955,4,15,1955.04,1954,7,197,29,0.2890691251316617,64.57807195068972,0.0193017687862662,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0881726818399959,3050.7074668016407,1375.0,,5,275.0,275.0,275.0,,1675.7074668016407,30.0,4.0,7.0,55.0,1579.7074668016407,100.0,18.0,25.0,80.0,1747.7074668016407,1518.0,974.2935229653654,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.055824432852503,12.055824432852503,12.055824432852503,,,1.1,1.1,1.1,,0.8631397263225213,0.8631397263225213,0.8631397263225213,,0.98,0.98,0.98,,27.51096328663168,27.51096328663168,27.51096328663168,,82.53288985989505,1980.7893566374808,0.0246682923354303,36.03067095541328,70.95995085189178,103.60789491875772,131.062632565594
1955-05-15,1955-05-26,2328.6506,1.0079230988784058,2347.10072895706,0.142,1955,5,15,1955.05,1954,8,227,33,0.2027895029818899,26.30250663143488,0.0112063816890902,0.47,3,Normal,55,13,13,17,178,276.0,0.1175918854248071,2071.10072895706,1375.0,,5,275.0,275.0,275.0,,696.1007289570598,45.0,5.0,12.0,42.87576953721021,591.2249594198495,100.0,18.0,25.0,59.87576953721021,769.2249594198495,1518.0,971.9378293457584,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.411518052459384,14.411518052459384,14.411518052459384,,,1.1,1.1,1.1,,0.9027129910994112,0.9027129910994112,0.9027129910994112,,0.98,0.98,0.98,,34.39435737601891,34.39435737601891,34.39435737601891,,103.18307212805672,2476.3937310733613,0.04396192751979,42.56328001200661,84.10063015767045,123.49773036249738,157.9623029127886
1955-06-15,1955-06-26,1568.6399,0.9483007366521532,1487.5423727119598,0.2319999999999999,1955,6,15,1955.06,1954,9,258,37,0.1285236610023133,20.12081677501465,0.0135262142068142,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1727681877938439,1230.5423727119598,1230.5423727119598,,5,246.108474542392,246.108474542392,246.108474542392,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1318.5423727119598,969.4443676656848,990.0,1.1201111415395668,0.6497050845255478,988.2301837739348,0.4286012109592276,0.4286012109592276,0.4286012109592276,,18.35721489729083,18.35721489729083,18.35721489729083,,,0.984433898169568,0.984433898169568,0.984433898169568,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.82782994446282,40.82782994446282,40.82782994446282,,122.48348983338846,2939.603756001323,0.0823394963936973,48.78367531425829,96.67653198823476,142.6922227279038,184.30807710042748
1955-07-15,1955-07-26,785.0819,0.9254874053024604,726.5834105809257,0.4379999999999999,1955,7,15,1955.07,1954,10,288,42,0.0627768066741919,24.613747588585056,0.0338760109715491,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3124211159989278,499.5834105809257,499.5834105809257,,2,249.7917052904629,249.7917052904629,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809257,966.8063336423236,990.0,0.2526570496121308,0.0699166821161851,989.6774262682716,0.4415053335038262,0.4415053335038262,,,22.429587292444168,22.429587292444168,,,,0.9991668211618514,0.9991668211618514,,,0.94,0.94,,,0.98,0.98,,,50.63166767214568,50.63166767214568,,,101.26333534429136,2430.3200482629927,0.139369181665362,54.185545160292335,107.68505482257709,159.71307700547547,208.19229288558253
1955-08-15,1955-08-26,515.2343,0.9068984701816188,467.2651984550972,0.585,1955,8,15,1955.08,1954,11,319,46,0.0403717131465204,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608639,283.2651984550972,283.2651984550972,,2,141.6325992275486,141.6325992275486,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550972,965.702693393048,990.0,0.1596083684906226,0.0266530396910194,989.8137385918184,0.141898269669744,0.141898269669744,,,23.969146929100766,23.969146929100766,,,,0.5665303969101945,0.5665303969101945,,,0.91,0.91,,,0.97,0.97,,,29.39665644866578,29.39665644866578,,,58.79331289733156,1411.0395095359574,0.1258242922685401,55.98365699845653,111.38581403799594,165.52504599457802,216.5591906360804
1955-09-15,1955-09-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1955,9,15,1955.09,1954,12,350,50,0.0288093798884014,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047109,195.4418968564982,195.4418968564982,,1,195.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564982,965.0672094842824,990.0,0.1264567185132281,0.0095441896856498,989.863999091801,0.2704230126530255,,,,24.52636659486555,,,,,0.7817675874259928,,,,0.93,,,,0.97,,,,42.42038195277612,,,,42.42038195277612,1018.0891668666268,0.127219711598007,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1955-10-15,1955-10-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1955,10,15,1955.1,1955,1,15,3,0.0223714359206328,2.146808857590429,0.0082911211400938,0.3,2,Mod_Wet,41,6,4,3,56,110.0,0.4248274466474721,148.92865648880633,148.92865648880633,,1,148.92865648880633,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.92865648880635,964.7357146259552,990.0,0.1080438601666385,0.0048928656488806,989.8870632741844,0.1569427398528382,,,,24.99440590837642,,,,,0.5957146259552253,,,,0.92,,,,0.97,,,,32.58739607346404,,,,32.58739607346404,782.097505763137,0.1258547296979962,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1955-11-15,1955-11-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1955,11,15,1955.11,1955,2,46,7,0.0288093798884014,39.79893411570077,0.1193579285953644,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3178964641195606,227.4418968564982,227.4418968564982,,1,227.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564982,965.0672094842824,990.0,0.134095094896992,0.0154883793712996,989.8504165257316,0.366131948072713,,,,24.417075093376543,,,,,0.9097675874259928,,,,0.94,,,,0.98,,,,50.18651561465381,,,,50.18651561465381,1204.4763747516913,0.1505105269847128,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1955-12-15,1955-12-26,463.5928,0.9085437496786668,421.1943408360323,0.629,1955,12,15,1955.12,1955,3,76,11,0.0363911910482332,2.6397788473474293,0.006267365421168,0.42,3,Normal,38,5,4,3,54,104.0,0.2469168977759043,317.1943408360323,317.1943408360323,,2,158.59717041801616,158.59717041801616,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360323,965.4953745337622,990.0,0.1629058696503428,0.0334388681672064,989.8036552621824,0.1780306515150059,0.1780306515150059,,,24.13025007690529,24.13025007690529,,,,0.6343886816720646,0.6343886816720646,,,0.92,0.92,,,0.97,0.97,,,33.50316424798866,33.50316424798866,,,67.00632849597731,1608.1518839034557,0.1590864881113451,56.28677631583382,112.01293139130684,166.5178968486535,218.00689969856452
1956-01-15,1956-01-26,730.6486,0.913930263073716,667.7618672124422,0.4629999999999999,1956,1,15,1956.01,1955,4,107,16,0.057694625327155,19.45532987744673,0.0291351315981288,0.49,3,Normal,41,6,4,3,66,120.0,0.1797047808389201,547.7618672124422,547.7618672124422,,2,273.8809336062211,273.8809336062211,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124422,966.5710474688498,990.0,0.2637749954854737,0.0891047468849768,989.6471202576296,0.5305979454490418,0.5305979454490418,,,22.545474843330656,22.545474843330656,,,,1.0955237344248845,1.0955237344248845,,,0.95,0.95,,,0.98,0.98,,,56.39490568143497,56.39490568143497,,,112.78981136286994,2706.9554727088785,0.168907236098564,54.59407549341842,108.5234677529304,161.02391327979896,210.06580877926828
1956-02-15,1956-02-26,1086.9032,0.926220516946606,1006.7120437749204,0.3279999999999999,1956,2,15,1956.02,1955,5,138,20,0.0869799205821531,0.0,0.0,0.47,3,Normal,43,7,5,4,78,137.0,0.1360865809117411,869.7120437749204,869.7120437749204,,4,217.4280109437301,217.4280109437301,217.4280109437301,217.4280109437301,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.7120437749204,967.9210949947212,990.0,0.5007719923037119,0.2457696350199363,989.2534583726764,0.334635805923094,0.334635805923094,0.334635805923094,0.334635805923094,20.9977275720322,20.9977275720322,20.9977275720322,20.9977275720322,,0.8697120437749204,0.8697120437749204,0.8697120437749204,0.8697120437749204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25824271228362,41.25824271228362,41.25824271228362,41.25824271228362,165.03297084913447,3960.7913003792273,0.1639326477413558,52.07786315969087,103.3753980765656,153.0140431837481,198.70820141742809
1956-03-15,1956-03-26,4488.5142,1.0226568640230511,4590.209855894936,0.024,1956,3,15,1956.03,1955,6,167,24,0.3965941315493224,56.82352760137383,0.0123792875239459,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.0520673362445654,4351.209855894936,0.0,,0,275.0,275.0,275.0,,4351.209855894936,1416.0,7.0,13.0,67.0,2848.209855894936,1475.0,18.0,25.0,80.0,2992.209855894936,1518.0,976.7600840362876,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.58926336193015,9.58926336193015,9.58926336193015,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,28.85279075357376,56.57951156140753,81.98905800755824,102.18502020149344
