Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1956-04-15,1956-04-26,3827.1734,1.0332122156425971,3954.282308262411,0.0409999999999999,1956,4,15,1956.04,1955,7,198,29,0.3416499914338723,55.20864844257994,0.0139617367043375,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.074602665415062,3659.282308262411,1375.0,,5,275.0,275.0,275.0,,2284.282308262411,30.0,4.0,7.0,55.0,2188.282308262411,100.0,18.0,25.0,80.0,2356.282308262411,1518.0,975.5831220341752,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.766225364042796,10.766225364042796,10.766225364042796,,,1.1,1.1,1.1,,0.8344243201843804,0.8344243201843804,0.8344243201843804,,0.98,0.98,0.98,,23.750797503170062,23.750797503170062,23.750797503170062,,71.25239250951019,1710.0574202282446,0.0180190454183378,32.29900325358415,63.47678069995318,92.34021034584536,115.96755697280396
1956-05-15,1956-05-26,5420.2188,1.0398842160519528,5636.399977668056,0.009,1956,5,15,1956.05,1955,8,228,33,0.48698495807052,19.465657345569525,0.0034535621003999,0.0,1,Wet,71,14,18,24,213,340.0,0.0603221917087346,5296.399977668056,0.0,,0,275.0,275.0,275.0,,5296.399977668056,1404.0,4.0,7.0,56.0,3825.399977668056,1475.0,18.0,25.0,80.0,4038.399977668056,1518.0,978.4900559656088,990.0582787729844,2.278217821782178,0.8374999999999999,986.9425609512022,0.5349347799999999,0.5349347799999999,0.5349347799999999,,7.91757020559335,7.91757020559335,7.91757020559335,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,23.96980972487897,46.82844831065904,67.41074678462203,0.0
1956-06-15,1956-06-26,2751.0152,1.0286384102503188,2829.799901902463,0.103,1956,6,15,1956.06,1955,9,259,37,0.2444947115243727,61.31798823299323,0.0216686657568153,0.0,1,Wet,67,13,15,17,181,293.0,0.1035408898710531,2536.799901902463,1375.0,,5,275.0,275.0,275.0,,1161.7999019024628,33.0,5.0,10.000000000000009,63.0,1050.7999019024628,100.0,18.0,25.0,80.0,1231.7999019024628,1518.0,973.1029652804542,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.246382117763645,13.246382117763645,13.246382117763645,,,1.1,1.1,1.1,,0.8852206308389333,0.8852206308389333,0.8852206308389333,,0.98,0.98,0.98,,31.001062798335475,31.001062798335475,31.001062798335475,,93.00318839500642,2232.076521480154,0.0328656412534613,39.391748881855285,77.7139068662921,113.81298245521684,144.82113734062975
1956-07-15,1956-07-26,1392.323,0.9189558294159532,1279.4833372799085,0.262,1956,7,15,1956.07,1955,10,289,42,0.110547360340984,35.42803345979155,0.0276893277368574,0.0,1,Wet,63,12,13,13,155,256.0,0.2000807611486664,1023.4833372799084,1023.4833372799084,,4,255.87083431997712,255.87083431997712,255.87083431997712,255.87083431997712,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1111.4833372799085,968.7783762028796,990.0,0.7132749197854349,0.380528338463881,988.9061967417506,0.463220049438283,0.463220049438283,0.463220049438283,0.463220049438283,19.664600489432598,19.664600489432598,19.664600489432598,19.664600489432598,,1.0234833372799086,1.0234833372799086,1.0234833372799086,1.0234833372799086,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.4704078356154,45.4704078356154,45.4704078356154,45.4704078356154,181.8816313424616,4365.159152219078,0.1421524032732846,50.278186574302445,99.7112584369082,147.35723544213738,190.79035685599484
1956-08-15,1956-08-26,737.3183,0.911113867908918,671.7809281930281,0.46,1956,8,15,1956.08,1955,11,320,46,0.0580418721958776,16.603306653617892,0.0247153587677427,0.0,1,Wet,58,10,10,7,117,202.0,0.3006932640129339,469.7809281930281,469.7809281930281,,2,234.89046409651405,234.89046409651405,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,547.7809281930281,966.587123712772,990.0,0.2342208279379873,0.0639561856386056,989.7018229864234,0.3904726231975882,0.3904726231975882,,,22.724226650453765,22.724226650453765,,,,0.9395618563860562,0.9395618563860562,,,0.94,0.94,,,0.98,0.98,,,48.23668289505299,48.23668289505299,,,96.47336579010596,2315.3607789625435,0.1436083725234687,54.566581908035054,108.4670056408758,160.9355429997951,209.93928898533616
1956-09-15,1956-09-26,473.647,0.9057707356087517,429.0155916088784,0.62,1956,9,15,1956.09,1955,12,351,51,0.0370669471150071,3.37674687393735,0.0078709187730776,0.03,1,Wet,48,8,7,4,79,146.0,0.340313971929263,283.0155916088784,283.0155916088784,,2,141.5077958044392,141.5077958044392,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.0155916088784,965.53057016224,990.0,0.1568686466597751,0.0266031183217756,989.8165282350184,0.1416474265740915,0.1416474265740915,,,24.14431064620452,24.14431064620452,,,,0.5660311832177568,0.5660311832177568,,,0.91,0.91,,,0.97,0.97,,,29.585390803766533,29.585390803766533,,,59.170781607533065,1420.0987585807936,0.1379222171987572,56.23611134478188,111.90802958540895,166.35161658829745,217.76398342002923
1956-10-15,1956-10-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1956,10,15,1956.1,1956,1,15,3,0.0278747107721089,3.225732152560681,0.0099984268988401,0.06,1,Wet,44,7,6,3,60,120.0,0.3719500476530177,202.6239672697792,202.6239672697792,,1,202.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6239672697792,965.0131198363488,990.0,0.1281777013073067,0.0105247934539558,989.8612975052388,0.29065262373868,,,,24.557525045151092,,,,,0.8104958690791167,,,,0.94,,,,0.97,,,,44.50860730723311,,,,44.50860730723311,1068.206575373595,0.1379581550741234,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1956-11-15,1956-11-26,415.3399,0.9146103777828098,379.8741828472745,0.68,1956,11,15,1956.11,1956,2,46,7,0.0328211293980045,3.875646826832508,0.0102024486049126,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2790397578627145,273.8741828472745,273.8741828472745,,1,273.8741828472745,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,323.8741828472745,965.2993709142364,990.0,0.1495154112776926,0.0247748365694548,989.8257097521528,0.5305718368826219,,,,23.995767001033947,,,,,1.095496731389098,,,,0.95,,,,0.98,,,,60.021164816668445,,,,60.021164816668445,1440.5079556000428,0.158002748085672,56.56279765466241,112.58507446080552,167.42636306471906,219.3376285210371
1956-12-15,1956-12-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1956,12,15,1956.12,1956,3,76,11,0.0477163140311048,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279926,426.2721531377871,426.2721531377871,,2,213.13607656889357,213.13607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377871,966.08522468912,990.0,0.202784109898158,0.0552544306275574,989.7419614594744,0.3215676387533959,0.3215676387533959,,,23.33516913160092,23.33516913160092,,,,0.8525443062755742,0.8525443062755742,,,0.94,0.94,,,0.98,0.98,,,44.9459802497766,44.9459802497766,,,89.8919604995532,2157.407051989277,0.1627675050947679,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1957-01-15,1957-01-26,730.6486,0.913930263073716,667.7618672124422,0.4629999999999999,1957,1,15,1957.01,1956,4,107,16,0.057694625327155,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.2081580378050824,528.7618672124422,528.7618672124422,,2,264.3809336062211,264.3809336062211,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124422,966.5710474688498,990.0,0.2573981838912708,0.0815047468849768,989.6610970692236,0.494489791524644,0.494489791524644,,,22.59555980884932,22.59555980884932,,,,1.0575237344248845,1.0575237344248845,,,0.95,0.95,,,0.98,0.98,,,54.55969398172413,54.55969398172413,,,109.11938796344826,2618.865311122758,0.1634106308270713,54.59407549341842,108.5234677529304,161.02391327979896,210.06580877926828
1957-02-15,1957-02-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1957,2,15,1957.02,1956,5,138,20,0.0723060993525633,15.271933374178388,0.0182487377322786,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452173,731.8761499139279,731.8761499139279,,3,243.95871663797595,243.95871663797595,243.95871663797595,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139279,967.2475045996556,990.0,0.3681890724138712,0.1559380749569639,989.4758728526292,0.421157606106372,0.421157606106372,0.421157606106372,,21.807210646867123,21.807210646867123,21.807210646867123,,,0.9758348665519038,0.9758348665519038,0.9758348665519038,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663904,48.077225331663904,48.077225331663904,,144.23167599499172,3461.560223879801,0.1723453058255105,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1957-03-15,1957-03-26,7858.8783,1.0448616277307177,8211.440372675615,0.002,1957,3,15,1957.03,1956,6,166,24,0.7094684481991732,179.28832913312726,0.021833968341258,0.02,1,Wet,68,14,17,21,195,315.0,0.0383611139707223,7896.440372675615,0.0,,0,275.0,275.0,275.0,,7896.440372675615,1407.0,4.0,8.0,59.0,6418.440372675616,1475.0,18.0,25.0,80.0,6613.440372675616,1518.0,981.36408413877,990.3707456894422,2.278217821782178,0.8374999999999999,987.25502786766,0.5349347799999999,0.5349347799999999,0.5349347799999999,,5.356008948890079,5.356008948890079,5.356008948890079,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-04-15,1957-04-26,3514.6276,1.0346796387969923,3636.51361567394,0.052,1957,4,15,1957.04,1956,7,197,29,0.3141947763942284,85.74735762881755,0.023579550825613,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0811216541933196,3341.51361567394,1375.0,,5,275.0,275.0,275.0,,1966.51361567394,29.999999999999943,4.0,7.0,55.0,1870.5136156739404,100.0,18.0,25.0,80.0,2038.5136156739404,1518.0,974.9097550427376,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.43959235548023,11.43959235548023,11.43959235548023,,,1.1,1.1,1.1,,0.8500405581952905,0.8500405581952905,0.8500405581952905,,0.98,0.98,0.98,,25.708573150244423,25.708573150244423,25.708573150244423,,77.12571945073327,1851.0172668175985,0.0212086981108249,34.25634122951343,67.39991596992164,98.2424728626786,123.86251464095388
1957-05-15,1957-05-26,2037.2697,1.0125994135570568,2062.938103477561,0.173,1957,5,15,1957.05,1956,8,227,33,0.1782378521404612,37.83067686669574,0.0183382510618827,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1337897630252395,1786.938103477561,1375.0,,5,275.0,275.0,275.0,,411.938103477561,45.0,5.000000000000004,12.000000000000004,25.37299912724108,324.56510435032,100.0,18.0,25.0,42.37299912724108,502.56510435032,1518.0,971.2519195601184,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.097427838099591,15.097427838099591,15.097427838099591,,,1.1,1.1,1.1,,0.9111061818626902,0.9111061818626902,0.9111061818626902,,0.98,0.98,0.98,,36.3663515510568,36.3663515510568,36.3663515510568,,109.09905465317038,2618.377311676089,0.0528852777837874,44.36055323964573,87.72667953532046,129.01326242479217,165.48752352414664
1957-06-15,1957-06-26,1165.5017,0.942683527956895,1098.6992543957588,0.308,1957,6,15,1957.06,1956,9,258,37,0.0949276155797935,19.2603306532792,0.0175301208007751,0.63,3,Normal,53,12,12,13,120,210.0,0.1911351074097995,888.6992543957588,888.6992543957588,,4,222.1748135989397,222.1748135989397,222.1748135989397,222.1748135989397,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957588,968.2101976566724,990.0,0.5383299940678268,0.260959403516607,989.2007106024156,0.349390158890732,0.349390158890732,0.349390158890732,0.349390158890732,20.64112278685253,20.64112278685253,20.64112278685253,20.64112278685253,,0.8886992543957588,0.8886992543957588,0.8886992543957588,0.8886992543957588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.44298975400582,41.44298975400582,41.44298975400582,41.44298975400582,165.7719590160233,3978.527016384559,0.150880196152669,51.48742229407854,102.1719157044688,151.15273475989477,196.09506634972144
1957-07-15,1957-07-26,666.0345,0.8891922297499871,592.2327021454178,0.493,1957,7,15,1957.07,1956,10,288,42,0.051168905465364,7.566456291589134,0.0127761541437663,0.46,3,Normal,50,10,9,9,108,186.0,0.3140657368736947,406.23270214541776,406.23270214541776,,2,203.11635107270888,203.11635107270888,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.23270214541776,966.2650471596544,990.0,0.1997820782032752,0.0512465404290835,989.7489713813676,0.2920660395279838,0.2920660395279838,,,23.191858182185225,23.191858182185225,,,,0.8124654042908355,0.8124654042908355,,,0.94,0.94,,,0.97,0.97,,,42.13558499234275,42.13558499234275,,,84.2711699846855,2022.508079632452,0.142294016658326,55.10530508237251,109.57445469092808,162.67154501105313,212.4309920318178
1957-08-15,1957-08-26,468.6029,0.904717857023808,423.9534114831418,0.627,1957,8,15,1957.08,1956,11,319,46,0.0366295747521434,5.062180125736632,0.0119404160660656,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4340099525471483,239.9534114831418,239.9534114831418,,1,239.9534114831418,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831418,965.507790351674,990.0,0.1452243801973533,0.0179906822966283,989.836784937506,0.4074621735100484,,,,23.921532412321945,,,,,0.9598136459325672,,,,0.94,,,,0.98,,,,51.87270104315704,,,,51.87270104315704,1244.944825035769,0.122354720207788,56.268935382902,111.97598839905602,166.4593302230654,217.9213220030388
1957-09-15,1957-09-26,340.8154,0.9279951361812118,316.2750335356542,0.76,1957,9,15,1957.09,1956,12,350,50,0.0273261628974805,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758146,178.2750335356542,178.2750335356542,,1,178.2750335356542,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356542,964.9813751676784,990.0,0.1207555461926526,0.0078275033535654,989.8714169504536,0.2250037350731168,,,,24.665038047702367,,,,,0.7131001341426167,,,,0.93,,,,0.97,,,,38.91311582621052,,,,38.91311582621052,933.9147798290526,0.1230356863493108,56.98833905707964,113.4695144505998,168.83646126677473,221.4162823375435
1957-10-15,1957-10-26,312.7836,0.9262282368820024,289.7090023536055,0.797,1957,10,15,1957.1,1957,1,15,3,0.0250308578033515,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3796913423689163,179.7090023536055,179.7090023536055,,1,179.7090023536055,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.7090023536055,964.8588360094144,990.0,0.1185371598932746,0.0079709002353605,989.8734919398712,0.2286392875914271,,,,24.786016642865484,,,,,0.718836009414422,,,,0.93,,,,0.97,,,,39.41851510654263,,,,39.41851510654263,946.0443625570232,0.1360624446817507,57.14482629157172,113.79558961255776,169.35835779182182,222.19021161692143
1957-11-15,1957-11-26,357.5196,0.9238786600946968,330.304729005592,0.742,1957,11,15,1957.11,1957,2,46,7,0.0285383285860831,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3209157807674181,224.304729005592,224.304729005592,,1,224.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.304729005592,965.051523645028,990.0,0.1330532310350674,0.0148609458011183,989.8520858231636,0.3561133356766542,,,,24.444448842459156,,,,,0.8972189160223679,,,,0.94,,,,0.98,,,,49.549766938048506,,,,49.549766938048506,1189.1944065131645,0.1500122843751644,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1957-12-15,1957-12-26,570.3586,0.8975126930540434,511.90408309253394,0.5479999999999999,1957,12,15,1957.12,1957,3,76,11,0.0442285127791949,14.665547660546224,0.0286490148153305,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2305119335777398,393.90408309253394,393.90408309253394,,2,196.95204154626697,196.95204154626697,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.90408309253394,965.9035683739164,990.0,0.190706153056561,0.0487808166185067,989.7605130303248,0.274616481262902,0.274616481262902,,,23.58232817514557,23.58232817514557,,,,0.7878081661850679,0.7878081661850679,,,0.93,0.93,,,0.97,0.97,,,41.10274776432068,41.10274776432068,,,82.20549552864136,1972.9318926873927,0.1605876925849438,55.67920746493432,110.75705991268134,164.5323206553925,215.1178813716615
1958-01-15,1958-01-26,1536.5597,0.9454747988820572,1452.778473327774,0.237,1958,1,15,1958.01,1957,4,107,16,0.1255200600955196,20.18670831367308,0.0138952418997735,0.0,1,Wet,49,8,7,5,81,150.0,0.1032504285780101,1302.778473327774,1302.778473327774,,5,260.5556946655548,260.5556946655548,260.5556946655548,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1366.778473327774,969.3320535292128,990.0,1.280003129974983,0.7436120153261061,987.976384854699,0.4803084253222571,0.4803084253222571,0.4803084253222571,,18.16402290016392,18.16402290016392,18.16402290016392,,,1.0422227786622194,1.0422227786622194,1.0422227786622194,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.769635290723286,42.769635290723286,42.769635290723286,,128.30890587216987,3079.413740932077,0.0883196634778473,49.041304092891984,97.19921218639467,143.4945573033486,185.4202742297555
1958-02-15,1958-02-26,8378.3002,1.0448616277307177,8754.164384588597,0.002,1958,2,15,1958.02,1957,5,138,20,0.7563598028284547,159.7983162187411,0.018253977101465,0.0,1,Wet,55,10,10,8,114,197.0,0.0225035755950404,8557.164384588597,0.0,,0,275.0,275.0,275.0,,8557.164384588597,1420.0,8.0,15.0,72.0,7042.164384588597,1475.0,18.0,25.0,80.0,7156.164384588597,1518.0,981.7082505853488,990.5009994523012,2.278217821782178,0.8374999999999999,987.3852816305192,0.5349347799999999,0.5349347799999999,0.5349347799999999,,5.142096265170224,5.142096265170224,5.142096265170224,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7901.6301,1.0448616277307177,8256.110088012034,0.002,1958,3,15,1958.03,1957,6,166,24,0.7133279116042397,202.27016512122464,0.0244994510689632,0.0,1,Wet,68,14,17,21,195,315.0,0.0381535610162688,7941.110088012034,0.0,,0,275.0,275.0,275.0,,7941.110088012034,1407.0,4.0,8.0,59.0,6463.110088012034,1475.0,18.0,25.0,80.0,6658.110088012034,1518.0,981.3924112753248,990.3814664211228,2.278217821782178,0.8374999999999999,987.2657485993408,0.5349347799999999,0.5349347799999999,0.5349347799999999,,5.338402544016006,5.338402544016006,5.338402544016006,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-04-15,1958-04-26,4038.4235,1.022167578009617,4127.94556797212,0.036,1958,4,15,1958.04,1957,7,197,29,0.3566544970727912,100.4006058777304,0.0243221729125301,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0714641206242747,3832.94556797212,1375.0,,5,275.0,275.0,275.0,,2457.9455679721204,30.0,4.000000000000014,7.0,55.0,2361.9455679721204,100.0,18.0,25.0,80.0,2529.9455679721204,1518.0,975.914140389389,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.435207008828868,10.435207008828868,10.435207008828868,,,1.1,1.1,1.1,,0.8262488780231644,0.8262488780231644,0.8262488780231644,,0.98,0.98,0.98,,22.795006925403516,22.795006925403516,22.795006925403516,,68.38502077621054,1641.240498629053,0.0165663571987954,31.33186134851233,61.5398589179811,89.43008699829942,112.08463035005568
1958-05-15,1958-05-26,2179.8933,1.0024778937151664,2185.294843907804,0.158,1958,5,15,1958.05,1957,8,227,33,0.1888094745136342,67.65458272913702,0.0309590181470227,0.47,3,Normal,55,13,13,17,178,276.0,0.1262987467203506,1909.294843907804,1375.0,,5,275.0,275.0,275.0,,534.2948439078041,45.0,5.000000000000004,12.000000000000004,32.90946502330677,439.3853788844973,100.0,18.0,25.0,49.90946502330677,617.3853788844973,1518.0,971.5472634163292,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.802083981888655,14.802083981888655,14.802083981888655,,,1.1,1.1,1.1,,0.907665209666382,0.907665209666382,0.907665209666382,,0.98,0.98,0.98,,35.52027588745796,35.52027588745796,35.52027588745796,,106.5608276623739,2557.4598638969737,0.0487626774755112,43.59371013440794,86.17890260031554,126.65732909495492,162.2692297309717
1958-06-15,1958-06-26,1192.4734,0.9375132267512531,1117.959585049038,0.301,1958,6,15,1958.06,1957,9,258,37,0.0965917081482368,18.36929659790553,0.016431091824397,0.58,3,Normal,53,12,12,13,120,210.0,0.1878422107636284,907.959585049038,907.959585049038,,4,226.9898962622595,226.9898962622595,226.9898962622595,226.9898962622595,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.959585049038,968.27073012444,990.0,0.5559789026345766,0.2763676680392304,989.1676534293262,0.3646799543869602,0.3646799543869602,0.3646799543869602,0.3646799543869602,20.532243350499325,20.532243350499325,20.532243350499325,20.532243350499325,,0.907959585049038,0.907959585049038,0.907959585049038,0.907959585049038,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.11781823248368,42.11781823248368,42.11781823248368,42.11781823248368,168.4712729299347,4043.310550318433,0.1506953159872455,51.361631565161936,101.9156992387413,150.75691554197755,195.54041390109344
1958-07-15,1958-07-26,744.0263,0.9126580349939872,679.0415809418469,0.457,1958,7,15,1958.07,1957,10,288,42,0.0586691925933755,9.342653904799135,0.0137585888213806,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607023,452.04158094184686,452.04158094184686,,2,226.02079047092343,226.02079047092343,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418469,966.6161663237674,990.0,0.2250965686619402,0.0604083161883693,989.7144951151496,0.3615764948260923,0.3615764948260923,,,22.736752296556208,22.736752296556208,,,,0.9040831618836938,0.9040831618836938,,,0.94,0.94,,,0.98,0.98,,,46.44080686277054,46.44080686277054,,,92.88161372554109,2229.158729412986,0.1367833963815766,54.516730385608014,108.3646449706337,160.77537684347678,209.7100742551435
1958-08-15,1958-08-26,581.8096,0.8996393412940723,523.4188053025679,0.541,1958,8,15,1958.08,1957,11,319,46,0.0452233847781418,7.409797308975499,0.0141565362839651,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3515349432155706,339.4188053025679,339.4188053025679,,2,169.70940265128394,169.70940265128394,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025679,965.9553846238616,990.0,0.1782571678126609,0.0378837610605135,989.7838590711268,0.203888506367772,0.203888506367772,,,23.624585940897536,23.624585940897536,,,,0.6788376106051357,0.6788376106051357,,,0.92,0.92,,,0.97,0.97,,,35.09931811229538,35.09931811229538,,,70.19863622459076,1684.7672693901782,0.1341156173859891,55.598982450615054,110.5915479976092,164.2714128287655,214.74002943988427
1958-09-15,1958-09-26,448.7655,0.9074387897559516,407.2272222042244,0.643,1958,9,15,1958.09,1957,12,350,50,0.0351844319984449,5.920527268208389,0.014538633336352,0.06,1,Wet,48,8,7,4,79,146.0,0.3585222009710859,261.2272222042244,261.2272222042244,,1,261.2272222042244,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.2272222042244,965.432522499919,990.0,0.1496326568205911,0.0222454444408448,989.8281218987386,0.4827831225424233,,,,23.912816276277205,,,,,1.0449088888168976,,,,0.95,,,,0.98,,,,57.05160252296347,,,,57.05160252296347,1369.2384605511234,0.1400977130510987,56.37640837042251,112.19860298983562,166.81242091728075,218.4376573385949
1958-10-15,1958-10-26,387.9749,0.9091157456001112,352.7140904876285,0.7090000000000001,1958,10,15,1958.1,1958,1,15,3,0.0304744974181311,3.996844329723048,0.0113316831890594,0.04,1,Wet,44,7,6,3,60,120.0,0.3402189003396478,232.71409048762848,232.71409048762848,,1,232.71409048762848,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,289.7140904876285,965.163570452438,990.0,0.1381707311582529,0.0165428180975256,989.8452864507444,0.3832800479928732,,,,24.29843595031336,,,,,0.930856361950514,,,,0.94,,,,0.98,,,,51.10035724519639,,,,51.10035724519639,1226.4085738847134,0.1448775612410322,56.747930594861344,112.96947256609756,168.03830341469538,220.2376103403221
1958-11-15,1958-11-26,443.8904,0.9062157470692878,402.260470452885,0.648,1958,11,15,1958.11,1958,2,46,7,0.0347553046471292,4.575403108041769,0.0113742299930454,0.04,1,Wet,42,7,6,3,56,114.0,0.2833984653566707,288.260470452885,288.260470452885,,2,144.1302352264425,144.1302352264425,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.260470452885,965.410172117038,990.0,0.1559536617740208,0.027652094090577,989.8163942441354,0.1469642624752767,0.1469642624752767,,,24.25925786462213,24.25925786462213,,,,0.57652094090577,0.57652094090577,,,0.91,0.91,,,0.97,0.97,,,30.2771324184075,30.2771324184075,,,60.554264836815,1453.30235608356,0.1505349625048665,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1958-12-15,1958-12-26,750.7725,0.9169012381868622,688.384234846646,0.4529999999999999,1958,12,15,1958.12,1958,3,76,11,0.0594763978907502,0.0,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.1830373120442967,562.384234846646,562.384234846646,,3,187.46141161554863,187.46141161554863,187.46141161554863,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,620.384234846646,966.6535369393864,990.0,0.2763097013603744,0.0949536939386584,989.628736604701,0.2487939725537191,0.2487939725537191,0.2487939725537191,,22.72640569276073,22.72640569276073,22.72640569276073,,,0.7498456464621946,0.7498456464621946,0.7498456464621946,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.70216834588346,37.70216834588346,37.70216834588346,,113.1065050376504,2714.5561209036096,0.1643072274350495,54.45235371742583,108.23248068421336,160.56862789309056,209.41431427039467
1959-01-15,1959-01-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1959,1,15,1959.01,1958,4,107,16,0.0723060993525633,0.0,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.1792379912074533,686.8761499139279,686.8761499139279,,3,228.95871663797595,228.95871663797595,228.95871663797595,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,750.8761499139279,967.2475045996556,990.0,0.3519571883559002,0.1360628449741783,989.51197996667,0.3710255003824143,0.3710255003824143,0.3710255003824143,,21.89344986663184,21.89344986663184,21.89344986663184,,,0.9158348665519038,0.9158348665519038,0.9158348665519038,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.29959506150082,45.29959506150082,45.29959506150082,,135.89878518450246,3261.570844428059,0.1623881684266896,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1959-02-15,1959-02-26,1156.5974,0.9387956563507888,1085.808615266616,0.311,1959,2,15,1959.02,1958,5,138,20,0.0938138643590356,19.28816071604865,0.0177638678169011,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1491975636610891,923.808615266616,923.808615266616,,4,230.952153816654,230.952153816654,230.952153816654,230.952153816654,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.808615266616,968.1696842194092,990.0,0.55858956777419,0.2890468922132928,989.1523635400124,0.3775058343588695,0.3775058343588695,0.3775058343588695,0.3775058343588695,20.60517348624434,20.60517348624434,20.60517348624434,20.60517348624434,,0.923808615266616,0.923808615266616,0.923808615266616,0.923808615266616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.00522546133531,43.00522546133531,43.00522546133531,43.00522546133531,172.02090184534123,4128.50164428819,0.1584265398401745,51.57119259848809,102.342577399004,151.41646889506677,196.4648316606059
1959-03-15,1959-03-26,2219.8507,1.001338642872014,2222.82228731649,0.154,1959,3,15,1959.03,1958,6,166,24,0.1920518456241447,185.8049227749132,0.0835896435963969,0.64,3,Normal,49,9,9,9,107,183.0,0.0823277690907658,2039.82228731649,1375.0,,5,275.0,275.0,275.0,,664.82228731649,51.0,9.0,16.0,32.69617806474541,556.1261092517445,100.0,18.0,25.0,41.69617806474541,663.1261092517445,1518.0,971.6378469004192,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.711500497798696,14.711500497798696,14.711500497798696,,,1.1,1.1,1.1,,0.9065574077805294,0.9065574077805294,0.9065574077805294,,0.98,0.98,0.98,,35.25981738640781,35.25981738640781,35.25981738640781,,105.77945215922344,2538.7068518213628,0.0475879033437828,43.35635358922942,85.70002623980875,125.92890986186892,161.2753794058695
1959-04-15,1959-04-26,3068.5746,1.0236714396923736,3141.212178585449,0.078,1959,4,15,1959.04,1958,7,197,29,0.2714007322297828,107.35011555601297,0.0341747419317452,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0939127901041197,2846.212178585449,1375.0,,5,275.0,275.0,275.0,,1471.2121785854488,30.0,4.0,7.0,55.0,1375.212178585449,100.0,18.0,25.0,80.0,1543.212178585449,1518.0,973.8546500862408,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.494697311977191,12.494697311977191,12.494697311977191,,,1.1,1.1,1.1,,0.8717742067498163,0.8717742067498163,0.8717742067498163,,0.98,0.98,0.98,,28.79768201721104,28.79768201721104,28.79768201721104,,86.39304605163312,2073.433105239195,0.0275030915264494,37.2813144301498,73.47145185284091,107.39862114994696,136.16327774201457
1959-05-15,1959-05-26,1912.8444,0.99263382215856,1898.7540479665968,0.188,1959,5,15,1959.05,1958,8,227,33,0.1640523497443139,39.60923828228488,0.0208606471831899,0.64,3,Normal,55,13,13,17,178,276.0,0.1453584787853763,1622.7540479665968,1375.0,,5,275.0,275.0,275.0,,247.7540479665968,45.0,4.999999999999998,11.669574723064342,15.26021309939183,170.82426014414062,100.0,18.0,24.669574723064343,32.260213099391834,348.8242601441406,1517.6695747230642,970.7728976934304,990.0,2.2759277456053955,0.8374999999999999,986.8865722543948,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.578739780964112,15.578739780964112,15.578739780964112,,,1.1,1.1,1.1,,0.9161530978799818,0.9161530978799818,0.9161530978799818,,0.98,0.98,0.98,,37.7335924562362,37.7335924562362,37.7335924562362,,113.2007773687086,2716.818656849006,0.059618452158107,45.57986968570368,90.18986384727198,132.76796280974014,170.6295450203573
1959-06-15,1959-06-26,1130.1421,0.9321639202112432,1053.477690331767,0.316,1959,6,15,1959.06,1958,9,258,37,0.0910204724446646,58.1063494013265,0.0551566966577406,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.1993397695340521,843.477690331767,843.477690331767,,4,210.86942258294172,210.86942258294172,210.86942258294172,210.86942258294172,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,920.477690331767,968.0680727410428,990.0,0.4968919074753243,0.2247821522654136,989.2783259402592,0.3147704452775484,0.3147704452775484,0.3147704452775484,0.3147704452775484,20.89548275393905,20.89548275393905,20.89548275393905,20.89548275393905,,0.843477690331767,0.843477690331767,0.843477690331767,0.843477690331767,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.99327460766248,38.99327460766248,38.99327460766248,38.99327460766248,155.9730984306499,3743.354362335598,0.1480554356889418,51.779820785333214,102.76772786357058,152.07378044020476,197.3871133450913
1959-07-15,1959-07-26,581.8096,0.8996393412940723,523.4188053025679,0.541,1959,7,15,1959.07,1958,10,288,42,0.0452233847781418,7.409797308975499,0.0141565362839651,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3553559752070442,337.4188053025679,337.4188053025679,,2,168.70940265128394,168.70940265128394,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,406.4188053025679,965.9553846238616,990.0,0.176928754528528,0.0374837610605135,989.785587484411,0.201490546354548,0.201490546354548,,,23.628712314195,23.628712314195,,,,0.6748376106051357,0.6748376106051357,,,0.92,0.92,,,0.97,0.97,,,34.898592473652286,34.898592473652286,,,69.79718494730457,1675.1324387353095,0.1333486382992249,55.598982450615054,110.5915479976092,164.2714128287655,214.74002943988427
1959-08-15,1959-08-26,424.724,0.9094702475352626,386.2738414141669,0.6709999999999999,1959,8,15,1959.08,1958,11,319,46,0.033374059898184,0.0,0.0,0.49,3,Normal,47,8,6,5,89,155.0,0.4012697298697153,231.2738414141669,231.2738414141669,,1,231.2738414141669,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.2738414141669,965.3313692070708,990.0,0.1390208329419742,0.0162547682828333,989.8447243987752,0.3785568155615852,,,,24.134798376142893,,,,,0.9250953656566676,,,,0.94,,,,0.98,,,,50.44209615962343,,,,50.44209615962343,1210.6103078309625,0.1305863632260277,56.51844646844087,112.49306658358132,167.28008595888846,219.1229404947913
1959-09-15,1959-09-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1959,9,15,1959.09,1958,12,350,50,0.0242679479562256,1.638599834791421,0.0058338276471233,0.48,3,Normal,40,6,4,3,65,118.0,0.4201096861749506,162.87902727113044,162.87902727113044,,1,162.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727113044,964.8235161090844,990.0,0.1124587592969762,0.006287902727113,989.881253337976,0.1877891013710787,,,,24.86994812752041,,,,,0.6515161090845217,,,,0.92,,,,0.97,,,,35.462440117733564,,,,35.462440117733564,851.0985628256055,0.1262552083801612,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1959-10-15,1959-10-26,212.2351,0.986832697225934,209.44053617901585,0.939,1959,10,15,1959.1,1959,1,15,3,0.0180956623258669,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4631386157123416,112.44053617901584,112.44053617901584,,1,112.44053617901584,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901585,964.456643217074,990.0,0.0935592736973917,0.0012440536179015,989.9051966726848,0.0891816830524413,,,,25.359371772558195,,,,,0.4497621447160634,,,,0.9,,,,0.96,,,,24.16819121375032,,,,24.16819121375032,580.0365891300077,0.1153940476598711,57.62842519197808,114.80675023580798,170.98516811825834,224.62164874371956
1959-11-15,1959-11-26,250.8784,0.9534127303453676,239.19066032867727,0.893,1959,11,15,1959.11,1959,2,46,7,0.0206660730523977,0.2620610017082185,0.0010956155284161,0.58,3,Normal,36,5,3,2,47,93.0,0.3888111679285747,146.19066032867727,146.19066032867727,,1,146.19066032867727,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867727,964.635143961972,990.0,0.1047240887484127,0.0046190660328677,989.8906568452188,0.1512093824536059,,,,25.104303500793037,,,,,0.5847626413147091,,,,0.91,,,,0.97,,,,31.7797106323702,,,,31.7797106323702,762.7130551768847,0.1328635097570322,57.41952590962011,114.36925779419082,170.27961191018727,223.5633095324216
1959-12-15,1959-12-26,424.724,0.9094702475352626,386.2738414141669,0.6709999999999999,1959,12,15,1959.12,1959,3,76,11,0.033374059898184,3.726314683293424,0.0096468212024174,0.66,3,Normal,38,5,4,3,54,104.0,0.2692390445577444,282.2738414141669,282.2738414141669,,2,141.13692070708345,141.13692070708345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.2738414141669,965.3313692070708,990.0,0.151308655820203,0.0264547682828333,989.8222365758968,0.1409032931694161,0.1409032931694161,,,24.3499640756567,24.3499640756567,,,,0.5645476828283338,0.5645476828283338,,,0.91,0.91,,,0.97,0.97,,,29.75918934595746,29.75918934595746,,,59.51837869191492,1428.4410886059582,0.1540833789676652,56.51844646844087,112.49306658358132,167.28008595888846,219.1229404947913
1960-01-15,1960-01-26,635.1294,0.8997395729537003,571.4510551263401,0.507,1960,1,15,1960.01,1959,4,107,16,0.0493733711629157,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2099917375661676,451.45105512634007,451.45105512634007,,2,225.72552756317003,225.72552756317003,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.45105512634007,966.1715297480685,990.0,0.2088213836212937,0.060290211025268,989.7308884053534,0.3606335670751295,0.3606335670751295,,,23.198725090209845,23.198725090209845,,,,0.90290211025268,0.90290211025268,,,0.94,0.94,,,0.98,0.98,,,47.3225056597921,47.3225056597921,,,94.6450113195842,2271.480271670021,0.1656222531580757,55.256955910207466,109.88664443220082,163.16200852465266,213.1374685228573
1960-02-15,1960-02-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1960,2,15,1960.02,1959,5,138,20,0.0723060993525633,0.0,0.0,0.66,3,Normal,43,7,5,4,78,137.0,0.163704031969474,699.8761499139279,699.8761499139279,,3,233.2920499713093,233.2920499713093,233.2920499713093,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139279,967.2475045996556,990.0,0.3542760289356103,0.1399628449741783,989.5057611260902,0.3851836287026687,0.3851836287026687,0.3851836287026687,,21.87307289773181,21.87307289773181,21.87307289773181,,,0.9331681998852372,0.9331681998852372,0.9331681998852372,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.11398737913413,46.11398737913413,46.11398737913413,,138.3419621374024,3320.2070912976574,0.1653075692880371,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1960-03-15,1960-03-26,2287.4661,1.006555299215354,2302.4611247304792,0.146,1960,3,15,1960.03,1959,6,167,24,0.1989326411767134,159.10279703556216,0.0691011871282675,0.68,3,Normal,49,9,9,9,107,183.0,0.0794801692998927,2119.4611247304792,1375.0,,5,275.0,275.0,275.0,,744.4611247304792,51.0,9.0,16.0,36.61284219985964,631.8482825306196,100.0,18.0,25.0,45.61284219985964,738.8482825306196,1518.0,971.8300785769356,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.51926882128221,14.51926882128221,14.51926882128221,,,1.1,1.1,1.1,,0.9041249377454584,0.9041249377454584,0.9041249377454584,,0.98,0.98,0.98,,34.705713019867254,34.705713019867254,34.705713019867254,,104.11713905960175,2498.811337430442,0.045219933549058,42.8493557815465,84.67744595977322,124.3742366560644,159.15606015466238
1960-04-15,1960-04-26,4337.6663,1.0172614835438272,4412.540855456064,0.0289999999999999,1960,4,15,1960.04,1959,7,198,29,0.3812435299114038,119.84960050997324,0.0271611310661929,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0668549050679577,4117.540855456064,0.0,,0,275.0,275.0,275.0,,4117.540855456064,1405.0,4.0,7.0,55.0,2646.540855456064,1475.0,18.0,25.0,80.0,2814.540855456064,1518.0,976.4349497654846,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.91439763273327,9.91439763273327,9.91439763273327,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.80631728758054,58.48663396088673,84.84794420306238,105.9835566886116
1960-05-15,1960-05-26,2179.8933,1.0024778937151664,2185.294843907804,0.158,1960,5,15,1960.05,1959,8,228,33,0.1888094745136342,37.52744340868594,0.0171727140222315,0.5,3,Normal,55,13,13,17,178,276.0,0.1262987467203506,1909.294843907804,1375.0,,5,275.0,275.0,275.0,,534.2948439078041,45.0,5.000000000000004,12.000000000000004,32.90946502330677,439.3853788844973,100.0,18.0,25.0,49.90946502330677,617.3853788844973,1518.0,971.5472634163292,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.802083981888655,14.802083981888655,14.802083981888655,,,1.1,1.1,1.1,,0.907665209666382,0.907665209666382,0.907665209666382,,0.98,0.98,0.98,,35.52027588745796,35.52027588745796,35.52027588745796,,106.5608276623739,2557.4598638969737,0.0487626774755112,43.59371013440794,86.17890260031554,126.65732909495492,162.2692297309717
1960-06-15,1960-06-26,1392.323,0.9189558294159532,1279.4833372799085,0.262,1960,6,15,1960.06,1959,9,259,37,0.110547360340984,4.244876105589356,0.0033176486022972,0.46,3,Normal,53,12,12,13,120,210.0,0.1641287493797654,1069.4833372799085,1069.4833372799085,,4,267.3708343199771,267.3708343199771,267.3708343199771,267.3708343199771,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799085,968.7783762028796,990.0,0.7637903837029607,0.440328338463881,988.7958812778332,0.5057173393475864,0.5057173393475864,0.5057173393475864,0.5057173393475864,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799084,1.0694833372799084,1.0694833372799084,1.0694833372799084,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.14482529050591,47.14482529050591,47.14482529050591,47.14482529050591,188.57930116202365,4525.903227888568,0.1473870707553956,50.278186574302445,99.7112584369082,147.35723544213738,190.79035685599484
1960-07-15,1960-07-26,697.8704,0.8972206234519723,626.1437153766773,0.478,1960,7,15,1960.07,1959,10,289,42,0.0540988170085449,22.162821958318204,0.0353957428846593,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455472,399.1437153766773,399.1437153766773,,2,199.57185768833864,199.57185768833864,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766773,966.4045748615068,990.0,0.2010809386859813,0.0498287430753354,989.7490903182388,0.2819673127479872,0.2819673127479872,,,23.062548143984,23.062548143984,,,,0.7982874307533545,0.7982874307533545,,,0.93,0.93,,,0.97,0.97,,,40.731488397081584,40.731488397081584,,,81.46297679416317,1955.111443059916,0.13010268216963,54.875059456236485,109.10084896660388,161.92842056534406,211.36272320240343
1960-08-15,1960-08-26,453.6742,0.9106705857913736,413.1477494724328,0.639,1960,8,15,1960.08,1959,11,320,46,0.0356959655544181,5.406812516252103,0.0130868739407543,0.41,3,Normal,47,8,6,5,89,155.0,0.3751684480864934,258.1477494724328,258.1477494724328,,1,258.1477494724328,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.1477494724328,965.459164872626,990.0,0.1479457470572655,0.0216295498944865,989.8304247030484,0.4714867780181834,,,,23.89977305240415,,,,,1.0325909978897312,,,,0.95,,,,0.98,,,,56.34829876071768,,,,56.34829876071768,1352.3591702572242,0.1363877664411131,56.33854418994561,112.12015412184348,166.68794695499764,218.25553108550605
1960-09-15,1960-09-26,316.6956,0.9272088489413728,293.64296274079743,0.794,1960,9,15,1960.09,1959,12,351,51,0.0253707519808049,8.232400536213675,0.0280354089175994,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4699584785275935,155.64296274079743,155.64296274079743,,1,155.64296274079743,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079743,964.8745718509632,990.0,0.1130601009343627,0.0055642962740797,989.8813756027916,0.1714480099427576,,,,24.83535574188557,,,,,0.6225718509631897,,,,0.92,,,,0.97,,,,33.83985110086177,,,,33.83985110086177,812.1564264206825,0.1152414850504442,57.12496339162153,113.75417393628848,169.29200502322504,222.09166826914893
1960-10-15,1960-10-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1960,10,15,1960.1,1960,1,15,3,0.0189318516194233,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4426825314541133,122.11865300258552,122.11865300258552,,1,122.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258552,964.5147119180156,990.0,0.0968586317054268,0.0022118653002585,989.9009295029942,0.1053331584022221,,,,25.28088442657646,,,,,0.4884746120103421,,,,0.91,,,,0.97,,,,26.73353578624105,,,,26.73353578624105,641.6048588697852,0.1220048381089929,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1960-11-15,1960-11-26,308.9022,0.9257032622046052,285.9517742421793,0.804,1960,11,15,1960.11,1960,2,46,7,0.0247062332945242,3.4341471362574225,0.0120095325351923,0.52,3,Normal,36,5,3,2,47,93.0,0.3252296658989642,192.95177424217928,192.95177424217928,,1,192.95177424217928,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.95177424217928,964.8438070969688,990.0,0.1206481907077348,0.0092951774242179,989.870056631868,0.2635782045207294,,,,24.76267133037869,,,,,0.7718070969687172,,,,0.93,,,,0.97,,,,42.283405685780856,,,,42.283405685780856,1014.8017364587406,0.1478690097231921,57.1637222049156,113.83499781523456,169.42151553730312,222.2840577658636
1960-12-15,1960-12-26,420.0154,0.9107940488155278,382.5475267308735,0.674,1960,12,15,1960.12,1960,3,76,11,0.0330521063095474,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2718616452411811,278.5475267308735,278.5475267308735,,2,139.27376336543676,139.27376336543676,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308735,965.3127376336544,990.0,0.1500711343386664,0.0257095053461747,989.8242193603152,0.1371942257295558,0.1371942257295558,,,24.37428750093125,24.37428750093125,,,,0.557095053461747,0.557095053461747,,,0.91,0.91,,,0.97,0.97,,,29.39567075137795,29.39567075137795,,,58.7913415027559,1410.9921960661416,0.1536837579507245,56.544307719514286,112.54671252923558,167.36536430207371,219.24807969773732
1961-01-15,1961-01-26,635.1294,0.8997395729537003,571.4510551263401,0.507,1961,1,15,1961.01,1960,4,107,16,0.0493733711629157,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.2099917375661676,451.45105512634007,451.45105512634007,,2,225.72552756317003,225.72552756317003,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.45105512634007,966.1715297480685,990.0,0.2088213836212937,0.060290211025268,989.7308884053534,0.3606335670751295,0.3606335670751295,,,23.198725090209845,23.198725090209845,,,,0.90290211025268,0.90290211025268,,,0.94,0.94,,,0.98,0.98,,,47.3225056597921,47.3225056597921,,,94.6450113195842,2271.480271670021,0.1656222531580757,55.256955910207466,109.88664443220082,163.16200852465266,213.1374685228573
1961-02-15,1961-02-26,963.4877,0.934907909415684,900.7722713547256,0.367,1961,2,15,1961.02,1960,5,138,20,0.0778267242450482,2.3642159815159403,0.0026246544844905,0.54,3,Normal,43,7,5,4,78,137.0,0.1520917154720553,763.7722713547256,763.7722713547256,,3,254.59075711824187,254.59075711824187,254.59075711824187,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547256,967.5030890854188,990.0,0.4036957068190712,0.1718861356773628,989.4244181575036,0.4586044745959302,0.4586044745959302,0.4586044745959302,,21.4627245974887,21.4627245974887,21.4627245974887,,,1.0183630284729674,1.0183630284729674,1.0183630284729674,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.37992456622664,49.37992456622664,49.37992456622664,,148.1397736986799,3555.3545687683177,0.1644586300107613,52.90040401242452,105.05450716982682,155.6172528661385,202.3776996628574
1961-03-15,1961-03-26,2037.2697,1.0125994135570568,2062.938103477561,0.173,1961,3,15,1961.03,1960,6,166,24,0.1782378521404612,141.79804254768783,0.0687359656155724,0.61,3,Normal,49,9,9,9,107,183.0,0.0887084298319523,1879.938103477561,1375.0,,5,275.0,275.0,275.0,,504.938103477561,51.0,9.000000000000004,16.000000000000004,24.833021482503003,404.1050819950581,100.0,18.0,25.0,33.833021482503,511.1050819950581,1518.0,971.2519195601184,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.097427838099591,15.097427838099591,15.097427838099591,,,1.1,1.1,1.1,,0.9111061818626902,0.9111061818626902,0.9111061818626902,,0.98,0.98,0.98,,36.3663515510568,36.3663515510568,36.3663515510568,,109.09905465317038,2618.377311676089,0.0528852777837874,44.36055323964573,87.72667953532046,129.01326242479217,165.48752352414664
1961-04-15,1961-04-26,5941.8743,1.0282210587569034,6109.560283746436,0.006,1961,4,15,1961.04,1960,7,197,29,0.5278660085156921,19.511419988865786,0.0031935882588429,0.03,1,Wet,84,14,20,27,219,364.0,0.0595787557687853,5745.560283746436,0.0,,0,275.0,275.0,275.0,,5745.560283746436,1391.0,4.0,5.000000000000028,53.0,4292.560283746436,1475.0,18.0,25.0,80.0,4511.560283746436,1518.0,979.1858547518456,990.0967500179906,2.278217821782178,0.8374999999999999,986.9810321962084,0.5349347799999999,0.5349347799999999,0.5349347799999999,,7.260242664362934,7.260242664362934,7.260242664362934,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,22.083839294894627,13.011353403022625,0.0,0.0
1961-05-15,1961-05-26,3304.0166,1.0350736517678545,3419.9005276636103,0.063,1961,5,15,1961.05,1960,8,227,33,0.2954794055901359,46.221962710985736,0.0135155868824533,0.1,1,Wet,71,14,18,24,213,340.0,0.0994180963012627,3079.9005276636103,1375.0,,5,275.0,275.0,275.0,,1704.9005276636103,29.0,4.0,7.0,56.0,1608.9005276636103,100.0,18.0,25.0,80.0,1821.9005276636103,1518.0,974.4507415943348,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.898605803883086,11.898605803883086,11.898605803883086,,,1.1,1.1,1.1,,0.859905997805094,0.859905997805094,0.859905997805094,,0.98,0.98,0.98,,27.05047102524616,27.05047102524616,27.05047102524616,,81.15141307573847,1947.6339138177236,0.023729173529845,35.57985750543486,70.05509058657424,102.24328443313908,129.22925495487323
