Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1961-06-15,1961-06-26,1840.5463,0.9901034950049508,1822.3313243484304,0.195,1961,6,15,1961.06,1960,9,258,37,0.1574494264237043,38.93479523586552,0.0213653767103995,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1410281415712862,1565.3313243484304,1375.0,,5,275.0,275.0,275.0,,190.3313243484304,38.0,6.0,10.368243349719943,11.849420971108506,124.11366002760192,100.0,18.0,24.368243349719943,27.849420971108508,277.1136600276019,1517.36824334972,970.5259935094334,990.0,2.2738393103445937,0.8374999999999999,986.8886606896556,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.827732400222049,15.827732400222049,15.827732400222049,,,1.1,1.1,1.1,,0.9184912112129876,0.9184912112129876,0.9184912112129876,,0.98,0.98,0.98,,38.4345217096384,38.4345217096384,38.4345217096384,,115.3035651289152,2767.285563093965,0.0632725583917302,46.19585402956361,91.43530465844292,134.66910301191234,173.23956585695117
1961-07-15,1961-07-26,1036.4114,0.9276178634536004,961.3937285269548,0.345,1961,7,15,1961.07,1960,10,288,42,0.0830644181447288,21.68804882886866,0.0225589664102542,0.08,1,Wet,63,12,13,13,155,256.0,0.2662800810987634,705.3937285269548,705.3937285269548,,3,235.13124284231824,235.13124284231824,235.13124284231824,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,793.3937285269548,967.7455749141078,990.0,0.3804404683713131,0.1426968642634773,989.4768626673653,0.391272445016894,0.391272445016894,0.391272445016894,,21.340015308240552,21.340015308240552,21.340015308240552,,,0.9405249713692728,0.9405249713692728,0.9405249713692728,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.3448534594882,45.3448534594882,45.3448534594882,,136.0345603784646,3264.8294490831504,0.1414972412883288,52.42775255200441,104.08927170817924,154.1198599656571,200.26476797497355
1961-08-15,1961-08-26,587.589,0.9034011913285364,530.8286026115434,0.537,1961,8,15,1961.08,1960,11,319,46,0.0458635912656373,6.85777897724563,0.012919008025391,0.08,1,Wet,58,10,10,7,117,202.0,0.3805371432628361,328.8286026115434,328.8286026115434,,2,164.4143013057717,164.4143013057717,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115434,965.988728711752,990.0,0.1770648495757893,0.0357657205223086,989.7871694299018,0.1913507209135993,0.1913507209135993,,,23.60708999723629,23.60708999723629,,,,0.6576572052230868,0.6576572052230868,,,0.92,0.92,,,0.97,0.97,,,33.97900175709845,33.97900175709845,,,67.9580035141969,1630.9920843407258,0.1280224976194963,55.54698166489663,110.48430245894458,164.10244489561248,214.49553495062284
1961-09-15,1961-09-26,410.6973,0.9155125588126388,375.998536020442,0.6859999999999999,1961,9,15,1961.09,1960,12,350,50,0.0324862735121661,3.875646826832508,0.0103076114812899,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3670227056216446,237.998536020442,237.998536020442,,1,237.998536020442,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.998536020442,965.2799926801022,990.0,0.1405899197115858,0.0175997072040883,989.8418103730844,0.4008596155098878,,,,24.16095807747223,,,,,0.951994144081768,,,,0.94,,,,0.98,,,,51.96505294207045,,,,51.96505294207045,1247.1612706096907,0.138205466149063,56.58951967785662,112.6405249410114,167.51455606832752,219.4671497305449
1961-10-15,1961-10-26,282.5805,0.9427410225826276,266.40022953191016,0.8420000000000001,1961,10,15,1961.1,1961,1,15,3,0.023016979831557,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448649,156.40022953191016,156.40022953191016,,1,156.40022953191016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953191016,964.7656009181276,990.0,0.1105909873404239,0.005640022953191,989.8837689897064,0.1731236923287722,,,,24.945044379249907,,,,,0.6256009181276406,,,,0.92,,,,0.97,,,,34.154681201738114,,,,34.154681201738114,819.7123488417147,0.1282081523043394,57.261052323291445,114.03810145146404,169.74730482532348,222.7687904235021
1961-11-15,1961-11-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1961,11,15,1961.11,1961,2,46,7,0.0281534140300901,3.225732152560681,0.0098994479917557,0.24,2,Mod_Wet,40,6,4,3,53,106.0,0.3253033536256586,219.84969942233988,219.84969942233988,,1,219.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.8496994223399,965.0292484971116,990.0,0.1315737009151682,0.0139699398844679,989.8544563592004,0.3421235444685155,,,,24.483084317620232,,,,,0.8793987976893596,,,,0.94,,,,0.98,,,,48.64239399362306,,,,48.64239399362306,1167.4174558469535,0.1492786216462846,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1961-12-15,1961-12-26,542.3552,0.8961543649204765,486.033979817318,0.5670000000000001,1961,12,15,1961.12,1961,3,76,11,0.0419933358562162,3.727550909774777,0.007669321620632,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2427813792861803,368.033979817318,368.033979817318,,2,184.016989908659,184.016989908659,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.033979817318,965.7871529091778,990.0,0.1821146058433897,0.0436067959634636,989.7742785981932,0.2397350112721722,0.2397350112721722,,,23.747390677743155,23.747390677743155,,,,0.736067959634636,0.736067959634636,,,0.93,0.93,,,0.97,0.97,,,38.67207805430679,38.67207805430679,,,77.34415610861357,1856.259746606726,0.1591332279641936,55.8569282237828,111.12396327904028,165.11130245367642,215.95776908063056
1962-01-15,1962-01-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1962,1,15,1962.01,1961,4,107,16,0.0723060993525633,6.052851364313824,0.007232672797446,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522401,697.8761499139279,697.8761499139279,,3,232.6253833046426,232.6253833046426,232.6253833046426,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139279,967.2475045996556,990.0,0.3554354492254654,0.1393628449741783,989.5052017058003,0.3829882951149372,0.3829882951149372,0.3829882951149372,,21.87470881102981,21.87470881102981,21.87470881102981,,,0.9305015332185704,0.9305015332185704,0.9305015332185704,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.98564887874687,45.98564887874687,45.98564887874687,,137.9569466362406,3310.9667192697743,0.1648475065879573,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1962-02-15,1962-02-26,1962.022,1.0055924901309194,1972.9945886716464,0.181,1962,2,15,1962.02,1961,5,138,20,0.1704667324612302,51.85452774177338,0.026282143924523,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.0821086894663352,1810.9945886716464,1375.0,,5,275.0,275.0,275.0,,435.9945886716464,51.0,10.0,18.0,13.45662310714958,343.5379655644968,100.0,18.0,25.0,18.45662310714958,436.5379655644968,1518.0,971.012751748016,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.3365956502018,15.3365956502018,15.3365956502018,,,1.1,1.1,1.1,,0.9137009050297186,0.9137009050297186,0.9137009050297186,,0.98,0.98,0.98,,37.04766146748446,37.04766146748446,37.04766146748446,,111.14298440245338,2667.431625658881,0.0563321283497702,44.97323422224869,88.96403745104023,130.89854736400412,168.06735067416963
1962-03-15,1962-03-26,4421.2037,1.0181226217590948,4501.32750237501,0.026,1962,3,15,1962.03,1961,6,166,24,0.3889146962052009,106.15932311210418,0.023584003398129,0.1,1,Wet,68,14,17,21,195,315.0,0.0699793560530306,4186.32750237501,0.0,,0,275.0,275.0,275.0,,4186.32750237501,1407.0,4.000000000000014,8.0,59.0,2708.32750237501,1475.0,18.0,25.0,80.0,2903.32750237501,1518.0,976.5974293293464,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.751918068871603,9.751918068871603,9.751918068871603,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.32984891814955,57.53353971323172,83.41888661423984,104.08401812805222
1962-04-15,1962-04-26,5220.8071,1.0460141160130791,5461.037923581306,0.011,1962,4,15,1962.04,1961,7,197,29,0.4718336765974248,76.02507864593463,0.0139213606845048,0.06,1,Wet,84,14,20,27,219,364.0,0.0666539960157045,5097.037923581306,0.0,,0,275.0,275.0,275.0,,5097.037923581306,1391.0,4.0,5.0,53.0,3644.037923581306,1475.0,18.0,25.0,80.0,3863.037923581306,1518.0,978.2199984023152,990.0440206104528,2.278217821782178,0.8374999999999999,986.9283027886704,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.17336960635528,8.17336960635528,8.17336960635528,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,24.712392313986765,48.30968653235664,69.62100030938512,39.04784876619806
1962-05-15,1962-05-26,3408.2971,1.0339194488024002,3523.904658986818,0.057,1962,5,15,1962.05,1961,8,227,33,0.3044653625364611,92.46450204553004,0.026239217854468,0.09,1,Wet,71,14,18,24,213,340.0,0.0964838816319609,3183.904658986818,1375.0,,5,275.0,275.0,275.0,,1808.904658986818,29.0,4.0,7.0,56.000000000000014,1712.904658986818,100.0,18.0,25.0,80.0,1925.904658986818,1518.0,974.6711313011864,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.67821609703158,11.67821609703158,11.67821609703158,,,1.1,1.1,1.1,,0.855248112668833,0.855248112668833,0.855248112668833,,0.98,0.98,0.98,,26.40562240528677,26.40562240528677,26.40562240528677,,79.2168672158603,1901.2048131806475,0.0224798554109112,34.945664605052215,68.78255510483007,100.32519972958248,126.6547608292618
1962-06-15,1962-06-26,1925.0651,0.9979610876171788,1921.1400609298728,0.186,1962,6,15,1962.06,1961,9,258,37,0.165986501264341,17.22322531900886,0.0089651065371425,0.08,1,Wet,67,13,15,17,181,293.0,0.1525136068726721,1628.1400609298728,1375.0,,5,275.0,275.0,275.0,,253.1400609298728,33.0,4.999999999999998,9.999999999999998,14.687307289446546,190.45275364042627,100.0,18.0,25.0,31.687307289446544,371.4527536404263,1518.0,970.845221735312,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.504125662905906,15.504125662905906,15.504125662905906,,,1.1,1.1,1.1,,0.9154162310974177,0.9154162310974177,0.9154162310974177,,0.98,0.98,0.98,,37.52266406513255,37.52266406513255,37.52266406513255,,112.56799219539764,2701.631812689543,0.0585943703349313,45.39780626801805,89.82189475964256,132.20661514765644,169.85972441893347
1962-07-15,1962-07-26,1044.7218,0.9257953135328432,967.1985463855964,0.342,1962,7,15,1962.07,1961,10,288,42,0.0835659544077155,10.061470533533338,0.0104026940188577,0.09,1,Wet,63,12,13,13,155,256.0,0.2646819527972487,711.1985463855964,711.1985463855964,,3,237.0661821285321,237.0661821285321,237.0661821285321,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.1985463855964,967.7687941855424,990.0,0.3857596241780365,0.1455992731927982,989.4686411026292,0.3977295036713495,0.3977295036713495,0.3977295036713495,,21.30211741341545,21.30211741341545,21.30211741341545,,,0.9482647285141284,0.9482647285141284,0.9482647285141284,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.63681384866174,45.63681384866174,45.63681384866174,,136.9104415459852,3285.8505971036448,0.1415536055731442,52.38181960446043,103.99552578770523,153.97457064382164,200.06008408879535
1962-08-15,1962-08-26,635.1294,0.8997395729537003,571.4510551263401,0.507,1962,8,15,1962.08,1961,11,319,46,0.0493733711629157,0.0,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.3534860915697155,369.45105512634007,369.45105512634007,,2,184.72552756317003,184.72552756317003,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,447.45105512634007,966.1715297480685,990.0,0.1905557009644671,0.043890211025268,989.7655540880102,0.2415848843886664,0.2415848843886664,,,23.352439455553046,23.352439455553046,,,,0.7389021102526802,0.7389021102526802,,,0.93,0.93,,,0.97,0.97,,,38.17533532719149,38.17533532719149,,,76.35067065438298,1832.4160957051915,0.1336084166254674,55.256955910207466,109.88664443220082,163.16200852465266,213.1374685228573
1962-09-15,1962-09-26,463.5928,0.9085437496786668,421.1943408360323,0.629,1962,9,15,1962.09,1961,12,350,50,0.0363911910482332,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3466333372623272,275.1943408360323,275.1943408360323,,2,137.59717041801616,137.59717041801616,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360323,965.4953745337622,990.0,0.1542711833034793,0.0250388681672064,989.8206899485292,0.133898221788958,0.133898221788958,,,24.19141719297808,24.19141719297808,,,,0.5503886816720647,0.5503886816720647,,,0.91,0.91,,,0.97,0.97,,,28.823913656881786,28.823913656881786,,,57.64782731376357,1383.5478555303257,0.136867525806111,56.28677631583382,112.01293139130684,166.5178968486535,218.00689969856452
1962-10-15,1962-10-26,328.6161,0.9297054095741066,305.51616584314564,0.779,1962,10,15,1962.1,1962,1,15,3,0.0263965967288477,14.995617785385036,0.0490828946612399,0.07,1,Wet,44,7,6,3,60,120.0,0.3927779064287188,185.51616584314564,185.51616584314564,,1,185.51616584314564,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,242.51616584314564,964.9275808292156,990.0,0.122496143637945,0.0085516165843145,989.8689522397776,0.2436574293314418,,,,24.697713981230613,,,,,0.7420646633725826,,,,0.93,,,,0.97,,,,40.54732489730776,,,,40.54732489730776,973.1357975353862,0.1327174448704134,57.05755761552186,113.61368577049964,169.06706681862258,221.7579199058453
1962-11-15,1962-11-26,357.5196,0.9238786600946968,330.304729005592,0.742,1962,11,15,1962.11,1962,2,46,7,0.0285383285860831,7.68076173581278,0.023253562729593,0.15,2,Mod_Wet,40,6,4,3,53,106.0,0.3209157807674181,224.304729005592,224.304729005592,,1,224.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.304729005592,965.051523645028,990.0,0.1330532310350674,0.0148609458011183,989.8520858231636,0.3561133356766542,,,,24.444448842459156,,,,,0.8972189160223679,,,,0.94,,,,0.98,,,,49.549766938048506,,,,49.549766938048506,1189.1944065131645,0.1500122843751644,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1962-12-15,1962-12-26,799.0771,0.9168437076495664,732.6288110618633,0.434,1962,12,15,1962.12,1962,3,76,11,0.0632991292757449,6.045400480937587,0.0082516553944629,0.09,1,Wet,44,8,6,4,64,126.0,0.1719834083748046,606.6288110618633,606.6288110618633,,3,202.20960368728777,202.20960368728777,202.20960368728777,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,664.6288110618633,966.8305152442474,990.0,0.3019587310503555,0.111988643318559,989.586052625631,0.2894658070181362,0.2894658070181362,0.2894658070181362,,22.46607157436551,22.46607157436551,22.46607157436551,,,0.8088384147491511,0.8088384147491511,0.8088384147491511,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.202457951428464,40.202457951428464,40.202457951428464,,120.60737385428538,2894.576972502849,0.1646227557983674,54.14282394716957,107.59744615841716,159.57626692104176,207.99713657248887
1963-01-15,1963-01-26,1504.8959,0.9410097767025384,1416.1217548195657,0.242,1963,1,15,1963.01,1962,4,107,16,0.1223529196164104,101.21038407986543,0.0714701145825989,0.03,1,Wet,49,8,7,5,81,150.0,0.1059230955880006,1266.1217548195657,1266.1217548195657,,5,253.22435096391317,253.22435096391317,253.22435096391317,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1330.1217548195657,969.2136241309556,990.0,1.1504832913300085,0.6959582812654354,988.1535584274044,0.453703008938544,0.453703008938544,0.453703008938544,,18.486231287510453,18.486231287510453,18.486231287510453,,,1.0128974038556526,1.0128974038556526,1.0128974038556526,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.30354726837112,42.30354726837112,42.30354726837112,,126.91064180511336,3045.8554033227206,0.0896184536203835,49.31053753254981,97.74563175538556,144.33382032389596,186.5848189012651
1963-02-15,1963-02-26,4321.0391,1.0192072871113824,4404.034538613209,0.0289999999999999,1963,2,15,1963.02,1962,5,138,20,0.3805085841361812,175.68836476335855,0.0398925946704044,0.03,1,Wet,55,10,10,8,114,197.0,0.044731710951121,4207.034538613209,0.0,,0,275.0,275.0,275.0,,4207.034538613209,1420.0,8.0,15.0,72.0,2692.034538613209,1475.0,18.0,25.0,80.0,2806.034538613209,1518.0,976.419383205662,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.929964192555715,9.929964192555715,9.929964192555715,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.8519566251939,58.57794243299553,84.98488861907968,106.16568016630644
1963-03-15,1963-03-26,6801.831999999999,1.0342120390438296,7034.53654195357,0.003,1963,3,15,1963.03,1962,6,166,24,0.6077839572247884,0.0,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.0447790693987241,6719.53654195357,0.0,,0,275.0,275.0,275.0,,6719.53654195357,1407.0,4.0,8.0,59.0,5241.53654195357,1475.0,18.0,25.0,80.0,5436.53654195357,1518.0,980.3224643494364,990.1719570626168,2.278217821782178,0.8374999999999999,987.0562392408344,0.5349347799999999,0.5349347799999999,0.5349347799999999,,6.198840111398184,6.198840111398184,6.198840111398184,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1963-04-15,1963-04-26,5365.523,1.0497038705190205,5632.210260458824,0.009,1963,4,15,1963.04,1962,7,197,29,0.4866229665036424,4.189717209231276,0.0007438850851583,0.02,1,Wet,84,14,20,27,219,364.0,0.0646282690395061,5268.210260458824,0.0,,0,275.0,275.0,275.0,,5268.210260458824,1391.0,4.0,5.0,53.0,3815.210260458825,1475.0,18.0,25.0,80.0,4034.210260458825,1518.0,978.4836038011066,990.0579381196472,2.278217821782178,0.8374999999999999,986.942220297865,0.5349347799999999,0.5349347799999999,0.5349347799999999,,7.923681716758395,7.923681716758395,7.923681716758395,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,23.987522506816884,46.86377314841165,67.46343913608624,0.0
1963-05-15,1963-05-26,3019.5429,1.0227815243935574,3088.3326902337435,0.0819999999999999,1963,5,15,1963.05,1962,8,227,33,0.2668319444361954,39.13314080506689,0.0126712840649642,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.1039395791182409,2767.3326902337435,1375.0,,5,275.0,275.0,275.0,,1392.3326902337435,35.0,4.000000000000007,8.0,57.0,1288.3326902337435,100.0,18.0,25.0,80.0,1490.3326902337435,1518.0,973.7270099419436,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.622337456274366,12.622337456274366,12.622337456274366,,,1.1,1.1,1.1,,0.8741769619894015,0.8741769619894015,0.8741769619894015,,0.98,0.98,0.98,,29.172048076667448,29.172048076667448,29.172048076667448,,87.51614423000234,2100.387461520056,0.0283376672813635,37.64266012630654,74.19744593328558,108.49528943070568,137.6410906961493
1963-06-15,1963-06-26,1579.4263,0.9499688669217452,1500.4058125974043,0.231,1963,6,15,1963.06,1962,9,258,37,0.1296350622084157,0.0,0.0,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1712869930536315,1243.4058125974043,1243.4058125974043,,5,248.6811625194809,248.6811625194809,248.6811625194809,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1331.4058125974043,969.4859264714686,990.0,1.1538513117308964,0.6664275563766255,988.1797211318924,0.4375945132338075,0.4375945132338075,0.4375945132338075,,18.25620014719,18.25620014719,18.25620014719,,,0.9947246500779234,0.9947246500779234,0.9947246500779234,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.02760956668189,41.02760956668189,41.02760956668189,,123.08282870004568,2953.987888801096,0.0820330257765215,48.68776764347136,96.48200058275444,142.39372693180184,183.8945808972315
1963-07-15,1963-07-26,909.0679,0.9272453699863804,842.9290012782417,0.39,1963,7,15,1963.07,1962,10,288,42,0.07282906571044,11.730334581271109,0.0139161596806882,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2692990746026897,615.9290012782417,615.9290012782417,,3,205.3096670927472,205.3096670927472,205.3096670927472,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,695.9290012782417,967.2717160051128,990.0,0.3201037688569517,0.1147787003834725,989.5651175307596,0.298403430189662,0.298403430189662,0.298403430189662,,21.994998095457024,21.994998095457024,21.994998095457024,,,0.8212386683709889,0.8212386683709889,0.8212386683709889,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.962901971143495,39.962901971143495,39.962901971143495,,119.88870591343048,2877.3289419223315,0.1422287117083737,53.33938281875554,105.9519846016324,157.01201995792428,204.35164427768123
1963-08-15,1963-08-26,623.0255,0.8986760817668571,559.8981151808371,0.516,1963,8,15,1963.08,1962,11,319,46,0.0483751971516243,11.552939945503,0.0206340039951225,0.06,1,Wet,58,10,10,7,117,202.0,0.3607799249953853,357.89811518083707,357.89811518083707,,2,178.94905759041853,178.94905759041853,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,435.89811518083707,966.1195415183138,990.0,0.1867189312408683,0.0415796230361674,989.771701445723,0.2267089978137051,0.2267089978137051,,,23.425450929595524,23.425450929595524,,,,0.7157962303616742,0.7157962303616742,,,0.93,0.93,,,0.97,0.97,,,37.09719435922854,37.09719435922854,,,74.19438871845708,1780.6653292429698,0.1325140890936802,55.34028404652626,110.0582774115504,163.43187890607416,213.52672196592948
1963-09-15,1963-09-26,463.5928,0.9085437496786668,421.1943408360323,0.629,1963,9,15,1963.09,1962,12,350,50,0.0363911910482332,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3466333372623272,275.1943408360323,275.1943408360323,,2,137.59717041801616,137.59717041801616,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360323,965.4953745337622,990.0,0.1542711833034793,0.0250388681672064,989.8206899485292,0.133898221788958,0.133898221788958,,,24.19141719297808,24.19141719297808,,,,0.5503886816720647,0.5503886816720647,,,0.91,0.91,,,0.97,0.97,,,28.823913656881786,28.823913656881786,,,57.64782731376357,1383.5478555303257,0.136867525806111,56.28677631583382,112.01293139130684,166.5178968486535,218.00689969856452
1963-10-15,1963-10-26,396.9661,0.914794391651378,363.1423619557201,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.0313755000729742,10.428271468091566,0.0287167583862417,0.04,1,Wet,44,7,6,3,60,120.0,0.3304489163801612,243.1423619557201,243.1423619557201,,1,243.1423619557201,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,300.1423619557201,965.2157118097786,990.0,0.141633994745442,0.018628472391144,989.8397375328634,0.4183479503825272,,,,24.205677772702327,,,,,0.9725694478228804,,,,0.94,,,,0.98,,,,53.18642695528317,,,,53.18642695528317,1276.4742469267962,0.1464616429458827,56.67744424332577,112.82305378500229,167.80505401765342,219.8942086621536
1963-11-15,1963-11-26,499.3804,0.9040455652308328,451.46263598319945,0.599,1963,11,15,1963.11,1963,2,46,7,0.0390063717489484,9.496152146501288,0.0210341928426047,0.03,1,Wet,42,7,6,3,56,114.0,0.2525125911067474,337.46263598319945,337.46263598319945,,2,168.73131799159972,168.73131799159972,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,392.46263598319945,965.6315818619244,990.0,0.172293864348664,0.0374925271966398,989.7902136084548,0.201542947990193,0.201542947990193,,,23.957088798540124,23.957088798540124,,,,0.6749252719663988,0.6749252719663988,,,0.92,0.92,,,0.97,0.97,,,35.38818675275189,35.38818675275189,,,70.77637350550378,1698.6329641320908,0.1567712759913483,56.08889159255189,111.60340108857132,165.86921110279587,217.06030114637403
1963-12-15,1963-12-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1963,12,15,1963.12,1963,3,76,11,0.0723060993525633,0.0,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.1505599126142608,710.8761499139279,710.8761499139279,,3,236.95871663797595,236.95871663797595,236.95871663797595,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,768.8761499139279,967.2475045996556,990.0,0.3623919709645958,0.1454380749569639,989.4921699540783,0.3973695034351917,0.3973695034351917,0.3973695034351917,,21.84729585098756,21.84729585098756,21.84729585098756,,,0.947834866551904,0.947834866551904,0.947834866551904,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.783565294254295,46.783565294254295,46.783565294254295,,140.3506958827629,3368.416701186309,0.1677078452972974,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1964-01-15,1964-01-26,1078.3827,0.9292266012533604,1002.0618911714224,0.332,1964,1,15,1964.01,1963,4,107,16,0.0865781473972109,24.80187425229269,0.0247508407123426,0.06,1,Wet,49,8,7,5,81,150.0,0.1496913527213855,852.0618911714224,852.0618911714224,,4,213.0154727928556,213.0154727928556,213.0154727928556,213.0154727928556,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.0618911714224,967.906480229396,990.0,0.4928455576471201,0.2316495129371379,989.2755049294158,0.3212041578014988,0.3212041578014988,0.3212041578014988,0.3212041578014988,21.04782054221835,21.04782054221835,21.04782054221835,21.04782054221835,,0.8520618911714224,0.8520618911714224,0.8520618911714224,0.8520618911714224,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.51736738164816,40.51736738164816,40.51736738164816,40.51736738164816,162.06946952659266,3889.667268638224,0.1617359875218201,52.10927492023758,103.43946657622313,153.1132371954289,198.8477102155933
1964-02-15,1964-02-26,1432.6212,0.9229795554429384,1322.280078294129,0.255,1964,2,15,1964.02,1963,5,138,20,0.1142449987646127,38.55186490863116,0.0291555968674706,0.23,2,Mod_Wet,49,8,7,5,93,162.0,0.1225156475237802,1160.280078294129,1160.280078294129,,5,232.0560156588258,232.0560156588258,232.0560156588258,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1224.280078294129,968.9128802460672,990.0,0.8760743398059594,0.5583641017823677,988.5655615584116,0.3811183076207788,0.3811183076207788,0.3811183076207788,,19.271563004723607,19.271563004723607,19.271563004723607,,,0.9282240626353032,0.9282240626353032,0.9282240626353032,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.414080957924746,40.414080957924746,40.414080957924746,,121.24224287377425,2909.813828970582,0.0916918018081227,49.98293738154212,99.11120032543272,146.43349942083913,189.5036492776022
1964-03-15,1964-03-26,2384.2857,1.0079273256968462,2403.186709298233,0.136,1964,3,15,1964.03,1963,6,167,24,0.2076353316833673,29.78347370973825,0.012393324910837,0.42,3,Normal,49,9,9,9,107,183.0,0.0761488898436188,2220.186709298233,1375.0,,5,275.0,275.0,275.0,,845.1867092982329,51.0,9.0,16.0,41.56655947368358,727.6201498245493,100.0,18.0,25.0,50.56655947368358,834.6201498245493,1518.0,972.073209298306,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.276138099911762,14.276138099911762,14.276138099911762,,,1.1,1.1,1.1,,0.9008896240733862,0.9008896240733862,0.9008896240733862,,0.98,0.98,0.98,,34.00244151885359,34.00244151885359,34.00244151885359,,102.00732455656076,2448.175789357458,0.0424466913710372,42.20196573783382,83.37229298118514,122.39143702336236,156.4566950110378
1964-04-15,1964-04-26,2287.4661,1.006555299215354,2302.4611247304792,0.146,1964,4,15,1964.04,1963,7,198,29,0.1989326411767134,7.891598406946287,0.0034274621717533,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0942469767108018,2085.4611247304792,1375.0,,5,275.0,275.0,275.0,,710.4611247304792,46.0,5.0,11.0,61.0,587.4611247304792,100.0,18.0,25.0,80.0,704.4611247304792,1518.0,971.8300785769356,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.51926882128221,14.51926882128221,14.51926882128221,,,1.1,1.1,1.1,,0.9041249377454584,0.9041249377454584,0.9041249377454584,,0.98,0.98,0.98,,34.705713019867254,34.705713019867254,34.705713019867254,,104.11713905960175,2498.811337430442,0.045219933549058,42.8493557815465,84.67744595977322,124.3742366560644,159.15606015466238
1964-05-15,1964-05-26,1758.4044,0.9718414202213812,1708.8902294195252,0.207,1964,5,15,1964.05,1963,8,228,33,0.1476481158218469,31.46801232877988,0.0184142970607707,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1123536179765147,1516.8902294195252,1375.0,,5,275.0,275.0,275.0,,141.8902294195252,34.73354574332127,7.390116115600271,7.390116115600271,7.390116115600271,84.98633532940313,81.73354574332127,17.39011611560027,17.39011611560027,17.39011611560027,199.98633532940312,1491.513777974522,970.1594915104324,990.0,2.0946499463580723,0.8374999999999999,987.067850053642,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.3734237632096,16.3734237632096,16.3734237632096,,,1.1,1.1,1.1,,0.9229649340268872,0.9229649340268872,0.9229649340268872,,0.98,0.98,0.98,,39.95328380044626,39.95328380044626,39.95328380044626,,119.85985140133876,2876.6364336321303,0.0701389997659783,47.09353959743215,93.25170114399708,137.44528096549337,177.05924313498247
1964-06-15,1964-06-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1964,6,15,1964.06,1963,9,259,37,0.0723060993525633,17.783185945584933,0.0212494835077017,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1923821105626665,675.8761499139279,675.8761499139279,,3,225.2920499713093,225.2920499713093,225.2920499713093,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139279,967.2475045996556,990.0,0.3455803767616973,0.1327628449741783,989.521656778264,0.3592514656498913,0.3592514656498913,0.3592514656498913,,21.914900712958456,21.914900712958456,21.914900712958456,,,0.9011681998852372,0.9011681998852372,0.9011681998852372,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.61781627332167,44.61781627332167,44.61781627332167,,133.85344881996502,3212.4827716791606,0.1599441552178679,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1964-07-15,1964-07-26,570.3586,0.8975126930540434,511.90408309253394,0.5479999999999999,1964,7,15,1964.07,1963,10,289,42,0.0442285127791949,6.630844100592299,0.0129532940244074,0.65,3,Normal,50,10,9,9,108,186.0,0.3633493190293187,325.90408309253394,325.90408309253394,,2,162.95204154626697,162.95204154626697,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.90408309253394,965.9035683739164,990.0,0.1731046770418009,0.0351808166185067,989.7917145063396,0.187957734710376,0.187957734710376,,,23.700188397712854,23.700188397712854,,,,0.6518081661850679,0.6518081661850679,,,0.92,0.92,,,0.97,0.97,,,33.80961094054776,33.80961094054776,,,67.61922188109553,1622.8613251462923,0.1320935388375724,55.67920746493432,110.75705991268134,164.5323206553925,215.1178813716615
1964-08-15,1964-08-26,458.6166,0.9126459050733988,418.5545619886849,0.634,1964,8,15,1964.08,1963,11,320,46,0.0361631141558223,0.0,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.3703220895826485,263.5545619886849,263.5545619886849,,1,263.5545619886849,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.5545619886849,965.4834955289492,990.0,0.1497413674501167,0.0227109123977369,989.827547720152,0.4914087747081019,,,,23.85264341649489,,,,,1.0542182479547395,,,,0.95,,,,0.98,,,,57.41504931057964,,,,57.41504931057964,1377.9611834539114,0.1371745873173203,56.30379762730098,112.04818226533708,166.57379323587048,218.0886037780321
1964-09-15,1964-09-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1964,9,15,1964.09,1963,12,351,51,0.0281534140300901,4.455029583252099,0.0136720383389946,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258574,187.84969942233988,187.84969942233988,,1,187.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233988,965.0292484971116,990.0,0.1239353245314043,0.0087849699422339,989.8672797055264,0.2498256315120466,,,,24.588205576902645,,,,,0.7513987976893596,,,,0.93,,,,0.97,,,,40.87530725263564,,,,40.87530725263564,981.0073740632554,0.1254422125449205,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1964-10-15,1964-10-26,278.9403,0.9416043473689898,262.6513991364102,0.853,1964,10,15,1964.1,1964,1,15,3,0.0226930808853858,3.748830395499965,0.0142730265584954,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4188060690393299,152.6513991364102,152.6513991364102,,1,152.6513991364102,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364102,964.7506055965456,990.0,0.1093129769783216,0.005265139913641,989.885421883108,0.1649069967460678,,,,24.969909289816272,,,,,0.6106055965456407,,,,0.92,,,,0.97,,,,33.36924056467068,,,,33.36924056467068,800.8617735520962,0.1270476406156134,57.27951416863112,114.07665053353448,169.80919716667862,222.86100807748952
1964-11-15,1964-11-26,344.9443,0.9291696764623468,320.5117836285307,0.757,1964,11,15,1964.11,1964,2,46,7,0.027692218105505,9.213457117329824,0.0287460792019057,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087829,214.51178362853068,214.51178362853068,,1,214.51178362853068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285307,965.0025589181428,990.0,0.1298009613526485,0.0129023567257061,989.8572966819216,0.3257282556183358,,,,24.529009508160648,,,,,0.8580471345141227,,,,0.94,,,,0.98,,,,47.55039207127507,,,,47.55039207127507,1141.2094097106017,0.148357703211266,56.9608608021403,113.41230707048194,168.74501830358253,221.2809509090225
1964-12-15,1964-12-26,494.165,0.9062692011554077,447.8465197889621,0.602,1964,12,15,1964.12,1964,3,76,11,0.0386939393097663,5.880035952263881,0.0131295783096287,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2634831237621427,329.8465197889621,329.8465197889621,,2,164.92325989448105,164.92325989448105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.8465197889621,965.6153093390504,990.0,0.1694324235461497,0.0359693039577924,989.794598272496,0.1925387369778934,0.1925387369778934,,,23.986750196467824,23.986750196467824,,,,0.6596930395779242,0.6596930395779242,,,0.92,0.92,,,0.97,0.97,,,34.63234441509049,34.63234441509049,,,69.26468883018099,1662.3525319243436,0.1546616659270244,56.11279869978942,111.65285012183672,165.94746974048263,217.17434641428275
1965-01-15,1965-01-26,785.0819,0.9254874053024604,726.5834105809257,0.4379999999999999,1965,1,15,1965.01,1964,4,107,16,0.0627768066741919,26.1432036440234,0.0359810081861366,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.191306322131502,587.5834105809257,587.5834105809257,,3,195.86113686030856,195.86113686030856,195.86113686030856,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809257,966.8063336423236,990.0,0.2914976293222757,0.1050333642323702,989.6034690064454,0.2715839751306423,0.2715839751306423,0.2715839751306423,,22.525551388991044,22.525551388991044,22.525551388991044,,,0.7834445474412343,0.7834445474412343,0.7834445474412343,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539856,39.04337857539856,39.04337857539856,,117.13013572619568,2811.1232574286964,0.1612067300470658,54.185545160292335,107.68505482257709,159.71307700547547,208.19229288558253
1965-02-15,1965-02-26,1112.7189,0.9260366354678116,1030.4184663774442,0.321,1965,2,15,1965.02,1964,5,138,20,0.0890281554950111,18.030301152828883,0.0174980376819298,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1572176793080289,868.4184663774442,868.4184663774442,,4,217.10461659436103,217.10461659436103,217.10461659436103,217.10461659436103,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774442,967.9956008943292,990.0,0.5078336544494508,0.2447347731019554,989.2474315724486,0.3336421188824137,0.3336421188824137,0.3336421188824137,0.3336421188824137,20.918188559237105,20.918188559237105,20.918188559237105,20.918188559237105,,0.8684184663774442,0.8684184663774442,0.8684184663774442,0.8684184663774442,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.040823709185965,41.040823709185965,41.040823709185965,41.040823709185965,164.16329483674386,3939.919076081853,0.159317112603658,51.92731892537497,103.06841220345903,152.53892398380538,198.0403850007138
1965-03-15,1965-03-26,2398.3241,1.0093974496405689,2420.8622299515123,0.134,1965,3,15,1965.03,1964,6,166,24,0.2091624966678106,47.45899436301761,0.0196041698597479,0.48,3,Normal,49,9,9,9,107,183.0,0.0755929014612555,2237.8622299515123,1375.0,,5,275.0,275.0,275.0,,862.8622299515123,51.00000000000003,9.0,16.0,42.43584737466454,744.4263825768476,100.0,18.0,25.0,51.43584737466454,851.4263825768476,1518.0,972.1158743481589,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.233473050059004,14.233473050059004,14.233473050059004,,,1.1,1.1,1.1,,0.9003035947281998,0.9003035947281998,0.9003035947281998,,0.98,0.98,0.98,,33.878770780613095,33.878770780613095,33.878770780613095,,101.63631234183929,2439.2714962041427,0.0419835177253663,42.08769084931283,83.14197750669845,122.04170407758724,155.98096864737107
1965-04-15,1965-04-26,2570.8598,1.021973899579712,2627.351615078718,0.118,1965,4,15,1965.04,1964,7,197,29,0.2270031795428012,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.082592675740319,2410.351615078718,1375.0,,5,275.0,275.0,275.0,,1035.3516150787182,46.0,4.999999999999993,11.0,61.0,912.3516150787182,100.0,18.0,25.0,80.0,1029.3516150787182,1518.0,972.614297001914,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.735050396303748,13.735050396303748,13.735050396303748,,,1.1,1.1,1.1,,0.8930529333076562,0.8930529333076562,0.8930529333076562,,0.98,0.98,0.98,,32.42912535238338,32.42912535238338,32.42912535238338,,97.28737605715014,2334.8970253716034,0.0370286852733395,40.738290822788926,80.42379354845194,117.91784707411055,150.38039668562672
1965-05-15,1965-05-26,1852.4742,0.9887821130458814,1831.693353838979,0.195,1965,5,15,1965.05,1964,8,227,33,0.1582583057716878,47.84038607693287,0.0261181195949998,0.68,3,Normal,55,13,13,17,178,276.0,0.1506802431867439,1555.693353838979,1375.0,,5,275.0,275.0,275.0,,180.69335383897896,36.007733554869,4.999999999999998,8.510918840241763,11.12966309877769,120.04503834509052,91.007733554869,18.0,21.510918840241764,28.12966309877769,298.0450383450905,1505.5186523951108,970.5562400662492,990.0,2.1917134324413623,0.8374999999999999,986.9707865675588,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.879611721309589,15.879611721309589,15.879611721309589,,,1.1,1.1,1.1,,0.9189549596246626,0.9189549596246626,0.9189549596246626,,0.98,0.98,0.98,,38.57996968224148,38.57996968224148,38.57996968224148,,115.73990904672442,2777.7578171213863,0.063187382759319,46.12087783797666,91.28367143875568,134.43753520051257,172.9214069968414
1965-06-15,1965-06-26,1019.9159,0.929403512816202,947.9134202370984,0.349,1965,6,15,1965.06,1964,9,258,37,0.0818997195084853,19.28512614849785,0.0203448181413806,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1698467355380722,786.9134202370984,786.9134202370984,,3,262.3044734123661,262.3044734123661,262.3044734123661,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370984,967.6916536809484,990.0,0.4331477555957476,0.1834567101185492,989.3833955342856,0.4867662077185728,0.4867662077185728,0.4867662077185728,,21.204975645618788,21.204975645618788,21.204975645618788,,,1.0492178936494645,1.0492178936494645,1.0492178936494645,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.26508391244209,50.26508391244209,50.26508391244209,,150.79525173732625,3619.0860416958303,0.1590812499517185,52.53399257269666,104.30613597190386,154.45604921134398,200.7385997775005
1965-07-15,1965-07-26,576.0661,0.9001309523214892,518.5349271931262,0.546,1965,7,15,1965.07,1964,10,288,42,0.0448014177094861,4.883878109441639,0.0094186097277544,0.6,3,Normal,50,10,9,9,108,186.0,0.3587029344519449,332.53492719312624,332.53492719312624,,2,166.26746359656312,166.26746359656312,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.53492719312624,965.933407172369,990.0,0.1753068023888611,0.0365069854386252,989.7881862121724,0.1956938772845173,0.1956938772845173,,,23.65908516251896,23.65908516251896,,,,0.6650698543862524,0.6650698543862524,,,0.92,0.92,,,0.97,0.97,,,34.4376722317811,34.4376722317811,,,68.8753444635622,1653.0082671254927,0.1328268181207972,55.63308421279688,110.66189581315894,164.3822888607492,214.90056078250976
1965-08-15,1965-08-26,434.2405,0.9034714870538498,392.32391027400735,0.66,1965,8,15,1965.08,1964,11,319,46,0.0338967858476742,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3950817065718597,237.32391027400732,237.32391027400732,,1,237.32391027400732,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.32391027400735,965.36161955137,990.0,0.1410300809028068,0.0174647820548014,989.8415051370424,0.3985935317246698,,,,24.081292053947596,,,,,0.9492956410960294,,,,0.94,,,,0.98,,,,51.64689498698361,,,,51.64689498698361,1239.5254796876063,0.1316435058748072,56.47626264962694,112.40558261930396,167.14106826154125,218.9190599072127
1965-09-15,1965-09-26,340.8154,0.9279951361812118,316.2750335356542,0.76,1965,9,15,1965.09,1964,12,350,50,0.0273261628974805,6.348933734125012,0.0200740907783645,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758146,178.2750335356542,178.2750335356542,,1,178.2750335356542,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356542,964.9813751676784,990.0,0.1207555461926526,0.0078275033535654,989.8714169504536,0.2250037350731168,,,,24.665038047702367,,,,,0.7131001341426167,,,,0.93,,,,0.97,,,,38.91311582621052,,,,38.91311582621052,933.9147798290526,0.1230356863493108,56.98833905707964,113.4695144505998,168.83646126677473,221.4162823375435
1965-10-15,1965-10-26,289.9506,0.9291736672509016,269.41446232359925,0.833,1965,10,15,1965.1,1965,1,15,3,0.0232774095447589,2.116119185675416,0.0078545122166964,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.408292854998544,159.41446232359925,159.41446232359925,,1,159.41446232359925,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359925,964.7776578492944,990.0,0.111618566701227,0.0059414462323599,989.8824399870664,0.1798734009327375,,,,24.924908736839225,,,,,0.6376578492943971,,,,0.92,,,,0.97,,,,34.78482834081464,,,,34.78482834081464,834.8358801795514,0.1291126988536861,57.246158886394106,114.00700927031504,169.69739916596788,222.69446474830303
1965-11-15,1965-11-26,289.9506,0.9291736672509016,269.41446232359925,0.833,1965,11,15,1965.11,1965,2,46,7,0.0232774095447589,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3451930501351326,176.41446232359925,176.41446232359925,,1,176.41446232359925,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359925,964.7776578492944,990.0,0.1150276576103179,0.0076414462323599,989.8773308961572,0.2203296448001341,,,,24.87934340206277,,,,,0.705657849294397,,,,0.93,,,,0.97,,,,38.84157126344624,,,,38.84157126344624,932.1977103227098,0.144170327488926,57.246158886394106,114.00700927031504,169.69739916596788,222.69446474830303
1965-12-15,1965-12-26,478.7252,0.9032161634332512,432.3923384828158,0.616,1965,12,15,1965.12,1965,3,76,11,0.0373586980449152,3.37674687393735,0.0078094512168872,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678947,314.3923384828158,314.3923384828158,,2,157.1961692414079,157.1961692414079,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.3923384828158,965.5457655231728,990.0,0.1643000386105292,0.0328784676965631,989.8028214936928,0.1748936288090107,0.1748936288090107,,,24.08216234171112,24.08216234171112,,,,0.6287846769656316,0.6287846769656316,,,0.92,0.92,,,0.97,0.97,,,33.14103039928534,33.14103039928534,,,66.28206079857068,1590.7694591656964,0.1532914783623181,56.21414623318008,111.8625603675303,166.27956636988816,217.65877941215675
1966-01-15,1966-01-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1966,1,15,1966.01,1965,4,107,16,0.0505356690030813,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2051620212916906,464.9035764245523,464.9035764245523,,2,232.4517882122761,232.4517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245523,966.2320660939104,990.0,0.2157412037243781,0.0629807152849104,989.7212780809908,0.3824176703840611,0.3824176703840611,,,23.106794316696178,23.106794316696178,,,,0.9298071528491044,0.9298071528491044,,,0.94,0.94,,,0.98,0.98,,,48.5395255142596,48.5395255142596,,,97.0790510285192,2329.8972246844605,0.1659744527840848,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1966-02-15,1966-02-26,1053.0739999999998,0.9280069747416893,977.2600169191296,0.3379999999999999,1966,2,15,1966.02,1965,5,138,20,0.0844352654618127,15.866288392174852,0.0162354830009256,0.51,3,Normal,43,7,5,4,78,137.0,0.1401878697871019,840.2600169191296,840.2600169191296,,4,210.0650042297824,210.0650042297824,210.0650042297824,210.0650042297824,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191296,967.8090400676764,990.0,0.4737840792486048,0.2222080135353037,989.304007907216,0.3123755151286055,0.3123755151286055,0.3123755151286055,0.3123755151286055,21.182592324410923,21.182592324410923,21.182592324410923,21.182592324410923,,0.8402600169191297,0.8402600169191297,0.8402600169191297,0.8402600169191297,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527532,39.37825847527532,39.37825847527532,39.37825847527532,157.51303390110127,3780.3128136264304,0.1611782239875836,52.30200701548968,103.83265043725213,153.72218403302838,199.70461719189967
1966-03-15,1966-03-26,2233.2716,1.0088112107085143,2252.949426636941,0.152,1966,3,15,1966.03,1965,6,166,24,0.1946548304614316,67.65458272913702,0.0300293392870906,0.52,3,Normal,49,9,9,9,107,183.0,0.0812268565980066,2069.949426636941,1375.0,,5,275.0,275.0,275.0,,694.9494266369411,51.0,9.0,16.0,34.17784065427579,584.7715859826652,100.0,18.0,25.0,43.17784065427579,691.7715859826652,1518.0,971.7105675815376,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.638779816680383,14.638779816680383,14.638779816680383,,,1.1,1.1,1.1,,0.9056502478605682,0.9056502478605682,0.9056502478605682,,0.98,0.98,0.98,,35.05041511038228,35.05041511038228,35.05041511038228,,105.15124533114684,2523.6298879475244,0.0466727056044528,43.16501594904421,85.3140681414334,125.34201283036688,160.47506476517484
1966-04-15,1966-04-26,4057.9837,1.0241865748553485,4156.1324265218345,0.035,1966,4,15,1966.04,1965,7,197,29,0.3590898416514865,124.36907256092128,0.0299242323866476,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0709794515009903,3861.1324265218345,1375.0,,5,275.0,275.0,275.0,,2486.1324265218345,30.0,3.999999999999986,7.0,55.0,2390.132426521834,100.0,18.0,25.0,80.0,2558.132426521834,1518.0,975.965722340535,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.383625057682892,10.383625057682892,10.383625057682892,,,1.1,1.1,1.1,,0.8249453117512734,0.8249453117512734,0.8249453117512734,,0.98,0.98,0.98,,22.646543896306124,22.646543896306124,22.646543896306124,,67.93963168891837,1630.5511605340407,0.0163468399744363,31.180945259374667,61.23770530071254,88.97634723139791,111.4797831464109
1966-05-15,1966-05-26,2301.1428,1.005887659400259,2314.6911450377584,0.145,1966,5,15,1966.05,1965,8,227,33,0.1999893149312623,32.40958391930144,0.0140016882981477,0.46,3,Normal,55,13,13,17,178,276.0,0.1192383703509168,2038.6911450377584,1375.0,,5,275.0,275.0,275.0,,663.6911450377584,45.0,5.0,12.0,40.879527049427146,560.8116179883311,100.0,18.0,25.0,57.879527049427146,738.8116179883311,1518.0,971.8595993156084,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.489748082609438,14.489748082609438,14.489748082609438,,,1.1,1.1,1.1,,0.9037415674212076,0.9037415674212076,0.9037415674212076,,0.98,0.98,0.98,,34.62046285751786,34.62046285751786,34.62046285751786,,103.86138857255358,2492.673325741286,0.0448705170861399,42.771106115604695,84.5196586598531,124.13443876821414,158.82939370133604
1966-06-15,1966-06-26,1342.9646,0.925480205753338,1242.8871543274497,0.27,1966,6,15,1966.06,1965,9,258,37,0.1073854501338916,17.590384603510074,0.0141528412633957,0.47,3,Normal,53,12,12,13,120,210.0,0.168961437302516,1032.8871543274497,1032.8871543274497,,4,258.2217885818624,258.2217885818624,258.2217885818624,258.2217885818624,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274497,968.6633596278864,990.0,0.7109711505757006,0.3927533006256846,988.8962755487986,0.4717568115447129,0.4717568115447129,0.4717568115447129,0.4717568115447129,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274496,1.0328871543274496,1.0328871543274496,1.0328871543274496,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.11351595815106,46.11351595815106,46.11351595815106,46.11351595815106,184.45406383260425,4426.897531982502,0.1484077321021279,50.52808919801236,100.21936273555848,148.1399327155767,191.88182589210777
