Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1966-07-15,1966-07-26,704.3503,0.8963170852085345,631.3212078617568,0.475,1966,7,15,1966.07,1965,10,288,42,0.0545461523592557,10.336941738743008,0.0163735062437606,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3595634000144459,404.3212078617568,404.3212078617568,,2,202.1606039308784,202.1606039308784,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,484.3212078617568,966.425284831447,990.0,0.2028004011349007,0.0508642415723513,989.7463353572928,0.2893256217110176,0.2893256217110176,,,23.03172490413473,23.03172490413473,,,,0.8086424157235135,0.8086424157235135,,,0.94,0.94,,,0.97,0.97,,,41.6477540598224,41.6477540598224,,,83.29550811964481,1999.0921948714756,0.1319383969402219,54.8404691432215,109.02973716825366,161.8169362870988,211.20268154967263
1966-08-15,1966-08-26,483.8375,0.904667691991908,437.71215442413467,0.612,1966,8,15,1966.08,1965,11,319,46,0.0378183301422452,4.254329412563493,0.0097194683071129,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747429,253.71215442413467,253.71215442413467,,1,253.71215442413467,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413467,965.5697046949084,990.0,0.1497937044212993,0.0207424308848269,989.8294638646938,0.4554498108212836,,,,23.804309358964016,,,,,1.0148486176965386,,,,0.95,,,,0.98,,,,55.158893714460994,,,,55.158893714460994,1323.813449147064,0.1260163629384005,56.17939528116397,111.79063892819784,166.16563739639912,217.4925113761634
1966-09-15,1966-09-26,379.1131,0.9123031973828376,345.86609329971947,0.7170000000000001,1966,9,15,1966.09,1965,12,350,50,0.0298828304610957,4.189869869663369,0.0121141388266485,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.3989983484169188,207.86609329971947,207.86609329971947,,1,207.86609329971947,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.86609329971947,965.1293304664986,990.0,0.1305828354131909,0.0115732186599438,989.8578439459268,0.3058752346975392,,,,24.42263824473079,,,,,0.8314643731988779,,,,0.94,,,,0.97,,,,45.409301941547504,,,,45.409301941547504,1089.82324659714,0.1312915686771205,56.793813614608105,113.06482833737996,168.190316156468,220.46165722687255
1966-10-15,1966-10-26,293.6805,0.9260275222007144,271.95622573366694,0.8260000000000001,1966,10,15,1966.1,1966,1,15,3,0.0234970179033888,8.9228015374635,0.0328096976393612,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.4044768591093978,161.95622573366694,161.95622573366694,,1,161.95622573366694,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.9562257336669,964.7878249029346,990.0,0.1124850769546591,0.0061956225733666,989.881319300472,0.1856642553431707,,,,24.9078301421942,,,,,0.6478249029346678,,,,0.92,,,,0.97,,,,35.315235908091765,,,,35.315235908091765,847.5656617942024,0.129856324534658,57.23357312410398,113.98073790247494,169.65523908358148,222.63169222480525
1966-11-15,1966-11-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1966,11,15,1966.11,1966,2,46,7,0.0242679479562256,5.851997372313349,0.0208345828777898,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419048,174.87902727113044,174.87902727113044,,1,174.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727113044,964.8235161090844,990.0,0.1165496683878853,0.007487902727113,989.875962428885,0.2165089598857188,,,,24.83593735991482,,,,,0.6995161090845218,,,,0.93,,,,0.97,,,,38.4363354462452,,,,38.4363354462452,922.4720507098848,0.1368430239155695,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1966-12-15,1966-12-26,383.5279,0.9127262010648584,350.05596316938284,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.0302448352178346,2.658127318245647,0.0075934353301087,0.49,3,Normal,38,5,4,3,54,104.0,0.2970953531497966,246.05596316938284,246.05596316938284,,1,246.05596316938284,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.05596316938284,965.150279815847,990.0,0.1392805781743337,0.0192111926338765,989.8415082291918,0.4284186155588635,,,,24.26280979778604,,,,,0.9842238526775312,,,,0.94,,,,0.98,,,,53.95080447991272,,,,53.95080447991272,1294.8193075179051,0.1541205125930317,56.765782368695305,113.00656812262264,168.09742853534456,220.3247274058312
1967-01-15,1967-01-26,617.0284,0.9016230362380244,556.3270194530902,0.52,1967,1,15,1967.01,1966,4,107,16,0.0480666544807469,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1635728570031698,465.3270194530902,465.3270194530902,,2,232.6635097265451,232.6635097265451,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530902,966.1034715875388,990.0,0.2113489967844001,0.063065403890618,989.725585599325,0.3831136772095974,0.3831136772095974,,,23.23900033457656,23.23900033457656,,,,0.9306540389061804,0.9306540389061804,,,0.94,0.94,,,0.98,0.98,,,48.8617091241978,48.8617091241978,,,97.7234182483956,2345.3620379614945,0.1756582276813821,55.36592918111376,110.1111100860744,163.51497772618114,213.64664212430225
1967-02-15,1967-02-26,856.6266,0.9204268935690452,788.4621603866128,0.408,1967,2,15,1967.02,1966,5,138,20,0.0681231306574033,1.897435233707597,0.0024065013250315,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1331706266645878,683.4621603866128,683.4621603866128,,3,227.82072012887093,227.82072012887093,227.82072012887093,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866128,967.0538486415464,990.0,0.3401229915284712,0.1350386481159838,989.5248383603556,0.3673510784807307,0.3673510784807307,0.3673510784807307,,22.103638640328438,22.103638640328438,22.103638640328438,,,0.9112828805154836,0.9112828805154836,0.9112828805154836,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.50718052818201,45.50718052818201,45.50718052818201,,136.52154158454604,3276.516998029105,0.1731491356764722,53.74170423172951,106.77545653052908,158.29409310592035,206.17151229738067
1967-03-15,1967-03-26,1156.5974,0.9387956563507888,1085.808615266616,0.311,1967,3,15,1967.03,1966,6,166,24,0.0938138643590356,19.28816071604865,0.0177638678169011,0.79,4,Mod_Dry,41,8,7,6,67,129.0,0.1188054673597561,956.808615266616,956.808615266616,,4,239.202153816654,239.202153816654,239.202153816654,239.202153816654,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.808615266616,968.1696842194092,990.0,0.5814979343080545,0.3154468922132928,989.1030551734788,0.4049184660854526,0.4049184660854526,0.4049184660854526,0.4049184660854526,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.956808615266616,0.956808615266616,0.956808615266616,0.956808615266616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.37559960607299,44.37559960607299,44.37559960607299,44.37559960607299,177.50239842429195,4260.057562183007,0.1634748480796562,51.57119259848809,102.342577399004,151.41646889506677,196.4648316606059
1967-04-15,1967-04-26,2659.9765,1.0218207414441838,2718.0191594541047,0.111,1967,4,15,1967.04,1966,7,197,29,0.2348368553768346,90.66754437538656,0.0333579489533828,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.0544514189626701,2570.0191594541047,1375.0,,5,275.0,275.0,275.0,,1195.0191594541047,55.0,7.0,15.0,70.0,1048.0191594541047,100.0,18.0,25.0,80.0,1120.0191594541047,1518.0,972.833149695234,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.516197702983805,13.516197702983805,13.516197702983805,,,1.1,1.1,1.1,,0.8896337696993679,0.8896337696993679,0.8896337696993679,,0.98,0.98,0.98,,31.79022286244514,31.79022286244514,31.79022286244514,,95.37066858733542,2288.8960460960498,0.0350882988648578,40.137950271941534,79.21531769415346,116.08651379107552,147.89834294859884
1967-05-15,1967-05-26,2370.2993,1.0109239725088055,2396.192384390841,0.1369999999999999,1967,5,15,1967.05,1966,8,227,33,0.2070310220113686,31.351152931757497,0.0130837378233833,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1339625324289662,2075.192384390841,1375.0,,5,275.0,275.0,275.0,,700.1923843908412,35.0,4.000000000000004,8.0,50.16954779124407,603.0228365995971,100.0,18.0,25.0,73.16954779124407,805.0228365995971,1518.0,972.0563264450814,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.293020953136493,14.293020953136493,14.293020953136493,,,1.1,1.1,1.1,,0.9011200119020136,0.9011200119020136,0.9011200119020136,,0.98,0.98,0.98,,34.05135840287935,34.05135840287935,34.05135840287935,,102.15407520863806,2451.697805007313,0.04263183368501,42.24715067598013,83.46336441163388,122.52973708314832,156.64483912136131
1967-06-15,1967-06-26,1656.2409,0.957558724961048,1585.9479244323388,0.2189999999999999,1967,6,15,1967.06,1966,9,258,37,0.1370259006709541,19.077762030192616,0.0120292487138385,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1620481959342949,1328.9479244323388,1328.9479244323388,,5,265.78958488646776,265.78958488646776,265.78958488646776,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1416.9479244323388,969.76229329432,990.0,1.528873514313621,0.7776323017620403,987.6934941839244,0.4997638622671011,0.4997638622671011,0.4997638622671011,,17.43143702733728,17.43143702733728,17.43143702733728,,,1.063158339545871,1.063158339545871,1.063158339545871,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.869144469816106,41.869144469816106,41.869144469816106,,125.60743340944832,3014.5784018267595,0.0792002256028723,48.04266163417287,95.17411964088376,140.38836478672744,181.1201744637708
1967-07-15,1967-07-26,827.5366,0.9228252692239552,763.6716856876766,0.419,1967,7,15,1967.07,1966,10,288,42,0.0659812336434152,36.8462453326332,0.0482488038029767,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.297248155528497,536.6716856876766,536.6716856876766,,2,268.3358428438383,268.3358428438383,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,616.6716856876766,966.9546867427508,990.0,0.2741574989493777,0.0846686742750706,989.6411738267756,0.5093678902357897,0.5093678902357897,,,22.17711919378896,22.17711919378896,,,,1.073343371375353,1.073343371375353,,,0.94,0.94,,,0.98,0.98,,,53.77826100169183,53.77826100169183,,,107.55652200338366,2581.356528081208,0.1408413118086608,53.92122744888363,107.14321631040758,158.8674301881159,206.9871377204272
1967-08-15,1967-08-26,494.165,0.9062692011554077,447.8465197889621,0.602,1967,8,15,1967.08,1966,11,319,46,0.0386939393097663,0.0,0.0,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426632,263.8465197889621,263.8465197889621,,1,263.8465197889621,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889621,965.6153093390504,990.0,0.1531593608155224,0.0227693039577924,989.8240713352268,0.4924962052838274,,,,23.71626579089252,,,,,1.0553860791558485,,,,0.95,,,,0.98,,,,57.15001744925929,,,,57.15001744925929,1371.600418782223,0.1276107213609474,56.11279869978942,111.65285012183672,165.94746974048263,217.17434641428275
1967-09-15,1967-09-26,357.5196,0.9238786600946968,330.304729005592,0.742,1967,9,15,1967.09,1966,12,350,50,0.0285383285860831,3.1371678509062235,0.009497798776151,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707895,192.304729005592,192.304729005592,,1,192.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.304729005592,965.051523645028,990.0,0.1254148546513036,0.0092304729005591,989.865354672448,0.2618138670290219,,,,24.55201716039116,,,,,0.7692189160223679,,,,0.93,,,,0.97,,,,41.78311684200792,,,,41.78311684200792,1002.79480420819,0.1264986940023512,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1967-10-15,1967-10-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1967,10,15,1967.1,1967,1,15,3,0.0221759341306419,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606399,146.66590428983682,146.66590428983682,,1,146.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898368,964.7266636171594,990.0,0.1072724673715352,0.0046665904289836,989.8880609421994,0.1521969931472039,,,,25.009200331892867,,,,,0.5866636171593472,,,,0.91,,,,0.97,,,,31.76223858437392,,,,31.76223858437392,762.293726024974,0.1237493490701702,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1967-11-15,1967-11-26,424.724,0.9094702475352626,386.2738414141669,0.6709999999999999,1967,11,15,1967.11,1967,2,46,7,0.033374059898184,10.27530539372492,0.0266010904494763,0.11,2,Mod_Wet,40,6,4,3,53,106.0,0.2744167184915472,280.2738414141669,280.2738414141669,,2,140.13692070708345,140.13692070708345,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.2738414141669,965.3313692070708,990.0,0.1516407591412362,0.0260547682828333,989.822304472576,0.1389064908026887,0.1389064908026887,,,24.352028774702383,24.352028774702383,,,,0.5605476828283338,0.5605476828283338,,,0.91,0.91,,,0.97,0.97,,,29.550841501592288,29.550841501592288,,,59.101683003184576,1418.4403920764298,0.1530046217647317,56.51844646844087,112.49306658358132,167.28008595888846,219.1229404947913
1967-12-15,1967-12-26,635.1294,0.8997395729537003,571.4510551263401,0.507,1967,12,15,1967.12,1967,3,76,11,0.0493733711629157,11.552939945503,0.020216849442948,0.12,2,Mod_Wet,42,7,5,3,61,118.0,0.2064918752733981,453.45105512634007,453.45105512634007,,2,226.72552756317003,226.72552756317003,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.45105512634007,966.1715297480685,990.0,0.2108411913775884,0.060690211025268,989.7284685975972,0.3638320334821165,0.3638320334821165,,,23.19310681604659,23.19310681604659,,,,0.90690211025268,0.90690211025268,,,0.94,0.94,,,0.98,0.98,,,47.52064053814325,47.52064053814325,,,95.0412810762865,2280.990745830876,0.1663156979476994,55.256955910207466,109.88664443220082,163.16200852465266,213.1374685228573
1968-01-15,1968-01-26,1201.5505,0.937440416791232,1126.3820015157137,0.299,1968,1,15,1968.01,1967,4,107,16,0.0973194049309576,72.90431118394645,0.0647243218427167,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.1234039604796196,987.3820015157136,987.3820015157136,,4,246.8455003789284,246.8455003789284,246.8455003789284,246.8455003789284,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1046.3820015157137,968.2972005761924,990.0,0.6193142289917517,0.3399056012125709,989.0407801697958,0.4311681222608463,0.4311681222608463,0.4311681222608463,0.4311681222608463,20.312411471342653,20.312411471342653,20.312411471342653,20.312411471342653,,0.9873820015157136,0.9873820015157136,0.9873820015157136,0.9873820015157136,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.31162498197111,45.31162498197111,45.31162498197111,45.31162498197111,181.24649992788443,4349.915998269226,0.16091033031777,51.30640155180663,101.80322245487572,150.58319974037065,195.2970966757676
1968-02-15,1968-02-26,4918.8179,1.0475064367219729,5152.493411313258,0.016,1968,2,15,1968.02,1967,5,138,20,0.4451754307374654,30.03481838634616,0.0058291813280923,0.02,1,Wet,55,10,10,8,114,197.0,0.0382339159459088,4955.493411313258,0.0,,0,275.0,275.0,275.0,,4955.493411313258,1420.0,8.0,15.0,72.0,3440.493411313257,1475.0,18.0,25.0,80.0,3554.493411313257,1518.0,977.7448398534224,990.0189337817936,2.278217821782178,0.8374999999999999,986.9032159600116,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.623441326589116,8.623441326589116,8.623441326589116,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,26.02411442792685,50.92764007845056,73.53114484631074,90.98348537864084
1968-03-15,1968-03-26,3808.3225,1.031391516740492,3927.871519511942,0.042,1968,3,15,1968.03,1967,6,167,24,0.3393680992858318,80.93151293122583,0.0206044196021162,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.0608472040932991,3688.871519511942,1375.0,,5,275.0,275.0,275.0,,2313.871519511942,41.0,7.0,13.0,67.0,2185.871519511942,100.0,18.0,25.0,80.0,2329.871519511942,1518.0,975.5271563151562,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.822191083061696,10.822191083061696,10.822191083061696,,,1.1,1.1,1.1,,0.8357740664355358,0.8357740664355358,0.8357740664355358,,0.98,0.98,0.98,,23.91287897470861,23.91287897470861,23.91287897470861,,71.73863692412584,1721.7272861790202,0.0182639978338802,32.46225936400311,63.803835150342,92.83183979613128,116.62414137916612
1968-04-15,1968-04-26,4779.3249,1.0404491690647353,4972.644620895399,0.018,1968,4,15,1968.04,1967,7,198,29,0.4296364952453625,143.1535924330501,0.0287882210265959,0.05,1,Wet,84,14,20,27,219,364.0,0.0732004854057832,4608.644620895399,0.0,,0,275.0,275.0,275.0,,4608.644620895399,1391.0,4.0,5.0,52.99999999999997,3155.6446208953994,1475.0,18.0,25.0,80.0,3374.6446208953994,1518.0,977.4599396562386,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.88940774197927,8.88940774197927,8.88940774197927,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,26.81289696043898,52.50282094812361,75.88617579290715,94.09696518545007
1968-05-15,1968-05-26,2556.1926,1.0169526735643368,2599.526898715373,0.12,1968,5,15,1968.05,1967,8,228,33,0.2245991240490082,47.31515470877321,0.0182014483989972,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.1234840078625964,2278.526898715373,1375.0,,5,275.0,275.0,275.0,,903.5268987153732,35.0,4.0,8.000000000000007,57.0,799.5268987153731,100.0,18.0,25.0,80.0,1001.5268987153732,1518.0,972.5471338934508,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.802213504766954,13.802213504766954,13.802213504766954,,,1.1,1.1,1.1,,0.894073416572576,0.894073416572576,0.894073416572576,,0.98,0.98,0.98,,32.62493839634387,32.62493839634387,32.62493839634387,,97.8748151890316,2348.9955645367586,0.0376510107425313,40.921602255433086,80.79289619658327,118.47743951098788,151.13943726260786
1968-06-15,1968-06-26,1484.0171,0.9434018129487628,1400.024422586965,0.245,1968,6,15,1968.06,1967,9,259,37,0.1209621101115138,37.904809309745815,0.0270743914879036,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.1835682262778783,1143.024422586965,1143.024422586965,,5,228.60488451739303,228.60488451739303,228.60488451739303,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1231.024422586965,969.161617365281,990.0,0.8905558625231872,0.5359317493630547,988.5735123881136,0.3698810811703356,0.3698810811703356,0.3698810811703356,,19.042013941662372,19.042013941662372,19.042013941662372,,,0.914419538069572,0.914419538069572,0.914419538069572,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.33881930001384,39.33881930001384,39.33881930001384,,118.01645790004152,2832.3949896009963,0.0842959994097608,49.42801339633214,97.98411453249928,144.70026547724885,187.09365127523728
1968-07-15,1968-07-26,849.2947,0.926138742126738,786.5647251529052,0.41,1968,7,15,1968.07,1967,10,289,42,0.067959192253211,13.953205867404565,0.0177394248956334,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.288596720321868,559.5647251529052,559.5647251529052,,3,186.5215750509684,186.5215750509684,186.5215750509684,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529052,967.0462589006116,990.0,0.2874288261755972,0.0938258900611621,989.6187452837632,0.2463056419362827,0.2463056419362827,0.2463056419362827,,22.32618074121533,22.32618074121533,22.32618074121533,,,0.7460863002038737,0.7460863002038737,0.7460863002038737,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956383,36.85252084956383,36.85252084956383,,110.5575625486915,2653.381501168596,0.1405574888032253,53.75554306022961,106.80379720297805,158.33825484380606,206.23428682007184
1968-08-15,1968-08-26,587.589,0.9034011913285364,530.8286026115434,0.537,1968,8,15,1968.08,1967,11,320,46,0.0458635912656373,6.85777897724563,0.012919008025391,0.09,1,Wet,58,10,10,7,117,202.0,0.3805371432628361,328.8286026115434,328.8286026115434,,2,164.4143013057717,164.4143013057717,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115434,965.988728711752,990.0,0.1770648495757893,0.0357657205223086,989.7871694299018,0.1913507209135993,0.1913507209135993,,,23.60708999723629,23.60708999723629,,,,0.6576572052230868,0.6576572052230868,,,0.92,0.92,,,0.97,0.97,,,33.97900175709845,33.97900175709845,,,67.9580035141969,1630.9920843407258,0.1280224976194963,55.54698166489663,110.48430245894458,164.10244489561248,214.49553495062284
1968-09-15,1968-09-26,443.8904,0.9062157470692878,402.260470452885,0.648,1968,9,15,1968.09,1967,12,351,51,0.0347553046471292,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3629489117725783,256.260470452885,256.260470452885,,1,256.260470452885,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.260470452885,965.410172117038,990.0,0.1479831820692237,0.0212520940905769,989.8307647238404,0.4646295276637533,,,,23.95596307913855,,,,,1.02504188181154,,,,0.95,,,,0.98,,,,56.067855132660455,,,,56.067855132660455,1345.628523183851,0.1393819657932992,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1968-10-15,1968-10-26,324.6118,0.9299580707694888,301.8753632770111,0.7809999999999999,1968,10,15,1968.1,1968,1,15,3,0.0260820313871337,0.0,0.0,0.11,2,Mod_Wet,41,6,4,3,56,110.0,0.364388795448207,191.8753632770111,191.8753632770111,,1,191.8753632770111,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,242.8753632770111,964.909376816385,990.0,0.1226154342986383,0.0091875363277011,989.8681970293736,0.2606463339159948,,,,24.69817387907272,,,,,0.7675014531080444,,,,0.93,,,,0.97,,,,41.938003255670864,,,,41.938003255670864,1006.5120781361009,0.1389248953621535,57.08079644137318,113.66210990002126,169.1445739853647,221.8728619999487
1968-11-15,1968-11-26,370.3799,0.9172585939315616,339.73414629451247,0.7290000000000001,1968,11,15,1968.11,1968,2,46,7,0.0293530302398458,3.9057946788962568,0.0114966208769322,0.17,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345222,233.73414629451247,233.73414629451247,,1,233.73414629451247,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451247,965.0986707314726,990.0,0.1361847718321259,0.0167468292589024,989.847068398909,0.3866428931275682,,,,24.361754774308825,,,,,0.93493658517805,,,,0.94,,,,0.98,,,,51.45809058912644,,,,51.45809058912644,1234.9941741390346,0.1514657597724012,56.83462083952772,113.14966637986596,168.3256370060648,220.66127300597785
1968-12-15,1968-12-26,617.0284,0.9016230362380244,556.3270194530902,0.52,1968,12,15,1968.12,1968,3,76,11,0.0480666544807469,14.014987517784562,0.02519199504558,0.11,2,Mod_Wet,42,7,5,3,61,118.0,0.2121054629271872,438.3270194530902,438.3270194530902,,2,219.1635097265451,219.1635097265451,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530902,966.1034715875388,990.0,0.2054591577519487,0.057665403890618,989.7368754383574,0.339993520576028,0.339993520576028,,,23.293410330242555,23.293410330242555,,,,0.8766540389061804,0.8766540389061804,,,0.94,0.94,,,0.98,0.98,,,46.1343345372276,46.1343345372276,,,92.2686690744552,2214.4480577869244,0.1658532946416336,55.36592918111376,110.1111100860744,163.51497772618114,213.64664212430225
1969-01-15,1969-01-26,849.2947,0.926138742126738,786.5647251529052,0.41,1969,1,15,1969.01,1968,4,107,16,0.067959192253211,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1767178155274874,647.5647251529052,647.5647251529052,,3,215.85490838430172,215.85490838430172,215.85490838430172,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529052,967.0462589006116,990.0,0.3262694058857421,0.1242694175458715,989.5494611765685,0.3298159674052736,0.3298159674052736,0.3298159674052736,,22.17338630855144,22.17338630855144,22.17338630855144,,,0.863419633537207,0.863419633537207,0.863419633537207,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.253065085256814,43.253065085256814,43.253065085256814,,129.75919525577044,3114.2206861384902,0.1649695074115429,53.75554306022961,106.80379720297805,158.33825484380606,206.23428682007184
1969-02-15,1969-02-26,1382.3614,0.9154651887962222,1265.5037400356098,0.265,1969,2,15,1969.02,1968,5,138,20,0.1093395231390766,22.6165857081603,0.0178716071653205,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1280122648989101,1103.5037400356098,1103.5037400356098,,5,220.70074800712197,220.70074800712197,220.70074800712197,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1167.5037400356098,968.7344403258262,990.0,0.7941291093297461,0.4845548620462927,988.721316028624,0.3447744962503786,0.3447744962503786,0.3447744962503786,,19.642101206547384,19.642101206547384,19.642101206547384,,,0.8828029920284878,0.8828029920284878,0.8828029920284878,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.17551245557191,39.17551245557191,39.17551245557191,,117.52653736671571,2820.636896801177,0.0928693718150597,50.37398653625736,99.90601230504814,147.65717114354723,191.20845496579363
1969-03-15,1969-03-26,6522.9296,1.0286845498794506,6710.036899471345,0.004,1969,3,15,1969.03,1968,6,166,24,0.5797471881143242,101.24179610922148,0.015088113169273,0.04,1,Wet,68,14,17,21,195,315.0,0.0469446002636464,6395.036899471345,0.0,,0,275.0,275.0,275.0,,6395.036899471345,1407.0,4.0,8.0,59.0,4917.036899471344,1475.0,18.0,25.0,80.0,5112.036899471344,1518.0,979.9304457553444,990.1455729701852,2.278217821782178,0.8374999999999999,987.0298551484032,0.5349347799999999,0.5349347799999999,0.5349347799999999,,6.564474613058749,6.564474613058749,6.564474613058749,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1969-04-15,1969-04-26,7353.4722,1.0342120390438296,7605.049478014116,0.003,1969,4,15,1969.04,1968,7,197,29,0.6570762749004196,252.7011587143033,0.0332280755628023,0.0,1,Wet,84,14,20,27,219,364.0,0.0478629364677125,7241.049478014116,0.0,,0,275.0,275.0,275.0,,7241.049478014116,1391.0,4.0,5.0,53.0,5788.049478014115,1475.0,18.0,25.0,80.0,6007.049478014115,1518.0,980.8587465093332,990.2252118747234,2.278217821782178,0.8374999999999999,987.1094940529412,0.5349347799999999,0.5349347799999999,0.5349347799999999,,5.715812763607985,5.715812763607985,5.715812763607985,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1969-05-15,1969-05-26,3586.6615,1.0378065990623195,3722.2609733027575,0.049,1969,5,15,1969.05,1968,8,227,33,0.3216033480933583,103.38494603822755,0.0277747709738079,0.04,1,Wet,71,14,18,24,213,340.0,0.0913423326409911,3382.260973302757,1375.0,,5,275.0,275.0,275.0,,2007.2609733027573,29.0,4.0,7.0,56.0,1911.2609733027573,100.0,18.0,25.0,80.0,2124.260973302757,1518.0,975.0914577767604,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.257889621457323,11.257889621457323,11.257889621457323,,,1.1,1.1,1.1,,0.8459606455189641,0.8459606455189641,0.8459606455189641,,0.98,0.98,0.98,,25.17879390967538,25.17879390967538,25.17879390967538,,75.53638172902615,1812.8731614966275,0.0202931450187929,33.72976859168792,66.34408421824165,96.6529534939481,121.73376942583523
1969-06-15,1969-06-26,1852.4742,0.9887821130458814,1831.693353838979,0.195,1969,6,15,1969.06,1968,9,258,37,0.1582583057716878,67.06069412761826,0.0366113105051499,0.1,1,Wet,67,13,15,17,181,293.0,0.1599612726583912,1538.693353838979,1375.0,,5,275.0,275.0,275.0,,163.69335383897896,32.99999999999999,4.999999999999998,8.380205827934077,9.497566604991954,107.81558140605291,100.0,18.0,23.38020582793408,26.497566604991952,288.81558140605296,1516.380205827934,970.5562400662492,990.0,2.266991525540137,0.8374999999999999,986.89550847446,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.80433362821084,15.80433362821084,15.80433362821084,,,1.1,1.1,1.1,,0.9182794078462184,0.9182794078462184,0.9182794078462184,,0.98,0.98,0.98,,38.36885254507261,38.36885254507261,38.36885254507261,,115.10655763521784,2762.5573832452283,0.0628416090466071,46.12087783797666,91.28367143875568,134.43753520051257,172.9214069968414
1969-07-15,1969-07-26,1104.0713,0.9200488001050618,1015.7994747954358,0.324,1969,7,15,1969.07,1968,10,288,42,0.0877650746223256,14.618991582008448,0.0143916116760667,0.07,1,Wet,63,12,13,13,155,256.0,0.2520182441042843,759.7994747954358,759.7994747954358,,3,253.2664915984786,253.2664915984786,253.2664915984786,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.7994747954358,967.9496554922142,990.0,0.430294339453985,0.1698997373977179,989.3998059231484,0.4538537807845298,0.4538537807845298,0.4538537807845298,,20.996296650149528,20.996296650149528,20.996296650149528,,,1.0130659663939143,1.0130659663939143,1.0130659663939143,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.05552996826177,48.05552996826177,48.05552996826177,,144.16658990478533,3459.998157714848,0.1419242611183845,52.020221918673336,103.25785102626467,152.83210052045666,198.4524290847424
1969-08-15,1969-08-26,730.6486,0.913930263073716,667.7618672124422,0.4629999999999999,1969,8,15,1969.08,1968,11,319,46,0.057694625327155,0.0,0.0,0.03,1,Wet,58,10,10,7,117,202.0,0.3025030477455155,465.7618672124422,465.7618672124422,,2,232.8809336062211,232.8809336062211,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,543.7618672124422,966.5710474688498,990.0,0.2318909375144592,0.0631523734424884,989.7049566890432,0.3838290848279567,0.3838290848279567,,,22.750080135365387,22.750080135365387,,,,0.9315237344248845,0.9315237344248845,,,0.94,0.94,,,0.98,0.98,,,47.878418984541874,47.878418984541874,,,95.75683796908376,2298.16411125801,0.1433996798421848,54.59407549341842,108.5234677529304,161.02391327979896,210.06580877926828
1969-09-15,1969-09-26,525.9775,0.9023869849316134,474.6352503668677,0.579,1969,9,15,1969.09,1968,12,350,50,0.0410084856316973,3.870460847785069,0.0081546004954191,0.02,1,Wet,48,8,7,4,79,146.0,0.3076046287905287,328.6352503668677,328.6352503668677,,2,164.31762518343385,164.31762518343385,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,391.6352503668677,965.7358586266508,990.0,0.1720190868377051,0.0357270500733735,989.792253863089,0.1911254695969658,0.1911254695969658,,,23.86526976684114,23.86526976684114,,,,0.6572705007337354,0.6572705007337354,,,0.92,0.92,,,0.97,0.97,,,34.3304160358384,34.3304160358384,,,68.6608320716768,1647.859969720243,0.1446602038483354,55.93411419243348,111.28342489762376,165.3632091401972,216.3238181967374
1969-10-15,1969-10-26,483.8375,0.904667691991908,437.71215442413467,0.612,1969,10,15,1969.1,1969,1,15,3,0.0378183301422452,5.319815941318893,0.0121536856757331,0.02,1,Wet,44,7,6,3,60,120.0,0.2741527709183106,317.71215442413467,317.71215442413467,,2,158.85607721206733,158.85607721206733,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.71215442413467,965.5697046949084,990.0,0.1663988704729598,0.0335424308848269,989.8000586986424,0.1786133942145288,0.1786133942145288,,,24.051740609519207,24.051740609519207,,,,0.6354243088482693,0.6354243088482693,,,0.92,0.92,,,0.97,0.97,,,33.44867465970192,33.44867465970192,,,66.89734931940384,1605.5363836656925,0.1528341140250393,56.17939528116397,111.79063892819784,166.16563739639912,217.4925113761634
1969-11-15,1969-11-26,564.6867,0.8934466484158049,504.51743951998105,0.551,1969,11,15,1969.11,1969,2,46,7,0.0435903067745263,0.0,0.0,0.02,1,Wet,42,7,6,3,56,114.0,0.2259584923535336,390.51743951998105,390.51743951998105,,2,195.25871975999053,195.25871975999053,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,445.51743951998105,965.8703284778398,990.0,0.1899135407999937,0.0481034879039962,989.761982971296,0.2699165319508771,0.2699165319508771,,,23.621737961505268,23.621737961505268,,,,0.7810348790399622,0.7810348790399622,,,0.93,0.93,,,0.97,0.97,,,40.81745994112013,40.81745994112013,,,81.63491988224027,1959.2380771737664,0.1618079247367764,55.7303033916079,110.86251201898004,164.69864075224655,215.35895330967364
1969-12-15,1969-12-26,849.2947,0.926138742126738,786.5647251529052,0.41,1969,12,15,1969.12,1969,3,76,11,0.067959192253211,0.0,0.0,0.02,1,Wet,44,8,6,4,64,126.0,0.1601902500464994,660.5647251529052,660.5647251529052,,3,220.1882417176351,220.1882417176351,220.1882417176351,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,718.5647251529052,967.0462589006116,990.0,0.3332259276248726,0.1281694175458715,989.5386046548292,0.3431768600313744,0.3431768600313744,0.3431768600313744,,22.149168894186207,22.149168894186207,22.149168894186207,,,0.8807529668705403,0.8807529668705403,0.8807529668705403,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.0731909357464,44.0731909357464,44.0731909357464,,132.21957280723922,3173.269747373741,0.1680975113415316,53.75554306022961,106.80379720297805,158.33825484380606,206.23428682007184
1970-01-15,1970-01-26,1238.2939,0.931311976206142,1153.2379391330107,0.29,1970,1,15,1970.01,1969,4,107,16,0.0996397579410921,35.27835408397277,0.0305906984906294,0.04,1,Wet,49,8,7,5,81,150.0,0.1300685616645321,1003.2379391330109,1003.2379391330109,,4,250.80948478325269,250.80948478325269,250.80948478325269,250.80948478325269,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1067.2379391330107,968.3816049515608,990.0,0.6494155822538299,0.3542093208729139,988.9963750968732,0.4451046906851046,0.4451046906851046,0.4451046906851046,0.4451046906851046,20.16966545462727,20.16966545462727,20.16966545462727,20.16966545462727,,1.0032379391330108,1.0032379391330108,1.0032379391330108,1.0032379391330108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.71572246934974,45.71572246934974,45.71572246934974,45.71572246934974,182.86288987739897,4388.709357057575,0.1585647537878201,51.12931472655192,101.44266286608,150.0265297484063,194.517859696574
1970-02-15,1970-02-26,2797.2606,1.022454343194168,2860.071249515924,0.1,1970,2,15,1970.02,1969,5,138,20,0.2471101559581758,130.75188234551524,0.0457163024759069,0.1,1,Wet,55,10,10,8,114,197.0,0.0688794029286308,2663.071249515924,1375.0,,5,275.0,275.0,275.0,,1288.071249515924,45.0,8.0,15.0,52.3074619092761,1167.7637876066478,100.0,18.0,25.0,60.3074619092761,1281.7637876066478,1518.0,973.1760340505556,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.17331334766216,13.17331334766216,13.17331334766216,,,1.1,1.1,1.1,,0.8839879273093709,0.8839879273093709,0.8839879273093709,,0.98,0.98,0.98,,30.78712486427717,30.78712486427717,30.78712486427717,,92.36137459283152,2216.6729902279567,0.0322933824143241,39.188555826003785,77.30519758042631,113.19441673456456,143.9847107066543
1970-03-15,1970-03-26,4744.715,1.0428043009527974,4947.809208795254,0.019,1970,3,15,1970.03,1969,6,166,24,0.4274907156399098,0.0,0.0,0.07,1,Wet,68,14,17,21,195,315.0,0.0636645405485834,4632.809208795254,0.0,,0,275.0,275.0,275.0,,4632.809208795254,1407.0,4.0,8.0,59.0,3154.8092087952537,1475.0,18.0,25.0,80.0,3349.8092087952537,1518.0,977.4144908520954,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.934856546122504,8.934856546122504,8.934856546122504,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,26.93476202154969,52.74623414296888,76.25023155606226,94.5785975610549
1970-04-15,1970-04-26,3408.2971,1.0339194488024002,3523.904658986818,0.057,1970,4,15,1970.04,1969,7,197,29,0.3044653625364611,92.46450204553004,0.026239217854468,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.0837139561218485,3228.904658986818,1375.0,,5,275.0,275.0,275.0,,1853.904658986818,30.0,4.0,7.0,55.0,1757.9046589868185,100.0,18.0,25.0,80.0,1925.9046589868185,1518.0,974.6711313011864,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.67821609703158,11.67821609703158,11.67821609703158,,,1.1,1.1,1.1,,0.855248112668833,0.855248112668833,0.855248112668833,,0.98,0.98,0.98,,26.40562240528677,26.40562240528677,26.40562240528677,,79.2168672158603,1901.2048131806475,0.0224798554109112,34.945664605052215,68.78255510483007,100.32519972958248,126.6547608292618
1970-05-15,1970-05-26,1999.4228,1.0082375968889066,2015.8932390368889,0.179,1970,5,15,1970.05,1969,8,227,33,0.1741731758527871,47.04486444067243,0.023336982102856,0.6,3,Normal,55,13,13,17,178,276.0,0.1369120123305049,1739.8932390368889,1375.0,,5,275.0,275.0,275.0,,364.8932390368889,45.0,5.0,12.0,22.475308201547502,280.4179308353414,100.0,18.0,25.0,39.47530820154751,458.4179308353414,1518.0,971.1383629907788,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.210984407439083,15.210984407439083,15.210984407439083,,,1.1,1.1,1.1,,0.912359549055276,0.912359549055276,0.912359549055276,,0.98,0.98,0.98,,36.69028792978633,36.69028792978633,36.69028792978633,,110.07086378935898,2641.7007309446158,0.0546015342766595,44.65239842836068,88.31600059270325,129.91096464919653,166.71543767949734
1970-06-15,1970-06-26,1147.7361,0.9423826326999292,1081.6065675627494,0.312,1970,6,15,1970.06,1969,9,258,37,0.0934508074374215,4.202047703866583,0.0038850057219376,0.64,3,Normal,53,12,12,13,120,210.0,0.1941556258050521,871.6065675627494,871.6065675627494,,4,217.90164189068736,217.90164189068736,217.90164189068736,217.90164189068736,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.6065675627494,968.1564777837688,990.0,0.5226673726670612,0.2472852540501995,989.2300473732828,0.3360937718298613,0.3360937718298613,0.3360937718298613,0.3360937718298613,20.73747581768416,20.73747581768416,20.73747581768416,20.73747581768416,,0.8716065675627495,0.8716065675627495,0.8716065675627495,0.8716065675627495,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.83563675072105,40.83563675072105,40.83563675072105,40.83563675072105,163.3425470028842,3920.221128069221,0.1510184496854101,51.59842785871999,102.3980685537879,151.50223748064488,196.58511695169688
1970-07-15,1970-07-26,691.4282,0.8964100209249534,619.8031672301028,0.479,1970,7,15,1970.07,1969,10,288,42,0.0535509936486808,11.518040631654005,0.018583384597933,0.43,3,Normal,50,10,9,9,108,186.0,0.3000952719090369,433.8031672301028,433.8031672301028,,2,216.90158361505135,216.90158361505135,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.8031672301028,966.3792126689204,990.0,0.2089383212203293,0.0567606334460205,989.7343010453336,0.3330190140137852,0.3330190140137852,,,23.02206936239949,23.02206936239949,,,,0.8676063344602055,0.8676063344602055,,,0.94,0.94,,,0.98,0.98,,,45.12633026875117,45.12633026875117,,,90.25266053750234,2166.063852900056,0.1456150360457837,54.91727040148736,109.18764141184,162.06452205037886,211.55818314253685
1970-08-15,1970-08-26,531.4016,0.9004596734647633,478.5057112146528,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.041342893448946,3.80071769289043,0.0079428888805581,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.384530415599281,294.5057112146528,294.5057112146528,,2,147.2528556073264,147.2528556073264,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.5057112146528,965.753275700466,990.0,0.1633413801081872,0.0289011422429305,989.8077574776488,0.1534211210270941,0.1534211210270941,,,23.90106065615592,23.90106065615592,,,,0.5890114224293056,0.5890114224293056,,,0.92,0.92,,,0.97,0.97,,,30.811260700033376,30.811260700033376,,,61.62252140006675,1478.940513601602,0.1287811617621916,55.907980634976056,111.2294269407326,165.2778883207165,216.1997949041281
1970-09-15,1970-09-26,415.3399,0.9146103777828098,379.8741828472745,0.68,1970,9,15,1970.09,1969,12,350,50,0.0328211293980045,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3843377796977011,233.87418284727448,233.87418284727448,,1,233.87418284727448,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472745,965.2993709142364,990.0,0.1405486216097959,0.0167748365694548,989.8426765418208,0.3871056957955925,,,,24.156199931788866,,,,,0.935496731389098,,,,0.94,,,,0.98,,,,51.054477417590505,,,,51.054477417590505,1225.307458022172,0.1343983869472818,56.56279765466241,112.58507446080552,167.42636306471906,219.3376285210371
1970-10-15,1970-10-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1970,10,15,1970.1,1970,1,15,3,0.0278747107721089,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3719500476530177,202.6239672697792,202.6239672697792,,1,202.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6239672697792,965.0131198363488,990.0,0.1281777013073067,0.0105247934539558,989.8612975052388,0.29065262373868,,,,24.557525045151092,,,,,0.8104958690791167,,,,0.94,,,,0.97,,,,44.50860730723311,,,,44.50860730723311,1068.206575373595,0.1379581550741234,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1970-11-15,1970-11-26,420.0154,0.9107940488155278,382.5475267308735,0.674,1970,11,15,1970.11,1970,2,46,7,0.0330521063095474,2.6733438835989887,0.0069882660239487,0.08,1,Wet,42,7,6,3,56,114.0,0.2980021880528332,268.5475267308735,268.5475267308735,,1,268.5475267308735,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.5475267308735,965.3127376336544,990.0,0.1494069276966,0.0237095053461747,989.8268835669572,0.5101704222201792,,,,24.003975511082693,,,,,1.074190106923494,,,,0.95,,,,0.98,,,,58.87392907773838,,,,58.87392907773838,1412.9742978657212,0.1538996463546785,56.544307719514286,112.54671252923558,167.36536430207371,219.24807969773732
1970-12-15,1970-12-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1970,12,15,1970.12,1970,3,76,11,0.0477163140311048,6.823675011567275,0.0123556383800955,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.2136627735611359,434.2721531377871,434.2721531377871,,2,217.13607656889357,217.13607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377871,966.08522468912,990.0,0.2041125231822909,0.0568544306275574,989.73903304619,0.333738720813505,0.333738720813505,,,23.320069636256644,23.320069636256644,,,,0.8685443062755742,0.8685443062755742,,,0.94,0.94,,,0.98,0.98,,,45.759868305342245,45.759868305342245,,,91.51973661068448,2196.473678656428,0.1657149216934193,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1971-01-15,1971-01-26,916.7204,0.9323009893305666,854.6593358595128,0.384,1971,1,15,1971.01,1970,4,107,16,0.0738425666182619,9.862857830514486,0.0115401042458579,0.15,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685073,715.6593358595128,715.6593358595128,,3,238.5531119531709,238.5531119531709,238.5531119531709,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595128,967.318637343438,990.0,0.3657445425272537,0.1478296679297564,989.486425789543,0.4027272345743232,0.4027272345743232,0.4027272345743232,,21.76506121153064,21.76506121153064,21.76506121153064,,,0.9542124478126838,0.9542124478126838,0.9542124478126838,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92107092941352,46.92107092941352,46.92107092941352,,140.76321278824057,3378.3171069177733,0.164700959648066,53.25133116706532,105.77188290682308,156.73191949028458,203.95475325587276
1971-02-15,1971-02-26,1352.7466,0.9226721592733904,1248.1416263717376,0.268,1971,2,15,1971.02,1970,5,138,20,0.1078394365185181,37.88714092451801,0.0303548412487878,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1297929630557414,1086.1416263717376,1086.1416263717376,,4,271.5354065929344,271.5354065929344,271.5354065929344,271.5354065929344,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1150.1416263717376,968.6798736828824,990.0,0.7690703885777657,0.4619841142832589,988.7689454971388,0.5215651269265619,0.5215651269265619,0.5215651269265619,0.5215651269265619,19.567506687329825,19.567506687329825,19.567506687329825,19.567506687329825,,1.0861416263717376,1.0861416263717376,1.0861416263717376,1.0861416263717376,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.01588021032295,48.01588021032295,48.01588021032295,48.01588021032295,192.0635208412918,4609.5245001910025,0.1538795892895643,50.49239120594516,100.14676640533295,148.02806652797094,191.72574169648135
1971-03-15,1971-03-26,2812.7838,1.0278493107559334,2891.117890135456,0.098,1971,3,15,1971.03,1970,6,166,24,0.2497925857077034,61.31798823299323,0.0212090930093896,0.31,2,Mod_Wet,59,11,12,13,144,239.0,0.0826669852569734,2652.117890135456,1375.0,,5,275.0,275.0,275.0,,1277.117890135456,41.0,6.999999999999993,13.0,67.0,1149.1178901354565,100.0,18.0,25.0,80.0,1293.1178901354565,1518.0,973.2509742175685,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.098373180649515,13.098373180649515,13.098373180649515,,,1.1,1.1,1.1,,0.8827070147373599,0.8827070147373599,0.8827070147373599,,0.98,0.98,0.98,,30.56762623311231,30.56762623311231,30.56762623311231,,91.70287869933694,2200.8690887840867,0.0317188306337243,38.97970861710167,76.88516930579563,112.55885655777752,143.1256360685456
1971-04-15,1971-04-26,2541.5783,1.0183164052493896,2588.130878115855,0.121,1971,4,15,1971.04,1970,7,197,29,0.2236145078692098,39.22073696286316,0.0151540779079208,0.56,3,Normal,54,13,14,19,117,217.0,0.0838442915831114,2371.130878115855,1375.0,,5,275.0,275.0,275.0,,996.130878115855,45.99999999999997,5.0,11.0,61.0,873.1308781158551,100.0,18.0,25.0,80.0,990.1308781158552,1518.0,972.519626257521,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.829721140696805,13.829721140696805,13.829721140696805,,,1.1,1.1,1.1,,0.8944874642052153,0.8944874642052153,0.8944874642052153,,0.98,0.98,0.98,,32.70509828542636,32.70509828542636,32.70509828542636,,98.11529485627908,2354.7670765506978,0.037909711477847,40.9965534154571,80.94382585087797,118.7062961282767,151.4499442673615
1971-05-15,1971-05-26,1735.3679,0.9700713013446216,1683.4305970646828,0.208,1971,5,15,1971.05,1970,8,227,33,0.1454484035863885,25.45963235484237,0.0151236602205253,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1140528159193382,1491.4305970646828,1375.0,,5,275.0,275.0,275.0,,116.43059706468284,28.50123990645882,6.064093597118898,6.064093597118898,6.064093597118898,69.73707636686733,75.50123990645882,16.064093597118898,16.064093597118898,16.064093597118898,184.7370763668673,1482.6294271006966,970.0772373135936,990.0,2.033075237331561,0.8374999999999999,987.1294247626684,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.517252669074836,16.517252669074836,16.517252669074836,,,1.1,1.1,1.1,,0.9239953222016386,0.9239953222016386,0.9239953222016386,,0.98,0.98,0.98,,40.34924026752388,40.34924026752388,40.34924026752388,,121.04772080257165,2905.14529926172,0.0719053823862039,47.292125313352656,93.65376245555878,138.06038779922025,177.90697991925526
1971-06-15,1971-06-26,1138.9177,0.9364332950050448,1066.5204545505674,0.314,1971,6,15,1971.06,1970,9,258,37,0.092147367273169,19.28816071604865,0.0180851296698071,0.68,3,Normal,53,12,12,13,120,210.0,0.196901990115599,856.5204545505674,856.5204545505674,,4,214.13011363764184,214.13011363764184,214.13011363764184,214.13011363764184,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505674,968.1090642857304,990.0,0.5088434444088864,0.2352163636404539,989.2559401919508,0.3245712894061891,0.3245712894061891,0.3245712894061891,0.3245712894061891,20.82230461681413,20.82230461681413,20.82230461681413,20.82230461681413,,0.8565204545505674,0.8565204545505674,0.8565204545505674,0.8565204545505674,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.292988491845776,40.292988491845776,40.292988491845776,40.292988491845776,161.1719539673831,3868.1268952171945,0.1511194213666545,51.695915748179765,102.59672165669198,151.80934037611215,197.01595012174772
1971-07-15,1971-07-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1971,7,15,1971.07,1970,10,288,42,0.0505356690030813,7.329125720865477,0.0125304853932806,0.46,3,Normal,50,10,9,9,108,186.0,0.3180011330021205,398.9035764245523,398.9035764245523,,2,199.4517882122761,199.4517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.9035764245523,966.2320660939104,990.0,0.1973480512111059,0.0497807152849104,989.752871233504,0.2816283078695493,0.2816283078695493,,,23.239176831724013,23.239176831724013,,,,0.7978071528491045,0.7978071528491045,,,0.93,0.93,,,0.97,0.97,,,41.01874467161269,41.01874467161269,,,82.03748934322537,1968.8997442374089,0.140258142794597,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1971-08-15,1971-08-26,488.9841,0.9038463292297196,441.96648383669816,0.607,1971,8,15,1971.08,1970,11,319,46,0.0381859042034907,5.880035952263881,0.0133042576016612,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4163211617376534,257.96648383669816,257.96648383669816,,1,257.96648383669816,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669816,965.5888491772652,990.0,0.1512065813479809,0.0215932967673396,989.8272001218846,0.4708259955473524,,,,23.76752494907212,,,,,1.0318659353467927,,,,0.95,,,,0.98,,,,55.997150904052205,,,,55.997150904052205,1343.931621697253,0.1266999941215962,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343
