Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1971-09-15,1971-09-26,387.9749,0.9091157456001112,352.7140904876285,0.7090000000000001,1971,9,15,1971.09,1970,12,350,50,0.0304744974181311,3.996844329723048,0.0113316831890594,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.391251735390595,214.71409048762848,214.71409048762848,,1,214.71409048762848,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.7140904876285,965.163570452438,990.0,0.1328570780217216,0.0129428180975256,989.8542001038808,0.3263423430448397,,,,24.36428730839785,,,,,0.858856361950514,,,,0.94,,,,0.98,,,,47.27561579447778,,,,47.27561579447778,1134.6147790674668,0.1340338168206409,56.747930594861344,112.96947256609756,168.03830341469538,220.2376103403221
1971-10-15,1971-10-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1971,10,15,1971.1,1971,1,15,3,0.0242679479562256,1.638599834791421,0.0058338276471233,0.14,2,Mod_Wet,41,6,4,3,56,110.0,0.39162767355292,170.87902727113044,170.87902727113044,,1,170.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.87902727113044,964.8235161090844,990.0,0.1155269411151581,0.007087902727113,989.8773851561576,0.2067110337141721,,,,24.84715801335908,,,,,0.6835161090845218,,,,0.93,,,,0.97,,,,37.57415089978912,,,,37.57415089978912,901.7796215949388,0.1337734300237342,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1971-11-15,1971-11-26,357.5196,0.9238786600946968,330.304729005592,0.742,1971,11,15,1971.11,1971,2,46,7,0.0285383285860831,3.1371678509062235,0.009497798776151,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3209157807674181,224.304729005592,224.304729005592,,1,224.304729005592,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.304729005592,965.051523645028,990.0,0.1330532310350674,0.0148609458011183,989.8520858231636,0.3561133356766542,,,,24.444448842459156,,,,,0.8972189160223679,,,,0.94,,,,0.98,,,,49.549766938048506,,,,49.549766938048506,1189.1944065131645,0.1500122843751644,56.89687105733396,113.27914045816604,168.53229059901574,220.96642269496996
1971-12-15,1971-12-26,483.8375,0.904667691991908,437.71215442413467,0.612,1971,12,15,1971.12,1971,3,76,11,0.0378183301422452,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696721,319.71215442413467,319.71215442413467,,2,159.85607721206733,159.85607721206733,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.71215442413467,965.5697046949084,990.0,0.1660667671519266,0.0339424308848269,989.7999908019632,0.1808730135385862,0.1808730135385862,,,24.04941309351608,24.04941309351608,,,,0.6394243088482693,0.6394243088482693,,,0.92,0.92,,,0.97,0.97,,,33.65597703119547,33.65597703119547,,,67.31195406239094,1615.4868974973824,0.1537813226844209,56.17939528116397,111.79063892819784,166.16563739639912,217.4925113761634
1972-01-15,1972-01-26,806.1332,0.916952287845815,739.1856820484678,0.432,1972,1,15,1972.01,1971,4,107,16,0.0638656429289876,6.556870986604508,0.0088703977171659,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786152,600.1856820484678,600.1856820484678,,3,200.06189401615595,200.06189401615595,200.06189401615595,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484678,966.8567427281938,990.0,0.2988032939411407,0.1100557046145403,989.5911410014444,0.2833529830508675,0.2833529830508675,0.2833529830508675,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646238,0.8002475760646238,0.8002475760646238,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74885584622997,39.74885584622997,39.74885584622997,,119.24656753868992,2861.917620928558,0.1613215331880184,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1972-02-15,1972-02-26,909.0679,0.9272453699863804,842.9290012782417,0.39,1972,2,15,1972.02,1971,5,138,20,0.07282906571044,11.730334581271109,0.0139161596806882,0.58,3,Normal,43,7,5,4,78,137.0,0.1625285163901696,705.9290012782417,705.9290012782417,,3,235.3096670927472,235.3096670927472,235.3096670927472,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782417,967.2717160051128,990.0,0.3577849282772415,0.1429645006391208,989.4992505710836,0.3918656619691271,0.3918656619691271,0.3918656619691271,,21.83566890400157,21.83566890400157,21.83566890400157,,,0.9412386683709888,0.9412386683709888,0.9412386683709888,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.433263284181386,46.433263284181386,46.433263284181386,,139.29978985254417,3343.19495646106,0.1652568480160321,53.33938281875554,105.9519846016324,157.01201995792428,204.35164427768123
1972-03-15,1972-03-26,1053.0739999999998,0.9280069747416893,977.2600169191296,0.3379999999999999,1972,3,15,1972.03,1971,6,167,24,0.0844352654618127,0.0,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1320017168068332,848.2600169191296,848.2600169191296,,4,212.0650042297824,212.0650042297824,212.0650042297824,212.0650042297824,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191296,967.8090400676764,990.0,0.482031091200796,0.2286080135353037,989.2893608952638,0.3183467404473779,0.3183467404473779,0.3183467404473779,0.3183467404473779,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191297,0.8482600169191297,0.8482600169191297,0.8482600169191297,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504432,40.14151681504432,40.14151681504432,40.14151681504432,160.56606726017728,3853.5856142442544,0.1643022987539911,52.30200701548968,103.83265043725213,153.72218403302838,199.70461719189967
1972-04-15,1972-04-26,1667.4025,0.9553976545022136,1593.032437611127,0.218,1972,4,15,1972.04,1971,7,198,29,0.1376380026096013,7.0845131787882565,0.0044471870198776,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0929045740097654,1445.032437611127,1375.0,,5,275.0,275.0,275.0,,70.03243761112708,21.2936465709508,5.205113606232418,4.731921460211289,4.731921460211289,34.069834513521286,66.2936465709508,16.205113606232416,14.73192146021129,14.73192146021129,106.06983451352129,1472.2306816373946,969.7851817215128,990.0,1.9610047242195665,0.8374999999999999,987.2014952757804,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.881378774267503,16.881378774267503,16.881378774267503,,,1.1,1.1,1.1,,0.92632647676568,0.92632647676568,0.92632647676568,,0.98,0.98,0.98,,41.34278879501981,41.34278879501981,41.34278879501981,,124.02836638505944,2976.6807932414267,0.0778567739468314,47.98864973119907,95.06466443168956,140.22065766285448,180.88843701841944
1972-05-15,1972-05-26,1769.9945,0.9801466639669776,1734.8542044148987,0.205,1972,5,15,1972.05,1971,8,228,33,0.1498914032614472,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1106721242115872,1542.8542044148987,1375.0,,5,275.0,275.0,275.0,,167.85420441489873,41.08931045573042,7.999999999999998,8.742406479942643,8.742406479942643,101.28008099928304,88.08931045573041,18.0,18.742406479942645,18.742406479942645,216.28008099928303,1499.831716935673,970.243375121956,990.0,2.152299028267041,0.8374999999999999,987.010200971733,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.23189106977709,16.23189106977709,16.23189106977709,,,1.1,1.1,1.1,,0.9218904138907418,0.9218904138907418,0.9218904138907418,,0.98,0.98,0.98,,39.56181388410906,39.56181388410906,39.56181388410906,,118.6854416523272,2848.450599655853,0.0684123434409033,46.8898184392745,92.8393424579947,136.81467017234328,176.19073499039175
1972-06-15,1972-06-26,1285.2084,0.9293107511412546,1194.35798357705,0.282,1972,6,15,1972.06,1971,9,259,37,0.1031925297810571,16.18720962772909,0.0135530635289505,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1758266808507941,984.35798357705,984.35798357705,,4,246.08949589426248,246.08949589426248,246.08949589426248,246.08949589426248,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.35798357705,968.5108393769564,990.0,0.6409290484617215,0.3374863868616399,989.0215845646766,0.4285352129048417,0.4285352129048417,0.4285352129048417,0.4285352129048417,20.08220997481525,20.08220997481525,20.08220997481525,20.08220997481525,,0.98435798357705,0.98435798357705,0.98435798357705,0.98435798357705,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.66090476009748,44.66090476009748,44.66090476009748,44.66090476009748,178.64361904038992,4287.446856969358,0.1495729266240261,50.85549452626478,100.88536823787705,149.16666509043097,193.31549051932885
1972-07-15,1972-07-26,641.2365,0.8976161950015171,575.5842672260902,0.504,1972,7,15,1972.07,1971,10,289,42,0.0497304806883341,9.319309198462063,0.0161910422662776,0.46,3,Normal,50,10,9,9,108,186.0,0.323149902787282,389.5842672260902,389.5842672260902,,2,194.7921336130451,194.7921336130451,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,458.5842672260902,966.1901292025174,990.0,0.1942530776765613,0.047916853445218,989.7578300688782,0.2686285596232337,0.2686285596232337,,,23.299072306737603,23.299072306737603,,,,0.7791685344521805,0.7791685344521805,,,0.93,0.93,,,0.97,0.97,,,40.16370179970485,40.16370179970485,,,80.3274035994097,1927.857686385833,0.1395580250769033,55.22695907846817,109.82487702150532,163.06493090050242,212.9975468545181
1972-08-15,1972-08-26,463.5928,0.9085437496786668,421.1943408360323,0.629,1972,8,15,1972.08,1971,11,320,46,0.0363911910482332,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881384,237.19434083603232,237.19434083603232,,1,237.19434083603232,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360323,965.4953745337622,990.0,0.144308083672483,0.0174388681672064,989.8382530481604,0.3981590364059819,,,,23.9447194779921,,,,,0.9487773633441292,,,,0.94,,,,0.98,,,,51.32595197258385,,,,51.32595197258385,1231.8228473420124,0.1218581234275525,56.28677631583382,112.01293139130684,166.5178968486535,218.00689969856452
1972-09-15,1972-09-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1972,9,15,1972.09,1971,12,351,51,0.0288093798884014,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047109,195.4418968564982,195.4418968564982,,1,195.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564982,965.0672094842824,990.0,0.1264567185132281,0.0095441896856498,989.863999091801,0.2704230126530255,,,,24.52636659486555,,,,,0.7817675874259928,,,,0.93,,,,0.97,,,,42.42038195277612,,,,42.42038195277612,1018.0891668666268,0.127219711598007,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1972-10-15,1972-10-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.0244095229819516,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765666,172.51762710592186,172.51762710592186,,1,172.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592183,964.8300705084235,990.0,0.1160855546952006,0.0072517627105921,989.8766626825942,0.2106975906484283,,,,24.835894583522112,,,,,0.6900705084236874,,,,0.93,,,,0.97,,,,37.91726239811752,,,,37.91726239811752,910.0142975548206,0.1342120234639431,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1972-11-15,1972-11-26,344.9443,0.9291696764623468,320.5117836285307,0.757,1972,11,15,1972.11,1972,2,46,7,0.027692218105505,4.236750092876491,0.0132187030533231,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087829,214.51178362853068,214.51178362853068,,1,214.51178362853068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285307,965.0025589181428,990.0,0.1298009613526485,0.0129023567257061,989.8572966819216,0.3257282556183358,,,,24.529009508160648,,,,,0.8580471345141227,,,,0.94,,,,0.98,,,,47.55039207127507,,,,47.55039207127507,1141.2094097106017,0.148357703211266,56.9608608021403,113.41230707048194,168.74501830358253,221.2809509090225
1972-12-15,1972-12-26,387.9749,0.9091157456001112,352.7140904876285,0.7090000000000001,1972,12,15,1972.12,1972,3,76,11,0.0304744974181311,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.2948563802943614,248.71409048762848,248.71409048762848,,1,248.71409048762848,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.7140904876285,965.163570452438,990.0,0.1401633510844522,0.0197428180975256,989.840093830818,0.4377102212800141,,,,24.2388131571,,,,,0.994856361950514,,,,0.95,,,,0.98,,,,55.05926752964917,,,,55.05926752964917,1321.42242071158,0.1561016954370309,56.747930594861344,112.96947256609756,168.03830341469538,220.2376103403221
1973-01-15,1973-01-26,576.0661,0.9001309523214892,518.5349271931262,0.546,1973,1,15,1973.01,1972,4,107,16,0.0448014177094861,6.630844100592299,0.0127876518106227,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1754944464254139,427.53492719312624,427.53492719312624,,2,213.76746359656312,213.76746359656312,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,470.53492719312624,965.933407172369,990.0,0.1982219315401526,0.0555069854386252,989.7462710830212,0.3234738737570652,0.3234738737570652,,,23.489390036895188,23.489390036895188,,,,0.8550698543862525,0.8550698543862525,,,0.94,0.94,,,0.98,0.98,,,45.3770522622678,45.3770522622678,,,90.7541045245356,2178.098508588854,0.1750202344435991,55.63308421279688,110.66189581315894,164.3822888607492,214.90056078250976
1973-02-15,1973-02-26,806.1332,0.916952287845815,739.1856820484678,0.432,1973,2,15,1973.02,1972,5,138,20,0.0638656429289876,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.1420482059514719,634.1856820484678,634.1856820484678,,3,211.3952273494893,211.3952273494893,211.3952273494893,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484678,966.8567427281938,990.0,0.3115569171295465,0.1202557046145403,989.568187378256,0.3163407916267182,0.3163407916267182,0.3163407916267182,,22.39510385843533,22.39510385843533,22.39510385843533,,,0.845580909397957,0.845580909397957,0.845580909397957,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.34643497030909,42.34643497030909,42.34643497030909,,127.03930491092729,3048.9433178622544,0.1718638604563736,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1973-03-15,1973-03-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1973,3,15,1973.03,1972,6,166,24,0.0776224559842453,20.45278958308484,0.0227655901577913,0.9,4,Mod_Dry,41,8,7,6,67,129.0,0.1435873145042225,769.4080553732097,769.4080553732097,,3,256.46935179106987,256.46935179106987,256.46935179106987,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.4080553732097,967.4936322214928,990.0,0.409776305720471,0.1747040276866048,989.4155196665928,0.4653860171959526,0.4653860171959526,0.4653860171959526,,21.45650142790413,21.45650142790413,21.45650142790413,,,1.0258774071642796,1.0258774071642796,1.0258774071642796,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.72986962956626,49.72986962956626,49.72986962956626,,149.1896088886988,3580.550613328771,0.1660599635059189,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1973-04-15,1973-04-26,1247.589,0.9303667296750668,1160.7152979085868,0.288,1973,4,15,1973.04,1972,7,197,29,0.1002858017393018,0.0,0.0,0.93,5,Dry,40,10,8,5,62,125.0,0.1076922137799242,1035.7152979085868,1035.7152979085868,,4,258.9288244771467,258.9288244771467,258.9288244771467,258.9288244771467,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1093.7152979085868,968.4051052219984,990.0,0.6876303268783727,0.3964298872811628,988.9159397858404,0.4743393713715829,0.4743393713715829,0.4743393713715829,0.4743393713715829,20.036495192470497,20.036495192470497,20.036495192470497,20.036495192470497,,1.0357152979085869,1.0357152979085869,1.0357152979085869,1.0357152979085869,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.884047024156025,46.884047024156025,46.884047024156025,46.884047024156025,187.5361880966241,4500.868514318979,0.1615694980797898,51.07973347053219,101.34173503358294,149.8707628250044,194.2999464703761
1973-05-15,1973-05-26,1247.589,0.9303667296750668,1160.7152979085868,0.288,1973,5,15,1973.05,1972,8,227,33,0.1002858017393018,19.1180990066714,0.0164709632423377,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1654152403659636,968.7152979085868,968.7152979085868,,4,242.1788244771467,242.1788244771467,242.1788244771467,242.1788244771467,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.7152979085868,968.4051052219984,990.0,0.603918986672187,0.3249722383268694,989.071108775001,0.4150437734692923,0.4150437734692923,0.4150437734692923,0.4150437734692923,20.25095977953332,20.25095977953332,20.25095977953332,20.25095977953332,,0.9687152979085868,0.9687152979085868,0.9687152979085868,0.9687152979085868,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.320506468026295,44.320506468026295,44.320506468026295,44.320506468026295,177.28202587210518,4254.768620930525,0.1527351506364545,51.07973347053219,101.34173503358294,149.8707628250044,194.2999464703761
1973-06-15,1973-06-26,704.3503,0.8963170852085345,631.3212078617568,0.475,1973,6,15,1973.06,1972,9,258,37,0.0545461523592557,26.583536286554136,0.0421077827823823,0.91,5,Dry,39,9,7,5,59,119.0,0.1884935885538284,512.3212078617568,512.3212078617568,,2,256.1606039308784,256.1606039308784,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,567.3212078617568,966.425284831447,990.0,0.2455485262966705,0.0749284831447027,989.6795229905586,0.4642680651872524,0.4642680651872524,,,22.78997009392429,22.78997009392429,,,,1.0246424157235134,1.0246424157235134,,,0.94,0.94,,,0.98,0.98,,,52.7568710870512,52.7568710870512,,,105.5137421741024,2532.329812178458,0.1671316294465546,54.8404691432215,109.02973716825366,161.8169362870988,211.20268154967263
1973-07-15,1973-07-26,443.8904,0.9062157470692878,402.260470452885,0.648,1973,7,15,1973.07,1972,10,288,42,0.0347553046471292,4.966751751339416,0.0123471037205012,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171101,267.260470452885,267.260470452885,,1,267.260470452885,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.260470452885,965.410172117038,990.0,0.1503079053164562,0.0234520940905769,989.826240000593,0.505300674720497,,,,23.910767208834503,,,,,1.06904188181154,,,,0.95,,,,0.98,,,,58.36425256720626,,,,58.36425256720626,1400.7420616129502,0.1450906983266261,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1973-08-15,1973-08-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1973,8,15,1973.08,1972,11,319,46,0.0278747107721089,3.225732152560681,0.0099984268988401,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3564521290008086,207.6239672697792,207.6239672697792,,1,207.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.6239672697792,965.0131198363488,990.0,0.1278455979862735,0.0115247934539558,989.8606296085596,0.3051636262410185,,,,24.54234614596984,,,,,0.8304958690791168,,,,0.94,,,,0.97,,,,45.578723466214456,,,,45.578723466214456,1093.889363189147,0.1412750697101848,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1973-09-15,1973-09-26,264.675,0.9479130101213684,250.8888759538732,0.875,1973,9,15,1973.09,1972,12,350,50,0.0216767988824146,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3627103818534014,159.8888759538732,159.8888759538732,,1,159.8888759538732,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.8888759538732,964.7035555038156,990.0,0.1093939349842749,0.0059888875953873,989.8846171774204,0.1809473640083604,,,,25.000114309596384,,,,,0.6395555038154928,,,,0.92,,,,0.97,,,,34.99361527253816,,,,34.99361527253816,839.8467665409157,0.139478544592674,57.33724496391547,114.19724458272688,170.0029366774688,223.14994479987607
1973-10-15,1973-10-26,257.7185,0.9485644394976552,244.46260450067643,0.884,1973,10,15,1973.1,1973,1,15,3,0.0211215690288584,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.3967887039333723,147.46260450067643,147.46260450067643,,1,147.46260450067643,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.46260450067643,964.666775627004,990.0,0.1054986151706851,0.0047462604500676,989.8897551243792,0.1538597400535679,,,,25.06911975732169,,,,,0.5898504180027058,,,,0.92,,,,0.97,,,,32.363058195780745,,,,32.363058195780745,776.7133966987378,0.1323844939878778,57.38154817867617,114.28984278931686,170.15182766224126,223.37228428346967
1973-11-15,1973-11-26,289.9506,0.9291736672509016,269.41446232359925,0.833,1973,11,15,1973.11,1973,2,46,7,0.0232774095447589,3.0142327916890963,0.0111880882922633,0.43,3,Normal,36,5,3,2,47,93.0,0.3451930501351326,176.41446232359925,176.41446232359925,,1,176.41446232359925,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359925,964.7776578492944,990.0,0.1150276576103179,0.0076414462323599,989.8773308961572,0.2203296448001341,,,,24.87934340206277,,,,,0.705657849294397,,,,0.93,,,,0.97,,,,38.84157126344624,,,,38.84157126344624,932.1977103227098,0.144170327488926,57.246158886394106,114.00700927031504,169.69739916596788,222.69446474830303
1973-12-15,1973-12-26,499.3804,0.9040455652308328,451.46263598319945,0.599,1973,12,15,1973.12,1973,3,76,11,0.0390063717489484,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2613726820227736,333.46263598319945,333.46263598319945,,2,166.73131799159972,166.73131799159972,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.46263598319945,965.6315818619244,990.0,0.1706333477434979,0.0366925271966398,989.7926741250598,0.1967885325809889,0.1967885325809889,,,23.964303730554413,23.964303730554413,,,,0.666925271966399,0.666925271966399,,,0.92,0.92,,,0.97,0.97,,,34.97925597143944,34.97925597143944,,,69.95851194287887,1679.0042866290928,0.1549596940409533,56.08889159255189,111.60340108857132,165.86921110279587,217.06030114637403
1974-01-15,1974-01-26,971.4252,0.9340679631850352,907.3771579506156,0.364,1974,1,15,1974.01,1973,4,107,16,0.0783973864469332,64.44815667237401,0.0710268669512635,0.04,1,Wet,49,8,7,5,81,150.0,0.1653116333000789,757.3771579506156,757.3771579506156,,3,252.4590526502052,252.4590526502052,252.4590526502052,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,821.3771579506156,967.5295086318024,990.0,0.4060826546957832,0.1686885789753078,989.4252287663288,0.4509692428325678,0.4509692428325678,0.4509692428325678,,21.44475089169396,21.44475089169396,21.44475089169396,,,1.0098362106008207,1.0098362106008207,1.0098362106008207,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.92545695542261,48.92545695542261,48.92545695542261,,146.77637086626785,3522.632900790428,0.1617589439850724,52.84955674809295,104.95061360851172,155.45594509882687,202.1497660328068
1974-02-15,1974-02-26,1656.2409,0.957558724961048,1585.9479244323388,0.2189999999999999,1974,2,15,1974.02,1973,5,138,20,0.1370259006709541,16.381279345487656,0.0103290146499299,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.1021471118340691,1423.9479244323388,1375.0,,5,275.0,275.0,275.0,,48.94792443233882,14.805236402374089,2.4171814534488307,2.115033771767727,1.510738408405519,28.099734396342654,63.80523640237409,10.41718145344883,9.115033771767727,6.510738408405519,121.09973439634264,1458.3374516275906,969.76229329432,990.0,1.8647150112803303,0.8374999999999999,987.2977849887196,0.5349347799999999,0.5349347799999999,0.5349347799999999,,17.000556914399866,17.000556914399866,17.000556914399866,,,1.1,1.1,1.1,,0.9270030625639688,0.9270030625639688,0.9270030625639688,,0.98,0.98,0.98,,41.66506793963933,41.66506793963933,41.66506793963933,,124.995203818918,2999.884891654032,0.0788141917482301,48.04266163417287,95.17411964088376,140.38836478672744,181.1201744637708
1974-03-15,1974-03-26,2659.9765,1.0218207414441838,2718.0191594541047,0.111,1974,3,15,1974.03,1973,6,166,24,0.2348368553768346,11.300207716304158,0.004157515842741,0.26,2,Mod_Wet,59,11,12,13,144,239.0,0.0879316833248524,2479.0191594541047,1375.0,,5,275.0,275.0,275.0,,1104.0191594541047,41.0,7.0,12.999999999999991,60.051251351060095,982.9679081030448,100.0,18.0,25.0,73.0512513510601,1126.9679081030447,1518.0,972.833149695234,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.516197702983805,13.516197702983805,13.516197702983805,,,1.1,1.1,1.1,,0.8896337696993679,0.8896337696993679,0.8896337696993679,,0.98,0.98,0.98,,31.79022286244514,31.79022286244514,31.79022286244514,,95.37066858733542,2288.8960460960498,0.0350882988648578,40.137950271941534,79.21531769415346,116.08651379107552,147.89834294859884
1974-04-15,1974-04-26,2233.2716,1.0088112107085143,2252.949426636941,0.152,1974,4,15,1974.04,1973,7,197,29,0.1946548304614316,30.12713932045108,0.0133723105207128,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0656916654453823,2104.949426636941,1375.0,,5,275.0,275.0,275.0,,729.9494266369411,55.0,6.999999999999993,15.0,49.32090720519872,603.6285194317423,100.0,18.0,25.0,59.32090720519872,675.6285194317423,1518.0,971.7105675815376,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.638779816680383,14.638779816680383,14.638779816680383,,,1.1,1.1,1.1,,0.9056502478605682,0.9056502478605682,0.9056502478605682,,0.98,0.98,0.98,,35.05041511038228,35.05041511038228,35.05041511038228,,105.15124533114684,2523.6298879475244,0.0466727056044528,43.16501594904421,85.3140681414334,125.34201283036688,160.47506476517484
1974-05-15,1974-05-26,2342.4819,1.0046293966518212,2353.326177864812,0.141,1974,5,15,1974.05,1973,8,227,33,0.2033273817675197,20.07705772368263,0.0085313535847795,0.52,3,Normal,55,13,13,17,178,276.0,0.1172808098579928,2077.326177864812,1375.0,,5,275.0,275.0,275.0,,702.326177864812,45.0,5.0,12.0,43.25922110036886,597.0669567644431,100.0,18.0,25.0,60.25922110036886,775.0669567644431,1518.0,971.9528562913978,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.39649110682008,14.39649110682008,14.39649110682008,,,1.1,1.1,1.1,,0.90251331325221,0.90251331325221,0.90251331325221,,0.98,0.98,0.98,,34.35089423382856,34.35089423382856,34.35089423382856,,103.05268270148568,2473.2643848356565,0.0437902249466268,42.52328085253539,84.01998957552685,123.37521704347908,157.79550606335917
1974-06-15,1974-06-26,1412.3815,0.9177369805634916,1296.194733213735,0.259,1974,6,15,1974.06,1973,9,258,37,0.1119912249496667,42.348548360709856,0.0326714399276353,0.41,3,Normal,53,12,12,13,120,210.0,0.1620126934780348,1086.194733213735,1086.194733213735,,4,271.54868330343373,271.54868330343373,271.54868330343373,271.54868330343373,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1163.194733213735,968.8308977329574,990.0,0.7879099242260093,0.4620531531778554,988.750036922596,0.5216160392652108,0.5216160392652108,0.5216160392652108,0.5216160392652108,19.3975231503735,19.3975231503735,19.3975231503735,19.3975231503735,,1.086194733213735,1.086194733213735,1.086194733213735,1.086194733213735,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.60109211029458,47.60109211029458,47.60109211029458,47.60109211029458,190.40436844117832,4569.70484258828,0.1468948789578068,50.16337101160888,99.47787130594108,146.99786116373838,190.28954457130703
1974-07-15,1974-07-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1974,7,15,1974.07,1973,10,288,42,0.0477163140311048,7.625962043049981,0.0138083406880508,0.52,3,Normal,50,10,9,9,108,186.0,0.3367904735794176,366.2721531377871,366.2721531377871,,2,183.13607656889357,183.13607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377871,966.08522468912,990.0,0.1865110471675307,0.0432544306275574,989.7702345222048,0.2374449233025779,0.2374449233025779,,,23.44756490978233,23.44756490978233,,,,0.7325443062755742,0.7325443062755742,,,0.93,0.93,,,0.97,0.97,,,38.00102778372516,38.00102778372516,,,76.00205556745031,1824.0493336188076,0.1376170338041441,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1974-08-15,1974-08-26,415.3399,0.9146103777828098,379.8741828472745,0.68,1974,8,15,1974.08,1973,11,319,46,0.0328211293980045,2.6733438835989887,0.0070374455656908,0.49,3,Normal,47,8,6,5,89,155.0,0.408029834610573,224.87418284727448,224.87418284727448,,1,224.87418284727448,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472745,965.2993709142364,990.0,0.1368954850784306,0.0149748365694548,989.8481296783522,0.3579216340510109,,,,24.19083713006485,,,,,0.8994967313890979,,,,0.94,,,,0.98,,,,49.16017637616561,,,,49.16017637616561,1179.8442330279745,0.1294117331367319,56.56279765466241,112.58507446080552,167.42636306471906,219.3376285210371
1974-09-15,1974-09-26,328.6161,0.9297054095741066,305.51616584314564,0.779,1974,9,15,1974.09,1973,12,350,50,0.0263965967288477,3.263163571867551,0.0106808213007716,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930266,167.51616584314564,167.51616584314564,,1,167.51616584314564,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.51616584314564,964.9275808292156,990.0,0.1171077838101632,0.0067516165843145,989.8761405996056,0.1986475838995621,,,,24.74991218649025,,,,,0.6700646633725825,,,,0.92,,,,0.97,,,,36.29601582150255,,,,36.29601582150255,871.1043797160612,0.1188022758839452,57.05755761552186,113.61368577049964,169.06706681862258,221.7579199058453
1974-10-15,1974-10-26,237.5439,0.979561630738643,232.6888900560172,0.909,1974,10,15,1974.1,1974,1,15,3,0.0201043201008398,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4168656267888353,135.6888900560172,135.6888900560172,,1,135.6888900560172,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.6888900560172,964.596133340336,990.0,0.1014848488827331,0.0035688890056017,989.8949462621116,0.130194768382777,,,,25.16861815339283,,,,,0.5427555602240688,,,,0.91,,,,0.97,,,,29.572347152768767,,,,29.572347152768767,709.7363316664504,0.1270896394995462,57.46596336317069,114.46641197446796,170.4360580044612,223.79744756521356
1974-11-15,1974-11-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1974,11,15,1974.11,1974,2,46,7,0.0242679479562256,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419048,174.87902727113044,174.87902727113044,,1,174.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727113044,964.8235161090844,990.0,0.1165496683878853,0.007487902727113,989.875962428885,0.2165089598857188,,,,24.83593735991482,,,,,0.6995161090845218,,,,0.93,,,,0.97,,,,38.4363354462452,,,,38.4363354462452,922.4720507098848,0.1368430239155695,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1974-12-15,1974-12-26,570.3586,0.8975126930540434,511.90408309253394,0.5479999999999999,1974,12,15,1974.12,1974,3,76,11,0.0442285127791949,7.386643572552884,0.0144297414623622,0.13,2,Mod_Wet,42,7,5,3,61,118.0,0.2305119335777398,393.90408309253394,393.90408309253394,,2,196.95204154626697,196.95204154626697,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.90408309253394,965.9035683739164,990.0,0.190706153056561,0.0487808166185067,989.7605130303248,0.274616481262902,0.274616481262902,,,23.58232817514557,23.58232817514557,,,,0.7878081661850679,0.7878081661850679,,,0.93,0.93,,,0.97,0.97,,,41.10274776432068,41.10274776432068,,,82.20549552864136,1972.9318926873927,0.1605876925849438,55.67920746493432,110.75705991268134,164.5323206553925,215.1178813716615
1975-01-15,1975-01-26,924.4132,0.9352118659599704,864.5221936900273,0.381,1975,1,15,1975.01,1974,4,107,16,0.0746947175348183,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1607824541862926,725.5221936900273,725.5221936900273,,3,241.84073123000908,241.84073123000908,241.84073123000908,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,784.5221936900273,967.35808877476,990.0,0.3723111735008218,0.1527610968450136,989.4749277296542,0.4138874684358756,0.4138874684358756,0.4138874684358756,,21.70295148645822,21.70295148645822,21.70295148645822,,,0.9673629249200364,0.9673629249200364,0.9673629249200364,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.43197228691718,47.43197228691718,47.43197228691718,,142.29591686075153,3415.102004658037,0.1645948685867646,53.17691012728896,105.61969479823644,156.49531359512184,203.61968457510108
1975-02-15,1975-02-26,2781.7915,1.024891667698567,2851.0349296246977,0.1009999999999999,1975,2,15,1975.02,1974,5,138,20,0.2463294179195738,86.39257660158864,0.0303021810444676,0.07,1,Wet,55,10,10,8,114,197.0,0.0690977153429447,2654.0349296246977,1375.0,,5,275.0,275.0,275.0,,1279.0349296246975,45.0,8.0,15.0,51.9405047563329,1159.0944248683647,100.0,18.0,25.0,59.9405047563329,1273.0944248683647,1518.0,973.1542222439216,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.19512515429615,13.19512515429615,13.19512515429615,,,1.1,1.1,1.1,,0.884357579461424,0.884357579461424,0.884357579461424,,0.98,0.98,0.98,,30.850996255195312,30.850996255195312,30.850996255195312,,92.55298876558594,2221.2717303740624,0.0324629445272244,39.24926803881647,77.42730936943597,113.37921107623151,144.23454853324264
1975-03-15,1975-03-26,3586.6615,1.0378065990623195,3722.2609733027575,0.049,1975,3,15,1975.03,1974,6,166,24,0.3216033480933583,15.032170070608572,0.0040384514085455,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0642082867682261,3483.260973302757,1375.0,,5,275.0,275.0,275.0,,2108.260973302757,41.0,7.0,13.0,67.0,1980.2609733027575,100.0,18.0,25.0,80.0,2124.260973302757,1518.0,975.0914577767604,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.257889621457323,11.257889621457323,11.257889621457323,,,1.1,1.1,1.1,,0.8459606455189641,0.8459606455189641,0.8459606455189641,,0.98,0.98,0.98,,25.17879390967538,25.17879390967538,25.17879390967538,,75.53638172902615,1812.8731614966275,0.0202931450187929,33.72976859168792,66.34408421824165,96.6529534939481,121.73376942583523
1975-04-15,1975-04-26,4953.9539,1.0498656482548492,5200.986022648138,0.015,1975,4,15,1975.04,1974,7,197,29,0.4493651923567991,55.90294656828428,0.0107485285145643,0.07,1,Wet,84,14,20,27,219,364.0,0.0699867291346161,4836.986022648138,0.0,,0,275.0,275.0,275.0,,4836.986022648138,1391.0,4.0,5.0,53.0,3383.986022648138,1475.0,18.0,25.0,80.0,3602.986022648138,1518.0,977.819518474878,990.0228765705436,2.278217821782178,0.8374999999999999,986.9071587487614,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.552705493883266,8.552705493883266,8.552705493883266,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,25.81758209450756,50.51531800793135,72.91499188146331,90.1696589785052
1975-05-15,1975-05-26,2922.9672,1.016780145392965,2972.0150145948683,0.091,1975,5,15,1975.05,1974,8,227,33,0.2567820972609966,0.0,0.0,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1080075297142323,2651.0150145948683,1375.0,,5,275.0,275.0,275.0,,1276.0150145948685,35.0,4.0,8.0,57.0,1172.015014594868,100.0,18.0,25.0,80.0,1374.015014594868,1518.0,973.4462431386772,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.903104259540626,12.903104259540626,12.903104259540626,,,1.1,1.1,1.1,,0.8792902413651822,0.8792902413651822,0.8792902413651822,,0.98,0.98,0.98,,29.99537091108628,29.99537091108628,29.99537091108628,,89.98611273325884,2159.666705598212,0.0302778122894259,38.43337929362939,75.78666954885905,110.89734405355912,140.88142722137346
1975-06-15,1975-06-26,1557.9001,0.9498905583950598,1479.8345959127194,0.2339999999999999,1975,6,15,1975.06,1974,9,258,37,0.1278577090868589,20.57121668468517,0.0139010243046774,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1736680577071451,1222.8345959127194,1222.8345959127194,,5,244.56691918254387,244.56691918254387,244.56691918254387,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1310.8345959127194,969.419465617564,990.0,1.099894022066149,0.6396849746865352,988.2604210032472,0.4232569448892588,0.4232569448892588,0.4232569448892588,,18.417698440793917,18.417698440793917,18.417698440793917,,,0.9782676767301756,0.9782676767301756,0.9782676767301756,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.70577308415516,40.70577308415516,40.70577308415516,,122.11731925246548,2930.815662059172,0.0825209246964165,48.84099240332068,96.79280160493424,142.87066141184778,184.5553346949388
1975-07-15,1975-07-26,799.0771,0.9168437076495664,732.6288110618633,0.434,1975,7,15,1975.07,1974,10,288,42,0.0632991292757449,18.56834710764747,0.0253448224084099,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117512,505.6288110618633,505.6288110618633,,2,252.81440553093165,252.81440553093165,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618633,966.8305152442474,990.0,0.2561616296010802,0.0722515244247453,989.6715868459744,0.4522375966477062,0.4522375966477062,,,22.38883400507916,22.38883400507916,,,,1.0112576221237266,1.0112576221237266,,,0.94,0.94,,,0.98,0.98,,,51.1512474806723,51.1512474806723,,,102.3024949613446,2455.2598790722705,0.1396375537198279,54.14282394716957,107.59744615841716,159.57626692104176,207.99713657248887
1975-08-15,1975-08-26,553.45,0.8984344302682946,497.2385354319877,0.561,1975,8,15,1975.08,1974,11,319,46,0.0429614094613237,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719072,313.2385354319877,313.2385354319877,,2,156.61926771599386,156.61926771599386,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.2385354319877,965.837573409444,990.0,0.1695626132430955,0.0326477070863975,989.7977896796704,0.173609881939015,0.173609881939015,,,23.786606388287492,23.786606388287492,,,,0.6264770708639754,0.6264770708639754,,,0.92,0.92,,,0.97,0.97,,,32.61416350658796,32.61416350658796,,,65.22832701317591,1565.479848316222,0.1311811582674445,55.780382598292846,110.96589274076308,164.86175960720553,215.5955363078112
1975-09-15,1975-09-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1975,9,15,1975.09,1974,12,350,50,0.0288093798884014,2.38645475911801,0.0071570332991029,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047109,195.4418968564982,195.4418968564982,,1,195.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564982,965.0672094842824,990.0,0.1264567185132281,0.0095441896856498,989.863999091801,0.2704230126530255,,,,24.52636659486555,,,,,0.7817675874259928,,,,0.93,,,,0.97,,,,42.42038195277612,,,,42.42038195277612,1018.0891668666268,0.127219711598007,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1975-10-15,1975-10-26,289.9506,0.9291736672509016,269.41446232359925,0.833,1975,10,15,1975.1,1975,1,15,3,0.0232774095447589,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.408292854998544,159.41446232359925,159.41446232359925,,1,159.41446232359925,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359925,964.7776578492944,990.0,0.111618566701227,0.0059414462323599,989.8824399870664,0.1798734009327375,,,,24.924908736839225,,,,,0.6376578492943971,,,,0.92,,,,0.97,,,,34.78482834081464,,,,34.78482834081464,834.8358801795514,0.1291126988536861,57.246158886394106,114.00700927031504,169.69739916596788,222.69446474830303
1975-11-15,1975-11-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1975,11,15,1975.11,1975,2,46,7,0.0221759341306419,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129882396857075,150.66590428983682,150.66590428983682,,1,150.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.6659042898368,964.7266636171594,990.0,0.1082951946442625,0.0050665904289836,989.8866382149268,0.1606351103321211,,,,24.99933948743524,,,,,0.6026636171593472,,,,0.92,,,,0.97,,,,32.97403433179103,,,,32.97403433179103,791.3768239629848,0.128470645226627,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1975-12-15,1975-12-26,434.2405,0.9034714870538498,392.32391027400735,0.66,1975,12,15,1975.12,1975,3,76,11,0.0338967858476742,6.050068859840451,0.0154211066453098,0.54,3,Normal,38,5,4,3,54,104.0,0.2650870805385381,288.32391027400735,288.32391027400735,,2,144.16195513700367,144.16195513700367,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.32391027400735,965.36161955137,990.0,0.1533179037810356,0.0276647820548014,989.8190173141642,0.1470291636699924,0.1470291636699924,,,24.31036859912414,24.31036859912414,,,,0.5766478205480147,0.5766478205480147,,,0.91,0.91,,,0.97,0.97,,,30.347599313878668,30.347599313878668,,,60.695198627757335,1456.684767066176,0.1547068558359507,56.47626264962694,112.40558261930396,167.14106826154125,218.9190599072127
1976-01-15,1976-01-26,659.7793,0.8916849045964723,588.3152421752274,0.496,1976,1,15,1976.01,1975,4,107,16,0.0508304369239396,9.713718422571674,0.0165110772698261,0.58,3,Normal,41,6,4,3,66,120.0,0.2039722777814049,468.31524217522735,468.31524217522735,,2,234.15762108761368,234.15762108761368,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752274,966.2474185897884,990.0,0.2177189809711462,0.0636630484350454,989.7186179705938,0.3880432650695516,0.3880432650695516,,,23.08315611573572,23.08315611573572,,,,0.9366304843504548,0.9366304843504548,,,0.94,0.94,,,0.98,0.98,,,48.84570955273868,48.84570955273868,,,97.69141910547737,2344.5940585314565,0.1660528439553506,55.134066551203226,109.63364669773848,162.7644975280934,212.5647894306308
1976-02-15,1976-02-26,939.9208,0.9394044269109352,882.9657604656676,0.376,1976,2,15,1976.02,1975,5,138,20,0.0762882417042336,5.010494675542759,0.0056746194471915,0.65,3,Normal,43,7,5,4,78,137.0,0.1551589043812384,745.9657604656676,745.9657604656676,,3,248.65525348855587,248.65525348855587,248.65525348855587,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656676,967.4318630418626,990.0,0.3873789836936396,0.1629828802328338,989.4496381360736,0.4375034802566102,0.4375034802566102,0.4375034802566102,,21.580271613954334,21.580271613954334,21.580271613954334,,,0.9946210139542236,0.9946210139542236,0.9946210139542236,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.49282469995112,48.49282469995112,48.49282469995112,,145.47847409985337,3491.483378396481,0.1647611726451651,53.03681627659105,105.33328806261603,156.05023546728788,202.9898477387666
1976-03-15,1976-03-26,3733.5042,1.035923331902418,3867.624110535671,0.044,1976,3,15,1976.03,1975,6,167,24,0.3341627231502819,192.18286972258463,0.0496901622882806,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0617950434606475,3628.624110535671,1375.0,,5,275.0,275.0,275.0,,2253.624110535671,41.0,7.0,13.0,66.99999999999999,2125.624110535671,100.0,18.0,25.0,80.0,2269.624110535671,1518.0,975.3994891866112,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.949858211606582,10.949858211606582,10.949858211606582,,,1.1,1.1,1.1,,0.8388178966743398,0.8388178966743398,0.8388178966743398,,0.98,0.98,0.98,,24.2830906056509,24.2830906056509,24.2830906056509,,72.84927181695271,1748.382523606865,0.0188356649288917,32.83430694463724,64.54928352803545,93.95270015447342,118.12182108181828
1976-04-15,1976-04-26,4522.3293,1.0275751886304054,4647.033383496309,0.023,1976,4,15,1976.04,1975,7,198,29,0.4015036843340812,131.07155391410106,0.0282054255042786,0.1,1,Wet,84,14,20,27,219,364.0,0.0783295427342369,4283.033383496309,0.0,,0,275.0,275.0,275.0,,4283.033383496309,1391.0,4.0,5.0,53.0,2830.033383496309,1475.0,18.0,25.0,80.0,3049.033383496309,1518.0,976.8640710917982,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.485276306419635,9.485276306419635,9.485276306419635,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,28.54782005342184,55.96977673113155,81.07561603799464,100.97280864335168
1976-05-15,1976-05-26,3884.0786,1.0321117169058238,4008.803032443168,0.039,1976,5,15,1976.05,1975,8,228,33,0.3463605820030897,11.963219682520958,0.0029842373361082,0.05,1,Wet,71,14,18,24,213,340.0,0.0848133463401385,3668.803032443168,1375.0,,5,275.0,275.0,275.0,,2293.803032443168,29.000000000000057,4.0,7.000000000000014,56.0,2197.803032443168,100.0,18.0,25.0,80.0,2410.803032443168,1518.0,975.6961095493708,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.653237848846928,10.653237848846928,10.653237848846928,,,1.1,1.1,1.1,,0.8316707234636944,0.8316707234636944,0.8316707234636944,,0.98,0.98,0.98,,23.423986763490717,23.423986763490717,23.423986763490717,,70.27196029047214,1686.5270469713314,0.0175294120768125,31.973890788189397,62.82555621809951,91.3614919826678,114.66095814485664
1976-06-15,1976-06-26,2114.3104,1.005203019293917,2125.311197804529,0.165,1976,6,15,1976.06,1975,9,259,37,0.1836268874903113,34.3593337007369,0.0161667306586585,0.04,1,Wet,67,13,15,17,181,293.0,0.1378621635752319,1832.311197804529,1375.0,,5,275.0,275.0,275.0,,457.311197804529,33.0,5.0,10.0,26.533414207088715,382.77778359744025,100.0,18.0,25.0,43.53341420708871,563.7777835974402,1518.0,971.4024753050454,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.946872093172445,14.946872093172445,14.946872093172445,,,1.1,1.1,1.1,,0.9093847952097576,0.9093847952097576,0.9093847952097576,,0.98,0.98,0.98,,35.935673073072124,35.935673073072124,35.935673073072124,,107.80701921921636,2587.368461261193,0.0507252864100948,43.971015531921815,86.94032212323542,127.81600425026949,163.85127286385222
1976-07-15,1976-07-26,1138.9177,0.9364332950050448,1066.5204545505674,0.314,1976,7,15,1976.07,1975,10,289,42,0.092147367273169,32.178799845191406,0.0301717606145224,0.04,1,Wet,63,12,13,13,155,256.0,0.2400329022361588,810.5204545505674,810.5204545505674,,3,270.17348485018914,270.17348485018914,270.17348485018914,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.5204545505674,968.1090642857304,990.0,0.4767717312614761,0.1984163636404539,989.324811905098,0.5163556994237548,0.5163556994237548,0.5163556994237548,,20.69939191994392,20.69939191994392,20.69939191994392,,,1.0806939394007566,1.0806939394007566,1.0806939394007566,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.53860484909185,50.53860484909185,50.53860484909185,,151.61581454727553,3638.779549134613,0.1421593124636006,51.695915748179765,102.59672165669198,151.80934037611215,197.01595012174772
1976-08-15,1976-08-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1976,8,15,1976.08,1975,11,320,46,0.0477163140311048,7.625962043049981,0.0138083406880508,0.06,1,Wet,58,10,10,7,117,202.0,0.365761697113131,350.2721531377871,350.2721531377871,,2,175.13607656889354,175.13607656889354,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,428.2721531377871,966.08522468912,990.0,0.1841863239202982,0.0400544306275574,989.7757592454522,0.2171462791823598,0.2171462791823598,,,23.473388277149823,23.473388277149823,,,,0.7005443062755742,0.7005443062755742,,,0.93,0.93,,,0.97,0.97,,,36.38103826693525,36.38103826693525,,,72.7620765338705,1746.289836812892,0.131750399002495,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1976-09-15,1976-09-26,439.0488,0.9057878471478416,397.6850673448432,0.657,1976,9,15,1976.09,1975,12,351,51,0.0343599898185944,4.575403108041769,0.011505091550431,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306511,251.6850673448432,251.6850673448432,,1,251.6850673448432,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448432,965.388425336724,990.0,0.1464636755019774,0.0203370134689686,989.833199311029,0.4482128089322316,,,,23.99656116537266,,,,,1.0067402693793728,,,,0.95,,,,0.98,,,,55.16011299295818,,,,55.16011299295818,1323.8427118309964,0.1387030027585305,56.43866654557595,112.32763622783258,167.01726282011822,218.7376179258567
1976-10-15,1976-10-26,420.0154,0.9107940488155278,382.5475267308735,0.674,1976,10,15,1976.1,1976,1,15,3,0.0330521063095474,0.0,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.3136865137398244,262.5475267308735,262.5475267308735,,1,262.5475267308735,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,319.5475267308735,965.3127376336544,990.0,0.1480785144124672,0.0225095053461747,989.8294119802414,0.4876671385683704,,,,24.02900720801865,,,,,1.050190106923494,,,,0.95,,,,0.98,,,,57.61856627640909,,,,57.61856627640909,1382.845590633818,0.1506180598494481,56.544307719514286,112.54671252923558,167.36536430207371,219.24807969773732
1976-11-15,1976-11-26,410.6973,0.9155125588126388,375.998536020442,0.6859999999999999,1976,11,15,1976.11,1976,2,46,7,0.0324862735121661,9.284754035781646,0.0246935909220584,0.06,1,Wet,42,7,6,3,56,114.0,0.3031926698613585,261.998536020442,261.998536020442,,1,261.998536020442,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,316.998536020442,965.2799926801022,990.0,0.14723198613225,0.0223997072040883,989.8303683066636,0.4856333622073359,,,,24.06474226435417,,,,,1.047994144081768,,,,0.95,,,,0.98,,,,57.58359405204217,,,,57.58359405204217,1382.0062572490122,0.1531484528144852,56.58951967785662,112.6405249410114,167.51455606832752,219.4671497305449
