Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1976-12-15,1976-12-26,509.9149,0.9063015394948134,462.1366588813439,0.5920000000000001,1976,12,15,1976.12,1976,3,76,11,0.0399286073273481,10.674022898144417,0.0230971135767115,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002439,344.1366588813439,344.1366588813439,,2,172.06832944067196,172.06832944067196,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.1366588813439,965.679614964966,990.0,0.1741782261967562,0.0388273317762687,989.786994442027,0.2096007411888047,0.2096007411888047,,,23.897778735872127,23.897778735872127,,,,0.6882733177626879,0.6882733177626879,,,0.92,0.92,,,0.97,0.97,,,35.9987190177544,35.9987190177544,,,71.9974380355088,1727.938512852211,0.1557925272792404,56.0179603506142,111.45672552599088,165.63717158995345,216.72236136861108
1977-01-15,1977-01-26,730.6486,0.913930263073716,667.7618672124422,0.4629999999999999,1977,1,15,1977.01,1976,4,107,16,0.057694625327155,9.857123064131317,0.0147614344995165,0.41,3,Normal,41,6,4,3,66,120.0,0.1797047808389201,547.7618672124422,547.7618672124422,,2,273.8809336062211,273.8809336062211,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124422,966.5710474688498,990.0,0.2637749954854737,0.0891047468849768,989.6471202576296,0.5305979454490418,0.5305979454490418,,,22.545474843330656,22.545474843330656,,,,1.0955237344248845,1.0955237344248845,,,0.95,0.95,,,0.98,0.98,,,56.39490568143497,56.39490568143497,,,112.78981136286994,2706.9554727088785,0.168907236098564,54.59407549341842,108.5234677529304,161.02391327979896,210.06580877926828
1977-02-15,1977-02-26,1053.0739999999998,0.9280069747416893,977.2600169191296,0.3379999999999999,1977,2,15,1977.02,1976,5,138,20,0.0844352654618127,15.866288392174852,0.0162354830009256,0.46,3,Normal,43,7,5,4,78,137.0,0.1401878697871019,840.2600169191296,840.2600169191296,,4,210.0650042297824,210.0650042297824,210.0650042297824,210.0650042297824,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191296,967.8090400676764,990.0,0.4737840792486048,0.2222080135353037,989.304007907216,0.3123755151286055,0.3123755151286055,0.3123755151286055,0.3123755151286055,21.182592324410923,21.182592324410923,21.182592324410923,21.182592324410923,,0.8402600169191297,0.8402600169191297,0.8402600169191297,0.8402600169191297,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527532,39.37825847527532,39.37825847527532,39.37825847527532,157.51303390110127,3780.3128136264304,0.1611782239875836,52.30200701548968,103.83265043725213,153.72218403302838,199.70461719189967
1977-03-15,1977-03-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1977,3,15,1977.03,1976,6,166,24,0.1815064226217438,31.326874466212303,0.0149121001603416,0.5,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1375.0,,5,275.0,275.0,275.0,,542.7687803442568,51.0,9.0,16.0,26.69354657430771,440.07523376994914,100.0,18.0,25.0,35.69354657430771,547.0752337699491,1518.0,971.343234987038,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.006112411179927,15.006112411179927,15.006112411179927,,,1.1,1.1,1.1,,0.9100702366862136,0.9100702366862136,0.9100702366862136,,0.98,0.98,0.98,,36.10529382154465,36.10529382154465,36.10529382154465,,108.31588146463396,2599.5811551512147,0.0515601157433823,44.12464302824424,87.25041723439747,128.2880556966945,164.49621704175132
1977-04-15,1977-04-26,2600.3529,1.017878017027668,2646.8420534241463,0.1159999999999999,1977,4,15,1977.04,1976,7,197,29,0.2286871534158462,0.0,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.0819844915639273,2429.8420534241463,1375.0,,5,275.0,275.0,275.0,,1054.8420534241463,46.0,5.0,11.0,61.0,931.8420534241465,100.0,18.0,25.0,80.0,1048.8420534241463,1518.0,972.6613428875756,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.68800451064233,13.68800451064233,13.68800451064233,,,1.1,1.1,1.1,,0.8923300536262446,0.8923300536262446,0.8923300536262446,,0.98,0.98,0.98,,32.29188794595413,32.29188794595413,32.29188794595413,,96.8756638378624,2325.0159321086976,0.0366004702519128,40.609631006312576,80.16476073934831,117.52519915090596,149.847969404767
1977-05-15,1977-05-26,2751.0152,1.0286384102503188,2829.799901902463,0.103,1977,5,15,1977.05,1976,8,227,33,0.2444947115243727,15.801120347537108,0.0055838295622648,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1134355824184575,2508.799901902463,1375.0,,5,275.0,275.0,275.0,,1133.7999019024628,35.0,4.0,8.0,57.0,1029.7999019024628,100.0,18.0,25.0,80.0,1231.7999019024628,1518.0,973.1029652804542,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.246382117763645,13.246382117763645,13.246382117763645,,,1.1,1.1,1.1,,0.8852206308389333,0.8852206308389333,0.8852206308389333,,0.98,0.98,0.98,,31.001062798335475,31.001062798335475,31.001062798335475,,93.00318839500642,2232.076521480154,0.0328656412534613,39.391748881855285,77.7139068662921,113.81298245521684,144.82113734062975
1977-06-15,1977-06-26,1689.8676,0.9611343575799012,1624.189810121089,0.215,1977,6,15,1977.06,1976,9,258,37,0.1403299995944621,44.66680821443583,0.0275009779867451,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1582327375769213,1367.189810121089,1367.189810121089,,5,273.4379620242178,273.4379620242178,273.4379620242178,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1455.189810121089,969.8858440019296,990.0,1.842899674106558,0.8273467531574157,987.329753572736,0.5288861089478814,0.5288861089478814,0.5288861089478814,,16.915023461858574,16.915023461858574,16.915023461858574,,,1.093751848096871,1.093751848096871,1.093751848096871,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.79788913424583,41.79788913424583,41.79788913424583,,125.39366740273748,3009.4480176657,0.0772038259453117,47.75015000656309,94.58142294047713,139.48043183466885,179.86606100335348
1977-07-15,1977-07-26,849.2947,0.926138742126738,786.5647251529052,0.41,1977,7,15,1977.07,1976,10,288,42,0.067959192253211,27.731781694991355,0.0352568336821873,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.288596720321868,559.5647251529052,559.5647251529052,,3,186.5215750509684,186.5215750509684,186.5215750509684,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529052,967.0462589006116,990.0,0.2874288261755972,0.0938258900611621,989.6187452837632,0.2463056419362827,0.2463056419362827,0.2463056419362827,,22.32618074121533,22.32618074121533,22.32618074121533,,,0.7460863002038737,0.7460863002038737,0.7460863002038737,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.85252084956383,36.85252084956383,36.85252084956383,,110.5575625486915,2653.381501168596,0.1405574888032253,53.75554306022961,106.80379720297805,158.33825484380606,206.23428682007184
1977-08-15,1977-08-26,553.45,0.8984344302682946,497.2385354319877,0.561,1977,8,15,1977.08,1976,11,319,46,0.0429614094613237,2.8565901256486086,0.0057449089764671,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719072,313.2385354319877,313.2385354319877,,2,156.61926771599386,156.61926771599386,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.2385354319877,965.837573409444,990.0,0.1695626132430955,0.0326477070863975,989.7977896796704,0.173609881939015,0.173609881939015,,,23.786606388287492,23.786606388287492,,,,0.6264770708639754,0.6264770708639754,,,0.92,0.92,,,0.97,0.97,,,32.61416350658796,32.61416350658796,,,65.22832701317591,1565.479848316222,0.1311811582674445,55.780382598292846,110.96589274076308,164.86175960720553,215.5955363078112
1977-09-15,1977-09-26,410.6973,0.9155125588126388,375.998536020442,0.6859999999999999,1977,9,15,1977.09,1976,12,350,50,0.0324862735121661,3.875646826832508,0.0103076114812899,0.1,1,Wet,48,8,7,4,79,146.0,0.3882993842084066,229.998536020442,229.998536020442,,1,229.998536020442,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.998536020442,965.2799926801022,990.0,0.139261506427453,0.0159997072040883,989.8447387863685,0.3743988199440717,,,,24.19034728632221,,,,,0.919994144081768,,,,0.94,,,,0.98,,,,50.27940291535885,,,,50.27940291535885,1206.7056699686125,0.1337223369205493,56.58951967785662,112.6405249410114,167.51455606832752,219.4671497305449
1977-10-15,1977-10-26,336.7179,0.9245078046376533,311.29832651120086,0.765,1977,10,15,1977.1,1977,1,15,3,0.0268961754105677,4.976707024453333,0.0159869379325888,0.09,1,Wet,44,7,6,3,60,120.0,0.385482316416122,191.29832651120088,191.29832651120088,,1,191.29832651120088,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.29832651120088,964.956491632556,990.0,0.1244164183985537,0.00912983265112,989.8664537489504,0.2590813298245611,,,,24.650880786569797,,,,,0.7651933060448034,,,,0.93,,,,0.97,,,,41.7318177840322,,,,41.7318177840322,1001.5636268167729,0.1340573148970354,57.020455818081736,113.53639721633306,168.94341437739985,221.5746689959304
1977-11-15,1977-11-26,308.9022,0.9257032622046052,285.9517742421793,0.804,1977,11,15,1977.11,1977,2,46,7,0.0247062332945242,10.924744343362192,0.038204848955089,0.26,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611849,179.95177424217928,179.95177424217928,,1,179.95177424217928,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217928,964.8438070969688,990.0,0.1182790139461974,0.0079951774242179,989.8737258086296,0.2292576466860469,,,,24.800661064974864,,,,,0.7198070969687171,,,,0.93,,,,0.97,,,,39.495087498775845,,,,39.495087498775845,947.8820999706204,0.1381180012029809,57.1637222049156,113.83499781523456,169.42151553730312,222.2840577658636
1977-12-15,1977-12-26,599.256,0.9049755562485908,542.3120319353056,0.53,1977,12,15,1977.12,1977,3,76,11,0.0468557595592104,42.21690637766932,0.0778461547810643,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.2175869113191216,424.3120319353056,424.3120319353056,,2,212.1560159676528,212.1560159676528,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.3120319353056,966.0404041437088,990.0,0.2008047338530535,0.0548624063870611,989.74433285976,0.318619802196534,0.318619802196534,,,23.385308913854463,23.385308913854463,,,,0.8486240638706113,0.8486240638706113,,,0.94,0.94,,,0.97,0.97,,,44.37793173078125,44.37793173078125,,,88.7558634615625,2130.1407230775,0.1636619846785005,55.46586341094722,110.31705752669576,163.83907351125885,214.11473205188463
1978-01-15,1978-01-26,1011.7307,0.9317677567952922,942.6980448199308,0.351,1978,1,15,1978.01,1977,4,107,16,0.081449111072442,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.1474491230397651,803.6980448199308,803.6980448199308,,3,267.8993482733103,267.8993482733103,267.8993482733103,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,862.6980448199308,967.6707921792796,990.0,0.4439464155720481,0.1929584358559446,989.363095148572,0.50771504634552,0.50771504634552,0.50771504634552,,21.18458792294668,21.18458792294668,21.18458792294668,,,1.0715973930932412,1.0715973930932412,1.0715973930932412,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.28786425254601,51.28786425254601,51.28786425254601,,153.86359275763803,3692.726226183313,0.1632162001428869,52.574906520625326,104.38966812970769,154.58558238580034,200.92125827939603
1978-02-15,1978-02-26,1536.5597,0.9454747988820572,1452.778473327774,0.237,1978,2,15,1978.02,1977,5,138,20,0.1255200600955196,18.686632908120373,0.0128626857096225,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.111510462864251,1290.778473327774,1290.778473327774,,5,258.1556946655548,258.1556946655548,258.1556946655548,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1354.778473327774,969.3320535292128,990.0,1.226003129974983,0.7280120153261062,988.0459848546988,0.4715157518348063,0.4715157518348063,0.4715157518348063,,18.242415573651293,18.242415573651293,18.242415573651293,,,1.032622778662219,1.032622778662219,1.032622778662219,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.55856650860351,42.55856650860351,42.55856650860351,,127.67569952581051,3064.216788619453,0.0878838046335812,49.041304092891984,97.19921218639467,143.4945573033486,185.4202742297555
1978-03-15,1978-03-26,3035.8316,1.0266360258396268,3116.6940889423554,0.08,1978,3,15,1978.03,1977,6,166,24,0.2692823692846195,144.67907434748713,0.0464206849368985,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0766838172690551,2877.6940889423554,1375.0,,5,275.0,275.0,275.0,,1502.6940889423554,41.0,7.0,13.0,67.0,1374.6940889423554,100.0,18.0,25.0,80.0,1518.6940889423554,1518.0,973.7954684905504,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.553878907667311,12.553878907667311,12.553878907667311,,,1.1,1.1,1.1,,0.8728943448406418,0.8728943448406418,0.8728943448406418,,0.98,0.98,0.98,,28.971260553983782,28.971260553983782,28.971260553983782,,86.91378166195136,2085.9307598868327,0.027886529502626,37.44900071481693,73.80833674826577,107.90745946378271,136.84883590195213
1978-04-15,1978-04-26,6171.566999999999,1.0286845498794506,6348.595621445872,0.004,1978,4,15,1978.04,1977,7,197,29,0.5485186616929233,54.949307738590505,0.0086553485235331,0.04,1,Wet,84,14,20,27,219,364.0,0.0573355150815386,5984.595621445872,0.0,,0,275.0,275.0,275.0,,5984.595621445872,1391.0,4.0,5.0,53.0,4531.595621445872,1475.0,18.0,25.0,80.0,4750.595621445872,1518.0,979.4822585705928,990.116185264193,2.278217821782178,0.8374999999999999,987.0004674424108,0.5349347799999999,0.5349347799999999,0.5349347799999999,,6.983274091817933,6.983274091817933,6.983274091817933,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,9.273286275433112,0.0,0.0,0.0
1978-05-15,1978-05-26,4675.812,1.0385738205932606,4856.175933215814,0.02,1978,5,15,1978.05,1977,8,227,33,0.4195736006298464,73.62884220176693,0.0151618975948033,0.02,1,Wet,71,14,18,24,213,340.0,0.0700139378547696,4516.175933215814,0.0,,0,275.0,275.0,275.0,,4516.175933215814,1404.0,4.0,7.0,56.0,3045.175933215814,1475.0,18.0,25.0,80.0,3258.175933215814,1518.0,977.2468019577848,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.102545440432962,9.102545440432962,9.102545440432962,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,27.425872587972048,53.72739197672794,77.71822851854682,96.52207713631672
1978-06-15,1978-06-26,2426.5566,1.0113980801992544,2454.214686734829,0.131,1978,6,15,1978.06,1977,9,258,37,0.2120441489338892,52.494924083701335,0.0213897033407221,0.02,1,Wet,67,13,15,17,181,293.0,0.1193864585619513,2161.214686734829,1375.0,,5,275.0,275.0,275.0,,786.2146867348288,33.0,5.0,10.0,45.61655179007539,692.5981349447534,100.0,18.0,25.0,62.61655179007539,873.5981349447534,1518.0,972.1963802783256,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.15296711989238,14.15296711989238,14.15296711989238,,,1.1,1.1,1.1,,0.8991829248287874,0.8991829248287874,0.8991829248287874,,0.98,0.98,0.98,,33.64521639013176,33.64521639013176,33.64521639013176,,100.93564917039528,2422.4555800894864,0.0411274733689592,41.87149096729178,82.70629378451734,121.38026297949052,155.0815839689183
1978-07-15,1978-07-26,1294.7235,0.9266607633708196,1199.7694668641395,0.281,1978,7,15,1978.07,1977,10,288,42,0.1036600819370616,10.485018583080093,0.0087391943808046,0.02,1,Wet,63,12,13,13,155,256.0,0.2133743248768549,943.7694668641396,943.7694668641396,,4,235.94236671603488,235.94236671603488,235.94236671603488,235.94236671603488,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1031.7694668641395,968.5278468958588,990.0,0.5988724198356656,0.3050155734913116,989.096112006673,0.3939728359722774,0.3939728359722774,0.3939728359722774,0.3939728359722774,20.17429227484203,20.17429227484203,20.17429227484203,20.17429227484203,,0.9437694668641397,0.9437694668641397,0.9437694668641397,0.9437694668641397,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.01571801600523,43.01571801600523,43.01571801600523,43.01571801600523,172.06287206402092,4129.508929536502,0.1434132779805982,50.8192134793415,100.81154707080488,149.0528143468286,193.15640793082437
1978-08-15,1978-08-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1978,8,15,1978.08,1977,11,319,46,0.0605180338793483,4.694120512718996,0.0067016719860312,0.02,1,Wet,58,10,10,7,117,202.0,0.2883900695583524,498.4402069369023,498.4402069369023,,2,249.2201034684512,249.2201034684512,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,576.4402069369023,966.7017608277476,990.0,0.2508349025721172,0.0696880413873804,989.6794770560404,0.4394902525124427,0.4394902525124427,,,22.53822597578049,22.53822597578049,,,,0.9968804138738048,0.9968804138738048,,,0.94,0.94,,,0.98,0.98,,,50.76048203506,50.76048203506,,,101.52096407012,2436.50313768288,0.1449388014347173,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1978-09-15,1978-09-26,553.45,0.8984344302682946,497.2385354319877,0.561,1978,9,15,1978.09,1977,12,350,50,0.0429614094613237,2.8565901256486086,0.0057449089764671,0.0,1,Wet,48,8,7,4,79,146.0,0.2936216515744482,351.2385354319877,351.2385354319877,,2,175.61926771599386,175.61926771599386,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,414.2385354319877,965.837573409444,990.0,0.1795257128740918,0.0402477070863975,989.7802265800394,0.2183467977949335,0.2183467977949335,,,23.72430637280053,23.72430637280053,,,,0.7024770708639754,0.7024770708639754,,,0.93,0.93,,,0.97,0.97,,,36.87137860183129,36.87137860183129,,,73.74275720366258,1769.826172887902,0.1483045901492667,55.780382598292846,110.96589274076308,164.86175960720553,215.5955363078112
1978-10-15,1978-10-26,453.6742,0.9106705857913736,413.1477494724328,0.639,1978,10,15,1978.1,1978,1,15,3,0.0356959655544181,0.0,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2904529920669627,293.1477494724328,293.1477494724328,,2,146.5738747362164,146.5738747362164,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,350.1477494724328,965.459164872626,990.0,0.158240950009295,0.0286295498944865,989.8131295000962,0.1520054977530483,0.1520054977530483,,,24.201959129717256,24.201959129717256,,,,0.5862954989448655,0.5862954989448655,,,0.91,0.91,,,0.97,0.97,,,30.71773757954065,30.71773757954065,,,61.4354751590813,1474.4514038179511,0.1487009798250893,56.33854418994561,112.12015412184348,166.68794695499764,218.25553108550605
1978-11-15,1978-11-26,581.8096,0.8996393412940723,523.4188053025679,0.541,1978,11,15,1978.11,1978,2,46,7,0.0452233847781418,4.883878109441639,0.009330727249317,0.0,1,Wet,42,7,6,3,56,114.0,0.2177988235139948,409.4188053025679,409.4188053025679,,2,204.70940265128397,204.70940265128397,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,464.4188053025679,965.9553846238616,990.0,0.1961907471484542,0.0518837610605135,989.7519254917912,0.2966623068306129,0.2966623068306129,,,23.49987856109898,23.49987856109898,,,,0.8188376106051357,0.8188376106051357,,,0.94,0.94,,,0.97,0.97,,,43.03006521158163,43.03006521158163,,,86.06013042316326,2065.443130155918,0.1644192557686483,55.598982450615054,110.5915479976092,164.2714128287655,214.74002943988427
1978-12-15,1978-12-26,778.1427,0.9199440889587714,715.8477772314186,0.442,1978,12,15,1978.12,1978,3,76,11,0.0618492479527945,10.713449781797294,0.0149661005070549,0.03,1,Wet,44,8,6,4,64,126.0,0.1760150747234447,589.8477772314186,589.8477772314186,,3,196.6159257438062,196.6159257438062,196.6159257438062,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,647.8477772314186,966.7633911089256,990.0,0.2922305954964745,0.1059391108925674,989.601830293611,0.2736803627448364,0.2736803627448364,0.2736803627448364,,22.56475882194056,22.56475882194056,22.56475882194056,,,0.7864637029752248,0.7864637029752248,0.7864637029752248,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.262059663122784,39.262059663122784,39.262059663122784,,117.78617898936837,2826.8682957448405,0.164540818223831,54.26107372576658,107.8399718881348,159.95507034923804,208.5376628573393
1979-01-15,1979-01-26,987.4235,0.9354088004533848,923.6446316744828,0.358,1979,1,15,1979.01,1978,4,107,16,0.0798028961766753,7.090753409950025,0.0076769280811984,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.150490778848577,784.6446316744828,784.6446316744828,,3,261.5482105581609,261.5482105581609,261.5482105581609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744828,967.594578526698,990.0,0.4264871126897651,0.1823223158372413,989.391190571473,0.4839682576191807,0.4839682576191807,0.4839682576191807,,21.312643787155903,21.312643787155903,21.312643787155903,,,1.0461928422326436,1.0461928422326436,1.0461928422326436,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37464702545692,50.37464702545692,50.37464702545692,,151.12394107637078,3626.974585832899,0.1636169755053921,52.72360574601213,104.69332549835592,155.05662371915213,201.5858629900022
1979-02-15,1979-02-26,1484.0171,0.9434018129487628,1400.024422586965,0.245,1979,2,15,1979.02,1978,5,138,20,0.1209621101115138,15.398226707549838,0.010998541496224,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.1157122671479233,1238.024422586965,1238.024422586965,,5,247.60488451739303,247.60488451739303,247.60488451739303,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1302.024422586965,969.161617365281,990.0,1.0767853707199084,0.6594317493630546,988.263782879917,0.4338208801641953,0.4338208801641953,0.4338208801641953,,18.668344634471804,18.668344634471804,18.668344634471804,,,0.9904195380695722,0.9904195380695722,0.9904195380695722,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.77225824243259,41.77225824243259,41.77225824243259,,125.31677472729776,3007.6025934551462,0.0895104204651926,49.42801339633214,97.98411453249928,144.70026547724885,187.09365127523728
1979-03-15,1979-03-26,2659.9765,1.0218207414441838,2718.0191594541047,0.111,1979,3,15,1979.03,1978,6,166,24,0.2348368553768346,71.1771060299584,0.0261871244661328,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0879316833248524,2479.0191594541047,1375.0,,5,275.0,275.0,275.0,,1104.0191594541047,41.0,7.0,12.999999999999991,60.051251351060095,982.9679081030448,100.0,18.0,25.0,73.0512513510601,1126.9679081030447,1518.0,972.833149695234,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.516197702983805,13.516197702983805,13.516197702983805,,,1.1,1.1,1.1,,0.8896337696993679,0.8896337696993679,0.8896337696993679,,0.98,0.98,0.98,,31.79022286244514,31.79022286244514,31.79022286244514,,95.37066858733542,2288.8960460960498,0.0350882988648578,40.137950271941534,79.21531769415346,116.08651379107552,147.89834294859884
1979-04-15,1979-04-26,5113.3614,1.0486235538906827,5361.991203595437,0.013,1979,4,15,1979.04,1978,7,197,29,0.4632760399906457,37.33812915867475,0.0069634819866242,0.19,2,Mod_Wet,70,14,18,25,168,295.0,0.0550168750374283,5066.991203595437,0.0,,0,275.0,275.0,275.0,,5066.991203595437,1405.0,4.0,7.0,55.0,3595.9912035954376,1475.0,18.0,25.0,80.0,3763.9912035954376,1518.0,978.0674664535368,990.0359674187908,2.278217821782178,0.8374999999999999,986.9202495970086,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.317848363471697,8.317848363471697,8.317848363471697,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,25.132724101430536,49.148362533441656,70.873050040432,87.47454580503886
1979-05-15,1979-05-26,3035.8316,1.0266360258396268,3116.6940889423554,0.08,1979,5,15,1979.05,1978,8,227,33,0.2692823692846195,89.04284798623667,0.0285696463769574,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.1029937462065552,2795.6940889423554,1375.0,,5,275.0,275.0,275.0,,1420.6940889423554,35.0,4.0,8.0,57.0,1316.6940889423554,100.0,18.0,25.0,80.0,1518.6940889423554,1518.0,973.7954684905504,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.553878907667311,12.553878907667311,12.553878907667311,,,1.1,1.1,1.1,,0.8728943448406418,0.8728943448406418,0.8728943448406418,,0.98,0.98,0.98,,28.971260553983782,28.971260553983782,28.971260553983782,,86.91378166195136,2085.9307598868327,0.027886529502626,37.44900071481693,73.80833674826577,107.90745946378271,136.84883590195213
1979-06-15,1979-06-26,1579.4263,0.9499688669217452,1500.4058125974043,0.231,1979,6,15,1979.06,1978,9,258,37,0.1296350622084157,35.82548839459446,0.0238771991509255,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.1712869930536315,1243.4058125974043,1243.4058125974043,,5,248.6811625194809,248.6811625194809,248.6811625194809,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1331.4058125974043,969.4859264714686,990.0,1.1538513117308964,0.6664275563766255,988.1797211318924,0.4375945132338075,0.4375945132338075,0.4375945132338075,,18.25620014719,18.25620014719,18.25620014719,,,0.9947246500779234,0.9947246500779234,0.9947246500779234,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.02760956668189,41.02760956668189,41.02760956668189,,123.08282870004568,2953.987888801096,0.0820330257765215,48.68776764347136,96.48200058275444,142.39372693180184,183.8945808972315
1979-07-15,1979-07-26,856.6266,0.9204268935690452,788.4621603866128,0.408,1979,7,15,1979.07,1978,10,288,42,0.0681231306574033,25.83434646128376,0.0327654867401831,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320137,561.4621603866128,561.4621603866128,,3,187.15405346220427,187.15405346220427,187.15405346220427,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866128,967.0538486415464,990.0,0.2885287886299205,0.0945848641546451,989.6168863472154,0.2479788401159507,0.2479788401159507,0.2479788401159507,,22.31505886555304,22.31505886555304,22.31505886555304,,,0.748616213848817,0.748616213848817,0.748616213848817,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.9590640562989,36.9590640562989,36.9590640562989,,110.8771921688967,2661.0526120535205,0.1406246206089705,53.74170423172951,106.77545653052908,158.29409310592035,206.17151229738067
1979-08-15,1979-08-26,593.4044,0.906104473759866,537.686381588789,0.5329999999999999,1979,8,15,1979.08,1978,11,319,46,0.0464561033692713,7.762096537430807,0.0144361040249799,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409362,353.686381588789,353.686381588789,,2,176.8431907943945,176.8431907943945,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.686381588789,966.0195887171496,990.0,0.1829954772804096,0.0407372763177578,989.776267246402,0.2214023786220884,0.2214023786220884,,,23.53527615063024,23.53527615063024,,,,0.707372763177578,0.707372763177578,,,0.93,0.93,,,0.97,0.97,,,36.83251131745735,36.83251131745735,,,73.66502263491469,1767.9605432379526,0.1370036979870026,55.498627283083394,110.38459954201554,163.9454151456471,214.2684404490556
1979-09-15,1979-09-26,448.7655,0.9074387897559516,407.2272222042244,0.643,1979,9,15,1979.09,1978,12,350,50,0.0351844319984449,5.920527268208389,0.014538633336352,0.06,1,Wet,48,8,7,4,79,146.0,0.3585222009710859,261.2272222042244,261.2272222042244,,1,261.2272222042244,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.2272222042244,965.432522499919,990.0,0.1496326568205911,0.0222454444408448,989.8281218987386,0.4827831225424233,,,,23.912816276277205,,,,,1.0449088888168976,,,,0.95,,,,0.98,,,,57.05160252296347,,,,57.05160252296347,1369.2384605511234,0.1400977130510987,56.37640837042251,112.19860298983562,166.81242091728075,218.4376573385949
1979-10-15,1979-10-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1979,10,15,1979.1,1979,1,15,3,0.0288093798884014,2.38645475911801,0.0071570332991029,0.08,1,Wet,44,7,6,3,60,120.0,0.3598827895693138,213.4418968564982,213.4418968564982,,1,213.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.4418968564982,965.0672094842824,990.0,0.1317703716497595,0.0126883793712996,989.855541248979,0.3224902488265997,,,,24.46584151586992,,,,,0.8537675874259928,,,,0.94,,,,0.98,,,,47.19138969303176,,,,47.19138969303176,1132.5933526327622,0.1415280747198403,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1979-11-15,1979-11-26,473.647,0.9057707356087517,429.0155916088784,0.62,1979,11,15,1979.11,1979,2,46,7,0.0370669471150071,5.062180125736632,0.011799524830211,0.05,1,Wet,42,7,6,3,56,114.0,0.2657246082187395,315.0155916088784,315.0155916088784,,2,157.5077958044392,157.5077958044392,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,370.0155916088784,965.53057016224,990.0,0.1648391263645721,0.0330031183217756,989.8021577553136,0.1755890178236007,0.1755890178236007,,,24.09599857525023,24.09599857525023,,,,0.6300311832177569,0.6300311832177569,,,0.92,0.92,,,0.97,0.97,,,33.22580805090542,33.22580805090542,,,66.45161610181084,1594.8387864434603,0.1548932425803137,56.23611134478188,111.90802958540895,166.35161658829745,217.76398342002923
1979-12-15,1979-12-26,771.2422,0.9142839012824002,705.1343274496213,0.445,1979,12,15,1979.12,1979,3,76,11,0.0609236058916472,11.762208498514724,0.0166808054020814,0.04,1,Wet,44,8,6,4,64,126.0,0.1786893576089616,579.1343274496213,579.1343274496213,,3,193.04477581654044,193.04477581654044,193.04477581654044,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.1343274496213,966.7205373097984,990.0,0.2860198999707949,0.1016537309798485,989.6123263690494,0.2638322807094858,0.2638322807094858,0.2638322807094858,,22.62795677854138,22.62795677854138,22.62795677854138,,,0.7721791032661618,0.7721791032661618,0.7721791032661618,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.65690534964545,38.65690534964545,38.65690534964545,,115.97071604893634,2783.2971851744724,0.1644661329542518,54.33605448460611,107.99380047682578,160.19544978057337,208.88093004844603
1980-01-15,1980-01-26,1219.8351,0.9362210169774204,1142.0352578667532,0.295,1980,1,15,1980.01,1979,4,107,16,0.0986718462796874,30.45121813365972,0.0266639912593772,0.07,1,Wet,49,8,7,5,81,150.0,0.1313444562825408,992.0352578667532,992.0352578667532,,4,248.0088144666883,248.0088144666883,248.0088144666883,248.0088144666883,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1056.0352578667532,968.346396524724,990.0,0.6332467639313963,0.3436282062934025,989.0231250297752,0.4352352280232974,0.4352352280232974,0.4352352280232974,0.4352352280232974,20.24149327702789,20.24149327702789,20.24149327702789,20.24149327702789,,0.9920352578667532,0.9920352578667532,0.9920352578667532,0.9920352578667532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.36622073788996,45.36622073788996,45.36622073788996,45.36622073788996,181.46488295155984,4355.157190837436,0.1588960425709835,51.20336898264977,101.59342675602478,150.25925753128837,194.8435481809296
1980-02-15,1980-02-26,2260.2665,1.0052989231597442,2272.243478504044,0.149,1980,2,15,1980.02,1979,5,138,20,0.1963218365427494,86.94863459624003,0.0382655447881331,0.07,1,Wet,55,10,10,8,114,197.0,0.0866984554532409,2075.243478504044,1375.0,,5,275.0,275.0,275.0,,700.2434785040441,45.0,8.0,15.0,28.43628339102717,603.8071951130169,100.0,18.0,25.0,36.436283391027175,717.8071951130169,1518.0,971.7571394308718,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.592207967346056,14.592207967346056,14.592207967346056,,,1.1,1.1,1.1,,0.9050609501116356,0.9050609501116356,0.9050609501116356,,0.98,0.98,0.98,,34.91617123160254,34.91617123160254,34.91617123160254,,104.74851369480764,2513.964328675383,0.0460991591287435,43.04223685459832,85.06642613459194,124.9654996626729,159.961775141622
1980-03-15,1980-03-26,2570.8598,1.021973899579712,2627.351615078718,0.118,1980,3,15,1980.03,1979,6,167,24,0.2270031795428012,39.22073696286316,0.0149278599551617,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0909661267370333,2388.351615078718,1375.0,,5,275.0,275.0,275.0,,1013.3516150787182,40.99999999999997,7.0,13.0,55.11954391641564,897.2320711623025,100.0,18.0,25.0,68.11954391641564,1041.2320711623024,1518.0,972.614297001914,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.735050396303748,13.735050396303748,13.735050396303748,,,1.1,1.1,1.1,,0.8930529333076562,0.8930529333076562,0.8930529333076562,,0.98,0.98,0.98,,32.42912535238338,32.42912535238338,32.42912535238338,,97.28737605715014,2334.8970253716034,0.0370286852733395,40.738290822788926,80.42379354845194,117.91784707411055,150.38039668562672
1980-04-15,1980-04-26,2987.1311,1.0237713820942167,3058.1393347436183,0.085,1980,4,15,1980.04,1979,7,198,29,0.2642232385218486,17.884929507895322,0.0058483043282901,0.49,3,Normal,54,13,14,19,117,217.0,0.0709581795488047,2841.1393347436183,1375.0,,5,275.0,275.0,275.0,,1466.1393347436183,46.0,5.0,11.0,61.0,1343.1393347436183,100.0,18.0,25.0,80.0,1460.1393347436183,1518.0,973.6541294286916,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.695217969526382,12.695217969526382,12.695217969526382,,,1.1,1.1,1.1,,0.8755269763375623,0.8755269763375623,0.8755269763375623,,0.98,0.98,0.98,,29.38579676642875,29.38579676642875,29.38579676642875,,88.15739029928625,2115.77736718287,0.0288271333152572,37.848480104967024,74.61103662227725,109.12022522244092,138.48365197872903
1980-05-15,1980-05-26,2301.1428,1.005887659400259,2314.6911450377584,0.145,1980,5,15,1980.05,1979,8,228,33,0.1999893149312623,32.40958391930144,0.0140016882981477,0.52,3,Normal,55,13,13,17,178,276.0,0.1192383703509168,2038.6911450377584,1375.0,,5,275.0,275.0,275.0,,663.6911450377584,45.0,5.0,12.0,40.879527049427146,560.8116179883311,100.0,18.0,25.0,57.879527049427146,738.8116179883311,1518.0,971.8595993156084,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.489748082609438,14.489748082609438,14.489748082609438,,,1.1,1.1,1.1,,0.9037415674212076,0.9037415674212076,0.9037415674212076,,0.98,0.98,0.98,,34.62046285751786,34.62046285751786,34.62046285751786,,103.86138857255358,2492.673325741286,0.0448705170861399,42.771106115604695,84.5196586598531,124.13443876821414,158.82939370133604
1980-06-15,1980-06-26,1352.7466,0.9226721592733904,1248.1416263717376,0.268,1980,6,15,1980.06,1979,9,259,37,0.1078394365185181,31.341710908170853,0.0251107007778268,0.45,3,Normal,53,12,12,13,120,210.0,0.1682501372944796,1038.1416263717376,1038.1416263717376,,4,259.5354065929344,259.5354065929344,259.5354065929344,259.5354065929344,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1115.1416263717376,968.6798736828824,990.0,0.7185549246602398,0.3995841142832589,988.8818609610564,0.4765606016237844,0.4765606016237844,0.4765606016237844,0.4765606016237844,19.725426676550203,19.725426676550203,19.725426676550203,19.725426676550203,,1.0381416263717376,1.0381416263717376,1.0381416263717376,1.0381416263717376,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.264295875362976,46.264295875362976,46.264295875362976,46.264295875362976,185.0571835014519,4441.372404034846,0.1482661739592809,50.49239120594516,100.14676640533295,148.02806652797094,191.72574169648135
1980-07-15,1980-07-26,724.0169999999999,0.9086868735793646,657.9047441483109,0.466,1980,7,15,1980.07,1979,10,289,42,0.056842969894414,9.857123064131317,0.0149825991555841,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3450347516400149,430.9047441483109,430.9047441483109,,2,215.45237207415545,215.45237207415545,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.9047441483109,966.5316189765932,990.0,0.2128433299410498,0.0561809488296621,989.7309757212292,0.3285882167216805,0.3285882167216805,,,22.87076852791434,22.87076852791434,,,,0.8618094882966217,0.8618094882966217,,,0.94,0.94,,,0.98,0.98,,,44.53023377199394,44.53023377199394,,,89.06046754398788,2137.451221055709,0.1353698515417774,54.66123608891562,108.66141658521472,161.23988111873842,210.37515056978907
1980-08-15,1980-08-26,525.9775,0.9023869849316134,474.6352503668677,0.579,1980,8,15,1980.08,1979,11,320,46,0.0410084856316973,3.870460847785069,0.0081546004954191,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168307,290.6352503668677,290.6352503668677,,2,145.31762518343385,145.31762518343385,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668677,965.7358586266508,990.0,0.1620559872067088,0.0281270500733735,989.80981696272,0.149403379903033,0.149403379903033,,,23.92455495616601,23.92455495616601,,,,0.5812705007337354,0.5812705007337354,,,0.91,0.91,,,0.97,0.97,,,30.10539249664268,30.10539249664268,,,60.21078499328535,1445.0588398388484,0.1268569600482594,55.93411419243348,111.28342489762376,165.3632091401972,216.3238181967374
1980-09-15,1980-09-26,401.5105,0.9133354718859416,366.71378198466033,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.0316840707634746,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3763152812341603,228.71378198466036,228.71378198466036,,1,228.71378198466036,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.7137819846604,965.2335689099232,990.0,0.1375064220613263,0.015742756396932,989.8467508215418,0.3702331071564602,,,,24.24294880446208,,,,,0.9148551279386412,,,,0.94,,,,0.98,,,,50.10726708703756,,,,50.10726708703756,1202.5744100889017,0.1366386254038675,56.65313335036642,112.77257256051472,167.72468185738677,219.77598500727484
1980-10-15,1980-10-26,316.6956,0.9272088489413728,293.64296274079743,0.794,1980,10,15,1980.1,1980,1,15,3,0.0253707519808049,4.422586602482738,0.0150611019627486,0.12,2,Mod_Wet,41,6,4,3,56,110.0,0.374604584333589,183.64296274079743,183.64296274079743,,1,183.64296274079743,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.64296274079743,964.8745718509632,990.0,0.1198782827525445,0.0083642962740797,989.8717574209734,0.2387613314554199,,,,24.758424238554756,,,,,0.7345718509631897,,,,0.93,,,,0.97,,,,40.23657272522002,,,,40.23657272522002,965.6777454052806,0.137025496370357,57.12496339162153,113.75417393628848,169.29200502322504,222.09166826914893
1980-11-15,1980-11-26,401.5105,0.9133354718859416,366.71378198466033,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.0316840707634746,15.833744746213142,0.0431773920808775,0.08,1,Wet,42,7,6,3,56,114.0,0.3108691453673498,252.71378198466036,252.71378198466036,,1,252.71378198466036,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,307.7137819846604,965.2335689099232,990.0,0.1441484884819905,0.020542756396932,989.8353087551212,0.4518782631340113,,,,24.1498615820638,,,,,1.0108551279386413,,,,0.95,,,,0.98,,,,55.73939640328824,,,,55.73939640328824,1337.7455136789176,0.1519970045893171,56.65313335036642,112.77257256051472,167.72468185738677,219.77598500727484
1980-12-15,1980-12-26,581.8096,0.8996393412940723,523.4188053025679,0.541,1980,12,15,1980.12,1980,3,76,11,0.0452233847781418,4.883878109441639,0.009330727249317,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.225440887496942,405.4188053025679,405.4188053025679,,2,202.70940265128397,202.70940265128397,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025679,965.9553846238616,990.0,0.1945302305432882,0.0510837610605135,989.7543860083962,0.2908976268041648,0.2908976268041648,,,23.508103757730517,23.508103757730517,,,,0.8108376106051357,0.8108376106051357,,,0.94,0.94,,,0.97,0.97,,,42.62457757397674,42.62457757397674,,,85.24915514795349,2045.979723550884,0.162869874533213,55.598982450615054,110.5915479976092,164.2714128287655,214.74002943988427
1981-01-15,1981-01-26,785.0819,0.9254874053024604,726.5834105809257,0.4379999999999999,1981,1,15,1981.01,1980,4,107,16,0.0627768066741919,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.191306322131502,587.5834105809257,587.5834105809257,,3,195.86113686030856,195.86113686030856,195.86113686030856,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809257,966.8063336423236,990.0,0.2914976293222757,0.1050333642323702,989.6034690064454,0.2715839751306423,0.2715839751306423,0.2715839751306423,,22.525551388991044,22.525551388991044,22.525551388991044,,,0.7834445474412343,0.7834445474412343,0.7834445474412343,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04337857539856,39.04337857539856,39.04337857539856,,117.13013572619568,2811.1232574286964,0.1612067300470658,54.185545160292335,107.68505482257709,159.71307700547547,208.19229288558253
1981-02-15,1981-02-26,1086.9032,0.926220516946606,1006.7120437749204,0.3279999999999999,1981,2,15,1981.02,1980,5,138,20,0.0869799205821531,59.80841077564696,0.0594096506001659,0.44,3,Normal,43,7,5,4,78,137.0,0.1360865809117411,869.7120437749204,869.7120437749204,,4,217.4280109437301,217.4280109437301,217.4280109437301,217.4280109437301,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.7120437749204,967.9210949947212,990.0,0.5007719923037119,0.2457696350199363,989.2534583726764,0.334635805923094,0.334635805923094,0.334635805923094,0.334635805923094,20.9977275720322,20.9977275720322,20.9977275720322,20.9977275720322,,0.8697120437749204,0.8697120437749204,0.8697120437749204,0.8697120437749204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25824271228362,41.25824271228362,41.25824271228362,41.25824271228362,165.03297084913447,3960.7913003792273,0.1639326477413558,52.07786315969087,103.3753980765656,153.0140431837481,198.70820141742809
1981-03-15,1981-03-26,2011.9887,1.0086895688986297,2029.4720144319144,0.176,1981,3,15,1981.03,1980,6,166,24,0.1753463820469174,149.9382745160026,0.0738804346400277,0.58,3,Normal,49,9,9,9,107,183.0,0.0901712360154052,1846.4720144319144,1375.0,,5,275.0,275.0,275.0,,471.4720144319144,51.0,9.000000000000004,16.000000000000004,23.18714825074989,372.28486618116455,100.0,18.0,25.0,32.187148250749885,479.28486618116455,1518.0,971.1711393451804,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.178208053037409,15.178208053037409,15.178208053037409,,,1.1,1.1,1.1,,0.9120017554446792,0.9120017554446792,0.9120017554446792,,0.98,0.98,0.98,,36.59687079294495,36.59687079294495,36.59687079294495,,109.79061237883484,2634.9746970920364,0.0540981159622283,44.56833879650304,88.14624383578483,129.65233782453623,166.36158257066614
1981-04-15,1981-04-26,3003.3095,1.024211545380692,3076.0242642515136,0.083,1981,4,15,1981.04,1980,7,197,29,0.2657684964313308,0.0,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.0705456073678932,2859.0242642515136,1375.0,,5,275.0,275.0,275.0,,1484.0242642515136,46.0,5.0,11.0,61.0,1361.0242642515136,100.0,18.0,25.0,80.0,1478.0242642515136,1518.0,973.6972999481932,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.652047450024568,12.652047450024568,12.652047450024568,,,1.1,1.1,1.1,,0.8747292239098783,0.8747292239098783,0.8747292239098783,,0.98,0.98,0.98,,29.259185011513424,29.259185011513424,29.259185011513424,,87.77755503454027,2106.6613208289664,0.0285360411667295,37.726614254222966,74.36614294265235,108.75017311364267,137.98469120366252
1981-05-15,1981-05-26,2720.4544,1.0229283295066829,2782.8298748911047,0.106,1981,5,15,1981.05,1980,8,227,33,0.2404365011905914,62.77114735889518,0.0225565881426192,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1153502062401716,2461.8298748911047,1375.0,,5,275.0,275.0,275.0,,1086.8298748911047,35.0,4.0,8.000000000000007,57.0,982.8298748911046,100.0,18.0,25.0,80.0,1184.8298748911047,1518.0,972.9895893531856,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.359758045032391,13.359758045032391,13.359758045032391,,,1.1,1.1,1.1,,0.8871016270116187,0.8871016270116187,0.8871016270116187,,0.98,0.98,0.98,,31.33283888178445,31.33283888178445,31.33283888178445,,93.99851664535336,2255.964399488481,0.0337780320290084,39.7060965264903,78.34630572538336,114.77037050407678,146.1163941224062
1981-06-15,1981-06-26,1463.3217,0.9412299069783922,1377.322147570463,0.25,1981,6,15,1981.06,1980,9,258,37,0.1190006335500879,7.304048308952815,0.0053030791103133,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.186593964566196,1120.322147570463,1120.322147570463,,5,224.06442951409255,224.06442951409255,224.06442951409255,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1208.322147570463,969.0882715536892,990.0,0.8530422748439671,0.5064187918416018,988.6405389333144,0.3553516315867835,0.3553516315867835,0.3553516315867835,,19.19691574803849,19.19691574803849,19.19691574803849,,,0.8962577180563703,0.8962577180563703,0.8962577180563703,,0.94,0.94,0.94,,0.98,0.98,0.98,,38.87114314303582,38.87114314303582,38.87114314303582,,116.61342942910748,2798.7223062985795,0.0846667786725193,49.59276133244492,98.3186374784505,145.21446998650657,187.8081002489801
1981-07-15,1981-07-26,717.4235,0.9036594665981744,648.3065373349955,0.469,1981,7,15,1981.07,1980,10,288,42,0.0560136848257436,19.45532987744673,0.0300094611993611,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3501430063209492,421.3065373349955,421.3065373349955,,2,210.6532686674977,210.6532686674977,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.3065373349955,966.49322614934,990.0,0.2084412854618066,0.0542613074669991,989.7372974070712,0.3141260149546513,0.3141260149546513,,,22.929945242776554,22.929945242776554,,,,0.8426130746699909,0.8426130746699909,,,0.93,0.93,,,0.97,0.97,,,42.74594377755657,42.74594377755657,,,85.49188755511314,2051.8053013227154,0.1318695441612328,54.726268534889954,108.79502755475292,161.44913971141753,210.67507219571704
1981-08-15,1981-08-26,509.9149,0.9063015394948134,462.1366588813439,0.5920000000000001,1981,8,15,1981.08,1980,11,319,46,0.0399286073273481,0.0,0.0,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325837,278.1366588813439,278.1366588813439,,2,139.06832944067196,139.06832944067196,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1366588813439,965.679614964966,990.0,0.1579051634661289,0.0256273317762687,989.8164675047576,0.1367882427923526,0.1367882427923526,,,24.00006429699921,24.00006429699921,,,,0.5562733177626878,0.5562733177626878,,,0.91,0.91,,,0.97,0.97,,,28.90165928223694,28.90165928223694,,,57.80331856447388,1387.279645547373,0.1250784101490533,56.0179603506142,111.45672552599088,165.63717158995345,216.72236136861108
1981-09-15,1981-09-26,383.5279,0.9127262010648584,350.05596316938284,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.0302448352178346,2.658127318245647,0.0075934353301087,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410763,212.05596316938284,212.05596316938284,,1,212.05596316938284,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.05596316938284,965.150279815847,990.0,0.1319743051116031,0.0124111926338765,989.8556145022544,0.3183196209803268,,,,24.387015065427256,,,,,0.8482238526775313,,,,0.94,,,,0.97,,,,46.25702857676355,,,,46.25702857676355,1110.1686858423252,0.1321418100064788,56.765782368695305,113.00656812262264,168.09742853534456,220.3247274058312
1981-10-15,1981-10-26,286.2506,0.9337913811811184,267.29834313792384,0.8390000000000001,1981,10,15,1981.1,1981,1,15,3,0.0230945768471166,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4115251845883716,157.29834313792384,157.29834313792384,,1,157.29834313792384,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.29834313792384,964.7691933725516,990.0,0.1108971624333831,0.0057298343137923,989.8833730032528,0.1751214777708811,,,,24.939058152930198,,,,,0.6291933725516954,,,,0.92,,,,0.97,,,,34.34256785567663,,,,34.34256785567663,824.221628536239,0.1284802870549636,57.25662162397348,114.0288509043843,169.7324548930671,222.74666956269687
1981-11-15,1981-11-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1981,11,15,1981.11,1981,2,46,7,0.0242679479562256,8.9228015374635,0.0317674182517386,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419048,174.87902727113044,174.87902727113044,,1,174.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727113044,964.8235161090844,990.0,0.1165496683878853,0.007487902727113,989.875962428885,0.2165089598857188,,,,24.83593735991482,,,,,0.6995161090845218,,,,0.93,,,,0.97,,,,38.4363354462452,,,,38.4363354462452,922.4720507098848,0.1368430239155695,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1981-12-15,1981-12-26,424.724,0.9094702475352626,386.2738414141669,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.033374059898184,0.0,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2692390445577444,282.2738414141669,282.2738414141669,,2,141.13692070708345,141.13692070708345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.2738414141669,965.3313692070708,990.0,0.151308655820203,0.0264547682828333,989.8222365758968,0.1409032931694161,0.1409032931694161,,,24.3499640756567,24.3499640756567,,,,0.5645476828283338,0.5645476828283338,,,0.91,0.91,,,0.97,0.97,,,29.75918934595746,29.75918934595746,,,59.51837869191492,1428.4410886059582,0.1540833789676652,56.51844646844087,112.49306658358132,167.28008595888846,219.1229404947913
