Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1982-01-15,1982-01-26,542.3552,0.8961543649204765,486.033979817318,0.5670000000000001,1982,1,15,1982.01,1981,4,107,16,0.0419933358562162,11.398729450450276,0.0234525360855112,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1872297077545966,395.033979817318,395.033979817318,,2,197.516989908659,197.516989908659,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.033979817318,965.7871529091778,990.0,0.1874282589799211,0.0490067959634636,989.7635649450566,0.2761934965394594,0.2761934965394594,,,23.700218539339293,23.700218539339293,,,,0.790067959634636,0.790067959634636,,,0.93,0.93,,,0.97,0.97,,,41.42671526356448,41.42671526356448,,,82.85343052712895,1988.4823326510948,0.1704683910336278,55.8569282237828,111.12396327904028,165.11130245367642,215.95776908063056
1982-02-15,1982-02-26,710.868,0.9026403630498202,641.6581496004998,0.471,1982,2,15,1982.02,1981,5,138,20,0.0554392641254831,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1636385356678998,536.6581496004998,536.6581496004998,,2,268.3290748002499,268.3290748002499,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,583.6581496004998,966.466632598402,990.0,0.25501921715971,0.0846632598401999,989.660317523,0.5093422417348235,0.5093422417348235,,,22.684342682863363,22.684342682863363,,,,1.0733162992009997,1.0733162992009997,,,0.95,0.95,,,0.98,0.98,,,55.59204125150063,55.59204125150063,,,111.18408250300124,2668.41798007203,0.1732761947654294,54.77104970972111,108.887056108493,161.59333267154156,210.8818765042397
1982-03-15,1982-03-26,878.8611,0.9265360667890484,814.2965068478966,0.4,1982,3,15,1982.03,1981,6,166,24,0.0703552181916582,8.007760384200083,0.0098339613603375,0.96,5,Dry,36,8,6,4,53,107.0,0.1314017671697892,707.2965068478966,707.2965068478966,,3,235.76550228263216,235.76550228263216,235.76550228263216,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,757.2965068478966,967.1571860273916,990.0,0.3556791344045777,0.1436482534239483,989.5006726121716,0.3933832319882158,0.3933832319882158,0.3933832319882158,,21.950103352791736,21.950103352791736,21.950103352791736,,,0.9430620091305288,0.9430620091305288,0.9430620091305288,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.7670272312384,46.7670272312384,46.7670272312384,,140.3010816937152,3367.2259606491643,0.1722972903774499,53.55220877193024,106.38748124875532,157.68976453059668,205.3130192798434
1982-04-15,1982-04-26,1473.6465,0.9395918192588356,1384.6261958794155,0.247,1982,4,15,1982.04,1981,7,197,29,0.1196317033239815,29.112974404612487,0.021025872897141,0.92,5,Dry,40,10,8,5,62,125.0,0.0902770728821932,1259.6261958794155,1259.6261958794155,,5,251.9252391758831,251.9252391758831,251.9252391758831,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1317.6261958794155,969.1118692482258,990.0,1.11770805476568,0.6875140546432401,988.1947778905912,0.4490672452835129,0.4490672452835129,0.4490672452835129,,18.63384139708177,18.63384139708177,18.63384139708177,,,1.0077009567035324,1.0077009567035324,1.0077009567035324,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.42257350832588,42.42257350832588,42.42257350832588,,127.26772052497763,3054.425292599464,0.091914858251072,49.53990187082633,98.21129385652246,145.04943985832665,187.57873380620933
1982-05-15,1982-05-26,1229.0427,0.9335129102384724,1147.3272276843495,0.293,1982,5,15,1982.05,1981,8,227,33,0.0991290724719278,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1673454576577195,955.3272276843496,955.3272276843496,,4,238.83180692108735,238.83180692108735,238.83180692108735,238.83180692108735,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.3272276843496,968.363028429865,990.0,0.5902201687944238,0.3142617821474796,989.095518049058,0.4036674126423481,0.4036674126423481,0.4036674126423481,0.4036674126423481,20.32882220655073,20.32882220655073,20.32882220655073,20.32882220655073,,0.9553272276843496,0.9553272276843496,0.9553272276843496,0.9553272276843496,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.87602938235703,43.87602938235703,43.87602938235703,43.87602938235703,175.50411752942813,4212.098820706275,0.1529677961915434,51.16841142017478,101.52225614441872,150.14938951839858,194.6897828039374
1982-06-15,1982-06-26,813.2284,0.9237222386349406,751.1971581695108,0.425,1982,6,15,1982.06,1981,9,258,37,0.0649034344658457,25.436937015428043,0.0338618653422649,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702711,590.1971581695108,590.1971581695108,,3,196.7323860565036,196.7323860565036,196.7323860565036,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695108,966.904788632678,990.0,0.2959113960402961,0.1060788632678043,989.598009740692,0.2740045376124836,0.2740045376124836,0.2740045376124836,,22.41921657040137,22.41921657040137,22.41921657040137,,,0.7869295442260144,0.7869295442260144,0.7869295442260144,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.03192600549941,39.03192600549941,39.03192600549941,,117.09577801649824,2810.298672395957,0.1558788884423269,54.01072793548354,107.3266347382142,159.15356016607203,207.3946051799759
1982-07-15,1982-07-26,499.3804,0.9040455652308328,451.46263598319945,0.599,1982,7,15,1982.07,1981,10,288,42,0.0390063717489484,10.674022898144417,0.0236432033293263,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158851,316.46263598319945,316.46263598319945,,2,158.23131799159972,158.23131799159972,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319945,965.6315818619244,990.0,0.1666481078910994,0.0332925271966398,989.8000593649124,0.1772088020918714,0.1772088020918714,,,23.99126870089604,23.99126870089604,,,,0.6329252719663989,0.6329252719663989,,,0.92,0.92,,,0.97,0.97,,,33.23335826456921,33.23335826456921,,,66.46671652913842,1595.2011966993225,0.1472252878344774,56.08889159255189,111.60340108857132,165.86921110279587,217.06030114637403
1982-08-15,1982-08-26,387.9749,0.9091157456001112,352.7140904876285,0.7090000000000001,1982,8,15,1982.08,1981,11,319,46,0.0304744974181311,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.4394494129387117,197.71409048762848,197.71409048762848,,1,197.71409048762848,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.7140904876285,965.163570452438,990.0,0.1278755282062234,0.0097714090487628,989.862353062745,0.2767447439272525,,,,24.422037866379668,,,,,0.7908563619505139,,,,0.93,,,,0.97,,,,42.731015286939424,,,,42.731015286939424,1025.5443668865462,0.1211491585943267,56.747930594861344,112.96947256609756,168.03830341469538,220.2376103403221
1982-09-15,1982-09-26,297.4406,0.9246452229413774,275.0270298988171,0.8230000000000001,1982,9,15,1982.09,1981,12,350,50,0.0237623353832578,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4290487376583036,157.0270298988171,157.0270298988171,,1,157.0270298988171,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.0270298988171,964.8001081195952,990.0,0.1104637601927785,0.0057027029898817,989.8838335368172,0.1745167682798325,,,,24.90920864894218,,,,,0.6281081195952684,,,,0.92,,,,0.97,,,,34.24229904490538,,,,34.24229904490538,821.8151770777291,0.1245052133875829,57.21832362899048,113.94891156906117,169.6041771748518,222.55569442503548
1982-10-15,1982-10-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1982,10,15,1982.1,1982,1,15,3,0.0223714359206328,2.146808857590429,0.0082911211400938,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4248274466474721,148.92865648880633,148.92865648880633,,1,148.92865648880633,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.92865648880635,964.7357146259552,990.0,0.1080438601666385,0.0048928656488806,989.8870632741844,0.1569427398528382,,,,24.99440590837642,,,,,0.5957146259552253,,,,0.92,,,,0.97,,,,32.58739607346404,,,,32.58739607346404,782.097505763137,0.1258547296979962,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1982-11-15,1982-11-26,340.8154,0.9279951361812118,316.2750335356542,0.76,1982,11,15,1982.11,1982,2,46,7,0.0273261628974805,4.976707024453333,0.0157353774302652,0.21,2,Mod_Wet,40,6,4,3,53,106.0,0.3351513358959155,210.2750335356542,210.2750335356542,,1,210.2750335356542,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.2750335356542,964.9813751676784,990.0,0.1283939225764165,0.0120550067071308,989.8595510707164,0.3129999421400155,,,,24.56517596089824,,,,,0.8411001341426168,,,,0.94,,,,0.97,,,,46.20363937768565,,,,46.20363937768565,1108.8873450644558,0.146086900572495,56.98833905707964,113.4695144505998,168.83646126677473,221.4162823375435
1982-12-15,1982-12-26,581.8096,0.8996393412940723,523.4188053025679,0.541,1982,12,15,1982.12,1982,3,76,11,0.0452233847781418,0.0,0.0,0.13,2,Mod_Wet,42,7,5,3,61,118.0,0.225440887496942,405.4188053025679,405.4188053025679,,2,202.70940265128397,202.70940265128397,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025679,965.9553846238616,990.0,0.1945302305432882,0.0510837610605135,989.7543860083962,0.2908976268041648,0.2908976268041648,,,23.508103757730517,23.508103757730517,,,,0.8108376106051357,0.8108376106051357,,,0.94,0.94,,,0.97,0.97,,,42.62457757397674,42.62457757397674,,,85.24915514795349,2045.979723550884,0.162869874533213,55.598982450615054,110.5915479976092,164.2714128287655,214.74002943988427
1983-01-15,1983-01-26,806.1332,0.916952287845815,739.1856820484678,0.432,1983,1,15,1983.01,1982,4,107,16,0.0638656429289876,23.337904817049207,0.0315724524755052,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786152,600.1856820484678,600.1856820484678,,3,200.06189401615595,200.06189401615595,200.06189401615595,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484678,966.8567427281938,990.0,0.2988032939411407,0.1100557046145403,989.5911410014444,0.2833529830508675,0.2833529830508675,0.2833529830508675,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646238,0.8002475760646238,0.8002475760646238,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74885584622997,39.74885584622997,39.74885584622997,,119.24656753868992,2861.917620928558,0.1613215331880184,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1983-02-15,1983-02-26,932.1467,0.941863835156124,877.9552657901248,0.3779999999999999,1983,2,15,1983.02,1982,5,138,20,0.0758553349642667,0.0,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.1560443969508007,740.9552657901248,740.9552657901248,,3,246.98508859670827,246.98508859670827,246.98508859670827,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.9552657901248,967.4118210631603,990.0,0.3827876937519072,0.1604776328950624,989.456734673353,0.431655138675812,0.431655138675812,0.431655138675812,,21.613258471516755,21.613258471516755,21.613258471516755,,,0.987940354386833,0.987940354386833,0.987940354386833,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.24073520245114,48.24073520245114,48.24073520245114,,144.72220560735343,3473.3329345764823,0.1648400678787537,53.075001950280594,105.4113436814396,156.17150765010774,203.1613992162026
1983-03-15,1983-03-26,1138.9177,0.9364332950050448,1066.5204545505674,0.314,1983,3,15,1983.03,1982,6,166,24,0.092147367273169,31.48172575432568,0.0295181640633344,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1209540796424394,937.5204545505674,937.5204545505674,,4,234.38011363764184,234.38011363764184,234.38011363764184,234.38011363764184,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.5204545505674,968.1090642857304,990.0,0.5638235240901613,0.3000163636404539,989.1361601122694,0.3887800257645071,0.3887800257645071,0.3887800257645071,0.3887800257645071,20.63831580077453,20.63831580077453,20.63831580077453,20.63831580077453,,0.9375204545505672,0.9375204545505672,0.9375204545505672,0.9375204545505672,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.71373858187216,43.71373858187216,43.71373858187216,43.71373858187216,174.85495432748863,4196.518903859727,0.1639489928031175,51.695915748179765,102.59672165669198,151.80934037611215,197.01595012174772
1983-04-15,1983-04-26,1156.5974,0.9387956563507888,1085.808615266616,0.311,1983,4,15,1983.04,1982,7,197,29,0.0938138643590356,4.202047703866583,0.0038699708629911,0.94,5,Dry,40,10,8,5,62,125.0,0.1151215768989885,960.808615266616,960.808615266616,,4,240.202153816654,240.202153816654,240.202153816654,240.202153816654,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1018.808615266616,968.1696842194092,990.0,0.586995942276182,0.3186468922132928,989.0943571655104,0.4083061443250384,0.4083061443250384,0.4083061443250384,0.4083061443250384,20.51636680177613,20.51636680177613,20.51636680177613,20.51636680177613,,0.960808615266616,0.960808615266616,0.960808615266616,0.960808615266616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.5348802556866,44.5348802556866,44.5348802556866,44.5348802556866,178.13952102274638,4275.348504545913,0.1640616205453526,51.57119259848809,102.342577399004,151.41646889506677,196.4648316606059
1983-05-15,1983-05-26,1078.3827,0.9292266012533604,1002.0618911714224,0.332,1983,5,15,1983.05,1982,8,227,33,0.0865781473972109,4.6501526034981,0.0046405842238566,0.93,5,Dry,42,9,8,6,82,147.0,0.1466975256669578,855.0618911714224,855.0618911714224,,4,213.7654727928556,213.7654727928556,213.7654727928556,213.7654727928556,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,914.0618911714224,967.906480229396,990.0,0.491012888324411,0.2340495129371379,989.2749375987383,0.3234678544800076,0.3234678544800076,0.3234678544800076,0.3234678544800076,21.04498951486241,21.04498951486241,21.04498951486241,21.04498951486241,,0.8550618911714224,0.8550618911714224,0.8550618911714224,0.8550618911714224,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.65455484764946,40.65455484764946,40.65455484764946,40.65455484764946,162.61821939059783,3902.837265374348,0.1622836082514775,52.10927492023758,103.43946657622313,153.1132371954289,198.8477102155933
1983-06-15,1983-06-26,605.1438,0.9013534933783008,545.4484781262198,0.527,1983,6,15,1983.06,1982,9,258,37,0.0471267485101053,10.87854132687039,0.0199442142807721,0.93,5,Dry,39,9,7,5,59,119.0,0.2181690934564542,426.4484781262198,426.4484781262198,,2,213.2242390631099,213.2242390631099,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,481.4484781262198,966.054518151568,990.0,0.201846358049298,0.0552896956252439,989.7428639463254,0.3218334759523213,0.3218334759523213,,,23.366512318805103,23.366512318805103,,,,0.8528969562524397,0.8528969562524397,,,0.94,0.94,,,0.98,0.98,,,45.02496712595661,45.02496712595661,,,90.04993425191321,2161.198422045917,0.1650933825340606,55.4435847842371,110.27113674836691,163.76678845682085,214.0102842400669
1983-07-15,1983-07-26,434.2405,0.9034714870538498,392.32391027400735,0.66,1983,7,15,1983.07,1982,10,288,42,0.0338967858476742,5.361157070835873,0.013665129579004,0.89,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529101,257.32391027400735,257.32391027400735,,1,257.32391027400735,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.32391027400735,965.36161955137,990.0,0.1470079406814046,0.0214647820548014,989.8315272772638,0.4684872857296111,,,,24.00142044016418,,,,,1.0292956410960294,,,,0.95,,,,0.98,,,,56.40736014832391,,,,56.40736014832391,1353.776643559774,0.1437775232942795,56.47626264962694,112.40558261930396,167.14106826154125,218.9190599072127
1983-08-15,1983-08-26,340.8154,0.9279951361812118,316.2750335356542,0.76,1983,8,15,1983.08,1982,11,319,46,0.0273261628974805,6.348933734125012,0.0200740907783645,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3636075813965121,201.2750335356542,201.2750335356542,,1,201.2750335356542,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.2750335356542,964.9813751676784,990.0,0.1257370960081508,0.0102550067071308,989.8640078972848,0.2867978689024502,,,,24.595834860704034,,,,,0.8051001341426167,,,,0.94,,,,0.97,,,,44.28127033842542,,,,44.28127033842542,1062.75048812221,0.1400087444253911,56.98833905707964,113.4695144505998,168.83646126677473,221.4162823375435
1983-09-15,1983-09-26,261.1822,0.9457118828819168,247.0031101372413,0.879,1983,9,15,1983.09,1982,12,350,50,0.0213410687158576,9.662794152595495,0.0391201315126218,0.65,3,Normal,40,6,4,3,65,118.0,0.4777267781544781,129.0031101372413,129.0031101372413,,1,129.0031101372413,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.0031101372413,964.6820186608236,990.0,0.1009101511831504,0.0029003110137241,989.8961895378033,0.117622842255725,,,,25.09654803472394,,,,,0.5160124405489652,,,,0.91,,,,0.97,,,,28.034725255777712,,,,28.034725255777712,672.833406138665,0.1134994828210903,57.36314608618371,114.25137469422155,170.08995972652767,223.2798648748909
1983-10-15,1983-10-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1983,10,15,1983.1,1983,1,15,3,0.019292792146149,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4344005749148584,126.29620539524328,126.29620539524328,,1,126.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524328,964.5397772323714,990.0,0.0982827972938329,0.0026296205395243,989.8990875821668,0.1127112686427052,,,,25.24659908115253,,,,,0.5051848215809731,,,,0.91,,,,0.97,,,,27.610566646402862,,,,27.610566646402862,662.6535995136687,0.1236499590198187,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1983-11-15,1983-11-26,275.3297,0.9482284887768982,261.07546534639675,0.856,1983,11,15,1983.11,1983,2,46,7,0.0225569202059286,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4060128739380334,155.07546534639675,155.07546534639675,,1,155.07546534639675,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.07546534639675,964.7443018613856,990.0,0.1097984540953625,0.0055075465346396,989.88469399937,0.1701975275244693,,,,24.970194610459995,,,,,0.6203018613855871,,,,0.92,,,,0.97,,,,33.89952314746855,,,,33.89952314746855,813.5885555392451,0.1298456869644584,57.28725837930773,114.09282277571371,169.8351673166252,222.89971375528592
1983-12-15,1983-12-26,458.6166,0.9126459050733988,418.5545619886849,0.634,1983,12,15,1983.12,1983,3,76,11,0.0361631141558223,27.656902736948723,0.0660771742769737,0.66,3,Normal,38,5,4,3,54,104.0,0.2484741762360997,314.5545619886849,314.5545619886849,,2,157.27728099434245,157.27728099434245,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886849,965.4834955289492,990.0,0.1620291903283455,0.0329109123977369,989.805059897274,0.1750744969560869,0.1750744969560869,,,24.14648987136877,24.14648987136877,,,,0.6291091239773698,0.6291091239773698,,,0.92,0.92,,,0.97,0.97,,,33.24670183795232,33.24670183795232,,,66.49340367590464,1595.8416882217116,0.1588643625337004,56.30379762730098,112.04818226533708,166.57379323587048,218.0886037780321
1984-01-15,1984-01-26,587.589,0.9034011913285364,530.8286026115434,0.537,1984,1,15,1984.01,1983,4,107,16,0.0458635912656373,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1714300991926638,439.8286026115434,439.8286026115434,,2,219.9143013057717,219.9143013057717,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115434,965.988728711752,990.0,0.2023047019743132,0.0579657205223086,989.7397295775032,0.3423244177770827,0.3423244177770827,,,23.40867644797431,23.40867644797431,,,,0.8796572052230868,0.8796572052230868,,,0.94,0.94,,,0.98,0.98,,,46.521452789511294,46.521452789511294,,,93.0429055790226,2233.029733896542,0.1752786212372032,55.54698166489663,110.48430245894458,164.10244489561248,214.49553495062284
1984-02-15,1984-02-26,820.3628,0.9212730355954852,755.778127045612,0.423,1984,2,15,1984.02,1983,5,138,20,0.0652992301767408,4.580968876101224,0.0060612615160067,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1389296623474036,650.778127045612,650.778127045612,,3,216.9260423485373,216.9260423485373,216.9260423485373,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.778127045612,966.9231125081824,990.0,0.3211757258235431,0.1252334381136836,989.5535908360628,0.3330940468026542,0.3330940468026542,0.3330940468026542,,22.29738428107773,22.29738428107773,22.29738428107773,,,0.8677041693941493,0.8677041693941493,0.8677041693941493,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.71077919172725,43.71077919172725,43.71077919172725,,131.13233757518174,3147.1761018043617,0.1735063941156737,53.97793498124612,107.25942372524771,159.0486958800073,207.245234212201
1984-03-15,1984-03-26,1323.5347,0.9256382196791034,1225.1143033915162,0.2739999999999999,1984,3,15,1984.03,1983,6,167,24,0.1058498758130269,30.756319814466224,0.0251048573421457,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.1052962973682422,1096.1143033915162,1096.1143033915162,,4,274.02857584787904,274.02857584787904,274.02857584787904,274.02857584787904,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.1143033915162,968.6075020963732,990.0,0.7719175512867243,0.4749485944089709,988.7531338543045,0.5311691119745157,0.5311691119745157,0.5311691119745157,0.5311691119745157,19.61446264595651,19.61446264595651,19.61446264595651,19.61446264595651,,1.0961143033915162,1.0961143033915162,1.0961143033915162,1.0961143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.57303104698558,48.57303104698558,48.57303104698558,48.57303104698558,194.2921241879423,4663.010980510615,0.1585910177116358,50.64852047446475,100.4643003363418,148.51742894817983,192.408687080708
1984-04-15,1984-04-26,1746.8622,0.9715666321445668,1697.1930244746484,0.207,1984,4,15,1984.04,1983,7,198,29,0.1466374773146096,13.76242740996554,0.00810893470071,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0872028095011833,1549.1930244746484,1375.0,,5,275.0,275.0,275.0,,174.19302447464838,52.9640952794539,6.999999999999998,11.769798950989756,11.769798950989756,90.68933129321498,97.9640952794539,18.0,21.76979895098976,21.76979895098976,162.689331293215,1512.7338942304436,970.1217005406104,990.0,2.2417200590228767,0.8374999999999999,986.9207799409772,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.264144620366736,16.264144620366736,16.264144620366736,,,1.1,1.1,1.1,,0.9221405707024144,0.9221405707024144,0.9221405707024144,,0.98,0.98,0.98,,39.65118162558897,39.65118162558897,39.65118162558897,,118.9535448767669,2854.8850770424056,0.0700884007660754,47.18490664729538,93.43667438233764,137.72824182075146,177.44915475948832
1984-05-15,1984-05-26,1352.7466,0.9226721592733904,1248.1416263717376,0.268,1984,5,15,1984.05,1983,8,228,33,0.1078394365185181,21.467847019783,0.0171998486118827,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1538286969549528,1056.1416263717376,1056.1416263717376,,4,264.0354065929344,264.0354065929344,264.0354065929344,264.0354065929344,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1123.1416263717376,968.6798736828824,990.0,0.7301013164128172,0.4229841142832589,988.846914569304,0.4932003736123259,0.4932003736123259,0.4932003736123259,0.4932003736123259,19.673840512808997,19.673840512808997,19.673840512808997,19.673840512808997,,1.0561416263717376,1.0561416263717376,1.0561416263717376,1.0561416263717376,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.94336871058783,46.94336871058783,46.94336871058783,46.94336871058783,187.7734748423513,4506.563396216431,0.1504424424880339,50.49239120594516,100.14676640533295,148.02806652797094,191.72574169648135
1984-06-15,1984-06-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1984,6,15,1984.06,1983,9,259,37,0.0477163140311048,19.17890198855298,0.0347272660400967,0.92,5,Dry,39,9,7,5,59,119.0,0.215473475031993,433.2721531377871,433.2721531377871,,2,216.63607656889357,216.63607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,488.2721531377871,966.08522468912,990.0,0.2041125231822909,0.0566544306275574,989.7392330461902,0.3322050505559913,0.3322050505559913,,,23.32180330651422,23.32180330651422,,,,0.8665443062755742,0.8665443062755742,,,0.94,0.94,,,0.98,0.98,,,45.65789096265401,45.65789096265401,,,91.31578192530802,2191.5787662073926,0.16534562064462,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1984-07-15,1984-07-26,396.9661,0.914794391651378,363.1423619557201,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.0313755000729742,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2974040247421451,255.1423619557201,255.1423619557201,,1,255.1423619557201,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.1423619557201,965.2157118097786,990.0,0.1436266146716413,0.021028472391144,989.8353449129372,0.460590575524827,,,,24.15904252763384,,,,,1.0205694478228804,,,,0.95,,,,0.98,,,,56.29644595529259,,,,56.29644595529259,1351.114702927022,0.1550258296831729,56.67744424332577,112.82305378500229,167.80505401765342,219.8942086621536
1984-08-15,1984-08-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.0244095229819516,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209559,167.51762710592186,167.51762710592186,,1,167.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592183,964.8300705084235,990.0,0.1143810092406551,0.0067517627105921,989.8788672280488,0.1986510532255926,,,,24.85014566639951,,,,,0.6700705084236874,,,,0.92,,,,0.97,,,,36.44332720819019,,,,36.44332720819019,874.6398529965645,0.1289948792983696,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1984-09-15,1984-09-26,237.5439,0.979561630738643,232.6888900560172,0.909,1984,9,15,1984.09,1983,12,351,51,0.0201043201008398,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3910801241008661,141.6888900560172,141.6888900560172,,1,141.6888900560172,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.6888900560172,964.596133340336,990.0,0.1031893943372785,0.0041688890056017,989.8926417166572,0.1420114804810959,,,,25.154496895839863,,,,,0.5667555602240687,,,,0.91,,,,0.97,,,,30.86267516008418,,,,30.86267516008418,740.7042038420203,0.1326349322163784,57.46596336317069,114.46641197446796,170.4360580044612,223.79744756521356
1984-10-15,1984-10-26,200.2476,1.0105948160925105,202.36918649496656,0.958,1984,10,15,1984.1,1984,1,15,3,0.0174846977131651,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451226,129.36918649496656,129.36918649496656,,1,129.36918649496656,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496656,964.4142151189698,990.0,0.0969440408505567,0.0029369186494966,989.9001190405,0.1182949707202514,,,,25.36760895080992,,,,,0.5174767459798663,,,,0.91,,,,0.97,,,,28.417934928196804,,,,28.417934928196804,682.0304382767233,0.1404261954124307,57.67671546807743,114.9080547042824,171.1489568445045,224.8682579539314
1984-11-15,1984-11-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1984,11,15,1984.11,1984,2,46,7,0.0221759341306419,9.662794152595495,0.0376473617691109,0.55,3,Normal,36,5,3,2,47,93.0,0.3623387385921773,163.66590428983682,163.66590428983682,,1,163.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898368,964.7266636171594,990.0,0.1106815582806261,0.0063665904289836,989.8829518512904,0.1896104111831021,,,,24.966677822947908,,,,,0.6546636171593473,,,,0.92,,,,0.97,,,,35.772355697005565,,,,35.772355697005565,858.5365367281336,0.1393732283841256,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1984-12-15,1984-12-26,410.6973,0.9155125588126388,375.998536020442,0.6859999999999999,1984,12,15,1984.12,1984,3,76,11,0.0324862735121661,25.94257285105914,0.0689964730332054,0.64,3,Normal,38,5,4,3,54,104.0,0.276596821627906,271.998536020442,271.998536020442,,1,271.998536020442,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.998536020442,965.2799926801022,990.0,0.1478961927743165,0.0243997072040883,989.8277041000216,0.5233425566646059,,,,24.024368863254832,,,,,1.087994144081768,,,,0.95,,,,0.98,,,,59.6811581320607,,,,59.6811581320607,1432.3477951694567,0.1587271024076966,56.58951967785662,112.6405249410114,167.51455606832752,219.4671497305449
1985-01-15,1985-01-26,599.256,0.9049755562485908,542.3120319353056,0.53,1985,1,15,1985.01,1984,4,107,16,0.0468557595592104,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1678000756783056,451.3120319353056,451.3120319353056,,2,225.6560159676528,225.6560159676528,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353056,966.0404041437088,990.0,0.2061183869895849,0.0602624063870611,989.7336192066232,0.3604117584630428,0.3604117584630428,,,23.33280330445137,23.33280330445137,,,,0.9026240638706112,0.9026240638706112,,,0.94,0.94,,,0.98,0.98,,,47.58135142520271,47.58135142520271,,,95.16270285040542,2283.90486840973,0.1754759202203312,55.46586341094722,110.31705752669576,163.83907351125885,214.11473205188463
1985-02-15,1985-02-26,863.9982,0.9265273133905948,800.5179310203098,0.406,1985,2,15,1985.02,1984,5,138,20,0.0691647492401547,5.770815443386709,0.0072088521940182,0.59,3,Normal,43,7,5,4,78,137.0,0.1711392021230367,663.5179310203098,663.5179310203098,,3,221.1726436734366,221.1726436734366,221.1726436734366,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203098,967.1020717240812,990.0,0.3331988005914839,0.1290553793060929,989.5377458201024,0.3462487979808392,0.3462487979808392,0.3462487979808392,,22.08942529804038,22.08942529804038,22.08942529804038,,,0.8846905746937463,0.8846905746937463,0.8846905746937463,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.15081885125039,44.15081885125039,44.15081885125039,,132.45245655375115,3178.858957290028,0.1654584506120084,53.65359533124833,106.5950333185938,158.0129884525094,205.77202188458816
1985-03-15,1985-03-26,1121.4092,0.9229804149959192,1035.0387287962417,0.319,1985,3,15,1985.03,1984,6,166,24,0.0894273461679952,19.23925400080589,0.0185879556634381,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.1246330175007345,906.0387287962416,906.0387287962416,,4,226.5096821990604,226.5096821990604,226.5096821990604,226.5096821990604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,962.0387287962416,968.010121719074,990.0,0.5349757275822135,0.2748309830369934,989.1901932893808,0.3631404711577849,0.3631404711577849,0.3631404711577849,0.3631404711577849,20.81693109914905,20.81693109914905,20.81693109914905,20.81693109914905,,0.9060387287962416,0.9060387287962416,0.9060387287962416,0.9060387287962416,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.6114597505936,42.6114597505936,42.6114597505936,42.6114597505936,170.4458390023744,4090.7001360569857,0.1646758080256613,51.89785660706026,103.00834385264773,152.4459825943547,197.9098094367896
1985-04-15,1985-04-26,1712.5226,0.9694711773297172,1660.2413012257489,0.211,1985,4,15,1985.04,1984,7,197,29,0.1434448484259047,17.300107181093836,0.0104202366055592,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0891436683876809,1512.2413012257489,1375.0,,5,275.0,275.0,275.0,,137.24130122574888,41.728774021342566,7.0,9.273060893631682,9.273060893631682,69.96640541714297,86.72877402134256,18.0,19.27306089363168,19.27306089363168,141.96640541714297,1499.0018349149743,970.002318050114,990.0,2.1465473706978417,0.8374999999999999,987.0159526293022,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.478699799188192,16.478699799188192,16.478699799188192,,,1.1,1.1,1.1,,0.9237252180464856,0.9237252180464856,0.9237252180464856,,0.98,0.98,0.98,,40.24329378713176,40.24329378713176,40.24329378713176,,120.72988136139529,2897.517152673486,0.0727182737065154,47.47215241603162,94.01831965041634,138.6182928571666,178.67629936556247
1985-05-15,1985-05-26,1864.4507,0.9918944973310322,1849.3383898749912,0.193,1985,5,15,1985.05,1984,8,227,33,0.1597828368851992,30.19535004092063,0.0163276500429765,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1038209129552426,1657.3383898749912,1375.0,,5,275.0,275.0,275.0,,282.3383898749912,53.0,8.0,14.705124472655791,14.705124472655791,191.92814092967964,100.0,18.0,24.705124472655797,24.705124472655797,306.92814092967967,1517.7051244726558,970.61324710575,990.0,2.276174130008506,0.8374999999999999,986.8863258699917,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.738143984241518,15.738143984241518,15.738143984241518,,,1.1,1.1,1.1,,0.9176713710065696,0.9176713710065696,0.9176713710065696,,0.98,0.98,0.98,,38.18286167680496,38.18286167680496,38.18286167680496,,114.54858503041488,2749.1660407299573,0.0619403056020255,45.979181856600746,90.99713555409951,134.00003151731372,172.32050147656477
1985-06-15,1985-06-26,1138.9177,0.9364332950050448,1066.5204545505674,0.314,1985,6,15,1985.06,1984,9,258,37,0.092147367273169,36.53937545693293,0.0342603606907198,0.62,3,Normal,53,12,12,13,120,210.0,0.196901990115599,856.5204545505674,856.5204545505674,,4,214.13011363764184,214.13011363764184,214.13011363764184,214.13011363764184,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505674,968.1090642857304,990.0,0.5088434444088864,0.2352163636404539,989.2559401919508,0.3245712894061891,0.3245712894061891,0.3245712894061891,0.3245712894061891,20.82230461681413,20.82230461681413,20.82230461681413,20.82230461681413,,0.8565204545505674,0.8565204545505674,0.8565204545505674,0.8565204545505674,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.292988491845776,40.292988491845776,40.292988491845776,40.292988491845776,161.1719539673831,3868.1268952171945,0.1511194213666545,51.695915748179765,102.59672165669198,151.80934037611215,197.01595012174772
1985-07-15,1985-07-26,520.5884,0.9034273086069764,470.313777104012,0.5820000000000001,1985,7,15,1985.07,1984,10,288,42,0.0406351103417866,4.321473262855704,0.0091884896280637,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.287042409923161,335.313777104012,335.313777104012,,2,167.656888552006,167.656888552006,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.313777104012,965.716411996968,990.0,0.172908634462587,0.0370627554208023,989.7900286101166,0.1989818249373247,0.1989818249373247,,,23.874634788211164,23.874634788211164,,,,0.670627554208024,0.670627554208024,,,0.92,0.92,,,0.97,0.97,,,35.041824316782424,35.041824316782424,,,70.08364863356485,1682.0075672055564,0.1490146622221222,55.96319951658,111.34353134615486,165.45820491119022,216.46195801800965
1985-08-15,1985-08-26,361.7746,0.9216841006983304,333.4418968564982,0.736,1985,8,15,1985.08,1984,11,319,46,0.0288093798884014,2.38645475911801,0.0071570332991029,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372591,218.4418968564982,218.4418968564982,,1,218.4418968564982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564982,965.0672094842824,990.0,0.1314382683287263,0.0136883793712996,989.8548733523,0.3377606699859259,,,,24.44990319803168,,,,,0.8737675874259928,,,,0.94,,,,0.98,,,,48.265412227695535,,,,48.265412227695535,1158.3698934646927,0.1447490932684661,56.876222278992735,113.23618612994817,168.46371427265237,220.8651228582232
1985-09-15,1985-09-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1985,9,15,1985.09,1984,12,350,50,0.0221759341306419,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597416253105046,138.66590428983682,138.66590428983682,,1,138.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898368,964.7266636171594,990.0,0.1042042855533534,0.0038665904289836,989.8919291240176,0.1359946787773694,,,,25.029270828080936,,,,,0.5546636171593473,,,,0.91,,,,0.97,,,,30.053843443253403,,,,30.053843443253403,721.2922426380817,0.1170932443341421,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1985-10-15,1985-10-26,209.197,0.9983115025153204,208.84377139169743,0.944,1985,10,15,1985.1,1985,1,15,3,0.0180441018482426,0.5967647873184205,0.0028574698845059,0.62,3,Normal,37,5,3,2,50,97.0,0.4644620203590914,111.84377139169744,111.84377139169744,,1,111.84377139169744,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.84377139169743,964.4530626283502,990.0,0.0933558311562604,0.0011843771391697,989.9054597917044,0.0882288073289894,,,,25.36416835602537,,,,,0.4473750855667897,,,,0.9,,,,0.96,,,,24.04446842697935,,,,24.04446842697935,577.0672422475044,0.1151313647840743,57.632520924255175,114.81533972198002,170.99904923998116,224.64253474496493
1985-11-15,1985-11-26,231.0479,0.9868601095689786,228.01195590968243,0.918,1985,11,15,1985.11,1985,2,46,7,0.0197002329905965,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4078733486977241,135.01195590968243,135.01195590968243,,1,135.01195590968243,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.01195590968243,964.568071735458,990.0,0.1009131667873917,0.0035011955909682,989.8955856376216,0.1288933083732269,,,,25.19862059379033,,,,,0.5400478236387297,,,,0.91,,,,0.97,,,,29.459890647428395,,,,29.459890647428395,707.0373755382815,0.1292032715122084,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312095
1985-12-15,1985-12-26,312.7836,0.9262282368820024,289.7090023536055,0.797,1985,12,15,1985.12,1985,3,76,11,0.0250308578033515,0.0,0.0,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2657839396582414,212.7090023536055,212.7090023536055,,1,212.7090023536055,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.7090023536055,964.8588360094144,990.0,0.1255491151727841,0.0125418004707211,989.8619090843564,0.3202814225618997,,,,24.68279165238021,,,,,0.8508360094144221,,,,0.94,,,,0.98,,,,47.44638020560577,,,,47.44638020560577,1138.7131249345384,0.1637725435528403,57.14482629157172,113.79558961255776,169.35835779182182,222.19021161692143
1986-01-15,1986-01-26,458.6166,0.9126459050733988,418.5545619886849,0.634,1986,1,15,1986.01,1985,4,107,16,0.0361631141558223,5.406812516252103,0.0129178200580651,0.96,5,Dry,29,5,4,2,33,73.0,0.1744097583195699,345.5545619886849,345.5545619886849,,2,172.77728099434245,172.77728099434245,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886849,965.4834955289492,990.0,0.1693354633910761,0.0391109123977369,989.7915536242112,0.2113327638460757,0.2113327638460757,,,24.09672533141595,24.09672533141595,,,,0.6911091239773698,0.6911091239773698,,,0.92,0.92,,,0.97,0.97,,,36.44796048330056,36.44796048330056,,,72.89592096660111,1749.5021031984263,0.1741610953187311,56.30379762730098,112.04818226533708,166.57379323587048,218.0886037780321
1986-02-15,1986-02-26,710.868,0.9026403630498202,641.6581496004998,0.471,1986,2,15,1986.02,1985,5,138,20,0.0554392641254831,15.51443422382249,0.0241786599819263,0.96,5,Dry,31,6,4,3,41,85.0,0.132469290778776,556.6581496004998,556.6581496004998,,3,185.55271653349996,185.55271653349996,185.55271653349996,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,597.6581496004998,966.466632598402,990.0,0.2631351591886955,0.0926632598401999,989.6442015809712,0.2437534539730246,0.2437534539730246,0.2437534539730246,,22.93381552859623,22.93381552859623,22.93381552859623,,,0.7422108661339998,0.7422108661339998,0.7422108661339998,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.658873263234426,37.658873263234426,37.658873263234426,,112.97661978970328,2711.438874952879,0.1760697964485345,54.77104970972111,108.887056108493,161.59333267154156,210.8818765042397
1986-03-15,1986-03-26,963.4877,0.934907909415684,900.7722713547256,0.367,1986,3,15,1986.03,1985,6,166,24,0.0778267242450482,0.0,0.0,0.93,5,Dry,36,8,6,4,53,107.0,0.1187869602591965,793.7722713547256,793.7722713547256,,3,264.59075711824187,264.59075711824187,264.59075711824187,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547256,967.5030890854188,990.0,0.4266040733529358,0.1868861356773628,989.3865097909696,0.4952736168953313,0.4952736168953313,0.4952736168953313,,21.38814708865553,21.38814708865553,21.38814708865553,,,1.0583630284729677,1.0583630284729677,1.0583630284729677,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14118275209142,51.14118275209142,51.14118275209142,,153.42354825627424,3682.165158150582,0.1703244572854483,52.90040401242452,105.05450716982682,155.6172528661385,202.3776996628574
1986-04-15,1986-04-26,2233.2716,1.0088112107085143,2252.949426636941,0.152,1986,4,15,1986.04,1985,7,197,29,0.1946548304614316,102.5059217061612,0.0454985453708898,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0656916654453823,2104.949426636941,1375.0,,5,275.0,275.0,275.0,,729.9494266369411,55.0,6.999999999999993,15.0,49.32090720519872,603.6285194317423,100.0,18.0,25.0,59.32090720519872,675.6285194317423,1518.0,971.7105675815376,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.638779816680383,14.638779816680383,14.638779816680383,,,1.1,1.1,1.1,,0.9056502478605682,0.9056502478605682,0.9056502478605682,,0.98,0.98,0.98,,35.05041511038228,35.05041511038228,35.05041511038228,,105.15124533114684,2523.6298879475244,0.0466727056044528,43.16501594904421,85.3140681414334,125.34201283036688,160.47506476517484
1986-05-15,1986-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.175,1986,5,15,1986.05,1985,8,227,33,0.1759983002963922,45.66541800346408,0.0224177853357381,0.58,3,Normal,55,13,13,17,178,276.0,0.135492217594381,1761.0173645415769,1375.0,,5,275.0,275.0,275.0,,386.01736454157685,45.0,5.0,12.0,23.776431873937707,300.2409326676392,100.0,18.0,25.0,40.77643187393771,478.24093266763913,1518.0,971.1893522592384,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.159995138979596,15.159995138979596,15.159995138979596,,,1.1,1.1,1.1,,0.9118015464315198,0.9118015464315198,0.9118015464315198,,0.98,0.98,0.98,,36.54493244277511,36.54493244277511,36.54493244277511,,109.63479732832532,2631.235135879808,0.0538212384620482,44.52155324050974,88.05176806809459,129.50841954796954,166.164713123237
1986-06-15,1986-06-26,1147.7361,0.9423826326999292,1081.6065675627494,0.312,1986,6,15,1986.06,1985,9,258,37,0.0934508074374215,36.353017486288536,0.0336102040950112,0.59,3,Normal,53,12,12,13,120,210.0,0.1941556258050521,871.6065675627494,871.6065675627494,,4,217.90164189068736,217.90164189068736,217.90164189068736,217.90164189068736,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.6065675627494,968.1564777837688,990.0,0.5226673726670612,0.2472852540501995,989.2300473732828,0.3360937718298613,0.3360937718298613,0.3360937718298613,0.3360937718298613,20.73747581768416,20.73747581768416,20.73747581768416,20.73747581768416,,0.8716065675627495,0.8716065675627495,0.8716065675627495,0.8716065675627495,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.83563675072105,40.83563675072105,40.83563675072105,40.83563675072105,163.3425470028842,3920.221128069221,0.1510184496854101,51.59842785871999,102.3980685537879,151.50223748064488,196.58511695169688
1986-07-15,1986-07-26,520.5884,0.9034273086069764,470.313777104012,0.5820000000000001,1986,7,15,1986.07,1985,10,288,42,0.0406351103417866,8.191934110640773,0.0174180185855561,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.287042409923161,335.313777104012,335.313777104012,,2,167.656888552006,167.656888552006,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.313777104012,965.716411996968,990.0,0.172908634462587,0.0370627554208023,989.7900286101166,0.1989818249373247,0.1989818249373247,,,23.874634788211164,23.874634788211164,,,,0.670627554208024,0.670627554208024,,,0.92,0.92,,,0.97,0.97,,,35.041824316782424,35.041824316782424,,,70.08364863356485,1682.0075672055564,0.1490146622221222,55.96319951658,111.34353134615486,165.45820491119022,216.46195801800965
1986-08-15,1986-08-26,370.3799,0.9172585939315616,339.73414629451247,0.7290000000000001,1986,8,15,1986.08,1985,11,319,46,0.0293530302398458,2.260294019070784,0.0066531258153584,0.65,3,Normal,47,8,6,5,89,155.0,0.4562390966306692,184.73414629451247,184.73414629451247,,1,184.73414629451247,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.73414629451247,965.0986707314726,990.0,0.1235648456328639,0.0084734146294512,989.8679617397378,0.2416074298427954,,,,24.52768357842242,,,,,0.7389365851780498,,,,0.93,,,,0.97,,,,40.09843316583604,,,,40.09843316583604,962.3623959800648,0.11802885757346,56.83462083952772,113.14966637986596,168.3256370060648,220.66127300597785
1986-09-15,1986-09-26,286.2506,0.9337913811811184,267.29834313792384,0.8390000000000001,1986,9,15,1986.09,1985,12,350,50,0.0230945768471166,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4414542889220713,149.29834313792384,149.29834313792384,,1,149.29834313792384,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792384,964.7691933725516,990.0,0.1078289806152013,0.0049298343137923,989.887241185071,0.1577249278696295,,,,24.96032288464968,,,,,0.5971933725516954,,,,0.92,,,,0.97,,,,32.623740665953,,,,32.623740665953,782.9697759828721,0.1220499172683588,57.25662162397348,114.0288509043843,169.7324548930671,222.74666956269687
1986-10-15,1986-10-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.0244095229819516,7.49059720710477,0.0265137339706466,0.41,3,Normal,37,5,3,2,50,97.0,0.3433414084411541,185.51762710592183,185.51762710592183,,1,185.51762710592183,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,230.51762710592183,964.8300705084235,990.0,0.1184719183315642,0.0085517627105921,989.872976318958,0.2436612679478011,,,,24.799244542586397,,,,,0.7420705084236875,,,,0.93,,,,0.97,,,,40.71433278570335,,,,40.71433278570335,977.1439868568804,0.1441125398184046,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1986-11-15,1986-11-26,443.8904,0.9062157470692878,402.260470452885,0.648,1986,11,15,1986.11,1986,2,46,7,0.0347553046471292,9.936560178877642,0.0247018061896327,0.07,1,Wet,42,7,6,3,56,114.0,0.2833984653566707,288.260470452885,288.260470452885,,2,144.1302352264425,144.1302352264425,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.260470452885,965.410172117038,990.0,0.1559536617740208,0.027652094090577,989.8163942441354,0.1469642624752767,0.1469642624752767,,,24.25925786462213,24.25925786462213,,,,0.57652094090577,0.57652094090577,,,0.91,0.91,,,0.97,0.97,,,30.2771324184075,30.2771324184075,,,60.554264836815,1453.30235608356,0.1505349625048665,56.40815250047826,112.26438716241938,166.91683673397483,218.5905191386929
1986-12-15,1986-12-26,641.2365,0.8976161950015171,575.5842672260902,0.504,1986,12,15,1986.12,1986,3,76,11,0.0497304806883341,4.133212099750153,0.0071808983238359,0.07,1,Wet,44,8,6,4,64,126.0,0.2189079986623523,449.5842672260902,449.5842672260902,,2,224.7921336130451,224.7921336130451,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,507.5842672260902,966.1901292025174,990.0,0.2109184157832407,0.059916853445218,989.7291647307716,0.3576608063010483,0.3576608063010483,,,23.181374721953155,23.181374721953155,,,,0.8991685344521805,0.8991685344521805,,,0.94,0.94,,,0.98,0.98,,,47.09157690204485,47.09157690204485,,,94.1831538040897,2260.395691298153,0.1636305214838237,55.22695907846817,109.82487702150532,163.06493090050242,212.9975468545181
1987-01-15,1987-01-26,806.1332,0.916952287845815,739.1856820484678,0.432,1987,1,15,1987.01,1986,4,107,16,0.0638656429289876,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786152,600.1856820484678,600.1856820484678,,3,200.06189401615595,200.06189401615595,200.06189401615595,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484678,966.8567427281938,990.0,0.2988032939411407,0.1100557046145403,989.5911410014444,0.2833529830508675,0.2833529830508675,0.2833529830508675,,22.45104529019971,22.45104529019971,22.45104529019971,,,0.8002475760646238,0.8002475760646238,0.8002475760646238,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74885584622997,39.74885584622997,39.74885584622997,,119.24656753868992,2861.917620928558,0.1613215331880184,54.09633010924194,107.50211511248996,159.4274323632957,207.784908550752
1987-02-15,1987-02-26,971.4252,0.9340679631850352,907.3771579506156,0.364,1987,2,15,1987.02,1986,5,138,20,0.0783973864469332,6.604886595890093,0.0072790972728559,0.52,3,Normal,43,7,5,4,78,137.0,0.1509846250807388,770.3771579506156,770.3771579506156,,3,256.7923859835385,256.7923859835385,256.7923859835385,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506156,967.5295086318024,990.0,0.4097479933412015,0.1751885789753078,989.4150634276835,0.4665571315958063,0.4665571315958063,0.4665571315958063,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.027169543934154,1.027169543934154,1.027169543934154,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777135,49.70547434777135,49.70547434777135,,149.11642304331406,3578.7941530395374,0.1643378629677052,52.84955674809295,104.95061360851172,155.45594509882687,202.1497660328068
