Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1987-03-15,1987-03-26,1504.8959,0.9410097767025384,1416.1217548195657,0.242,1987,3,15,1987.03,1986,6,166,24,0.1223529196164104,38.79960724910279,0.0273984967161573,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.0910938622056805,1287.1217548195657,1287.1217548195657,,5,257.4243509639131,257.4243509639131,257.4243509639131,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1343.1217548195657,969.2136241309556,990.0,1.184581651985746,0.7232582812654353,988.0921600667488,0.4688524672661839,0.4688524672661839,0.4688524672661839,,18.40968346852718,18.40968346852718,18.40968346852718,,,1.0296974038556526,1.0296974038556526,1.0296974038556526,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.82712140048576,42.82712140048576,42.82712140048576,,128.48136420145727,3083.5527408349744,0.0907276254772511,49.31053753254981,97.74563175538556,144.33382032389596,186.5848189012651
1987-04-15,1987-04-26,1937.3349,1.0005308252325822,1938.363286248882,0.184,1987,4,15,1987.04,1986,7,197,29,0.1674745879319034,22.193933386327217,0.0114498316924258,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.076353076355676,1790.363286248882,1375.0,,5,275.0,275.0,275.0,,415.3632862488821,55.0,6.9999999999999964,15.0,28.065086908708253,310.29819934017394,100.0,18.0,25.0,38.06508690870825,382.29819934017394,1518.0,970.9008660017272,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.448481396490664,15.448481396490664,15.448481396490664,,,1.1,1.1,1.1,,0.9148558327151454,0.9148558327151454,0.9148558327151454,,0.98,0.98,0.98,,37.36510718505085,37.36510718505085,37.36510718505085,,112.09532155515257,2690.2877173236616,0.0578298827419906,45.25714762208413,89.53765950803508,131.77313243251385,169.26555845841014
1987-05-15,1987-05-26,1536.5597,0.9454747988820572,1452.778473327774,0.237,1987,5,15,1987.05,1986,8,227,33,0.1255200600955196,34.763899384185834,0.0239292500697334,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.132160548579853,1260.778473327774,1260.778473327774,,5,252.1556946655548,252.1556946655548,252.1556946655548,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1327.778473327774,969.3320535292128,990.0,1.1443369792203908,0.6890120153261061,988.1666510054536,0.4498878761161801,0.4498878761161801,0.4498878761161801,,18.38470960012461,18.38470960012461,18.38470960012461,,,1.008622778662219,1.008622778662219,1.008622778662219,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.89367812249348,41.89367812249348,41.89367812249348,,125.68103436748044,3016.3448248195305,0.0865108044171332,49.041304092891984,97.19921218639467,143.4945573033486,185.4202742297555
1987-06-15,1987-06-26,813.2284,0.9237222386349406,751.1971581695108,0.425,1987,6,15,1987.06,1986,9,258,37,0.0649034344658457,25.436937015428043,0.0338618653422649,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702711,590.1971581695108,590.1971581695108,,3,196.7323860565036,196.7323860565036,196.7323860565036,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695108,966.904788632678,990.0,0.2959113960402961,0.1060788632678043,989.598009740692,0.2740045376124836,0.2740045376124836,0.2740045376124836,,22.41921657040137,22.41921657040137,22.41921657040137,,,0.7869295442260144,0.7869295442260144,0.7869295442260144,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.03192600549941,39.03192600549941,39.03192600549941,,117.09577801649824,2810.298672395957,0.1558788884423269,54.01072793548354,107.3266347382142,159.15356016607203,207.3946051799759
1987-07-15,1987-07-26,478.7252,0.9032161634332512,432.3923384828158,0.616,1987,7,15,1987.07,1986,10,288,42,0.0373586980449152,9.574145353882386,0.0221422641008771,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531,297.3923384828158,297.3923384828158,,2,148.6961692414079,148.6961692414079,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.3923384828158,965.5457655231728,990.0,0.1603147987581307,0.0294784676965631,989.8102067335452,0.156451822971741,0.156451822971741,,,24.1079893874009,24.1079893874009,,,,0.5947846769656315,0.5947846769656315,,,0.92,0.92,,,0.97,0.97,,,31.38263031130407,31.38263031130407,,,62.76526062260814,1506.366254942595,0.1451581238530723,56.21414623318008,111.8625603675303,166.27956636988816,217.65877941215675
1987-08-15,1987-08-26,370.3799,0.9172585939315616,339.73414629451247,0.7290000000000001,1987,8,15,1987.08,1986,11,319,46,0.0293530302398458,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306692,184.73414629451247,184.73414629451247,,1,184.73414629451247,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.73414629451247,965.0986707314726,990.0,0.1235648456328639,0.0084734146294512,989.8679617397378,0.2416074298427954,,,,24.52768357842242,,,,,0.7389365851780498,,,,0.93,,,,0.97,,,,40.09843316583604,,,,40.09843316583604,962.3623959800648,0.11802885757346,56.83462083952772,113.14966637986596,168.3256370060648,220.66127300597785
1987-09-15,1987-09-26,282.5805,0.9427410225826276,266.40022953191016,0.8420000000000001,1987,9,15,1987.09,1986,12,350,50,0.023016979831557,0.8981136060136805,0.0033712944151427,0.58,3,Normal,40,6,4,3,65,118.0,0.4429425613008552,148.40022953191016,148.40022953191016,,1,148.40022953191016,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953191016,964.7656009181276,990.0,0.1075228055222421,0.004840022953191,989.8876371715246,0.1558280185477481,,,,24.96620823484917,,,,,0.5936009181276406,,,,0.92,,,,0.97,,,,32.435136515338314,,,,32.435136515338314,778.4432763681195,0.1217534105444648,57.261052323291445,114.03810145146404,169.74730482532348,222.7687904235021
1987-10-15,1987-10-26,254.284,0.9488110870725708,241.2674784651616,0.889,1987,10,15,1987.1,1987,1,15,3,0.0208455101393899,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4020434109771929,144.2674784651616,144.2674784651616,,1,144.2674784651616,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651616,964.647604870791,990.0,0.1044093676585778,0.0044267478465161,989.8911638844947,0.1472451735763594,,,,25.096313840127458,,,,,0.5770699138606463,,,,0.91,,,,0.97,,,,31.35165792185819,,,,31.35165792185819,752.4397901245966,0.1299456442339587,57.40458883122723,114.33802003582343,170.22934114866692,223.48814370205497
1987-11-15,1987-11-26,231.0479,0.9868601095689786,228.01195590968243,0.918,1987,11,15,1987.11,1987,2,46,7,0.0197002329905965,1.6958137392242063,0.0074373895546772,0.59,3,Normal,36,5,3,2,47,93.0,0.4078733486977241,135.01195590968243,135.01195590968243,,1,135.01195590968243,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.01195590968243,964.568071735458,990.0,0.1009131667873917,0.0035011955909682,989.8955856376216,0.1288933083732269,,,,25.19862059379033,,,,,0.5400478236387297,,,,0.91,,,,0.97,,,,29.459890647428395,,,,29.459890647428395,707.0373755382815,0.1292032715122084,57.499100533975046,114.53577298933592,170.547828681205,223.96490293312095
1987-12-15,1987-12-26,424.724,0.9094702475352626,386.2738414141669,0.6709999999999999,1987,12,15,1987.12,1987,3,76,11,0.033374059898184,6.399658566892413,0.0165676726735182,0.58,3,Normal,38,5,4,3,54,104.0,0.2692390445577444,282.2738414141669,282.2738414141669,,2,141.13692070708345,141.13692070708345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.2738414141669,965.3313692070708,990.0,0.151308655820203,0.0264547682828333,989.8222365758968,0.1409032931694161,0.1409032931694161,,,24.3499640756567,24.3499640756567,,,,0.5645476828283338,0.5645476828283338,,,0.91,0.91,,,0.97,0.97,,,29.75918934595746,29.75918934595746,,,59.51837869191492,1428.4410886059582,0.1540833789676652,56.51844646844087,112.49306658358132,167.28008595888846,219.1229404947913
1988-01-15,1988-01-26,515.2343,0.9068984701816188,467.2651984550972,0.585,1988,1,15,1988.01,1987,4,107,16,0.0403717131465204,19.41867866613518,0.041558153122335,0.92,5,Dry,29,5,4,2,33,73.0,0.1562281981225166,394.2651984550972,394.2651984550972,,2,197.1325992275486,197.1325992275486,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,432.2651984550972,965.702693393048,990.0,0.1855124275312131,0.0488530396910194,989.7656345327778,0.2751200086398344,0.2751200086398344,,,23.787821131090062,23.787821131090062,,,,0.7885303969101944,0.7885303969101944,,,0.93,0.93,,,0.97,0.97,,,41.49892078170754,41.49892078170754,,,82.99784156341508,1991.948197521962,0.1776247018563076,55.98365699845653,111.38581403799594,165.52504599457802,216.5591906360804
1988-02-15,1988-02-26,963.4877,0.934907909415684,900.7722713547256,0.367,1988,2,15,1988.02,1987,5,138,20,0.0778267242450482,2.3642159815159403,0.0026246544844905,0.91,5,Dry,31,6,4,3,41,85.0,0.0943634731031,815.7722713547256,815.7722713547256,,3,271.9240904515752,271.9240904515752,271.9240904515752,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.7722713547256,967.5030890854188,990.0,0.4385164239505453,0.2026178170837805,989.3588657589656,0.5230566412482255,0.5230566412482255,0.5230566412482255,,21.33272003229853,21.33272003229853,21.33272003229853,,,1.0876963618063007,1.0876963618063007,1.0876963618063007,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.42239457830483,52.42239457830483,52.42239457830483,,157.2671837349145,3774.412409637948,0.1745915019102341,52.90040401242452,105.05450716982682,155.6172528661385,202.3776996628574
1988-03-15,1988-03-26,1147.7361,0.9423826326999292,1081.6065675627494,0.312,1988,3,15,1988.03,1987,6,167,24,0.0934508074374215,28.128877230982425,0.0260065702951184,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1192670272802463,952.6065675627494,952.6065675627494,,4,238.15164189068736,238.15164189068736,238.15164189068736,238.15164189068736,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1008.6065675627494,968.1564777837688,990.0,0.5776474523483361,0.3120852540501995,989.1102672936016,0.4013747913858026,0.4013747913858026,0.4013747913858026,0.4013747913858026,20.552414718447057,20.552414718447057,20.552414718447057,20.552414718447057,,0.9526065675627494,0.9526065675627494,0.9526065675627494,0.9526065675627494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23228462006239,44.23228462006239,44.23228462006239,44.23228462006239,176.92913848024955,4246.299323525989,0.1635799409751503,51.59842785871999,102.3980685537879,151.50223748064488,196.58511695169688
1988-04-15,1988-04-26,2246.7435,1.0072760181955325,2263.090846586694,0.15,1988,4,15,1988.04,1987,7,198,29,0.1955310491450903,49.07620855025925,0.0216854787885684,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0653972862924265,2115.090846586694,1375.0,,5,275.0,275.0,275.0,,740.0908465866942,54.99999999999997,6.999999999999993,15.0,50.00613828288474,613.0847083038095,100.0,18.0,25.0,60.00613828288474,685.0847083038095,1518.0,971.7350468710712,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.614300527146568,14.614300527146568,14.614300527146568,,,1.1,1.1,1.1,,0.9053413099371465,0.9053413099371465,0.9053413099371465,,0.98,0.98,0.98,,34.97986653456942,34.97986653456942,34.97986653456942,,104.93959960370825,2518.550390488998,0.0463700340452454,43.10054318249001,85.18402247132718,125.14427747426646,160.2054620478845
1988-05-15,1988-05-26,1900.6727,0.9911313961679028,1883.8163868092167,0.1889999999999999,1988,5,15,1988.05,1987,8,228,33,0.1627617358203163,14.937661157380036,0.0079294676816572,0.65,3,Normal,55,13,13,17,178,276.0,0.1465110941451598,1607.8163868092167,1375.0,,5,275.0,275.0,275.0,,232.81638680921677,45.0,5.0,10.965989233767456,14.340139767234366,157.51025780821493,100.0,18.0,23.965989233767456,31.34013976723437,335.51025780821493,1516.9659892337677,970.7246375573836,990.0,2.271051410531061,0.8374999999999999,986.891448589469,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.63187625208532,15.63187625208532,15.63187625208532,,,1.1,1.1,1.1,,0.9166676755020572,0.9166676755020572,0.9166676755020572,,0.98,0.98,0.98,,37.88356161217908,37.88356161217908,37.88356161217908,,113.65068483653724,2727.616436076893,0.0603300224121297,45.70096576773491,90.43464511323708,133.1414677644558,171.14196318654535
1988-06-15,1988-06-26,1165.5017,0.942683527956895,1098.6992543957588,0.308,1988,6,15,1988.06,1987,9,259,37,0.0949276155797935,12.884785337334732,0.0117273087114461,0.6,3,Normal,53,12,12,13,120,210.0,0.1911351074097995,888.6992543957588,888.6992543957588,,4,222.1748135989397,222.1748135989397,222.1748135989397,222.1748135989397,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957588,968.2101976566724,990.0,0.5383299940678268,0.260959403516607,989.2007106024156,0.349390158890732,0.349390158890732,0.349390158890732,0.349390158890732,20.64112278685253,20.64112278685253,20.64112278685253,20.64112278685253,,0.8886992543957588,0.8886992543957588,0.8886992543957588,0.8886992543957588,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.44298975400582,41.44298975400582,41.44298975400582,41.44298975400582,165.7719590160233,3978.527016384559,0.150880196152669,51.48742229407854,102.1719157044688,151.15273475989477,196.09506634972144
1988-07-15,1988-07-26,547.8849,0.8938548253235243,489.7295615868966,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.0423126341211078,7.508973845091134,0.0153328988774118,0.68,3,Normal,50,10,9,9,108,186.0,0.3798014549035887,303.7295615868966,303.7295615868966,,2,151.8647807934483,151.8647807934483,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.7295615868966,965.803783027141,990.0,0.1657404448074564,0.0307459123173793,989.8035136428751,0.1632079297714657,0.1632079297714657,,,23.8365226859627,23.8365226859627,,,,0.6074591231737931,0.6074591231737931,,,0.92,0.92,,,0.97,0.97,,,31.69045952142283,31.69045952142283,,,63.38091904284566,1521.1420570282958,0.1294202433634374,55.83175396971985,111.07196990181318,165.02920375069695,215.8385549848013
1988-08-15,1988-08-26,374.7305,0.9126410588772016,341.99444031358325,0.721,1988,8,15,1988.08,1987,11,320,46,0.0295483196430935,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4532237420522878,186.99444031358323,186.99444031358323,,1,186.99444031358323,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.99444031358323,965.109972201568,990.0,0.1243154967831088,0.0086994440313583,989.8669850591856,0.2475560596128759,,,,24.509456798004848,,,,,0.747977761254333,,,,0.93,,,,0.97,,,,40.55889091381548,,,,40.55889091381548,973.4133819315714,0.1185951762158063,56.81960407539516,113.11844377206914,168.27582857530786,220.58778360215635
1988-09-15,1988-09-26,297.4406,0.9246452229413774,275.0270298988171,0.8230000000000001,1988,9,15,1988.09,1987,12,351,51,0.0237623353832578,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4290487376583036,157.0270298988171,157.0270298988171,,1,157.0270298988171,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.0270298988171,964.8001081195952,990.0,0.1104637601927785,0.0057027029898817,989.8838335368172,0.1745167682798325,,,,24.90920864894218,,,,,0.6281081195952684,,,,0.92,,,,0.97,,,,34.24229904490538,,,,34.24229904490538,821.8151770777291,0.1245052133875829,57.21832362899048,113.94891156906117,169.6041771748518,222.55569442503548
1988-10-15,1988-10-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1988,10,15,1988.1,1988,1,15,3,0.0189318516194233,4.177552392657759,0.0190652522522054,0.43,3,Normal,37,5,3,2,50,97.0,0.4426825314541133,122.11865300258552,122.11865300258552,,1,122.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258552,964.5147119180156,990.0,0.0968586317054268,0.0022118653002585,989.9009295029942,0.1053331584022221,,,,25.28088442657646,,,,,0.4884746120103421,,,,0.91,,,,0.97,,,,26.73353578624105,,,,26.73353578624105,641.6048588697852,0.1220048381089929,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1988-11-15,1988-11-26,301.2308,0.9324379421730128,280.87902727113044,0.8170000000000001,1988,11,15,1988.11,1988,2,46,7,0.0242679479562256,8.9228015374635,0.0317674182517386,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419048,174.87902727113044,174.87902727113044,,1,174.87902727113044,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727113044,964.8235161090844,990.0,0.1165496683878853,0.007487902727113,989.875962428885,0.2165089598857188,,,,24.83593735991482,,,,,0.6995161090845218,,,,0.93,,,,0.97,,,,38.4363354462452,,,,38.4363354462452,922.4720507098848,0.1368430239155695,57.189142324644834,113.88802334116974,169.5065232959128,222.4104299212258
1988-12-15,1988-12-26,429.4657,0.9101952944128858,390.8976592517362,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.03377355775935,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3018692929138483,272.8976592517362,272.8976592517362,,1,272.8976592517362,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,326.8976592517362,965.3544882962586,990.0,0.1505195178326799,0.0245795318503472,989.824900950317,0.5268018715189821,,,,23.94361078253937,,,,,1.0915906370069446,,,,0.95,,,,0.98,,,,59.67715944616008,,,,59.67715944616008,1432.2518267078417,0.1526669654671129,56.486229670692616,112.42625054663266,167.17390504064676,218.9672042302087
1989-01-15,1989-01-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1989,1,15,1989.01,1988,4,107,16,0.0505356690030813,25.005461243715217,0.0427514247674303,0.63,3,Normal,41,6,4,3,66,120.0,0.2051620212916906,464.9035764245523,464.9035764245523,,2,232.4517882122761,232.4517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245523,966.2320660939104,990.0,0.2157412037243781,0.0629807152849104,989.7212780809908,0.3824176703840611,0.3824176703840611,,,23.106794316696178,23.106794316696178,,,,0.9298071528491044,0.9298071528491044,,,0.94,0.94,,,0.98,0.98,,,48.5395255142596,48.5395255142596,,,97.0790510285192,2329.8972246844605,0.1659744527840848,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1989-02-15,1989-02-26,1352.7466,0.9226721592733904,1248.1416263717376,0.268,1989,2,15,1989.02,1988,5,138,20,0.1078394365185181,106.1063685049844,0.0850114812799156,0.48,3,Normal,43,7,5,4,78,137.0,0.1097631848063986,1111.1416263717376,1111.1416263717376,,5,222.22832527434755,222.22832527434755,222.22832527434755,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1166.1416263717376,968.6798736828824,990.0,0.7921631720829203,0.4944841142832589,988.7133527136338,0.3495582909713802,0.3495582909713802,0.3495582909713802,,19.68392073977983,19.68392073977983,19.68392073977983,,,0.8889133010973901,0.8889133010973901,0.8889133010973901,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.53065020182653,39.53065020182653,39.53065020182653,,118.5919506054796,2846.20681453151,0.0950148189113909,50.49239120594516,100.14676640533295,148.02806652797094,191.72574169648135
1989-03-15,1989-03-26,3235.6269,1.0340214030244463,3345.7074668016407,0.068,1989,3,15,1989.03,1988,6,166,24,0.2890691251316617,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0714348168127425,3106.7074668016407,1375.0,,5,275.0,275.0,275.0,,1731.7074668016407,41.0,7.0,13.0,67.0,1603.7074668016407,100.0,18.0,25.0,80.0,1747.7074668016407,1518.0,974.2935229653654,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.055824432852503,12.055824432852503,12.055824432852503,,,1.1,1.1,1.1,,0.8631397263225213,0.8631397263225213,0.8631397263225213,,0.98,0.98,0.98,,27.51096328663168,27.51096328663168,27.51096328663168,,82.53288985989505,1980.7893566374808,0.0246682923354303,36.03067095541328,70.95995085189178,103.60789491875772,131.062632565594
1989-04-15,1989-04-26,3218.6702,1.0329171372539834,3324.619608748706,0.069,1989,4,15,1989.04,1988,7,197,29,0.2872471341958882,40.844810912291,0.012285559167373,0.49,3,Normal,54,13,14,19,117,217.0,0.0652706250751112,3107.619608748706,1375.0,,5,275.0,275.0,275.0,,1732.619608748706,46.0,5.0,11.0,61.0,1609.619608748706,100.0,18.0,25.0,80.0,1726.619608748706,1518.0,974.2488367899674,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.100510608250444,12.100510608250444,12.100510608250444,,,1.1,1.1,1.1,,0.8640453138955778,0.8640453138955778,0.8640453138955778,,0.98,0.98,0.98,,27.64190644826108,27.64190644826108,27.64190644826108,,82.92571934478325,1990.2172642747976,0.0249429195227523,36.15855861596268,71.21668491021146,103.99517824333178,131.58321266142897
1989-05-15,1989-05-26,3304.0166,1.0350736517678545,3419.9005276636103,0.063,1989,5,15,1989.05,1988,8,227,33,0.2954794055901359,43.59476703021164,0.0127473786671785,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0938623791550156,3098.9005276636103,1375.0,,5,275.0,275.0,275.0,,1723.9005276636103,35.0,4.0,8.0,56.99999999999999,1619.90052766361,100.0,18.0,25.0,80.0,1821.90052766361,1518.0,974.4507415943348,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.898605803883086,11.898605803883086,11.898605803883086,,,1.1,1.1,1.1,,0.859905997805094,0.859905997805094,0.859905997805094,,0.98,0.98,0.98,,27.05047102524616,27.05047102524616,27.05047102524616,,81.15141307573847,1947.6339138177236,0.023729173529845,35.57985750543486,70.05509058657424,102.24328443313908,129.22925495487323
1989-06-15,1989-06-26,1864.4507,0.9918944973310322,1849.3383898749912,0.193,1989,6,15,1989.06,1988,9,258,37,0.1597828368851992,34.477996934225985,0.018643422492601,0.09,1,Wet,67,13,15,17,181,293.0,0.1584350390410733,1556.3383898749912,1375.0,,5,275.0,275.0,275.0,,181.3383898749912,33.00000000000001,5.0,9.283535317832314,10.521340026876624,123.53351453028225,100.0,18.0,24.283535317832317,27.521340026876626,304.5335145302822,1517.2835353178325,970.61324710575,990.0,2.2732522249750757,0.8374999999999999,986.889247775025,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.741065889274935,15.741065889274935,15.741065889274935,,,1.1,1.1,1.1,,0.9176984897482916,0.9176984897482916,0.9176984897482916,,0.98,0.98,0.98,,38.19107919047989,38.19107919047989,38.19107919047989,,114.57323757143968,2749.757701714552,0.0619536360672123,45.979181856600746,90.99713555409951,134.00003151731372,172.32050147656477
1989-07-15,1989-07-26,863.9982,0.9265273133905948,800.5179310203098,0.406,1989,7,15,1989.07,1988,10,288,42,0.0691647492401547,36.35821889361807,0.0454183691391862,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2835664151965645,573.5179310203098,573.5179310203098,,3,191.1726436734366,191.1726436734366,191.1726436734366,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,653.5179310203098,967.1020717240812,990.0,0.295517641171194,0.0994071724081239,989.6050751864208,0.2587410804655878,0.2587410804655878,0.2587410804655878,,22.24426238187392,22.24426238187392,22.24426238187392,,,0.7646905746937463,0.7646905746937463,0.7646905746937463,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.63287910277546,37.63287910277546,37.63287910277546,,112.8986373083264,2709.5672953998333,0.1410319905819349,53.65359533124833,106.5950333185938,158.0129884525094,205.77202188458816
1989-08-15,1989-08-26,473.647,0.9057707356087517,429.0155916088784,0.62,1989,8,15,1989.08,1988,11,319,46,0.0370669471150071,3.37674687393735,0.0078709187730776,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355095,245.0155916088784,245.0155916088784,,1,245.0155916088784,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088784,965.53057016224,990.0,0.1469055470287788,0.0190031183217756,989.8340913346497,0.4248089607919834,,,,23.878712211617675,,,,,0.9800623664355136,,,,0.94,,,,0.98,,,,52.872221677675846,,,,52.872221677675846,1268.9333202642204,0.1232407929031119,56.23611134478188,111.90802958540895,166.35161658829745,217.76398342002923
1989-09-15,1989-09-26,339.665,0.9226209370182554,313.3820405723057,0.763,1989,9,15,1989.09,1988,12,350,50,0.0270762083054472,5.495369723741419,0.0175356881131594,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4403570790080412,175.3820405723057,175.3820405723057,,1,175.3820405723057,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.3820405723057,964.9669102028616,990.0,0.119789332013286,0.0075382040572305,989.8726724639296,0.2177569825133868,,,,24.68800527855455,,,,,0.7015281622892228,,,,0.93,,,,0.97,,,,38.31729217593823,,,,38.31729217593823,919.6150122225174,0.1222702236093755,57.00702247914956,113.50842086907682,168.89867320595846,221.5084032172268
1989-10-15,1989-10-26,289.9506,0.9291736672509016,269.41446232359925,0.833,1989,10,15,1989.1,1989,1,15,3,0.0232774095447589,6.763063187189061,0.0251028216112088,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.408292854998544,159.41446232359925,159.41446232359925,,1,159.41446232359925,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359925,964.7776578492944,990.0,0.111618566701227,0.0059414462323599,989.8824399870664,0.1798734009327375,,,,24.924908736839225,,,,,0.6376578492943971,,,,0.92,,,,0.97,,,,34.78482834081464,,,,34.78482834081464,834.8358801795514,0.1291126988536861,57.246158886394106,114.00700927031504,169.69739916596788,222.69446474830303
1989-11-15,1989-11-26,254.284,0.9488110870725708,241.2674784651616,0.889,1989,11,15,1989.11,1989,2,46,7,0.0208455101393899,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3854643012461746,148.2674784651616,148.2674784651616,,1,148.2674784651616,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.2674784651616,964.647604870791,990.0,0.105432094931305,0.0048267478465161,989.889741157222,0.1555485951669629,,,,25.086587691264143,,,,,0.5930699138606463,,,,0.92,,,,0.97,,,,32.562374196985964,,,,32.562374196985964,781.4969807276632,0.134963793728577,57.40458883122723,114.33802003582343,170.22934114866692,223.48814370205497
1989-12-15,1989-12-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1989,12,15,1989.12,1989,3,76,11,0.0223714359206328,0.0,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.2278619941109168,199.92865648880635,199.92865648880635,,1,199.92865648880635,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.92865648880635,964.7357146259552,990.0,0.1192938601666385,0.0099928656488806,989.8707132741844,0.282975895045083,,,,24.852022753184187,,,,,0.7997146259552254,,,,0.94,,,,0.97,,,,44.443206538228345,,,,44.443206538228345,1066.6369569174803,0.1716426723132889,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1990-01-15,1990-01-26,520.5884,0.9034273086069764,470.313777104012,0.5820000000000001,1990,1,15,1990.01,1989,4,107,16,0.0406351103417866,3.04857864891477,0.0064820100905539,0.92,5,Dry,29,5,4,2,33,73.0,0.1552155253658574,397.313777104012,397.313777104012,,2,198.656888552006,198.656888552006,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.313777104012,965.716411996968,990.0,0.1865248706249486,0.0494627554208024,989.7640123739544,0.2793890891106999,0.2793890891106999,,,23.768211287875523,23.768211287875523,,,,0.794627554208024,0.794627554208024,,,0.93,0.93,,,0.97,0.97,,,41.78532830708832,41.78532830708832,,,83.57065661417663,2005.695758740239,0.1776912790621793,55.96319951658,111.34353134615486,165.45820491119022,216.46195801800965
1990-02-15,1990-02-26,799.0771,0.9168437076495664,732.6288110618633,0.434,1990,2,15,1990.02,1989,5,138,20,0.0632991292757449,6.556870986604508,0.0089497858773818,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1433195069790038,627.6288110618633,627.6288110618633,,3,209.20960368728777,209.20960368728777,209.20960368728777,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618633,966.8305152442474,990.0,0.3077558324996309,0.118288643318559,989.5739555241818,0.3098387668685229,0.3098387668685229,0.3098387668685229,,22.43360151306584,22.43360151306584,22.43360151306584,,,0.8368384147491511,0.8368384147491511,0.8368384147491511,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.53405256754148,41.53405256754148,41.53405256754148,,124.60215770262444,2990.451784862986,0.1700754267662878,54.14282394716957,107.59744615841716,159.57626692104176,207.99713657248887
1990-03-15,1990-03-26,939.9208,0.9394044269109352,882.9657604656676,0.376,1990,3,15,1990.03,1989,6,166,24,0.0762882417042336,5.010494675542759,0.0056746194471915,0.94,5,Dry,36,8,6,4,53,107.0,0.1211825019619891,775.9657604656676,775.9657604656676,,3,258.65525348855584,258.65525348855584,258.65525348855584,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,825.9657604656676,967.4318630418626,990.0,0.4102873502275042,0.1779828802328338,989.4117297695396,0.4733392778464034,0.4733392778464034,0.4733392778464034,,21.50652744983066,21.50652744983066,21.50652744983066,,,1.0346210139542231,1.0346210139542231,1.0346210139542231,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.27065374845434,50.27065374845434,50.27065374845434,,150.81196124536302,3619.487069888713,0.1708015961636227,53.03681627659105,105.33328806261603,156.05023546728788,202.9898477387666
1990-04-15,1990-04-26,963.4877,0.934907909415684,900.7722713547256,0.367,1990,4,15,1990.04,1989,7,197,29,0.0778267242450482,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1387698133869118,775.7722713547256,775.7722713547256,,3,258.59075711824187,258.59075711824187,258.59075711824187,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547256,967.5030890854188,990.0,0.41744072673939,0.1778861356773628,989.4046731375832,0.4731036515156906,0.4731036515156906,0.4731036515156906,,21.42848040064868,21.42848040064868,21.42848040064868,,,1.0343630284729677,1.0343630284729677,1.0343630284729677,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.07573224039494,50.07573224039494,50.07573224039494,,150.22719672118484,3605.452721308436,0.1667760004371017,52.90040401242452,105.05450716982682,155.6172528661385,202.3776996628574
1990-05-15,1990-05-26,1069.9044,0.9305885435178756,995.6407772993666,0.3329999999999999,1990,5,15,1990.05,1989,8,227,33,0.0860233631586652,12.5589999435432,0.0126139871225533,0.97,5,Dry,42,9,8,6,82,147.0,0.1476436113823414,848.6407772993666,848.6407772993666,,4,212.16019432484163,212.16019432484163,212.16019432484163,212.16019432484163,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.6407772993666,967.8825631091976,990.0,0.4851289991189415,0.2289126218394933,989.2859583790416,0.318632341278472,0.318632341278472,0.318632341278472,0.318632341278472,21.08476292856558,21.08476292856558,21.08476292856558,21.08476292856558,,0.8486407772993666,0.8486407772993666,0.8486407772993666,0.8486407772993666,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.01300994487639,40.01300994487639,40.01300994487639,40.01300994487639,160.05203977950555,3841.248954708133,0.1607527970214718,52.1552268716477,103.53319461724443,153.25835867806873,199.05182916841213
1990-06-15,1990-06-26,863.9982,0.9265273133905948,800.5179310203098,0.406,1990,6,15,1990.06,1989,9,258,37,0.0691647492401547,5.770815443386709,0.0072088521940182,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759775,639.5179310203098,639.5179310203098,,3,213.1726436734366,213.1726436734366,213.1726436734366,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203098,967.1020717240812,990.0,0.3245031484175709,0.1218553793060929,989.5536414722764,0.3216778866434389,0.3216778866434389,0.3216778866434389,,22.12989186155176,22.12989186155176,22.12989186155176,,,0.8526905746937464,0.8526905746937464,0.8526905746937464,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.63180292079321,42.63180292079321,42.63180292079321,,127.89540876237965,3069.4898102971115,0.1597658263561554,53.65359533124833,106.5950333185938,158.0129884525094,205.77202188458816
1990-07-15,1990-07-26,448.7655,0.9074387897559516,407.2272222042244,0.643,1990,7,15,1990.07,1989,10,288,42,0.0351844319984449,5.920527268208389,0.014538633336352,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3315102543225794,272.2272222042244,272.2272222042244,,1,272.2272222042244,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.2272222042244,965.432522499919,990.0,0.1519573800678236,0.0244454444408448,989.8235971754912,0.5242213347396437,,,,23.866853340832684,,,,,1.0889088888168976,,,,0.95,,,,0.98,,,,59.33970793833326,,,,59.33970793833326,1424.1529905199982,0.1457164568152922,56.37640837042251,112.19860298983562,166.81242091728075,218.4376573385949
1990-08-15,1990-08-26,336.7179,0.9245078046376533,311.29832651120086,0.765,1990,8,15,1990.08,1989,11,319,46,0.0268961754105677,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.369420553232117,196.29832651120088,196.29832651120088,,1,196.29832651120088,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120088,964.956491632556,990.0,0.1240843150775205,0.00962983265112,989.8662858522712,0.2727972723456474,,,,24.63699694736966,,,,,0.7851933060448034,,,,0.93,,,,0.97,,,,42.79845160431039,,,,42.79845160431039,1027.1628385034492,0.1374837188621072,57.020455818081736,113.53639721633306,168.94341437739985,221.5746689959304
1990-09-15,1990-09-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1990,9,15,1990.09,1989,12,350,50,0.019292792146149,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603311,132.29620539524328,132.29620539524328,,1,132.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524328,964.5397772323714,990.0,0.0999873427483784,0.0032296205395243,989.896783036712,0.1237367409852005,,,,25.2332690633555,,,,,0.5291848215809731,,,,0.91,,,,0.97,,,,28.907001183802887,,,,28.907001183802887,693.7680284112693,0.1294558549825615,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1990-10-15,1990-10-26,224.6649,0.9753132465400048,219.11865300258552,0.925,1990,10,15,1990.1,1990,1,15,3,0.0189318516194233,0.0,0.0,0.68,3,Normal,37,5,3,2,50,97.0,0.4426825314541133,122.11865300258552,122.11865300258552,,1,122.11865300258552,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258552,964.5147119180156,990.0,0.0968586317054268,0.0022118653002585,989.9009295029942,0.1053331584022221,,,,25.28088442657646,,,,,0.4884746120103421,,,,0.91,,,,0.97,,,,26.73353578624105,,,,26.73353578624105,641.6048588697852,0.1220048381089929,57.56146933549953,114.6664002602356,170.75851867368945,224.28099272627315
1990-11-15,1990-11-26,218.3943,0.9791058374345876,213.83113399244053,0.935,1990,11,15,1990.11,1990,2,46,7,0.0184750099769468,4.4780050122408,0.0209417820905308,0.71,4,Mod_Dry,29,4,2,2,30,67.0,0.3133313598868564,146.83113399244053,146.83113399244053,,1,146.83113399244053,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.83113399244053,964.4829868039546,990.0,0.1018742502246956,0.004683113399244,989.893442636376,0.152541102047404,,,,25.257914730374058,,,,,0.5873245359697621,,,,0.92,,,,0.97,,,,32.467153526647394,,,,32.467153526647394,779.2116846395375,0.1518354830770115,57.59817527608005,114.74332566868772,170.88270611925736,224.4675613375175
1990-12-15,1990-12-26,336.7179,0.9245078046376533,311.29832651120086,0.765,1990,12,15,1990.12,1990,3,76,11,0.0268961754105677,5.782160668055212,0.0185743390684342,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2473511530336783,234.29832651120088,234.29832651120088,,1,234.29832651120088,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.29832651120086,964.956491632556,990.0,0.132719001424384,0.0168596653022401,989.8504213332734,0.3885091155059033,,,,24.50542058521152,,,,,0.9371933060448034,,,,0.94,,,,0.98,,,,51.88648896214279,,,,51.88648896214279,1245.2757350914271,0.1666776996318862,57.020455818081736,113.53639721633306,168.94341437739985,221.5746689959304
1991-01-15,1991-01-26,547.8849,0.8938548253235243,489.7295615868966,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.0423126341211078,7.423132679353387,0.0151576160836601,0.91,5,Dry,29,5,4,2,33,73.0,0.1490618613331289,416.7295615868966,416.7295615868966,,2,208.3647807934483,208.3647807934483,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,454.7295615868966,965.803783027141,990.0,0.1929729171321796,0.0533459123173793,989.7536811705504,0.3073434707836765,0.3073434707836765,,,23.642554672625863,23.642554672625863,,,,0.8334591231737931,0.8334591231737931,,,0.94,0.94,,,0.97,0.97,,,44.06434417240783,44.06434417240783,,,88.12868834481566,2115.088520275576,0.1799537852263759,55.83175396971985,111.07196990181318,165.02920375069695,215.8385549848013
1991-02-15,1991-02-26,979.4038,0.935828386886525,916.5538782645328,0.36,1991,2,15,1991.02,1990,5,138,20,0.0791902550820556,18.145822891323064,0.0197978791226999,0.68,3,Normal,43,7,5,4,78,137.0,0.1494729368876877,779.5538782645328,779.5538782645328,,3,259.8512927548443,259.8512927548443,259.8512927548443,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.5538782645328,967.566215513058,990.0,0.4181569402424006,0.1797769391322664,989.4020661206254,0.4777193840881966,0.4777193840881966,0.4777193840881966,,21.3581312234791,21.3581312234791,21.3581312234791,,,1.039405171019377,1.039405171019377,1.039405171019377,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.15463439131577,50.15463439131577,50.15463439131577,,150.4639031739473,3611.1336761747352,0.1641626387079897,52.77859849132509,104.80565483265605,155.230943950483,201.83198459196703
1991-03-15,1991-03-26,2273.8406,1.0091162618538578,2294.569526323533,0.147,1991,3,15,1991.03,1990,6,166,24,0.1982508070743532,31.478679736838785,0.0137187735545653,0.46,3,Normal,49,9,9,9,107,183.0,0.0797535214778221,2111.569526323533,1375.0,,5,275.0,275.0,275.0,,736.569526323533,51.0,9.0,16.0,36.2247308027967,624.3447955207362,100.0,18.0,25.0,45.2247308027967,731.3447955207362,1518.0,971.8110298911258,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.538317507092032,14.538317507092032,14.538317507092032,,,1.1,1.1,1.1,,0.9043709252451718,0.9043709252451718,0.9043709252451718,,0.98,0.98,0.98,,34.76070035038005,34.76070035038005,34.76070035038005,,104.28210105114016,2502.7704252273634,0.0454473485570192,42.89979096939892,84.77915186259186,124.52881814089471,159.36667257398872
1991-04-15,1991-04-26,1888.5499,0.9952258819933284,1879.533739915912,0.19,1991,4,15,1991.04,1990,7,197,29,0.1623917151287347,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0787429333440012,1731.533739915912,1375.0,,5,275.0,275.0,275.0,,356.53373991591207,54.99999999999999,6.9999999999999964,15.000000000000004,24.09011756188595,255.44362235402616,100.0,18.0,25.0,34.09011756188595,327.44362235402616,1518.0,970.7108013135744,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.638546084643352,15.638546084643352,15.638546084643352,,,1.1,1.1,1.1,,0.9167316683200786,0.9167316683200786,0.9167316683200786,,0.98,0.98,0.98,,37.90237161753584,37.90237161753584,37.90237161753584,,113.70711485260752,2728.9707564625805,0.0604975119295781,45.73562544811598,90.50471054265776,133.24839125174702,171.28868360484358
1991-05-15,1991-05-26,1623.0388,0.9536621286851074,1547.8306369465222,0.2239999999999999,1991,5,15,1991.05,1990,8,227,33,0.1337325670321795,4.425241538053115,0.0028589959601671,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.1240445791787448,1355.8306369465222,1355.8306369465222,,5,271.16612738930445,271.16612738930445,271.16612738930445,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1422.8306369465222,969.6391451347504,990.0,1.572449162566831,0.8125798280304788,987.6149710094028,0.5201500398717396,0.5201500398717396,0.5201500398717396,,17.45567583478066,17.45567583478066,17.45567583478066,,,1.0846645095572178,1.0846645095572178,1.0846645095572178,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.77549497549233,42.77549497549233,42.77549497549233,,128.32648492647698,3079.835638235448,0.0829073167718353,48.3317170010812,95.76001701866964,141.28639090498325,182.3618151780327
1991-06-15,1991-06-26,724.0169999999999,0.9086868735793646,657.9047441483109,0.466,1991,6,15,1991.06,1990,9,258,37,0.056842969894414,30.4794906983351,0.0463281211595339,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2447162775949004,496.9047441483109,496.9047441483109,,2,248.45237207415545,248.45237207415545,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,560.9047441483109,966.5316189765932,990.0,0.2418288371874266,0.0693809488296621,989.6887902139828,0.4367909697510782,0.4367909697510782,,,22.720380267638586,22.720380267638586,,,,0.9938094882966216,0.9938094882966216,,,0.94,0.94,,,0.98,0.98,,,51.01309578694945,51.01309578694945,,,102.0261915738989,2448.6285977735733,0.1550774522928492,54.66123608891562,108.66141658521472,161.23988111873842,210.37515056978907
1991-07-15,1991-07-26,406.0875,0.9184031457990032,372.9520374696528,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.0322230560373779,3.046498550789181,0.008168606803863,0.91,5,Dry,37,8,6,4,53,108.0,0.2895814720110973,264.9520374696528,264.9520374696528,,1,264.9520374696528,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,315.9520374696528,965.2647601873482,990.0,0.1468844404880765,0.0229904074939305,989.830125152018,0.4966246791125029,,,,24.068740285557308,,,,,1.0598081498786112,,,,0.95,,,,0.98,,,,58.24240669514465,,,,58.24240669514465,1397.8177606834715,0.1561659431874905,56.61046481004035,112.68399440259492,167.58370931550172,219.56874501266532
1991-08-15,1991-08-26,305.0513,0.9261315296998304,282.51762710592186,0.8130000000000001,1991,8,15,1991.08,1990,11,319,46,0.0244095229819516,3.4341471362574225,0.0121555145830595,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209559,167.51762710592186,167.51762710592186,,1,167.51762710592186,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592183,964.8300705084235,990.0,0.1143810092406551,0.0067517627105921,989.8788672280488,0.1986510532255926,,,,24.85014566639951,,,,,0.6700705084236874,,,,0.92,,,,0.97,,,,36.44332720819019,,,,36.44332720819019,874.6398529965645,0.1289948792983696,57.18094662851823,113.87092555597852,169.4791085860667,222.36966532811076
1991-09-15,1991-09-26,227.8423,0.9800471878805792,223.29620539524328,0.922,1991,9,15,1991.09,1990,12,350,50,0.019292792146149,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603311,132.29620539524328,132.29620539524328,,1,132.29620539524328,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524328,964.5397772323714,990.0,0.0999873427483784,0.0032296205395243,989.896783036712,0.1237367409852005,,,,25.2332690633555,,,,,0.5291848215809731,,,,0.91,,,,0.97,,,,28.907001183802887,,,,28.907001183802887,693.7680284112693,0.1294558549825615,57.532282972549446,114.60525741892376,170.65986721178282,224.1329145242072
1991-10-15,1991-10-26,188.6959,1.0234607389599892,193.12284525272025,0.971,1991,10,15,1991.1,1991,1,15,3,0.016685813829835,4.924201440417448,0.0254977676720413,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300331,120.12284525272024,120.12284525272024,,1,120.12284525272024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.12284525272025,964.4137543094944,990.0,0.0937918790634273,0.002012284525272,989.9041958364112,0.1018947901556205,,,,25.388546736761192,,,,,0.480491381010881,,,,0.9,,,,0.97,,,,26.11840811515277,,,,26.11840811515277,626.8417947636666,0.1352424571053428,57.67723774653256,114.90915063616602,171.1507294253075,224.87092837399453
1991-11-15,1991-11-26,278.9403,0.9416043473689898,262.6513991364102,0.853,1991,11,15,1991.11,1991,2,46,7,0.0226930808853858,0.0,0.0,0.55,3,Normal,36,5,3,2,47,93.0,0.3540814947332516,169.6513991364102,169.6513991364102,,1,169.6513991364102,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364102,964.7506055965456,990.0,0.1127220678874125,0.006965139913641,989.880312792199,0.2037490326919462,,,,24.925958162961336,,,,,0.6786055965456408,,,,0.93,,,,0.97,,,,37.42251728213665,,,,37.42251728213665,898.1404147712797,0.1424797941498912,57.27951416863112,114.07665053353448,169.80919716667862,222.86100807748952
1991-12-15,1991-12-26,605.1438,0.9013534933783008,545.4484781262198,0.527,1991,12,15,1991.12,1991,3,76,11,0.0471267485101053,6.823675011567275,0.0125102100110511,0.61,3,Normal,38,5,4,3,54,104.0,0.1906687875585818,441.4484781262198,441.4484781262198,,2,220.7242390631099,220.7242390631099,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,488.4484781262198,966.054518151568,990.0,0.2041710812965305,0.0582896956252439,989.7375392230782,0.3448478133256668,0.3448478133256668,,,23.338173258184543,23.338173258184543,,,,0.8828969562524396,0.8828969562524396,,,0.94,0.94,,,0.98,0.98,,,46.55215868514812,46.55215868514812,,,93.10431737029624,2234.5036168871097,0.1706931472063826,55.4435847842371,110.27113674836691,163.76678845682085,214.0102842400669
1992-01-15,1992-01-26,611.0679,0.9037819743727122,552.2721531377871,0.523,1992,1,15,1992.01,1991,4,107,16,0.0477163140311048,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1647738338479946,461.2721531377871,461.2721531377871,,2,230.63607656889357,230.63607656889357,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377871,966.08522468912,990.0,0.2094261763188222,0.0622544306275574,989.7283193930537,0.376474597766373,0.376474597766373,,,23.2666201061672,23.2666201061672,,,,0.9225443062755742,0.9225443062755742,,,0.94,0.94,,,0.98,0.98,,,48.49349404845598,48.49349404845598,,,96.98698809691196,2327.687714325887,0.175614482001077,55.39494207725392,110.17089107851564,163.60903039761547,213.78242757449505
1992-02-15,1992-02-26,737.3183,0.911113867908918,671.7809281930281,0.46,1992,2,15,1992.02,1991,5,138,20,0.0580418721958776,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.156300954066129,566.7809281930281,566.7809281930281,,3,188.9269760643427,188.9269760643427,188.9269760643427,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930281,966.587123712772,990.0,0.2724816975032046,0.0967123712772112,989.6308059312196,0.2526989785266056,0.2526989785266056,0.2526989785266056,,22.790983239920937,22.790983239920937,22.790983239920937,,,0.7557079042573709,0.7557079042573709,0.7557079042573709,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.10489114691824,38.10489114691824,38.10489114691824,,114.3146734407547,2743.552162578113,0.1701665954528375,54.566581908035054,108.4670056408758,160.9355429997951,209.93928898533616
1992-03-15,1992-03-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1992,3,15,1992.03,1991,6,167,24,0.0776224559842453,8.969102577406034,0.009983328314749,0.91,5,Dry,36,8,6,4,53,107.0,0.1190995554414868,791.4080553732097,791.4080553732097,,3,263.80268512440324,263.80268512440324,263.80268512440324,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732097,967.4936322214928,990.0,0.4244376603021443,0.1857040276866048,989.3898583120113,0.4923328616563613,0.4923328616563613,0.4923328616563613,,21.40389322886208,21.40389322886208,21.40389322886208,,,1.055210740497613,1.055210740497613,1.055210740497613,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.0263994204004,51.0263994204004,51.0263994204004,,153.0791982612012,3673.900758268828,0.170389387478956,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1992-04-15,1992-04-26,916.7204,0.9323009893305666,854.6593358595128,0.384,1992,4,15,1992.04,1991,7,198,29,0.0738425666182619,11.730334581271109,0.0137251581877054,0.98,5,Dry,40,10,8,5,62,125.0,0.1462571047378663,729.6593358595128,729.6593358595128,,3,243.2197786198376,243.2197786198376,243.2197786198376,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595128,967.318637343438,990.0,0.3751858456083184,0.1548296679297564,989.4699844864618,0.4186139944694949,0.4186139944694949,0.4186139944694949,,21.73273314855433,21.73273314855433,21.73273314855433,,,0.9728791144793504,0.9728791144793504,0.9728791144793504,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.76790263367548,47.76790263367548,47.76790263367548,,143.30370790102643,3439.2889896246343,0.1676734833264401,53.25133116706532,105.77188290682308,156.73191949028458,203.95475325587276
1992-05-15,1992-05-26,878.8611,0.9265360667890484,814.2965068478966,0.4,1992,5,15,1992.05,1991,8,228,33,0.0703552181916582,2.6912036305343463,0.0033049431108968,0.99,5,Dry,42,9,8,6,82,147.0,0.1805239231211123,667.2965068478966,667.2965068478966,,3,222.43216894929887,222.43216894929887,222.43216894929887,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,726.2965068478966,967.1571860273916,990.0,0.3377081199118241,0.1301889520543689,989.532102928034,0.3501991299609072,0.3501991299609072,0.3501991299609072,,22.02471777068144,22.02471777068144,22.02471777068144,,,0.8897286757971955,0.8897286757971955,0.8897286757971955,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.27217773843519,44.27217773843519,44.27217773843519,,132.81653321530558,3187.596797167334,0.163105861437908,53.55220877193024,106.38748124875532,157.68976453059668,205.3130192798434
