Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1992-06-15,1992-06-26,488.9841,0.9038463292297196,441.96648383669816,0.607,1992,6,15,1992.06,1991,9,259,37,0.0381859042034907,5.880035952263881,0.0133042576016612,0.95,5,Dry,39,9,7,5,59,119.0,0.2692511861238084,322.96648383669816,322.96648383669816,,2,161.48324191834908,161.48324191834908,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669816,965.5888491772652,990.0,0.1674796440786082,0.0345932967673396,989.797927059154,0.184579795656732,0.184579795656732,,,24.02449808623217,24.02449808623217,,,,0.6459329676733964,0.6459329676733964,,,0.92,0.92,,,0.97,0.97,,,33.96333680597609,33.96333680597609,,,67.92667361195218,1630.2401666868525,0.1536919112559909,56.15151406736205,111.73294467831327,166.07426826878176,217.35921957786343
1992-07-15,1992-07-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1992,7,15,1992.07,1991,10,289,42,0.0281534140300901,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.331441152750671,217.84969942233988,217.84969942233988,,1,217.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.8496994223399,965.0292484971116,990.0,0.131241597594135,0.0135699398844679,989.8551884625214,0.3359337249087362,,,,24.490006240500968,,,,,0.8713987976893596,,,,0.94,,,,0.98,,,,48.21351529960405,,,,48.21351529960405,1157.1243671904972,0.1479624360098415,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1992-08-15,1992-08-26,271.7487,0.9528239012323017,258.9286564888063,0.86,1992,8,15,1992.08,1991,11,320,46,0.0223714359206328,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3591722958019537,165.92865648880633,165.92865648880633,,1,165.92865648880633,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.92865648880635,964.7357146259552,990.0,0.1121347692575476,0.0065928656488806,989.8812723650937,0.1948962315835864,,,,24.95066150755485,,,,,0.6637146259552253,,,,0.92,,,,0.97,,,,36.24365853866156,,,,36.24365853866156,869.8478049278774,0.1399754628558403,57.29778818112312,114.11481454351464,169.87048846031095,222.9523689739316
1992-09-15,1992-09-26,200.2476,1.0105948160925105,202.36918649496656,0.958,1992,9,15,1992.09,1991,12,351,51,0.0174846977131651,0.5902682614986077,0.0029167892193572,0.93,5,Dry,30,6,4,2,30,72.0,0.3557853902910798,130.36918649496656,130.36918649496656,,1,130.36918649496656,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496656,964.4142151189698,990.0,0.097966768123284,0.0030369186494966,989.8989963132271,0.1201405940986407,,,,25.36464060015885,,,,,0.5214767459798663,,,,0.91,,,,0.97,,,,28.634249351083188,,,,28.634249351083188,687.2219844259965,0.1414951052926004,57.67671546807743,114.9080547042824,171.1489568445045,224.8682579539314
1992-10-15,1992-10-26,154.0815,1.0726113427381112,165.26956460610228,0.99,1992,10,15,1992.1,1992,1,15,3,0.0142792903819672,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3146374840638988,113.26956460610228,113.26956460610228,,1,113.26956460610228,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.26956460610228,964.4694608707878,990.0,0.0887282606611712,0.0013269564606102,989.9099447828784,0.0905137202558447,,,,25.34997019183464,,,,,0.4530782584244091,,,,0.9,,,,0.97,,,,24.590872339398903,,,,24.590872339398903,590.1809361455737,0.1487925039193267,57.61373298515872,114.77594195387144,170.9353895000471,224.5467712198445
1992-11-15,1992-11-26,203.2033,0.9987999936834944,202.9594547564652,0.956,1992,11,15,1992.11,1992,2,46,7,0.0175356968909585,4.126557570020395,0.0203319307049377,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3301151950787143,135.9594547564652,135.9594547564652,,1,135.9594547564652,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.9594547564652,964.4177567285388,990.0,0.098167995939704,0.0035959454756465,989.8982360585846,0.1307167502933595,,,,25.34976257975255,,,,,0.5438378190258608,,,,0.91,,,,0.97,,,,29.84457813848669,,,,29.84457813848669,716.2698753236805,0.1470469960332606,57.67270505290331,114.8996389120305,171.13534385750867,224.8477472603541
1992-12-15,1992-12-26,308.9022,0.9257032622046052,285.9517742421793,0.804,1992,12,15,1992.12,1992,3,76,11,0.0247062332945242,3.4341471362574225,0.0120095325351923,0.95,5,Dry,26,4,3,2,24,59.0,0.2063284977208482,226.95177424217928,226.95177424217928,,1,226.95177424217928,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,259.9517742421793,964.8438070969688,990.0,0.1282865670914986,0.0153903548484358,989.85632307806,0.3645576234729761,,,,24.647958357618293,,,,,0.9078070969687172,,,,0.94,,,,0.98,,,,50.55189851882497,,,,50.55189851882497,1213.2455644517993,0.1767846996326428,57.1637222049156,113.83499781523456,169.42151553730312,222.2840577658636
1993-01-15,1993-01-26,429.4657,0.9101952944128858,390.8976592517362,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.03377355775935,11.02347640446169,0.0282004154887062,0.97,5,Dry,29,5,4,2,33,73.0,0.1867496473111095,317.8976592517362,317.8976592517362,,2,158.9488296258681,158.9488296258681,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,355.8976592517362,965.3544882962586,990.0,0.160150514142643,0.0335795318503472,989.806269954007,0.1788223886322931,0.1788223886322931,,,24.272959269116075,24.272959269116075,,,,0.6357953185034724,0.6357953185034724,,,0.92,0.92,,,0.97,0.97,,,33.77603224582475,33.77603224582475,,,67.5520644916495,1621.249547799588,0.1728126605336009,56.486229670692616,112.42625054663266,167.17390504064676,218.9672042302087
1993-02-15,1993-02-26,924.4132,0.9352118659599704,864.5221936900273,0.381,1993,2,15,1993.02,1992,5,138,20,0.0746947175348183,87.88809850508846,0.1016608933195306,0.95,5,Dry,31,6,4,3,41,85.0,0.0983202057973731,779.5221936900273,779.5221936900273,,3,259.8407312300091,259.8407312300091,259.8407312300091,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,820.5221936900273,967.35808877476,990.0,0.4052992213095867,0.1797610968450136,989.4149396818452,0.4776806180323237,0.4776806180323237,0.4776806180323237,,21.579170289052957,21.579170289052957,21.579170289052957,,,1.0393629249200365,1.0393629249200365,1.0393629249200365,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.67163393840086,50.67163393840086,50.67163393840086,,152.01490181520256,3648.3576435648615,0.1758368991851552,53.17691012728896,105.61969479823644,156.49531359512184,203.61968457510108
1993-03-15,1993-03-26,1156.5974,0.9387956563507888,1085.808615266616,0.311,1993,3,15,1993.03,1992,6,166,24,0.0938138643590356,19.28816071604865,0.0177638678169011,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1188054673597561,956.808615266616,956.808615266616,,4,239.202153816654,239.202153816654,239.202153816654,239.202153816654,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.808615266616,968.1696842194092,990.0,0.5814979343080545,0.3154468922132928,989.1030551734788,0.4049184660854526,0.4049184660854526,0.4049184660854526,0.4049184660854526,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.956808615266616,0.956808615266616,0.956808615266616,0.956808615266616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.37559960607299,44.37559960607299,44.37559960607299,44.37559960607299,177.50239842429195,4260.057562183007,0.1634748480796562,51.57119259848809,102.342577399004,151.41646889506677,196.4648316606059
1993-04-15,1993-04-26,2766.3764,1.0286384102503188,2845.60102225,0.103,1993,4,15,1993.04,1992,7,197,29,0.2458599283223999,4.2973440235969065,0.0015101709586114,0.68,3,Normal,54,13,14,19,117,217.0,0.0762580552590676,2628.60102225,1375.0,,5,275.0,275.0,275.0,,1253.60102225,46.0,5.0,11.0,60.99999999999999,1130.60102225,100.0,18.0,25.0,80.0,1247.60102225,1518.0,973.1411059157758,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.208241482442034,13.208241482442034,13.208241482442034,,,1.1,1.1,1.1,,0.8845791791702212,0.8845791791702212,0.8845791791702212,,0.98,0.98,0.98,,30.88940125516297,30.88940125516297,30.88940125516297,,92.66820376548893,2224.036890371734,0.0325654239792958,39.28574530169922,77.50068063548332,113.4902548543308,144.38470035610877
1993-05-15,1993-05-26,2454.9977,1.0129181291505334,2486.7116773528624,0.129,1993,5,15,1993.05,1992,8,227,33,0.2148518889232873,62.5511704415926,0.0251541708720245,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1290861352859808,2165.7116773528624,1375.0,,5,275.0,275.0,275.0,,790.7116773528624,35.0,4.0,8.0,56.65535382902129,687.056323523841,100.0,18.0,25.0,79.6553538290213,889.056323523841,1518.0,972.274821290162,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.074526108055764,14.074526108055764,14.074526108055764,,,1.1,1.1,1.1,,0.8980722973556357,0.8980722973556357,0.8980722973556357,,0.98,0.98,0.98,,33.41741544945631,33.41741544945631,33.41741544945631,,100.25224634836891,2406.053912360854,0.0403151870244518,41.66016815655104,82.28050519676543,120.73401287568836,154.20326256295095
1993-06-15,1993-06-26,1266.3107,0.9317092534361892,1179.8333969152582,0.286,1993,6,15,1993.06,1992,9,258,37,0.1019376054934783,19.936069948881368,0.0168973602552744,0.5,3,Normal,53,12,12,13,120,210.0,0.1779912321087511,969.8333969152582,969.8333969152582,,4,242.4583492288145,242.4583492288145,242.4583492288145,242.4583492288145,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1046.8333969152582,968.4651906760192,990.0,0.6199657275065582,0.3258667175322065,989.0541675549612,0.4160009816513811,0.4160009816513811,0.4160009816513811,0.4160009816513811,20.17297589729044,20.17297589729044,20.17297589729044,20.17297589729044,,0.9698333969152582,0.9698333969152582,0.9698333969152582,0.9698333969152582,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.20079190292546,44.20079190292546,44.20079190292546,44.20079190292546,176.80316761170184,4243.276022680844,0.1498543506854135,50.952578287826135,101.08292896457108,149.4714130029013,193.7414528722212
1993-07-15,1993-07-26,499.3804,0.9040455652308328,451.46263598319945,0.599,1993,7,15,1993.07,1992,10,288,42,0.0390063717489484,10.674022898144417,0.0236432033293263,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158851,316.46263598319945,316.46263598319945,,2,158.23131799159972,158.23131799159972,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319945,965.6315818619244,990.0,0.1666481078910994,0.0332925271966398,989.8000593649124,0.1772088020918714,0.1772088020918714,,,23.99126870089604,23.99126870089604,,,,0.6329252719663989,0.6329252719663989,,,0.92,0.92,,,0.97,0.97,,,33.23335826456921,33.23335826456921,,,66.46671652913842,1595.2011966993225,0.1472252878344774,56.08889159255189,111.60340108857132,165.86921110279587,217.06030114637403
1993-08-15,1993-08-26,324.6118,0.9299580707694888,301.8753632770111,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.0260820313871337,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140346,186.8753632770111,186.8753632770111,,1,186.8753632770111,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.8753632770111,964.909376816385,990.0,0.1209549176934723,0.0086875363277011,989.8703575459788,0.2472408834139487,,,,24.713739846179923,,,,,0.7475014531080444,,,,0.93,,,,0.97,,,,40.870900901186936,,,,40.870900901186936,980.9016216284864,0.1353899849842413,57.08079644137318,113.66210990002126,169.1445739853647,221.8728619999487
1993-09-15,1993-09-26,225.2982,0.9753132465400048,219.7363188816193,0.924,1993,9,15,1993.09,1992,12,350,50,0.0189852179513719,1.2384527604565392,0.0056360858630918,0.89,4,Mod_Dry,34,6,4,3,44,91.0,0.4141327226339188,128.7363188816193,128.7363188816193,,1,128.7363188816193,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.7363188816193,964.5184179132896,990.0,0.0987737450732793,0.0028736318881619,989.8983526230386,0.1171341898486184,,,,25.26280051990029,,,,,0.5149452755264772,,,,0.91,,,,0.97,,,,28.16207906425914,,,,28.16207906425914,675.8898975422194,0.1281630601968497,57.55717110655473,114.6573936934336,170.7439817582055,224.2591608271772
1993-10-15,1993-10-26,185.8753,1.0331337858538605,192.03405238572208,0.973,1993,10,15,1993.1,1993,1,15,3,0.0165917421261263,3.3159576881711814,0.017267550452514,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3801409129948018,119.03405238572208,119.03405238572208,,1,119.03405238572208,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.03405238572208,964.4159318952284,990.0,0.0934206996769507,0.0019034052385722,989.9046758950846,0.1000425995102213,,,,25.388701400345848,,,,,0.4761362095428883,,,,0.9,,,,0.97,,,,25.881828662602157,,,,25.881828662602157,621.1638879024517,0.1347772873668029,57.67477198177346,114.90397625912463,171.14235957635495,224.85831747030664
1993-11-15,1993-11-26,200.2476,1.0105948160925105,202.36918649496656,0.958,1993,11,15,1993.11,1993,2,46,7,0.0174846977131651,15.75738627319339,0.0778645531274363,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.331078071520866,135.36918649496656,135.36918649496656,,1,135.36918649496656,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496656,964.4142151189698,990.0,0.097966768123284,0.0035369186494966,989.8984963132272,0.1295793109905874,,,,25.35470188326692,,,,,0.5414767459798662,,,,0.91,,,,0.97,,,,29.720797693856465,,,,29.720797693856465,713.2991446525551,0.1468642445454298,57.67671546807743,114.9080547042824,171.1489568445045,224.8682579539314
1993-12-15,1993-12-26,320.6383,0.9296005790427412,298.06554934328017,0.787,1993,12,15,1993.12,1993,3,76,11,0.0257528634632594,4.422586602482738,0.0148376308910134,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.258332437846816,221.06554934328017,221.06554934328017,,1,221.06554934328017,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,260.06554934328017,964.8922621973732,990.0,0.1283243521804251,0.014213109868656,989.8574625379508,0.345913938415634,,,,24.619286402162032,,,,,0.8842621973731206,,,,0.94,,,,0.98,,,,49.18350388176997,,,,49.18350388176997,1180.4040931624793,0.1650090189561815,57.10255463460226,113.70745920425398,169.21718490142297,221.9806002038669
1994-01-15,1994-01-26,587.589,0.9034011913285364,530.8286026115434,0.537,1994,1,15,1994.01,1993,4,107,16,0.0458635912656373,48.52217370400018,0.0914083631991254,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.1714300991926638,439.8286026115434,439.8286026115434,,2,219.9143013057717,219.9143013057717,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115434,965.988728711752,990.0,0.2023047019743132,0.0579657205223086,989.7397295775032,0.3423244177770827,0.3423244177770827,,,23.40867644797431,23.40867644797431,,,,0.8796572052230868,0.8796572052230868,,,0.94,0.94,,,0.98,0.98,,,46.521452789511294,46.521452789511294,,,93.0429055790226,2233.029733896542,0.1752786212372032,55.54698166489663,110.48430245894458,164.10244489561248,214.49553495062284
1994-02-15,1994-02-26,913.6545,0.9280264769081328,847.8955667462617,0.3879999999999999,1994,2,15,1994.02,1993,5,138,20,0.073258176966877,11.019416832333832,0.0129961958341403,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1238360054209623,742.8955667462617,742.8955667462617,,3,247.63185558208724,247.63185558208724,247.63185558208724,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,789.8955667462617,967.291582266985,990.0,0.3772349814806382,0.1614477833731308,989.4613172351462,0.4339152471164317,0.4339152471164317,0.4339152471164317,,21.735819721044837,21.735819721044837,21.735819721044837,,,0.990527422328349,0.990527422328349,0.990527422328349,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.64133343229661,48.64133343229661,48.64133343229661,,145.92400029688983,3502.176007125356,0.1721013837315634,53.30216115530698,105.87584597363784,156.8935939663107,204.1838101998772
1994-03-15,1994-03-26,1570.7935,0.9483007366521532,1489.5846331784144,0.2319999999999999,1994,3,15,1994.03,1993,6,166,24,0.128700112306615,9.750037265695028,0.0065454738512512,0.65,3,Normal,49,9,9,9,107,183.0,0.1228530396487255,1306.5846331784144,1306.5846331784144,,5,261.3169266356829,261.3169266356829,261.3169266356829,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1373.5846331784144,969.450965737961,990.0,1.3106308493028649,0.7485600231319387,987.9408091275652,0.4831141785340687,0.4831141785340687,0.4831141785340687,,18.006729211070105,18.006729211070105,18.006729211070105,,,1.0452677065427316,1.0452677065427316,1.0452677065427316,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.52313860885182,42.52313860885182,42.52313860885182,,127.56941582655548,3061.665979837331,0.0856409316967462,48.76847122953646,96.64569140316524,142.64489526260232,184.2425050443336
1994-04-15,1994-04-26,1623.0388,0.9536621286851074,1547.8306369465222,0.2239999999999999,1994,4,15,1994.04,1993,7,197,29,0.1337325670321795,21.736008140328977,0.0140428853270462,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0956176964502825,1399.8306369465222,1375.0,,5,275.0,275.0,275.0,,24.83063694652219,7.54985582833445,1.8455203135928655,1.6777457396298778,1.6777457396298778,12.07976932533512,52.54985582833445,12.845520313592866,11.677745739629875,11.677745739629875,84.07976932533512,1452.0731218815572,969.6391451347504,990.0,1.821298864525644,0.8374999999999999,987.3412011354744,0.5349347799999999,0.5349347799999999,0.5349347799999999,,17.167121220724155,17.167121220724155,17.167121220724155,,,1.1,1.1,1.1,,0.9278772724603584,0.9278772724603584,0.9278772724603584,,0.98,0.98,0.98,,42.11296194693032,42.11296194693032,42.11296194693032,,126.33888584079097,3032.133260178983,0.0816231975418354,48.3317170010812,95.76001701866964,141.28639090498325,182.3618151780327
1994-05-15,1994-05-26,820.3628,0.9212730355954852,755.778127045612,0.423,1994,5,15,1994.05,1993,8,227,33,0.0652992301767408,30.78659810729323,0.0407349683797282,0.96,5,Dry,42,9,8,6,82,147.0,0.194501527286365,608.778127045612,608.778127045612,,3,202.9260423485373,202.9260423485373,202.9260423485373,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,667.778127045612,966.9231125081824,990.0,0.3037844214757171,0.1126334381136836,989.5835821404106,0.2915193439186257,0.2915193439186257,0.2915193439186257,,22.3689502883096,22.3689502883096,22.3689502883096,,,0.8117041693941492,0.8117041693941492,0.8117041693941492,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.17048544067704,40.17048544067704,40.17048544067704,,120.51145632203112,2892.274951728747,0.1594534851029873,53.97793498124612,107.25942372524771,159.0486958800073,207.245234212201
1994-06-15,1994-06-26,392.4543,0.908923497124,356.7109348173516,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.0308198247682191,6.43142713836852,0.0180298009133407,0.98,5,Dry,39,9,7,5,59,119.0,0.333603454183237,237.7109348173516,237.7109348173516,,1,237.7109348173516,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,292.7109348173516,965.1835546740868,990.0,0.1391659931127735,0.0175421869634703,989.8432918199236,0.3998927749018432,,,,24.259844370935127,,,,,0.9508437392694064,,,,0.94,,,,0.98,,,,52.11468380470386,,,,52.11468380470386,1250.7524113128925,0.1460978027808101,56.72097809643864,112.91347815880442,167.94908584243186,220.1062213834226
1994-07-15,1994-07-26,297.4406,0.9246452229413774,275.0270298988171,0.8230000000000001,1994,7,15,1994.07,1993,10,288,42,0.0237623353832578,7.49059720710477,0.0272358582713145,0.98,5,Dry,37,8,6,4,53,108.0,0.392688675144888,167.0270298988171,167.0270298988171,,1,167.0270298988171,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,218.0270298988171,964.8001081195952,990.0,0.1142137601927785,0.0067027029898817,989.8790835368172,0.1974879632776264,,,,24.88148745394444,,,,,0.6681081195952684,,,,0.92,,,,0.97,,,,36.382427037785824,,,,36.382427037785824,873.1782489068598,0.1322867321483673,57.21832362899048,113.94891156906117,169.6041771748518,222.55569442503548
1994-08-15,1994-08-26,237.5439,0.979561630738643,232.6888900560172,0.909,1994,8,15,1994.08,1993,11,319,46,0.0201043201008398,0.0,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.3996752916635225,139.6888900560172,139.6888900560172,,1,139.6888900560172,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.6888900560172,964.596133340336,990.0,0.1031893943372785,0.0039688890056017,989.8928417166572,0.138016416448323,,,,25.158691959872694,,,,,0.5587555602240687,,,,0.91,,,,0.97,,,,30.432109519581143,,,,30.432109519581143,730.3706284699474,0.1307845403029554,57.46596336317069,114.46641197446796,170.4360580044612,223.79744756521356
1994-09-15,1994-09-26,174.8589,1.036582243153439,181.2556307973429,0.98,1994,9,15,1994.09,1993,12,350,50,0.0156604865008904,0.5605836770973553,0.0030927793781155,0.98,5,Dry,30,6,4,2,30,72.0,0.3972290388070829,109.25563079734287,109.25563079734287,,1,109.25563079734287,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.2556307973429,964.4374887384052,990.0,0.0907689650445487,0.0009255630797342,989.9083054718758,0.0841540962252444,,,,25.386662637245298,,,,,0.4370225231893715,,,,0.89,,,,0.96,,,,23.24768367151398,,,,23.24768367151398,557.9444081163355,0.1282590977684251,57.65029056210941,114.8526116106998,171.05929668510248,224.73321608805148
1994-10-15,1994-10-26,146.7127,1.081515976538678,158.67212901112612,0.993,1994,10,15,1994.1,1994,1,15,3,0.0137092719465612,2.60201928795442,0.0163987166755162,0.96,5,Dry,24,4,2,2,20,52.0,0.3277198101775879,106.67212901112612,106.67212901112612,,1,106.67212901112612,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.67212901112612,964.4826557419776,990.0,0.0864791348901566,0.0006672129011126,989.9128536522088,0.0801804822083073,,,,25.350017428022653,,,,,0.4266885160445045,,,,0.89,,,,0.96,,,,22.665195650855136,,,,22.665195650855136,543.9646956205232,0.1428429541603103,57.598558143257925,114.7441280732775,170.8840015639489,224.46950762059083
1994-11-15,1994-11-26,154.5809,1.0726113427381112,165.80522671066572,0.99,1994,11,15,1994.11,1994,2,46,7,0.0143255715878015,0.5356621045634427,0.0032306708008559,0.96,5,Dry,23,4,2,2,19,50.0,0.301558648010845,115.80522671066572,115.80522671066572,,1,115.80522671066572,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.80522671066572,964.4683895465788,990.0,0.0892517818331815,0.0015805226710665,989.909167695496,0.0946477750918103,,,,25.34613037382535,,,,,0.4632209068426628,,,,0.9,,,,0.97,,,,25.137557478337044,,,,25.137557478337044,603.301379480089,0.1516089569492445,57.61496285480344,114.77852064432255,170.93955545549696,224.55303640602168
1994-12-15,1994-12-26,250.8784,0.9534127303453676,239.19066032867727,0.893,1994,12,15,1994.12,1994,3,76,11,0.0206660730523977,9.48289067977069,0.0396457397907595,1.0,5,Dry,26,4,3,2,24,59.0,0.246665149546085,180.19066032867727,180.19066032867727,,1,180.19066032867727,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,213.19066032867727,964.635143961972,990.0,0.1125649978393217,0.0080190660328677,989.879415936128,0.2298669160681033,,,,25.01440505808772,,,,,0.720762641314709,,,,0.93,,,,0.97,,,,39.88835672403671,,,,39.88835672403671,957.3205613768812,0.1667638555335949,57.41952590962011,114.36925779419082,170.27961191018727,223.5633095324216
1995-01-15,1995-01-26,349.1046,0.9241469956849012,322.6239672697792,0.7509999999999999,1995,1,15,1995.01,1994,4,107,16,0.0278747107721089,0.0,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.2262696123222524,249.6239672697792,249.6239672697792,,1,249.6239672697792,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.6239672697792,965.0131198363488,990.0,0.1374765942962366,0.0199247934539558,989.8425986122498,0.4409135272606619,,,,24.38856524864029,,,,,0.9984958690791168,,,,0.95,,,,0.98,,,,55.6021034621766,,,,55.6021034621766,1334.4504830922383,0.172343375269705,56.947109820049256,113.38368466464904,168.6992813398783,221.2132949743025
1995-02-15,1995-02-26,520.5884,0.9034273086069764,470.313777104012,0.5820000000000001,1995,2,15,1995.02,1994,5,138,20,0.0406351103417866,3.04857864891477,0.0064820100905539,0.99,5,Dry,31,6,4,3,41,85.0,0.1807304062479162,385.313777104012,385.313777104012,,2,192.656888552006,192.656888552006,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,426.313777104012,965.716411996968,990.0,0.1835359407356497,0.0470627554208024,989.7694013038436,0.2627733928190788,0.2627733928190788,,,23.7902159140564,23.7902159140564,,,,0.770627554208024,0.770627554208024,,,0.93,0.93,,,0.97,0.97,,,40.56080968120391,40.56080968120391,,,81.12161936240781,1946.9188646977875,0.1724840379159622,55.96319951658,111.34353134615486,165.45820491119022,216.46195801800965
1995-03-15,1995-03-26,764.3804,0.9163502974918014,700.4402069369023,0.449,1995,3,15,1995.03,1994,6,166,24,0.0605180338793483,12.05597209025632,0.0172119932163493,0.99,5,Dry,36,8,6,4,53,107.0,0.1527610764492262,593.4402069369023,593.4402069369023,,3,197.8134023123008,197.8134023123008,197.8134023123008,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,643.4402069369023,966.7017608277476,990.0,0.2896754822822622,0.1073760827747609,989.602948434943,0.2770227041187363,0.2770227041187363,0.2770227041187363,,22.62416490307669,22.62416490307669,22.62416490307669,,,0.7912536092492031,0.7912536092492031,0.7912536092492031,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.60517718062594,39.60517718062594,39.60517718062594,,118.81553154187782,2851.572757005068,0.169629799039479,54.3687221680081,108.06083732823488,160.3002455517509,209.03067588794772
1995-04-15,1995-04-26,1342.9646,0.925480205753338,1242.8871543274497,0.27,1995,4,15,1995.04,1994,7,197,29,0.1073854501338916,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1190775843846303,1094.8871543274497,1094.8871543274497,,4,273.7217885818624,273.7217885818624,273.7217885818624,273.7217885818624,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1160.8871543274497,968.6633596278864,990.0,0.7845793979983811,0.4733533006256846,988.742067301376,0.5299826221758979,0.5299826221758979,0.5299826221758979,0.5299826221758979,19.54872505131369,19.54872505131369,19.54872505131369,19.54872505131369,,1.0948871543274497,1.0948871543274497,1.0948871543274497,1.0948871543274497,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.356041787795206,48.356041787795206,48.356041787795206,48.356041787795206,193.4241671511808,4642.180011628339,0.1556248823376458,50.52808919801236,100.21936273555848,148.1399327155767,191.88182589210777
1995-05-15,1995-05-26,901.4559,0.9283606107785504,836.8761499139279,0.392,1995,5,15,1995.05,1994,8,227,33,0.0723060993525633,27.64604377609941,0.0330348090084091,0.95,5,Dry,42,9,8,6,82,147.0,0.1756532313833042,689.8761499139279,689.8761499139279,,3,229.95871663797595,229.95871663797595,229.95871663797595,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139279,967.2475045996556,990.0,0.3507977680660451,0.1369628449741783,989.5122393869598,0.3742693607640114,0.3742693607640114,0.3742693607640114,,21.89046542654005,21.89046542654005,21.89046542654005,,,0.9198348665519038,0.9198348665519038,0.9198348665519038,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.49124349899831,45.49124349899831,45.49124349899831,,136.47373049699493,3275.3695319278786,0.1630751820457915,53.38460857455819,106.04450777894314,157.15595959621584,204.55570442852957
1995-06-15,1995-06-26,353.2963,0.9223127992632244,325.8496994223399,0.746,1995,6,15,1995.06,1994,9,258,37,0.0281534140300901,5.200945860363447,0.0159611804754878,1.0,5,Dry,39,9,7,5,59,119.0,0.3651990479382394,206.84969942233988,206.84969942233988,,1,206.84969942233988,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,261.8496994223399,965.0292484971116,990.0,0.1289168743469025,0.0113699398844679,989.8597131857686,0.30289357732995,,,,24.52757111132694,,,,,0.8273987976893595,,,,0.94,,,,0.97,,,,45.38141497627351,,,,45.38141497627351,1089.1539594305643,0.1392710045665987,56.92606519971107,113.33988572926668,168.6293053482944,221.1098113391703
1995-07-15,1995-07-26,257.7185,0.9485644394976552,244.46260450067643,0.884,1995,7,15,1995.07,1994,10,288,42,0.0211215690288584,2.5405056365648875,0.0103922055553402,1.0,5,Dry,37,8,6,4,53,108.0,0.4417853610804558,136.46260450067643,136.46260450067643,,1,136.46260450067643,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,187.46260450067643,964.666775627004,990.0,0.1037940697161396,0.0036462604500676,989.8925596698338,0.1316901754144835,,,,25.09409386741519,,,,,0.5458504180027057,,,,0.91,,,,0.97,,,,29.652909221243505,,,,29.652909221243505,711.6698213098441,0.1212983445128985,57.38154817867617,114.28984278931686,170.15182766224126,223.37228428346967
1995-08-15,1995-08-26,203.2033,0.9987999936834944,202.9594547564652,0.956,1995,8,15,1995.08,1994,11,319,46,0.0175356968909585,4.126557570020395,0.0203319307049377,1.0,5,Dry,34,7,5,3,44,93.0,0.4582195991391109,109.9594547564652,109.9594547564652,,1,109.9594547564652,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,155.9594547564652,964.4177567285388,990.0,0.0930543595760676,0.0009959454756465,989.9059496949484,0.0852528709290594,,,,25.40294009548048,,,,,0.4398378190258608,,,,0.9,,,,0.96,,,,23.67550828837516,,,,23.67550828837516,568.2121989210038,0.1166514184657415,57.67270505290331,114.8996389120305,171.13534385750867,224.8477472603541
1995-09-15,1995-09-26,144.3068,1.081515976538678,156.0701097231717,0.994,1995,9,15,1995.09,1994,12,350,50,0.013484457480082,3.2942206415839337,0.0211073129084552,1.0,5,Dry,30,6,4,2,30,72.0,0.4613311295014113,84.0701097231717,84.0701097231717,,1,84.0701097231717,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.0701097231717,964.4878597805535,990.0,0.0821829919510812,0.0,989.9178170080488,0.049413019751478,,,,25.38054420774379,,,,,0.3362804388926868,,,,0.87,,,,0.96,,,,17.482439630834303,,,,17.482439630834303,419.5785511400233,0.1120165780740698,57.59255975983496,114.7315542511827,170.86369560549505,224.4389861418051
1995-10-15,1995-10-26,105.1722,1.3840948658747785,145.56830205275537,0.996,1995,10,15,1995.1,1995,1,15,3,0.012577101297358,0.0,0.0,0.97,5,Dry,24,4,2,2,20,52.0,0.3572206261027534,93.56830205275536,93.56830205275536,,1,93.56830205275536,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,123.56830205275536,964.5,990.0,0.0820119211543484,0.0,989.9179880788456,0.0614689009899246,,,,25.356519177855684,,,,,0.3742732082110215,,,,0.88,,,,0.96,,,,19.66261594578736,,,,19.66261594578736,471.9027826988966,0.1350748457494643,57.57853507168922,114.7021596794816,170.81623478230557,224.3676702963477
1995-11-15,1995-11-26,137.2387,1.0736855385370776,147.35120751762844,0.995,1995,11,15,1995.11,1995,2,46,7,0.012731144329523,0.0,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.3393253495667365,97.35120751762844,97.35120751762844,,1,97.35120751762844,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.35120751762844,964.5,990.0,0.0829606389264642,0.0,989.9170393610736,0.0666231662674277,,,,25.350416194806108,,,,,0.3894048300705137,,,,0.88,,,,0.96,,,,20.45263882433317,,,,20.45263882433317,490.8633317839961,0.1388019763725811,57.57888766537962,114.70289868360224,170.8174279805574,224.36946321185863
1995-12-15,1995-12-26,254.9686,0.9488110870725708,241.91703453537144,0.889,1995,12,15,1995.12,1995,3,76,11,0.020901631783856,1.8671099334830217,0.0077179762767388,0.97,5,Dry,26,4,3,2,24,59.0,0.2438852646871935,182.91703453537144,182.91703453537144,,1,182.91703453537144,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.91703453537144,964.6515022072124,990.0,0.1134944435916038,0.0082917034535371,989.8782138529548,0.2368771766817215,,,,24.989834469060906,,,,,0.7316681381414858,,,,0.93,,,,0.97,,,,40.45211391380287,,,,40.45211391380287,970.8507339312688,0.1672148221868528,57.39991077054924,114.32823762682008,170.21360022648813,223.46461174371748
1996-01-15,1996-01-26,458.6166,0.9126459050733988,418.5545619886849,0.634,1996,1,15,1996.01,1995,4,107,16,0.0361631141558223,16.294091535799907,0.0389294324218604,1.0,5,Dry,29,5,4,2,33,73.0,0.1744097583195699,345.5545619886849,345.5545619886849,,2,172.77728099434245,172.77728099434245,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886849,965.4834955289492,990.0,0.1693354633910761,0.0391109123977369,989.7915536242112,0.2113327638460757,0.2113327638460757,,,24.09672533141595,24.09672533141595,,,,0.6911091239773698,0.6911091239773698,,,0.92,0.92,,,0.97,0.97,,,36.44796048330056,36.44796048330056,,,72.89592096660111,1749.5021031984263,0.1741610953187311,56.30379762730098,112.04818226533708,166.57379323587048,218.0886037780321
1996-02-15,1996-02-26,509.9149,0.9063015394948134,462.1366588813439,0.5920000000000001,1996,2,15,1996.02,1995,5,138,20,0.0399286073273481,0.0,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.183928278284074,377.1366588813439,377.1366588813439,,2,188.568329440672,188.568329440672,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.1366588813439,965.679614964966,990.0,0.1808202926174205,0.0454273317762687,989.7737523756064,0.2517405753870308,0.2517405753870308,,,23.84239683525317,23.84239683525317,,,,0.7542733177626878,0.7542733177626878,,,0.93,0.93,,,0.97,0.97,,,39.78710645614901,39.78710645614901,,,79.57421291229801,1909.781109895152,0.1721876232561094,56.0179603506142,111.45672552599088,165.63717158995345,216.72236136861108
1996-03-15,1996-03-26,653.5614,0.8949481661930344,584.9035764245523,0.499,1996,3,15,1996.03,1995,6,167,24,0.0505356690030813,0.0,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.1829361356517574,477.9035764245523,477.9035764245523,,2,238.9517882122761,238.9517882122761,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,527.9035764245523,966.2320660939104,990.0,0.2226977254635085,0.0655807152849104,989.7117215592516,0.4040725055763134,0.4040725055763134,,,23.07558295976481,23.07558295976481,,,,0.9558071528491046,0.9558071528491046,,,0.94,0.94,,,0.98,0.98,,,49.829428136892254,49.829428136892254,,,99.65885627378452,2391.812550570828,0.1703851032728976,55.15903299671614,109.68503615144294,162.84521618092876,212.6810208780433
1996-04-15,1996-04-26,849.2947,0.926138742126738,786.5647251529052,0.41,1996,4,15,1996.04,1995,7,198,29,0.067959192253211,9.93062996796641,0.0126253182356174,1.0,5,Dry,40,10,8,5,62,125.0,0.1589188988556542,661.5647251529052,661.5647251529052,,3,220.5215750509684,220.5215750509684,220.5215750509684,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,719.5647251529052,967.0462589006116,990.0,0.3338056377698001,0.1284694175458715,989.5377249446844,0.344215541002613,0.344215541002613,0.344215541002613,,22.147250503070083,22.147250503070083,22.147250503070083,,,0.8820863002038737,0.8820863002038737,0.8820863002038737,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.13608834823197,44.13608834823197,44.13608834823197,,132.40826504469592,3177.7983610727024,0.1683374054423255,53.75554306022961,106.80379720297805,158.33825484380606,206.23428682007184
1996-05-15,1996-05-26,827.5366,0.9228252692239552,763.6716856876766,0.419,1996,5,15,1996.05,1995,8,228,33,0.0659812336434152,12.962409497262229,0.0169737987412611,1.0,5,Dry,42,9,8,6,82,147.0,0.1924910963114055,616.6716856876766,616.6716856876766,,3,205.5572285625589,205.5572285625589,205.5572285625589,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,675.6716856876766,966.9546867427508,990.0,0.3083603975001023,0.1150015057063029,989.5766380967935,0.2991229788923293,0.2991229788923293,0.2991229788923293,,22.322828375150507,22.322828375150507,22.322828375150507,,,0.8222289142502355,0.8222289142502355,0.8222289142502355,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.607444941216194,40.607444941216194,40.607444941216194,,121.8223348236486,2923.736035767566,0.1595218692885662,53.92122744888363,107.14321631040758,158.8674301881159,206.9871377204272
1996-06-15,1996-06-26,374.7305,0.9126410588772016,341.99444031358325,0.721,1996,6,15,1996.06,1995,9,259,37,0.0295483196430935,3.871652986136212,0.0113208068019649,0.99,5,Dry,39,9,7,5,59,119.0,0.3479588729304661,222.99444031358323,222.99444031358323,,1,222.99444031358323,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,277.99444031358325,965.109972201568,990.0,0.1342785964141051,0.0145988880627166,989.8511225155232,0.3519698095249733,,,,24.389180504430385,,,,,0.891977761254333,,,,0.94,,,,0.98,,,,49.14894273566813,,,,49.14894273566813,1179.574625656035,0.1437126951262781,56.81960407539516,113.11844377206914,168.27582857530786,220.58778360215635
1996-07-15,1996-07-26,268.1972,0.9570044142512926,256.6659042898368,0.87,1996,7,15,1996.07,1995,10,289,42,0.0221759341306419,0.0,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.4207804706231737,148.66590428983682,148.66590428983682,,1,148.66590428983682,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,199.6659042898368,964.7266636171594,990.0,0.1079542855533534,0.0048665904289836,989.8871791240176,0.1563879717396625,,,,25.0041275351187,,,,,0.5946636171593472,,,,0.92,,,,0.97,,,,32.54255528004527,,,,32.54255528004527,781.0213267210866,0.126789553018686,57.30886291817221,114.13794728654906,169.9076490402915,223.00778191085783
1996-08-15,1996-08-26,209.197,0.9983115025153204,208.84377139169743,0.944,1996,8,15,1996.08,1995,11,320,46,0.0180441018482426,0.604377783622823,0.0028939229530062,0.99,5,Dry,34,7,5,3,44,93.0,0.4453089473545927,115.84377139169744,115.84377139169744,,1,115.84377139169744,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,161.84377139169743,964.4530626283502,990.0,0.0950603766108059,0.0015843771391697,989.90335524625,0.0947113135303472,,,,25.355581304369544,,,,,0.4633750855667897,,,,0.9,,,,0.97,,,,25.15530055678482,,,,25.15530055678482,603.7272133628356,0.120450327003551,57.632520924255175,114.81533972198002,170.99904923998116,224.64253474496493
1996-09-15,1996-09-26,149.1437,1.0685287435188724,159.36433036475563,0.992,1996,9,15,1996.09,1995,12,351,51,0.0137690781435148,1.521765263385987,0.0095489703367305,0.99,5,Dry,30,6,4,2,30,72.0,0.451794952077452,87.36433036475563,87.36433036475563,,1,87.36433036475563,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,127.36433036475565,964.4812713392704,990.0,0.0833060217152576,0.0,989.9166939782848,0.0534508440588962,,,,25.381971794955398,,,,,0.3494573214590225,,,,0.87,,,,0.96,,,,18.168497048121782,,,,18.168497048121782,436.0439291549228,0.1140060451829931,57.60015309041031,114.74747150271652,170.8894012356331,224.47762428842265
1996-10-15,1996-10-26,105.1722,1.3840948658747785,145.56830205275537,0.996,1996,10,15,1996.1,1996,1,15,3,0.012577101297358,10.59753156538747,0.07280109347945,0.98,5,Dry,24,4,2,2,20,52.0,0.3572206261027534,93.56830205275536,93.56830205275536,,1,93.56830205275536,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,123.56830205275536,964.5,990.0,0.0820119211543484,0.0,989.9179880788456,0.0614689009899246,,,,25.356519177855684,,,,,0.3742732082110215,,,,0.88,,,,0.96,,,,19.66261594578736,,,,19.66261594578736,471.9027826988966,0.1350748457494643,57.57853507168922,114.7021596794816,170.81623478230557,224.3676702963477
1996-11-15,1996-11-26,146.7127,1.081515976538678,158.67212901112612,0.993,1996,11,15,1996.11,1996,2,46,7,0.0137092719465612,25.463446969597072,0.1604783847566044,0.97,5,Dry,23,4,2,2,19,50.0,0.3151152020938346,108.67212901112612,108.67212901112612,,1,108.67212901112612,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,137.67212901112612,964.4826557419776,990.0,0.0868200439810657,0.0008672129011126,989.9123127431178,0.0832484355909397,,,,25.346408565549133,,,,,0.4346885160445045,,,,0.89,,,,0.96,,,,23.08685916361627,,,,23.08685916361627,554.0846199267905,0.1455004058210967,57.598558143257925,114.7441280732775,170.8840015639489,224.46950762059083
1996-12-15,1996-12-26,229.1212,0.9808403258651116,224.73131247060545,0.921,1996,12,15,1996.12,1996,3,76,11,0.0194167853974603,5.918306040595013,0.0263350308220583,0.99,5,Dry,26,4,3,2,24,59.0,0.2625357336784882,165.73131247060545,165.73131247060545,,1,165.73131247060545,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.73131247060545,964.5483878748236,990.0,0.1076356747058882,0.0065731312470605,989.8857911940472,0.1944323719068665,,,,25.14297094731656,,,,,0.6629252498824217,,,,0.92,,,,0.97,,,,36.47957182529553,,,,36.47957182529553,875.5097238070928,0.1623252737869673,57.52221026256025,114.5841618472918,170.62584446988123,224.08187719380672
1997-01-15,1997-01-26,442.9194,0.9040184979471816,400.4073306996668,0.654,1997,1,15,1997.01,1996,4,107,16,0.0345951933724512,9.36301880858116,0.0233837347388728,0.98,5,Dry,29,5,4,2,33,73.0,0.1823143444263138,327.4073306996668,327.4073306996668,,2,163.7036653498334,163.7036653498334,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.4073306996668,965.4018329881484,990.0,0.1633087076124354,0.0354814661399333,989.8012098262476,0.1896980317344583,0.1896980317344583,,,24.209678806364643,24.209678806364643,,,,0.6548146613993335,0.6548146613993335,,,0.92,0.92,,,0.97,0.97,,,34.69572764778275,34.69572764778275,,,69.3914552955655,1665.3949270935725,0.1733021600136834,56.420262236671725,112.28948684474572,166.9566867795039,218.64888270326696
1997-02-15,1997-02-26,834.7498,0.926667139384557,773.5352092678313,0.416,1997,2,15,1997.02,1996,5,138,20,0.0668334420807406,0.0,0.0,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.1357404275099318,668.5352092678313,668.5352092678313,,3,222.84506975594377,222.84506975594377,222.84506975594377,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,715.5352092678313,966.9941408370712,990.0,0.3314696865320761,0.1305605627803494,989.5379697506876,0.351498985556778,0.351498985556778,0.351498985556778,,22.19232992805949,22.19232992805949,22.19232992805949,,,0.891380279023775,0.891380279023775,0.891380279023775,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.69190502365333,44.69190502365333,44.69190502365333,,134.07571507096,3217.8171617030403,0.1733285226898278,53.85004442926295,106.99737376703511,158.6400087372901,206.66348595428653
1997-03-15,1997-03-26,955.5912,0.9401594064210824,898.4080553732097,0.371,1997,3,15,1997.03,1996,6,166,24,0.0776224559842453,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.1190995554414868,791.4080553732097,791.4080553732097,,3,263.80268512440324,263.80268512440324,263.80268512440324,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732097,967.4936322214928,990.0,0.4244376603021443,0.1857040276866048,989.3898583120113,0.4923328616563613,0.4923328616563613,0.4923328616563613,,21.40389322886208,21.40389322886208,21.40389322886208,,,1.055210740497613,1.055210740497613,1.055210740497613,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.0263994204004,51.0263994204004,51.0263994204004,,153.0791982612012,3673.900758268828,0.170389387478956,52.918590654300765,105.0916681850166,155.67495295797622,202.4592388762685
1997-04-15,1997-04-26,1372.4449,0.9250713623486968,1269.6094733915206,0.264,1997,4,15,1997.04,1996,7,197,29,0.1096942585010273,9.13193446056107,0.0071927113430926,0.91,5,Dry,40,10,8,5,62,125.0,0.0984554720327395,1144.6094733915206,1144.6094733915206,,5,228.9218946783041,228.9218946783041,228.9218946783041,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1202.6094733915206,968.7473440592304,990.0,0.8447971780908545,0.5379923154089767,988.6172105065002,0.3709063230945331,0.3709063230945331,0.3709063230945331,,19.49896012417518,19.49896012417518,19.49896012417518,,,0.9156875787132164,0.9156875787132164,0.9156875787132164,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.338683417404525,40.338683417404525,40.338683417404525,,121.01605025221356,2904.385206053126,0.0953175388089553,50.345944390692,99.84899719406232,147.56934464361726,191.085983725004
1997-05-15,1997-05-26,1463.3217,0.9412299069783922,1377.322147570463,0.25,1997,5,15,1997.05,1996,8,227,33,0.1190006335500879,0.0,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1394009385085978,1185.322147570463,1185.322147570463,,5,237.06442951409255,237.06442951409255,237.06442951409255,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1252.322147570463,969.0882715536892,990.0,0.9464187477258044,0.5909187918416017,988.4626624604326,0.3977236312616957,0.3977236312616957,0.3977236312616957,,18.97666727548173,18.97666727548173,18.97666727548173,,,0.9482577180563704,0.9482577180563704,0.9482577180563704,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.65456088593341,40.65456088593341,40.65456088593341,,121.96368265780022,2927.128383787205,0.088551311596157,49.59276133244492,98.3186374784505,145.21446998650657,187.8081002489801
1997-06-15,1997-06-26,792.06,0.9206113917433004,729.1794589441985,0.437,1997,6,15,1997.06,1996,9,258,37,0.0630011052527787,44.35575032363283,0.0608296761237033,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.2207961264201228,568.1794589441985,568.1794589441985,,3,189.39315298139948,189.39315298139948,189.39315298139948,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.1794589441985,966.8167178357768,990.0,0.2831475124314194,0.0972717835776793,989.6195807039908,0.2539474316869411,0.2539474316869411,0.2539474316869411,,22.548915436527164,22.548915436527164,22.548915436527164,,,0.7575726119255979,0.7575726119255979,0.7575726119255979,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.79319621542211,37.79319621542211,37.79319621542211,,113.37958864626631,2721.1101275103915,0.1554892794298294,54.16722517674288,107.64748362611056,159.6544000257807,208.1085784993464
1997-07-15,1997-07-26,377.3562,0.9098429569345108,343.3348808255706,0.7190000000000001,1997,7,15,1997.07,1996,10,288,42,0.0296641337033293,2.5312124741488446,0.007372430287486,0.93,5,Dry,37,8,6,4,53,108.0,0.3145616889851305,235.33488082557065,235.33488082557065,,1,235.33488082557065,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,286.3348808255706,965.1166744041278,990.0,0.137048484407016,0.0170669761651141,989.845884539428,0.3919495275021395,,,,24.337260607797894,,,,,0.9413395233022824,,,,0.94,,,,0.98,,,,51.75841058945168,,,,51.75841058945168,1242.2018541468403,0.1507519727241091,56.81068309431459,113.09989715192717,168.24624595098717,220.5441457331563
1997-08-15,1997-08-26,250.8784,0.9534127303453676,239.19066032867727,0.893,1997,8,15,1997.08,1996,11,319,46,0.0206660730523977,2.076818136484264,0.0086826890884052,0.97,5,Dry,34,7,5,3,44,93.0,0.3888111679285747,146.19066032867727,146.19066032867727,,1,146.19066032867727,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867727,964.635143961972,990.0,0.1054059069302308,0.0046190660328677,989.8899750270368,0.1512093824536059,,,,25.10362168261116,,,,,0.5847626413147091,,,,0.91,,,,0.97,,,,31.778847514039786,,,,31.778847514039786,762.6923403369548,0.1328599012619128,57.41952590962011,114.36925779419082,170.27961191018727,223.5633095324216
1997-09-15,1997-09-26,188.6959,1.0234607389599892,193.12284525272025,0.971,1997,9,15,1997.09,1996,12,350,50,0.016685813829835,0.0,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3728196936296216,121.12284525272024,121.12284525272024,,1,121.12284525272024,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.12284525272025,964.4137543094944,990.0,0.0948146063361546,0.002112284525272,989.9030731091384,0.1036105949029687,,,,25.385708204741057,,,,,0.484491381010881,,,,0.9,,,,0.97,,,,26.332894487179,,,,26.332894487179,631.9894676922959,0.1363530785429337,57.67723774653256,114.90915063616602,171.1507294253075,224.87092837399453
1997-10-15,1997-10-26,153.4252,1.0726113427381112,164.56560978186326,0.991,1997,10,15,1997.1,1997,1,15,3,0.0142184686851529,2.2828387207495666,0.0138719063100458,0.93,5,Dry,24,4,2,2,20,52.0,0.3159833945192291,112.56560978186326,112.56560978186326,,1,112.56560978186326,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.56560978186326,964.4708687804364,990.0,0.0884882760619988,0.0012565609781863,989.91025516296,0.0893820263427944,,,,25.3500043561808,,,,,0.450262439127453,,,,0.9,,,,0.97,,,,24.43807637249792,,,,24.43807637249792,586.51383293995,0.1485005063019626,57.61211571019028,114.77255111266916,170.92991179984196,224.5385339940152
1997-11-15,1997-11-26,157.162,1.0563194453246394,166.01327666611098,0.989,1997,11,15,1997.11,1997,2,46,7,0.0143435471039519,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4035821793623871,99.01327666611098,99.01327666611098,,1,99.01327666611098,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.01327666611098,964.4679734466678,990.0,0.085572707954356,0.0,989.9144272920456,0.0689512908108296,,,,25.377502554567016,,,,,0.3960531066644439,,,,0.88,,,,0.96,,,,20.824051333166032,,,,20.824051333166032,499.7772319959848,0.1254360600028861,57.61544036667229,114.7795218736505,170.9411730242349,224.5554691848029
1997-12-15,1997-12-26,282.0511,0.9356567623573194,263.90301904532055,0.848,1997,12,15,1997.12,1997,3,76,11,0.0228012208455157,6.246149518177504,0.0236683518846172,0.96,5,Dry,26,4,3,2,24,59.0,0.2235669762833134,204.90301904532052,204.90301904532052,,1,204.90301904532052,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,237.90301904532052,964.7556120761814,990.0,0.1209641022659736,0.0109806038090641,989.868055293925,0.2972233566454355,,,,24.815219861098157,,,,,0.8196120761812822,,,,0.94,,,,0.97,,,,45.48153146892281,,,,45.48153146892281,1091.5567552541474,0.172341838427821,57.27335934219031,114.06379792260245,169.78855908859717,222.8302520921121
