Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1998-01-15,1998-01-26,591.2615,0.8987000101503769,531.3667160515271,0.536,1998,1,15,1998.01,1997,4,107,16,0.0459100842668519,3.903626495701701,0.0073463888079191,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1712564924581683,440.3667160515271,440.3667160515271,,2,220.18335802576357,220.18335802576357,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.3667160515271,965.9911502222318,990.0,0.2024834112348245,0.0580733432103054,989.7394432455548,0.3431616538331945,0.3431616538331945,,,23.40513136948988,23.40513136948988,,,,0.8807334321030541,0.8807334321030541,,,0.94,0.94,,,0.98,0.98,,,46.57131603948284,46.57131603948284,,,93.14263207896568,2235.423169895176,0.1752887963534651,55.54319829927629,110.47650039381438,164.090154225447,214.4777543492372
1998-02-15,1998-02-26,980.5704,0.935828386886525,917.6456156606746,0.36,1998,2,15,1998.02,1997,5,138,20,0.0792845811930822,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.1492951065879223,780.6456156606746,780.6456156606746,,3,260.21520522022485,260.21520522022485,260.21520522022485,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,835.6456156606746,967.5705824626426,990.0,0.4191573370595823,0.1803228078303373,989.40051985511,0.4790560807233843,0.4790560807233843,0.4790560807233843,,21.35088131174413,21.35088131174413,21.35088131174413,,,1.0408608208808994,1.0408608208808994,1.0408608208808994,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.20782558304273,50.20782558304273,50.20782558304273,,150.62347674912817,3614.963441979077,0.1641412263934637,52.77013592871571,104.78836864656658,155.2041171473313,201.79410581588172
1998-03-15,1998-03-26,2349.8899,1.0046293966518212,2360.7684724352084,0.141,1998,3,15,1998.03,1997,6,166,24,0.203970396018402,0.0,0.0,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1012382208550353,2121.7684724352084,1375.0,,5,275.0,275.0,275.0,,746.7684724352084,41.0,7.0,13.0,40.61920561363058,645.1492668215778,100.0,18.0,25.0,53.61920561363058,789.1492668215778,1518.0,971.9708204507056,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.378526947512183,14.378526947512183,14.378526947512183,,,1.1,1.1,1.1,,0.9022737167639372,0.9022737167639372,0.9022737167639372,,0.98,0.98,0.98,,34.298922676955975,34.298922676955975,34.298922676955975,,102.89676803086792,2469.52243274083,0.0435861327497001,42.475419407235535,83.92350242401706,123.22863948700387,157.59597254769773
1998-04-15,1998-04-26,3188.9642,1.031036806499398,3287.939464808908,0.071,1998,4,15,1998.04,1997,7,197,29,0.2840779697594896,50.56864447560247,0.0153800412133018,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0897218465112906,2992.939464808908,1375.0,,5,275.0,275.0,275.0,,1617.9394648089078,30.0,4.0,7.0,55.0,1521.9394648089078,100.0,18.0,25.0,80.0,1689.9394648089078,1518.0,974.1711098182856,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.178237579932286,12.178237579932286,12.178237579932286,,,1.1,1.1,1.1,,0.8656062174362618,0.8656062174362618,0.8656062174362618,,0.98,0.98,0.98,,27.869718773080315,27.869718773080315,27.869718773080315,,83.60915631924095,2006.6197516617829,0.0254290436956387,36.38070474444768,71.66269144211797,104.66810320822508,132.48805191520938
1998-05-15,1998-05-26,2595.6253,1.0157810263838225,2636.586931341817,0.118,1998,5,15,1998.05,1997,8,227,33,0.227801110867933,13.1790784740424,0.0049985374338995,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.121748308839806,2315.586931341817,1375.0,,5,275.0,275.0,275.0,,940.586931341817,35.0,4.0,8.0,57.0,836.5869313418169,100.0,18.0,25.0,80.0,1038.586931341817,1518.0,972.636589144618,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.712758253599716,13.712758253599716,13.712758253599716,,,1.1,1.1,1.1,,0.8927112329458833,0.8927112329458833,0.8927112329458833,,0.98,0.98,0.98,,32.364104604000445,32.364104604000445,32.364104604000445,,97.09231381200134,2330.215531488032,0.0368250000247816,40.67735606895147,80.30110952713441,117.73187189097368,150.12819672513962
1998-06-15,1998-06-26,1286.0988,0.9293107511412546,1195.1854418698665,0.282,1998,6,15,1998.06,1997,9,258,37,0.1032640221775564,21.667158756186154,0.0181287003649307,0.49,3,Normal,53,12,12,13,120,210.0,0.175704951418631,985.1854418698664,985.1854418698664,,4,246.29636046746663,246.29636046746663,246.29636046746663,246.29636046746663,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1062.1854418698665,968.5134399601624,990.0,0.642123318162694,0.3381483534958932,989.0197283283414,0.429254855184238,0.429254855184238,0.429254855184238,0.429254855184238,20.077033512994834,20.077033512994834,20.077033512994834,20.077033512994834,,0.9851854418698666,0.9851854418698666,0.9851854418698666,0.9851854418698666,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.68692540237758,44.68692540237758,44.68692540237758,44.68692540237758,178.74770160951033,4289.944838628247,0.1495564582261475,50.84995265347881,100.87409169936116,149.14927267118918,193.2911854930508
1998-07-15,1998-07-26,567.6156,0.8934466484158049,507.1342554085261,0.551,1998,7,15,1998.07,1997,10,288,42,0.0438163996672966,11.570796534588908,0.0228160421253105,0.55,3,Normal,50,10,9,9,108,186.0,0.3667667841726964,321.1342554085261,321.1342554085261,,2,160.56712770426304,160.56712770426304,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,390.1342554085261,965.8821041493384,990.0,0.1715206014271857,0.0342268510817052,989.794252547491,0.1824882578070606,0.1824882578070606,,,23.72966014034562,23.72966014034562,,,,0.6422685108170522,0.6422685108170522,,,0.92,0.92,,,0.97,0.97,,,33.35621203244619,33.35621203244619,,,66.71242406489237,1601.0981775574169,0.1315478561217515,55.71221385800831,110.82517754385523,164.63975357514573,215.27359293956388
1998-08-15,1998-08-26,386.4594,0.9076886105549062,350.7847958218828,0.711,1998,8,15,1998.08,1997,11,319,46,0.0303078063590106,6.7336761002405865,0.019196031813362,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4418663575108426,195.7847958218828,195.7847958218828,,1,195.7847958218828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.7847958218828,965.1539239791094,990.0,0.1272348030404776,0.0095784795821882,989.8631867173774,0.2713723872056098,,,,24.43789035106236,,,,,0.7831391832875313,,,,0.93,,,,0.97,,,,42.34151220601599,,,,42.34151220601599,1016.1962929443838,0.1207050952901494,56.7608933555706,112.99640822946,168.08123353336725,220.30086157747388
1998-09-15,1998-09-26,260.6582,0.9481618378872108,247.14615797237207,0.8809999999999999,1998,9,15,1998.09,1997,12,350,50,0.0213534280488129,1.0677001833180952,0.004320116452862,0.64,3,Normal,40,6,4,3,65,118.0,0.4774502705932857,129.14615797237212,129.14615797237212,,1,129.14615797237212,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.14615797237212,964.6828769478344,990.0,0.1009589174905813,0.0029146157972372,989.8961264667122,0.1178852589120197,,,,25.09536425996587,,,,,0.5165846318894884,,,,0.91,,,,0.97,,,,28.064488324092395,,,,28.064488324092395,673.5477197782175,0.1135542164779662,57.36210711522847,114.24920315233145,170.08646808020626,223.2746508545516
1998-10-15,1998-10-26,197.7856,1.016721524795317,201.0928768145566,0.96,1998,10,15,1998.1,1998,1,15,3,0.0173744245567776,0.6347392479298151,0.0031564481944089,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973833,128.0928768145566,128.0928768145566,,1,128.0928768145566,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.0928768145566,964.4065572608872,990.0,0.0965089352776897,0.0028092876814556,989.9006817770407,0.1159597787741088,,,,25.378164737379425,,,,,0.5123715072582264,,,,0.91,,,,0.97,,,,28.14928224793889,,,,28.14928224793889,675.5827739505335,0.1399814985684328,57.68537606045022,114.92623023826393,171.17836013380318,224.91256752355517
1998-11-15,1998-11-26,197.7856,1.016721524795317,201.0928768145566,0.96,1998,11,15,1998.11,1998,2,46,7,0.0173744245567776,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030779,134.0928768145566,134.0928768145566,,1,134.0928768145566,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.0928768145566,964.4065572608872,990.0,0.097531662550417,0.0034092876814556,989.899059049768,0.127136602716967,,,,25.365365186163796,,,,,0.5363715072582265,,,,0.91,,,,0.97,,,,29.452960937585864,,,,29.452960937585864,706.8710625020608,0.1464644665894691,57.68537606045022,114.92623023826393,171.17836013380318,224.91256752355517
1998-12-15,1998-12-26,362.9525,0.9216841006983304,334.52754855871075,0.735,1998,12,15,1998.12,1998,3,76,11,0.0289031801954726,1.7889854399825822,0.0053477970579412,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2301753632301712,257.52754855871075,257.52754855871075,,1,257.52754855871075,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.52754855871075,965.0726377427936,990.0,0.1404335032113799,0.0215055097117421,989.8380609870768,0.4692278198628639,,,,24.29619542442053,,,,,1.030110194234843,,,,0.95,,,,0.98,,,,57.14531805899556,,,,57.14531805899556,1371.4876334158937,0.1708239524822463,56.86906410163386,113.22129684088182,168.43994702209017,220.83002199411035
1999-01-15,1999-01-26,663.2533,0.8907150960760958,590.7697268322876,0.495,1999,1,15,1999.01,1998,4,107,16,0.0510425043983096,4.185888821251751,0.00708548294053,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905574,499.7697268322876,499.7697268322876,,2,249.8848634161438,249.8848634161438,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322876,966.2584637707452,990.0,0.2313157836708913,0.0699539453664575,989.6987302709626,0.4418341807104673,0.4418341807104673,,,22.998432319506907,22.998432319506907,,,,0.9995394536645752,0.9995394536645752,,,0.94,0.94,,,0.98,0.98,,,51.935117680026345,51.935117680026345,,,103.87023536005267,2492.8856486412647,0.1758218653433814,55.116059001882284,109.59658536861852,162.7062950464983,212.48100487461997
1999-02-15,1999-02-26,989.3226,0.9357922100747572,925.800382330905,0.357,1999,2,15,1999.02,1998,5,138,20,0.0799891530333902,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1479800641851891,788.800382330905,788.800382330905,,3,262.93346077696833,262.93346077696833,262.93346077696833,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.800382330905,967.6032015293237,990.0,0.4266298324147735,0.1844001911654525,989.3889699764198,0.4890993925058932,0.4890993925058932,0.4890993925058932,,21.29666905459041,21.29666905459041,21.29666905459041,,,1.051733843107873,1.051733843107873,1.051733843107873,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.60349074412304,50.60349074412304,50.60349074412304,,151.81047223236914,3643.4513335768593,0.1639775432476632,52.70684050581069,104.65908437869504,155.00349570470564,201.51087450351508
1999-03-15,1999-03-26,2373.8032,1.0080375719135235,2392.882813928552,0.138,1999,3,15,1999.03,1998,6,166,24,0.2067450751234268,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.0764767914812998,2209.882813928552,1375.0,,5,275.0,275.0,275.0,,834.882813928552,51.00000000000003,9.0,16.0,41.05981052107632,717.8230034074757,100.0,18.0,25.0,50.05981052107632,824.8230034074757,1518.0,972.0483378267242,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.301009571493708,14.301009571493708,14.301009571493708,,,1.1,1.1,1.1,,0.9012287286434626,0.9012287286434626,0.9012287286434626,,0.98,0.98,0.98,,34.074500764668585,34.074500764668585,34.074500764668585,,102.22350229400575,2453.364055056138,0.0427198113083434,42.2685070735292,83.5064111607379,122.59511335957306,156.7337917531039
1999-04-15,1999-04-26,2802.8990000000003,1.022454343194168,2865.83625608459,0.1,1999,4,15,1999.04,1998,7,197,29,0.2476082525257085,12.149419269720966,0.00423939757337,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.075719608731754,2648.83625608459,1375.0,,5,275.0,275.0,275.0,,1273.83625608459,46.0,5.0,11.0,61.000000000000014,1150.83625608459,100.0,18.0,25.0,80.0,1267.83625608459,1518.0,973.1899495836524,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.159397814565368,13.159397814565368,13.159397814565368,,,1.1,1.1,1.1,,0.8837513502599617,0.8837513502599617,0.8837513502599617,,0.98,0.98,0.98,,30.74637241734109,30.74637241734109,30.74637241734109,,92.23911725202326,2213.738814048558,0.032185759760763,39.14980944574769,77.2272677105623,113.07648777531064,143.8252830082372
1999-05-15,1999-05-26,2750.1807,1.024169311215419,2816.650673236939,0.104,1999,5,15,1999.05,1998,8,227,33,0.2433586181676715,83.4188593308213,0.0296163312417279,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1139651441515471,2495.650673236939,1375.0,,5,275.0,275.0,275.0,,1120.650673236939,35.00000000000003,4.0,8.0,57.0,1016.6506732369388,100.0,18.0,25.0,80.0,1218.650673236939,1518.0,973.0712257629856,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.278121635232154,13.278121635232154,13.278121635232154,,,1.1,1.1,1.1,,0.8857511011505863,0.8857511011505863,0.8857511011505863,,0.98,0.98,0.98,,31.09396608510457,31.09396608510457,31.09396608510457,,93.28189825531372,2238.7655581275294,0.0331180217488996,39.47986792591541,77.89116943474002,114.0813054356874,145.18406902949596
1999-06-15,1999-06-26,1328.0906,0.9244891726981658,1227.8053800622106,0.2739999999999999,1999,6,15,1999.06,1998,9,258,37,0.1060823848373749,25.0753369275169,0.0204228922064557,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2093165612183408,970.8053800622106,970.8053800622106,,4,242.70134501555265,242.70134501555265,242.70134501555265,242.70134501555265,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1058.8053800622106,968.6159597659098,990.0,0.637244878440304,0.3266443040497684,989.03611081751,0.4168339909040016,0.4168339909040016,0.4168339909040016,0.4168339909040016,20.003317060696094,20.003317060696094,20.003317060696094,20.003317060696094,,0.9708053800622106,0.9708053800622106,0.9708053800622106,0.9708053800622106,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.87298044568663,43.87298044568663,43.87298044568663,43.87298044568663,175.49192178274652,4211.806122785916,0.1429313836154185,50.63032259738018,100.4272857905419,148.4603748522359,192.32904048539737
1999-07-15,1999-07-26,560.2769999999999,0.893379161572495,500.5397965083528,0.555,1999,7,15,1999.07,1998,10,288,42,0.0432466384183216,8.792248310611342,0.0175655329944671,0.55,3,Normal,50,10,9,9,108,186.0,0.3715988245040494,314.5397965083528,314.5397965083528,,2,157.2698982541764,157.2698982541764,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.5397965083528,965.8524290842876,990.0,0.1693305597260212,0.0329079593016705,989.7977614809722,0.1750580306312285,0.1750580306312285,,,23.77027436605342,23.77027436605342,,,,0.6290795930167057,0.6290795930167057,,,0.92,0.92,,,0.97,0.97,,,32.72716374276821,32.72716374276821,,,65.45432748553642,1570.9038596528742,0.1307674793135937,55.75768186725144,110.9190294112706,164.78781354685043,215.4882802597248
1999-08-15,1999-08-26,376.9428,0.9098429569345108,342.9587517471739,0.72,1999,8,15,1999.08,1998,11,319,46,0.0296316361509558,3.84542544358294,0.0112125012818385,0.64,3,Normal,47,8,6,5,89,155.0,0.4519493939442158,187.9587517471739,187.9587517471739,,1,187.9587517471739,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.9587517471739,965.1147937587358,990.0,0.1246357478127145,0.0087958751747173,989.8665683770124,0.2501157581695494,,,,24.501658860107177,,,,,0.7518350069886955,,,,0.93,,,,0.97,,,,40.75507823828052,,,,40.75507823828052,978.1218777187324,0.1188337607092901,56.81318633139391,113.10510135388836,168.25454686782965,220.55639056707724
1999-09-15,1999-09-26,251.8195,0.9516832751152028,239.65240649787285,0.892,1999,9,15,1999.09,1998,12,350,50,0.0207059679214162,6.084024453928606,0.0253868698538714,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133088,148.65240649787285,148.65240649787285,,1,148.65240649787285,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787285,964.6379144389872,990.0,0.1055633203970021,0.0048652406497872,989.8895714389532,0.1563594990310566,,,,25.09529750093486,,,,,0.5946096259914914,,,,0.92,,,,0.97,,,,32.658246433290046,,,,32.658246433290046,783.7979143989611,0.1362733924125227,57.41621334879586,114.36232922955594,170.26845930149375,223.5466282971433
1999-10-15,1999-10-26,197.7856,1.016721524795317,201.0928768145566,0.96,1999,10,15,1999.1,1999,1,15,3,0.0173744245567776,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973833,128.0928768145566,128.0928768145566,,1,128.0928768145566,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.0928768145566,964.4065572608872,990.0,0.0965089352776897,0.0028092876814556,989.9006817770407,0.1159597787741088,,,,25.378164737379425,,,,,0.5123715072582264,,,,0.91,,,,0.97,,,,28.14928224793889,,,,28.14928224793889,675.5827739505335,0.1399814985684328,57.68537606045022,114.92623023826393,171.17836013380318,224.91256752355517
1999-11-15,1999-11-26,210.5129,0.9895996712480688,208.3234966334776,0.946,1999,11,15,1999.11,1999,2,46,7,0.0179991501091324,0.5988020854617275,0.0028743857276707,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3216151854338311,141.3234966334776,141.3234966334776,,1,141.3234966334776,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.3234966334776,964.4499409798008,990.0,0.0999966465795946,0.0041323496633477,989.8958710037572,0.1412774025540633,,,,25.30465262140212,,,,,0.5652939865339104,,,,0.91,,,,0.97,,,,30.96683984028213,,,,30.96683984028213,743.2041561667711,0.1486478498139117,57.63608457213565,114.82281424585145,171.01113071204418,224.6607178502858
1999-12-15,1999-12-26,312.8435,0.9262282368820024,289.76448342499475,0.797,1999,12,15,1999.12,1999,3,76,11,0.0250356513679195,2.6339851975052966,0.0090900898770331,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2657330501304566,212.76448342499475,212.76448342499475,,1,212.76448342499475,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.76448342499475,964.8590579337,990.0,0.1255675406208469,0.0125528966849989,989.8618795626942,0.3204483697589165,,,,24.682373259235263,,,,,0.851057933699979,,,,0.94,,,,0.98,,,,47.45795122158932,,,,47.45795122158932,1138.9908293181436,0.1637811185851345,57.144547006104034,113.79500718180516,169.35742443017537,222.18882490073125
2000-01-15,2000-01-26,507.1746,0.9029227850160244,457.93950232138815,0.596,2000,1,15,2000.01,1999,4,107,16,0.0395659730005679,6.402822324179965,0.0139818082775623,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1987162049543718,366.93950232138815,366.93950232138815,,2,183.46975116069407,183.46975116069407,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,409.93950232138815,965.6607277604462,990.0,0.17809798970083,0.0433879004642776,989.7785141098348,0.2383110867894254,0.2383110867894254,,,23.87947526259924,23.87947526259924,,,,0.7338790046427763,0.7338790046427763,,,0.93,0.93,,,0.97,0.97,,,38.77153016745941,38.77153016745941,,,77.54306033491882,1861.033448038052,0.1693303590143181,56.04592955364014,111.51455378053952,165.72863586543858,216.8555241841564
2000-02-15,2000-02-26,746.4925,0.9126580349939872,681.292378187749,0.457,2000,2,15,2000.02,1999,5,138,20,0.0588636614754215,34.89064873696384,0.051212445425815,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1541188531703555,576.292378187749,576.292378187749,,3,192.09745939591636,192.09745939591636,192.09745939591636,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.292378187749,966.625169512751,990.0,0.2779955815581154,0.1005169512750996,989.6214874671668,0.2612499354688404,0.2612499354688404,0.2612499354688404,,22.73506801894692,22.73506801894692,22.73506801894692,,,0.7683898375836653,0.7683898375836653,0.7683898375836653,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.64929435767906,38.64929435767906,38.64929435767906,,115.9478830730372,2782.749193752893,0.1701881406356853,54.50126585950027,108.33289245826047,160.72569531120195,209.6389802216175
2000-03-15,2000-03-26,1061.1535,0.9263198706961108,982.9675729087252,0.337,2000,3,15,2000.03,1999,6,167,24,0.0849283982993138,0.0,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1312352549110778,853.9675729087252,853.9675729087252,,4,213.4918932271813,213.4918932271813,213.4918932271813,213.4918932271813,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,909.9675729087252,967.8318702916348,990.0,0.4872611225856844,0.2331740583269801,989.2795648190872,0.3226412046287948,0.3226412046287948,0.3226412046287948,0.3226412046287948,21.125053322823632,21.125053322823632,21.125053322823632,21.125053322823632,,0.8539675729087252,0.8539675729087252,0.8539675729087252,0.8539675729087252,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.75699339721071,40.75699339721071,40.75699339721071,40.75699339721071,163.02797358884283,3912.671366132228,0.1658528501671957,52.25649054561336,103.73978417060292,153.57833134244777,199.5021291109772
2000-04-15,2000-04-26,2950.9948,1.0243542087195971,3022.863943289645,0.088,2000,4,15,2000.04,1999,7,198,29,0.2611754447002253,300.7466087076773,0.0994906202693292,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0975895725161103,2727.863943289645,1375.0,,5,275.0,275.0,275.0,,1352.8639432896448,30.0,4.0,7.0,54.99999999999999,1256.8639432896448,100.0,18.0,25.0,80.0,1424.8639432896448,1518.0,973.5689819320784,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.780365466139372,12.780365466139372,12.780365466139372,,,1.1,1.1,1.1,,0.8770840366647428,0.8770840366647428,0.8770840366647428,,0.98,0.98,0.98,,29.635499847316485,29.635499847316485,29.635499847316485,,88.90649954194946,2133.755989006787,0.0294113467261105,38.0884413095791,75.09330091869467,109.84909798515513,139.4667626842345
2000-05-15,2000-05-26,2175.0,1.0042360677008784,2184.2134472494104,0.159,2000,5,15,2000.05,1999,8,228,33,0.188716041842349,8.205706305658623,0.00375682436897,0.56,3,Normal,55,13,13,17,178,276.0,0.1263612768008401,1908.2134472494104,1375.0,,5,275.0,275.0,275.0,,533.2134472494104,45.0,5.0,12.0,32.842857258115856,438.3705899912944,100.0,18.0,25.0,49.842857258115856,616.3705899912944,1518.0,971.544653148533,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.804694249684829,14.804694249684829,14.804694249684829,,,1.1,1.1,1.1,,0.9076967673672164,0.9076967673672164,0.9076967673672164,,0.98,0.98,0.98,,35.52777488343036,35.52777488343036,35.52777488343036,,106.58332465029108,2557.999791606986,0.0487971195235117,43.60053048549835,86.19266471442292,126.67826713619884,162.29780824212042
2000-06-15,2000-06-26,1175.0,0.9392146752102754,1103.5772433720738,0.306,2000,6,15,2000.06,1999,9,259,37,0.0953490738273471,28.08607176030273,0.0254500280147888,0.56,3,Normal,53,12,12,13,120,210.0,0.1902902594822698,893.5772433720738,893.5772433720738,,4,223.39431084301845,223.39431084301845,223.39431084301845,223.39431084301845,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.5772433720738,968.2255284791694,990.0,0.5427998644445298,0.264861794697659,989.1923383408578,0.3532317645408961,0.3532317645408961,0.3532317645408961,0.3532317645408961,20.61357809714748,20.61357809714748,20.61357809714748,20.61357809714748,,0.8935772433720738,0.8935772433720738,0.8935772433720738,0.8935772433720738,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.614859093120735,41.614859093120735,41.614859093120735,41.614859093120735,166.45943637248294,3995.0264729395903,0.1508362349552008,51.45561723157197,102.10712926750152,151.05263773491032,195.9547770517729
2000-07-15,2000-07-26,484.6547,0.9043235828522312,438.2846747501732,0.611,2000,7,15,2000.07,1999,10,289,42,0.0378677958984149,11.073048931715505,0.0252645131569504,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3080189834995973,303.2846747501732,303.2846747501732,,2,151.6423373750866,151.6423373750866,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.2846747501732,965.5722810363758,990.0,0.1622716632011645,0.0306569349500346,989.8070714018488,0.1627290357917181,0.1627290357917181,,,24.072061329681315,24.072061329681315,,,,0.6065693495003465,0.6065693495003465,,,0.92,0.92,,,0.97,0.97,,,31.95672902501693,31.95672902501693,,,63.91345805003386,1533.9229932008127,0.1458263583741895,56.17564816448981,111.78288455173724,166.15335570642546,217.47459164335493
2000-08-15,2000-08-26,329.8819,0.9297054095741066,306.69298695058444,0.775,2000,8,15,2000.08,1999,11,320,46,0.0264982740725304,3.0011152268350543,0.0097854054527781,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3749678176323257,191.69298695058444,191.69298695058444,,1,191.69298695058444,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.69298695058444,964.9334649347528,990.0,0.1225548665149542,0.0091692986950584,989.86827583479,0.2601511986366993,,,,24.674659701400365,,,,,0.7667719478023378,,,,0.93,,,,0.97,,,,41.85825184460443,,,,41.85825184460443,1004.5980442705064,0.1364825856006573,57.050020907045344,113.597984011493,169.04194182922345,221.7206759077877
2000-09-15,2000-09-26,230.5719,0.9769671292550764,225.2611672298885,0.919,2000,9,15,2000.09,1999,12,351,51,0.0194625648486623,6.143701687889546,0.0272736830916783,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742881,134.2611672298885,134.2611672298885,,1,134.2611672298885,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.2611672298885,964.5515670033792,990.0,0.1006572161010983,0.0034261167229888,989.895916667176,0.1274573819845806,,,,25.216892281812022,,,,,0.537044668919554,,,,0.91,,,,0.97,,,,29.3173097638152,,,,29.3173097638152,703.6154343315648,0.1301480859943145,57.518482832321695,114.57635645003715,170.6132585691344,224.0630029227388
2000-10-15,2000-10-26,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,10,15,2000.1,2000,1,15,3,0.0126698628255152,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3546052598890148,94.64193085087084,94.64193085087084,,1,94.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,124.64193085087084,964.5,990.0,0.0823779309718877,0.0,989.917622069028,0.0629113168085111,,,,25.35471075221957,,,,,0.3785677234034833,,,,0.88,,,,0.96,,,,19.886811858372468,,,,19.886811858372468,477.2834846009392,0.135614770911579,57.57853507168922,114.7021596794816,170.81623478230557,224.3676702963477
2000-11-15,2000-11-26,156.0885,1.0726113427381112,167.4222955709777,0.988,2000,11,15,2000.11,2000,2,46,7,0.0144652863373324,3.990435978388604,0.0238345553964578,0.98,5,Dry,23,4,2,2,19,50.0,0.298646006671213,117.4222955709777,117.4222955709777,,1,117.4222955709777,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.4222955709777,964.465155408858,990.0,0.0898030553082878,0.0017422295570977,989.9084547151348,0.0973313286894594,,,,25.345967977587225,,,,,0.4696891822839107,,,,0.9,,,,0.97,,,,25.488407354076696,,,,25.488407354076696,611.7217764978407,0.1522402214540836,57.618672500681605,114.78629912607671,170.9521227947096,224.5719385898303
2000-12-15,2000-12-26,360.1952,0.9237728962482792,332.73856311872817,0.7390000000000001,2000,12,15,2000.12,2000,3,76,11,0.0287486118534581,11.43026627504014,0.0343520936314243,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.231412912522931,255.73856311872817,255.73856311872817,,1,255.73856311872817,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.73856311872817,965.0636928155936,990.0,0.1398393752054816,0.0211477126237456,989.8390129121708,0.4627420533305654,,,,24.3125780432466,,,,,1.022954252474913,,,,0.95,,,,0.98,,,,56.78660719544902,,,,56.78660719544902,1362.8785726907763,0.170664339784344,56.88085966649665,113.2458320774564,168.47911176076053,220.88786276818243
2001-01-15,2001-01-26,656.4879,0.8935181257888162,586.5838380110358,0.497,2001,1,15,2001.01,2000,4,107,16,0.0506808436041535,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.2045743374159285,466.5838380110358,466.5838380110358,,2,233.2919190055179,233.2919190055179,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.5838380110358,966.2396272710496,990.0,0.2167152684121946,0.0633167676022071,989.7199679639856,0.3851831968194683,0.3851831968194683,,,23.095157496116546,23.095157496116546,,,,0.9331676760220716,0.9331676760220716,,,0.94,0.94,,,0.98,0.98,,,48.6904244500963,48.6904244500963,,,97.3808489001926,2337.1403736046223,0.1660135220063129,55.14673690371873,109.6597266014107,162.80546186102063,212.623776338132
2001-02-15,2001-02-26,1107.7035,0.9206487334086618,1019.8058242673416,0.3229999999999999,2001,2,15,2001.02,2000,5,138,20,0.0881112232166983,11.21716510303554,0.0109993146107929,0.49,3,Normal,43,7,5,4,78,137.0,0.1343392994430335,882.8058242673416,882.8058242673416,,4,220.7014560668354,220.7014560668354,220.7014560668354,220.7014560668354,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,937.8058242673416,967.9622468762688,990.0,0.5127702772170859,0.2562446594138732,989.2309850633692,0.3447767060363971,0.3447767060363971,0.3447767060363971,0.3447767060363971,20.923961481063927,20.923961481063927,20.923961481063927,20.923961481063927,,0.8828058242673416,0.8828058242673416,0.8828058242673416,0.8828058242673416,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.732273691774864,41.732273691774864,41.732273691774864,41.732273691774864,166.92909476709946,4006.298274410387,0.1636871361143933,51.99481749061939,103.20604414275763,152.751912462999,198.33970214180508
2001-03-15,2001-03-26,3047.6373,1.0266360258396268,3128.8142458726097,0.079,2001,3,15,2001.03,2000,6,166,24,0.2703295508433935,85.12905563546656,0.027208088734499,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0763867654704263,2889.8142458726097,1375.0,,5,275.0,275.0,275.0,,1514.8142458726095,41.0,7.0,13.0,67.0,1386.81424587261,100.0,18.0,25.0,80.0,1530.81424587261,1518.0,973.8247240417614,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.524623356456416,12.524623356456416,12.524623356456416,,,1.1,1.1,1.1,,0.8723419343081471,0.8723419343081471,0.8723419343081471,,0.98,0.98,0.98,,28.88545423332291,28.88545423332291,28.88545423332291,,86.65636269996872,2079.7527047992494,0.0276962311886306,37.3661290840437,73.64184302261812,107.65597593877732,136.50999303259297
2001-04-15,2001-04-26,3117.8186,1.024569647155183,3194.422302895867,0.076,2001,4,15,2001.04,2000,7,197,29,0.2759980869702028,57.30287164542324,0.0179384145901673,0.48,3,Normal,54,13,14,19,117,217.0,0.067930905629879,2977.422302895867,1375.0,,5,275.0,275.0,275.0,,1602.4223028958668,46.0,5.0,11.0,61.0,1479.4223028958666,100.0,18.0,25.0,80.0,1596.4223028958666,1518.0,973.9729424989936,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.376404899224283,12.376404899224283,12.376404899224283,,,1.1,1.1,1.1,,0.8695037794618579,0.8695037794618579,0.8695037794618579,,0.98,0.98,0.98,,28.450752657630748,28.450752657630748,28.450752657630748,,85.35225797289225,2048.454191349414,0.0267191529108462,36.945426440644944,72.79674972820936,106.3797976955668,134.79125530097372
2001-05-15,2001-05-26,3019.8338,1.0273408449706083,3102.398607762804,0.081,2001,5,15,2001.05,2000,8,227,33,0.2680472397107061,45.99953959499862,0.0148270887821761,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.1034683290524936,2781.398607762804,1375.0,,5,275.0,275.0,275.0,,1406.3986077628042,35.0,4.0,8.0,57.0,1302.3986077628042,100.0,18.0,25.0,80.0,1504.3986077628042,1518.0,973.7609621566688,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.588385241549034,12.588385241549034,12.588385241549034,,,1.1,1.1,1.1,,0.8735426016630461,0.8735426016630461,0.8735426016630461,,0.98,0.98,0.98,,29.07246738041377,29.07246738041377,29.07246738041377,,87.2174021412413,2093.217651389791,0.0281128936568648,37.54665160415936,74.00453610233589,108.20384603454744,137.24826224522977
2001-06-15,2001-06-26,1683.6732,0.9577262538663684,1612.4980265712006,0.216,2001,6,15,2001.06,2000,9,258,37,0.1393198294957517,37.51888521604519,0.0232675541909499,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1593800400156037,1355.4980265712006,1355.4980265712006,,5,271.09960531424014,271.09960531424014,271.09960531424014,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1443.4980265712006,969.848070547384,990.0,1.7449802657120062,0.8121474345425608,987.4428722997454,0.5198953291450832,0.5198953291450832,0.5198953291450832,,17.074906423216408,17.074906423216408,17.074906423216408,,,1.0843984212569606,1.0843984212569606,1.0843984212569606,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.83214693150112,41.83214693150112,41.83214693150112,,125.49644079450336,3011.914579068081,0.0778273453526995,47.83987571277172,94.76320389834724,139.7588357501877,180.25047195302457
2001-07-15,2001-07-26,733.3846,0.913616770927688,670.032470100094,0.4629999999999999,2001,7,15,2001.07,2000,10,288,42,0.0578908054166481,11.927202354340691,0.017800931875076,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.3387895514467966,443.032470100094,443.032470100094,,2,221.516235050047,221.516235050047,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,523.032470100094,966.5801298804004,990.0,0.2198738957101993,0.0586064940200188,989.7215196102698,0.3473242169752626,0.3473242169752626,,,22.794065512894125,22.794065512894125,,,,0.886064940200188,0.886064940200188,,,0.94,0.94,,,0.98,0.98,,,45.62998124218208,45.62998124218208,,,91.25996248436417,2190.2390996247395,0.1362022984807454,54.57855163956081,108.49158642812829,160.97401301585316,209.9943619106806
2001-08-15,2001-08-26,441.566,0.9040184979471816,399.18383206454513,0.654,2001,8,15,2001.08,2000,11,319,46,0.0344894830903767,4.061279751815164,0.0101739585263525,0.45,3,Normal,47,8,6,5,89,155.0,0.3882922792698117,244.18383206454516,244.18383206454516,,1,244.18383206454516,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1838320645452,965.3959191603228,990.0,0.1433082837114725,0.018836766412909,989.8378549498756,0.4219340338706731,,,,24.0200017556822,,,,,0.9767353282581804,,,,0.94,,,,0.98,,,,53.004516400577415,,,,53.004516400577415,1272.108393613858,0.132782222482415,56.42825744894789,112.30605841038988,166.98299697884514,218.68741608504413
2001-09-15,2001-09-26,314.5212,0.9246503161571922,290.8221270181395,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.0251270317743672,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4057462931375918,172.8221270181395,172.8221270181395,,1,172.8221270181395,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.8221270181395,964.8632885080724,990.0,0.1158484523925475,0.0072822127018139,989.8768693349056,0.2114425634086828,,,,24.802138263424368,,,,,0.691288508072558,,,,0.93,,,,0.97,,,,37.93256060319699,,,,37.93256060319699,910.3814544767278,0.1304321682539342,57.139214872567365,113.78388833303686,169.3396084605952,222.1623605088254
2001-10-15,2001-10-26,204.0855,1.0053603719869637,205.17947419714545,0.953,2001,10,15,2001.1,2001,1,15,3,0.0177275065706333,3.1440224363321647,0.0153232795270312,0.6,3,Normal,37,5,3,2,50,97.0,0.4727568407100904,108.17947419714544,108.17947419714544,,1,108.17947419714544,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714545,964.4310768451828,990.0,0.092106638930845,0.0008179474197145,989.9070754136494,0.0824875015313758,,,,25.39351106693522,,,,,0.4327178967885818,,,,0.89,,,,0.96,,,,23.024906040822536,,,,23.024906040822536,552.5977449797408,0.1122183694588241,57.6575714304689,114.86788777300012,171.08400038380412,224.7704230719364
2001-11-15,2001-11-26,285.986,0.92972434911772,265.8881477067804,0.848,2001,11,15,2001.11,2001,2,46,7,0.0229727359618658,4.0961346124692,0.0154054802660342,0.51,3,Normal,36,5,3,2,47,93.0,0.3497711379845323,172.8881477067804,172.8881477067804,,1,172.8881477067804,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.8881477067804,964.7635525908272,990.0,0.1138255049000387,0.007288814770678,989.8788856803292,0.2116042577226731,,,,24.90372883177941,,,,,0.6915525908271215,,,,0.93,,,,0.97,,,,38.10248408789688,,,,38.10248408789688,914.4596181095252,0.143302679779153,57.26357645980459,114.04337167580304,169.7557657514988,222.78139544265105
2001-12-15,2001-12-26,452.097,0.9069473606086166,410.0281808890737,0.642,2001,12,15,2001.12,2001,3,76,11,0.0354264348288159,0.0,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2877850974636373,292.0281808890737,292.0281808890737,,2,146.01409044453686,146.01409044453686,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.0281808890737,965.4451268140008,990.0,0.1568728276015374,0.0284056361778147,989.8147215362206,0.15084325820388,0.15084325820388,,,24.218751464015977,24.218751464015977,,,,0.5840563617781475,0.5840563617781475,,,0.91,0.91,,,0.97,0.97,,,30.621654484897025,30.621654484897025,,,61.24330896979405,1469.8394152750573,0.1493636579734562,56.35852517446472,112.1615485214451,166.75361925012064,218.35160296879465
2002-01-15,2002-01-26,629.8704,0.8978916060640509,565.5553450682063,0.512,2002,1,15,2002.01,2001,4,107,16,0.048863981813893,2.808782577768397,0.0049664150507315,0.65,3,Normal,41,6,4,3,66,120.0,0.2121808255309265,445.5553450682063,445.5553450682063,,2,222.77767253410315,222.77767253410315,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.5553450682063,966.1449990528068,990.0,0.2068633987311386,0.0591110690136412,989.7340255322551,0.351286648476188,0.351286648476188,,,23.237739830972235,23.237739830972235,,,,0.8911106901364125,0.8911106901364125,,,0.94,0.94,,,0.98,0.98,,,46.7830448336809,46.7830448336809,,,93.5660896673618,2245.586152016683,0.1654410845610126,55.29957112356081,109.97441127011945,163.299988971115,213.336438280346
2002-02-15,2002-02-26,785.2032,0.9254874053024604,726.6956722031889,0.4379999999999999,2002,2,15,2002.02,2001,5,138,20,0.0627865060783555,35.40276106932231,0.048717451367212,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.1444896454132746,621.6956722031889,621.6956722031889,,3,207.2318907343963,207.2318907343963,207.2318907343963,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.6956722031889,966.8067826888127,990.0,0.3043163317119935,0.1165087016609566,989.5791749666272,0.304013058779964,0.304013058779964,0.304013058779964,,22.468379219034368,22.468379219034368,22.468379219034368,,,0.8289275629375852,0.8289275629375852,0.8289275629375852,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.20519984986829,41.20519984986829,41.20519984986829,,123.61559954960488,2966.774389190517,0.1701064204425881,54.18475363584842,107.68343147748064,159.710541586842,208.18867525255837
2002-03-15,2002-03-26,1296.5155,0.9274100830337504,1202.4015475095446,0.281,2002,3,15,2002.03,2001,6,166,24,0.1038874937048246,49.67917531176249,0.0413166262257893,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.107285291063696,1073.4015475095446,1073.4015475095446,,4,268.35038687738614,268.35038687738614,268.35038687738614,268.35038687738614,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1129.4015475095446,968.5361191493156,990.0,0.7391362541374871,0.4454220117624079,988.8154417341,0.5094230091753352,0.5094230091753352,0.5094230091753352,0.5094230091753352,19.769899575609045,19.769899575609045,19.769899575609045,19.769899575609045,,1.0734015475095446,1.0734015475095446,1.0734015475095446,1.0734015475095446,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.943487876876986,47.943487876876986,47.943487876876986,47.943487876876986,191.77395150750797,4602.574836180191,0.1594924357047915,50.801531945487575,100.77557324000244,148.99734074428667,193.07891183597252
2002-04-15,2002-04-26,1797.234,0.9810217003323612,1763.1255545751303,0.201,2002,4,15,2002.04,2001,7,197,29,0.1523340479152913,12.75663395470906,0.0072352385351156,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0839418381838747,1615.1255545751303,1375.0,,5,275.0,275.0,275.0,,240.1255545751303,55.0,7.0,15.0,16.22469963345475,146.90085494167556,100.0,18.0,25.0,26.22469963345475,218.9008549416756,1518.0,970.334713330166,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.01463406805199,16.01463406805199,16.01463406805199,,,1.1,1.1,1.1,,0.9201240683445204,0.9201240683445204,0.9201240683445204,,0.98,0.98,0.98,,38.95750969831152,38.95750969831152,38.95750969831152,,116.87252909493456,2804.9406982784294,0.066287127874508,46.66689158450819,92.38820082106848,136.12497931879545,175.24140762258756
2002-05-15,2002-05-26,1958.9797,1.0055924901309194,1969.9352746389216,0.182,2002,5,15,2002.05,2001,8,227,33,0.1702024077288028,2.5141568158715017,0.0012762636662427,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1401061261013204,1693.9352746389216,1375.0,,5,275.0,275.0,275.0,,318.9352746389216,44.99999999999999,4.999999999999998,11.999999999999998,19.644564017614734,237.2907106213068,100.0,18.0,25.0,36.644564017614734,415.2907106213068,1518.0,971.002867810372,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.346479587845993,15.346479587845993,15.346479587845993,,,1.1,1.1,1.1,,0.913804443103038,0.913804443103038,0.913804443103038,,0.98,0.98,0.98,,37.0757383263609,37.0757383263609,37.0757383263609,,111.2272149790827,2669.453159497985,0.0564623703179638,44.99838594502071,89.0148481100191,130.97600140909086,168.17342783360033
2002-06-15,2002-06-26,1381.8066,0.917660486697762,1268.0293170781797,0.265,2002,6,15,2002.06,2001,9,258,37,0.1095577329955546,27.98340919426414,0.0220684244578383,0.43,3,Normal,53,12,12,13,120,210.0,0.1656113129023597,1058.0293170781797,1058.0293170781797,,4,264.5073292695449,264.5073292695449,264.5073292695449,264.5073292695449,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1135.0293170781797,968.7423778536744,990.0,0.7472588081540739,0.4254381122016336,988.8273030796444,0.4949618863554384,0.4949618863554384,0.4949618863554384,0.4949618863554384,19.589963339614545,19.589963339614545,19.589963339614545,19.589963339614545,,1.0580293170781796,1.0580293170781796,1.0580293170781796,1.0580293170781796,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.82677735244654,46.82677735244654,46.82677735244654,46.82677735244654,187.30710940978616,4495.370625834868,0.1477151252633363,50.35673685321053,99.87094035981866,147.60314605893402,191.13311871589613
2002-07-15,2002-07-26,597.5875,0.9020135648242474,539.03203116941,0.532,2002,7,15,2002.07,2001,10,288,42,0.046572367493037,8.404582098109927,0.0155919901084106,0.5,3,Normal,50,10,9,9,108,186.0,0.3450629818723015,353.03203116940995,353.03203116940995,,2,176.51601558470497,176.51601558470497,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.03203116941,966.0256441402624,990.0,0.1821139586909479,0.0406064062338819,989.7772796350752,0.2205835108873722,0.2205835108873722,,,23.531051983925455,23.531051983925455,,,,0.7060640623388199,0.7060640623388199,,,0.93,0.93,,,0.97,0.97,,,36.757769428256,36.757769428256,,,73.515538856512,1764.372932556288,0.1363843604934251,55.489098377550334,110.36495567083276,163.91448623901115,214.2237338279581
2002-08-15,2002-08-26,376.9428,0.9098429569345108,342.9587517471739,0.72,2002,8,15,2002.08,2001,11,319,46,0.0296316361509558,4.383448125911059,0.0127812691863962,0.6,3,Normal,47,8,6,5,89,155.0,0.4519493939442158,187.9587517471739,187.9587517471739,,1,187.9587517471739,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.9587517471739,965.1147937587358,990.0,0.1246357478127145,0.0087958751747173,989.8665683770124,0.2501157581695494,,,,24.501658860107177,,,,,0.7518350069886955,,,,0.93,,,,0.97,,,,40.75507823828052,,,,40.75507823828052,978.1218777187324,0.1188337607092901,56.81318633139391,113.10510135388836,168.25454686782965,220.55639056707724
2002-09-15,2002-09-26,266.66,0.9482164906080748,252.8514093855493,0.872,2002,9,15,2002.09,2001,12,350,50,0.0218463617709114,7.762411454976473,0.0306994984676565,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3598951661813467,161.8514093855493,161.8514093855493,,1,161.8514093855493,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.8514093855493,964.7114056375424,990.0,0.1100629804723463,0.0061851409385549,989.8837518785892,0.1854236609879448,,,,24.98692258005891,,,,,0.6474056375421972,,,,0.92,,,,0.97,,,,35.40444784858118,,,,35.40444784858118,849.7067483659482,0.1400207652969664,57.327469782245146,114.17682059266056,169.97011361466605,223.10096867621112
2002-10-15,2002-10-26,204.0855,1.0053603719869637,205.17947419714545,0.953,2002,10,15,2002.1,2002,1,15,3,0.0177275065706333,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100904,108.17947419714544,108.17947419714544,,1,108.17947419714544,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714545,964.4310768451828,990.0,0.092106638930845,0.0008179474197145,989.9070754136494,0.0824875015313758,,,,25.39351106693522,,,,,0.4327178967885818,,,,0.89,,,,0.96,,,,23.024906040822536,,,,23.024906040822536,552.5977449797408,0.1122183694588241,57.6575714304689,114.86788777300012,171.08400038380412,224.7704230719364
2002-11-15,2002-11-26,213.7748,0.9795822441189068,209.40999832007049,0.941,2002,11,15,2002.11,2002,2,46,7,0.018093023854854,0.0,0.0,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.319946518969904,142.40999832007049,142.40999832007049,,1,142.40999832007049,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.40999832007049,964.4564599899204,990.0,0.1003670448818422,0.004240999832007,989.895391955286,0.1434656920656926,,,,25.295466273299976,,,,,0.5696399932802819,,,,0.91,,,,0.97,,,,31.193586040777525,,,,31.193586040777525,748.6460649786607,0.1489593920587307,57.62863488422502,114.807189984749,170.985878746671,224.62271790719535
2002-12-15,2002-12-26,323.8523,0.9234672663564136,299.06699818423715,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.025839388643118,3.350998236587145,0.0112048412460501,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2574673918135391,222.06699818423715,222.06699818423715,,1,222.06699818423715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.06699818423715,964.896267992737,990.0,0.1286569366663518,0.0144133996368474,989.8569296636967,0.3490515281911381,,,,24.61161014276864,,,,,0.8882679927369486,,,,0.94,,,,0.98,,,,49.39090520827018,,,,49.39090520827018,1185.3817249984843,0.1651499680945853,57.09747334741349,113.69686725348782,169.20022242048034,221.95542446017325
2003-01-15,2003-01-26,619.4209999999999,0.9016230362380244,558.4842427295932,0.52,2003,1,15,2003.01,2002,4,107,16,0.0482530385718368,14.228413797021176,0.0254768401834933,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1629410340303197,467.4842427295932,467.4842427295932,,2,233.74212136479665,233.74212136479665,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,510.4842427295932,966.1131790922832,990.0,0.2125995610026627,0.0634968485459186,989.7239035904514,0.3866692423083898,0.3866692423083898,,,23.22405525585995,23.22405525585995,,,,0.9349684854591864,0.9349684854591864,,,0.94,0.94,,,0.98,0.98,,,49.056659761324575,49.056659761324575,,,98.11331952264916,2354.71966854358,0.175677865221622,55.35044324953439,110.07920628027334,163.46479589687326,213.5742214504288
2003-02-15,2003-02-26,958.0479,0.9405539443875855,901.0957312572432,0.367,2003,2,15,2003.02,2002,5,138,20,0.0778546711806258,10.372210026919674,0.0115106638142075,0.64,3,Normal,43,7,5,4,78,137.0,0.1520371201946017,764.0957312572432,764.0957312572432,,3,254.69857708574773,254.69857708574773,254.69857708574773,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,819.0957312572432,967.504382925029,990.0,0.4039921043393065,0.1720478656286216,989.423960030032,0.4589923538158508,0.4589923538158508,0.4589923538158508,,21.46058475118725,21.46058475118725,21.46058475118725,,,1.018794308342991,1.018794308342991,1.018794308342991,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.39591182333176,49.39591182333176,49.39591182333176,,148.1877354699953,3556.505651279887,0.1644528215256753,52.89791580937776,105.049422990359,155.60935863556608,202.3665438859624
2003-03-15,2003-03-26,1516.372,0.9463426663005952,1435.0075215835666,0.24,2003,3,15,2003.03,2002,6,166,24,0.1239846498648201,31.472267702208,0.0219317789132405,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1275254639767009,1252.0075215835666,1252.0075215835666,,5,250.40150431671333,250.40150431671333,250.40150431671333,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1319.0075215835666,969.274639685116,990.0,1.1213312041536172,0.6776097780586365,988.2010590177878,0.4436601293018825,0.4436601293018825,0.4436601293018825,,18.4827592033698,18.4827592033698,18.4827592033698,,,1.0016060172668533,1.0016060172668533,1.0016060172668533,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.82410688513911,41.82410688513911,41.82410688513911,,125.47232065541732,3011.335695730016,0.0874366989498114,49.17215060262363,97.46474392293126,143.90233045474915,185.985937015426
