Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2003-04-15,2003-04-26,2654.2357,1.0241604977462728,2718.363355647927,0.111,2003,4,15,2003.04,2002,7,197,29,0.2348665939279809,148.88057364089082,0.0547684596069773,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.0544445243835785,2570.363355647927,1375.0,,5,275.0,275.0,275.0,,1195.3633556479272,55.0,7.0,15.0,70.0,1048.3633556479272,100.0,18.0,25.0,80.0,1120.3633556479272,1518.0,972.8339805136328,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.515366884584935,13.515366884584935,13.515366884584935,,,1.1,1.1,1.1,,0.8896205159416462,0.8896205159416462,0.8896205159416462,,0.98,0.98,0.98,,31.787795188426948,31.787795188426948,31.787795188426948,,95.36338556528084,2288.7212535667404,0.0350811768291184,40.13566058668048,79.21070977012377,116.07953387551755,147.8888900884284
2003-05-15,2003-05-26,3098.0708,1.024677661024736,3174.5239410330323,0.077,2003,5,15,2003.05,2002,8,227,33,0.274278868505254,68.63422495808345,0.0216203204741776,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.1011175237492593,2853.5239410330323,1375.0,,5,275.0,275.0,275.0,,1478.5239410330323,35.0,4.0,8.0,56.99999999999999,1374.5239410330323,100.0,18.0,25.0,80.0,1576.5239410330323,1518.0,973.9307769226652,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.418570475552611,12.418570475552611,12.418570475552611,,,1.1,1.1,1.1,,0.870317892884322,0.870317892884322,0.870317892884322,,0.98,0.98,0.98,,28.574411549762036,28.574411549762036,28.574411549762036,,85.7232346492861,2057.3576315828664,0.0270034928832165,37.06526112036017,73.03744747073343,106.74322009825129,135.28057002446377
2003-06-15,2003-06-26,1810.1471,0.9801984059924236,1774.3033020318078,0.2,2003,6,15,2003.06,2002,9,258,37,0.1532998052955482,67.20025354175573,0.0378741636025828,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1448455851407713,1517.3033020318078,1375.0,,5,275.0,275.0,275.0,,142.3033020318078,34.32997947849059,5.999999999999999,7.751930849981747,8.859349542836283,85.36204216049916,96.3299794784906,18.0,21.751930849981747,24.859349542836284,238.3620421604992,1511.0819103284723,970.370826052718,990.0,2.230270665642877,0.8374999999999999,986.9322293343572,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.026468501638945,16.026468501638945,16.026468501638945,,,1.1,1.1,1.1,,0.9202239313915628,0.9202239313915628,0.9202239313915628,,0.98,0.98,0.98,,38.99052963811344,38.99052963811344,38.99052963811344,,116.97158891434032,2807.318133944168,0.0659253628060054,46.57835633217271,92.20906335231363,135.85120256370715,174.86476458855316
2003-07-15,2003-07-26,791.2707,0.9254874053024604,732.3110670348616,0.435,2003,7,15,2003.07,2002,10,288,42,0.063271676191812,12.920683800970892,0.0176437095963699,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.309977563112799,505.3110670348616,505.3110670348616,,2,252.6555335174308,252.6555335174308,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.3110670348616,966.8292442681394,990.0,0.2559774301651371,0.0721244268139446,989.6718981430208,0.4516703188672806,0.4516703188672806,,,22.390983556014252,22.390983556014252,,,,1.0106221340697232,1.0106221340697232,,,0.94,0.94,,,0.98,0.98,,,51.12401128332214,51.12401128332214,,,102.24802256664428,2453.9525415994626,0.1396237571291228,54.14507171564432,107.60205546066972,159.5834643095643,208.0074022703384
2003-08-15,2003-08-26,446.8115,0.9024949264205604,403.2451118163603,0.647,2003,8,15,2003.08,2002,11,319,46,0.0348403776609335,11.635109392647678,0.0288536898568688,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743202,219.2451118163603,219.2451118163603,,1,219.2451118163603,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.2451118163603,965.4146030031736,990.0,0.1383470851050643,0.013849022363272,989.8478038925316,0.3402464779577178,,,,24.09295441140037,,,,,0.8769804472654412,,,,0.94,,,,0.98,,,,47.73565816378078,,,,47.73565816378078,1145.6557959307388,0.118378764590009,56.40177887209354,112.25117708142557,166.89586456189394,218.55980621960867
2003-09-15,2003-09-26,285.986,0.92972434911772,265.8881477067804,0.848,2003,9,15,2003.09,2002,12,350,50,0.0229727359618658,13.229405610829588,0.0497555296275142,0.53,3,Normal,40,6,4,3,65,118.0,0.44379563744274,147.8881477067804,147.8881477067804,,1,147.8881477067804,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.8881477067804,964.7635525908272,990.0,0.107348232172766,0.004788814770678,989.8878629530566,0.1547515178775932,,,,24.9695588443519,,,,,0.5915525908271215,,,,0.92,,,,0.97,,,,32.32755117411156,,,,32.32755117411156,775.8612281786775,0.1215832727142172,57.26357645980459,114.04337167580304,169.7557657514988,222.78139544265105
2003-10-15,2003-10-26,202.1822,1.0001365377456068,202.20980550178984,0.96,2003,10,15,2003.1,2003,1,15,3,0.0174709271953546,2.96966869535558,0.0146860766122901,0.44,3,Normal,37,5,3,2,50,97.0,0.4796997838917431,105.20980550178984,105.20980550178984,,1,105.20980550178984,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.20980550178984,964.4132588330108,990.0,0.0910942518756101,0.0005209805501789,989.9083847675744,0.0779728545500154,,,,25.417153080013573,,,,,0.4208392220071594,,,,0.89,,,,0.96,,,,22.413690432333382,,,,22.413690432333382,537.9285703760012,0.110843736666049,57.67779833835049,114.9103270902719,171.1526325484666,224.87379613873028
2003-11-15,2003-11-26,223.755,0.9693998050107204,216.9080533701737,0.932,2003,11,15,2003.11,2003,2,46,7,0.018740855811183,7.498055050103233,0.0345678960905481,0.68,3,Normal,36,5,3,2,47,93.0,0.4287530986287857,123.90805337017368,123.90805337017368,,1,123.90805337017368,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.9080533701737,964.501448320221,990.0,0.0971277454671046,0.0023908053370173,989.900481449196,0.1084634772117204,,,,25.290569651763185,,,,,0.4956322134806947,,,,0.91,,,,0.97,,,,27.135653169289945,,,,27.135653169289945,651.2556760629586,0.1251021008564418,57.57685251214552,114.69863437569776,170.81054566937766,224.359128154754
2003-12-15,2003-12-26,355.6296,0.9223127992632244,328.0017318768608,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.0283393496341607,6.772257590230595,0.0206470177809093,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2347548580289433,251.0017318768608,251.0017318768608,,1,251.0017318768608,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.0017318768608,965.0400086593844,990.0,0.1382662578188836,0.0202003463753721,989.8415333958058,0.4457862017759671,,,,24.355738534645504,,,,,1.0040069275074432,,,,0.95,,,,0.98,,,,55.83373867619871,,,,55.83373867619871,1340.0097282287688,0.1702239142357941,56.9119744441854,113.31056527601046,168.58247517592594,221.040588655838
2004-01-15,2004-01-26,653.7943,0.8949481661930344,585.1120098524586,0.499,2004,1,15,2004.01,2003,4,107,16,0.0505536776512524,12.693113605030703,0.0216934764477512,0.66,3,Normal,41,6,4,3,66,120.0,0.2050889367836751,465.1120098524586,465.1120098524586,,2,232.5560049262293,232.5560049262293,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.1120098524586,966.233004044336,990.0,0.2158620346970774,0.0630224019704917,989.7211155633324,0.3827601905689416,0.3827601905689416,,,23.105351328427503,23.105351328427503,,,,0.9302240197049172,0.9302240197049172,,,0.94,0.94,,,0.98,0.98,,,48.55825498743706,48.55825498743706,,,97.11650997487412,2330.7962393969788,0.1659793481240676,55.15750768849394,109.68189654727986,162.84028472904103,212.67391979581976
2004-02-15,2004-02-26,1061.1535,0.9263198706961108,982.9675729087252,0.337,2004,2,15,2004.02,2003,5,138,20,0.0849283982993138,11.481256547483554,0.0116801986799107,0.5,3,Normal,43,7,5,4,78,137.0,0.1393738753706795,845.9675729087252,845.9675729087252,,4,211.4918932271813,211.4918932271813,211.4918932271813,211.4918932271813,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.9675729087252,967.8318702916348,990.0,0.4790141106334932,0.2267740583269801,989.2942118310395,0.3166299122669755,0.3166299122669755,0.3166299122669755,0.3166299122669755,21.145711627137658,21.145711627137658,21.145711627137658,21.145711627137658,,0.8459675729087252,0.8459675729087252,0.8459675729087252,0.8459675729087252,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.00226894924927,40.00226894924927,40.00226894924927,40.00226894924927,160.00907579699708,3840.21781912793,0.1627816422504254,52.25649054561336,103.73978417060292,153.57833134244777,199.5021291109772
2004-03-15,2004-03-26,2802.8990000000003,1.022454343194168,2865.83625608459,0.1,2004,3,15,2004.03,2003,6,167,24,0.2476082525257085,95.28476792364565,0.0332485038952738,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.0833962510916553,2626.83625608459,1375.0,,5,275.0,275.0,275.0,,1251.83625608459,41.0,7.0,12.999999999999991,67.0,1123.83625608459,100.0,18.0,25.0,80.0,1267.83625608459,1518.0,973.1899495836524,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.159397814565368,13.159397814565368,13.159397814565368,,,1.1,1.1,1.1,,0.8837513502599617,0.8837513502599617,0.8837513502599617,,0.98,0.98,0.98,,30.74637241734109,30.74637241734109,30.74637241734109,,92.23911725202326,2213.738814048558,0.032185759760763,39.14980944574769,77.2272677105623,113.07648777531064,143.8252830082372
2004-04-15,2004-04-26,3889.5171,1.0264767678475364,3992.4989412957234,0.04,2004,4,15,2004.04,2003,7,198,29,0.3449519085279505,33.228387395021855,0.0083227041218044,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0738885606076731,3697.4989412957234,1375.0,,5,275.0,275.0,275.0,,2322.4989412957234,30.0,4.0,7.0,55.0,2226.4989412957234,100.0,18.0,25.0,80.0,2394.4989412957234,1518.0,975.6641048994125,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.685242498805522,10.685242498805522,10.685242498805522,,,1.1,1.1,1.1,,0.8324545902950925,0.8324545902950925,0.8324545902950925,,0.98,0.98,0.98,,23.51650144562076,23.51650144562076,23.51650144562076,,70.54950433686228,1693.1881040846947,0.0176705129730018,32.06524720439516,63.00853482587616,91.63645008152332,115.02793472874642
2004-05-15,2004-05-26,3275.6178,1.0375592184505815,3398.6474445108142,0.065,2004,5,15,2004.05,2003,8,228,33,0.2936431392057343,13.743495643335336,0.0040438132721099,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.0944493376382566,3077.6474445108142,1375.0,,5,275.0,275.0,275.0,,1702.6474445108142,35.0,4.0,8.0,57.000000000000014,1598.6474445108142,100.0,18.0,25.0,80.0,1800.6474445108142,1518.0,974.4057052990825,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.943642099135404,11.943642099135404,11.943642099135404,,,1.1,1.1,1.1,,0.860839898712791,0.860839898712791,0.860839898712791,,0.98,0.98,0.98,,27.182346582957557,27.182346582957557,27.182346582957557,,81.54703974887266,1957.128953972944,0.0239939685066716,35.70913278221384,70.31454487119403,102.63450519551525,129.75472061362188
2004-06-15,2004-06-26,1862.3957,0.9887821130458814,1841.5035555735635,0.1939999999999999,2004,6,15,2004.06,2003,9,259,37,0.1591059072015559,71.156941303032,0.0386406754891489,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.139559871726641,1584.5035555735635,1375.0,,5,275.0,275.0,275.0,,209.50355557356352,38.00000000000001,6.0,11.0,13.043022915085666,141.46053265847783,100.0,18.0,25.0,29.043022915085665,294.46053265847786,1518.0,970.5879345641608,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.76141283405714,15.76141283405714,15.76141283405714,,,1.1,1.1,1.1,,0.9178866233358568,0.9178866233358568,0.9178866233358568,,0.98,0.98,0.98,,38.24828459994352,38.24828459994352,38.24828459994352,,114.74485379983057,2753.8764911959333,0.0623104166443445,46.04212665228661,91.12441935760684,134.19437162705725,172.58741069932964
2004-07-15,2004-07-26,777.6610000000001,0.9124332497387329,709.5637534250726,0.444,2004,7,15,2004.07,2003,10,289,42,0.0613063082959262,26.64827664831012,0.0375558595259109,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3199148757307125,482.5637534250726,482.5637534250726,,2,241.2818767125363,241.2818767125363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,562.5637534250726,966.7382550137004,990.0,0.2427905816956942,0.0665127506850145,989.6906966676194,0.4119796616656844,0.4119796616656844,,,22.54046199225341,22.54046199225341,,,,0.9651275068501451,0.9651275068501451,,,0.94,0.94,,,0.98,0.98,,,49.14852084613124,49.14852084613124,,,98.29704169226248,2359.1290006142995,0.1385316558487965,54.305114938965126,107.9303202181736,160.0962392054502,208.7392238344808
2004-08-15,2004-08-26,446.8115,0.9024949264205604,403.2451118163603,0.647,2004,8,15,2004.08,2003,11,320,46,0.0348403776609335,11.635109392647678,0.0288536898568688,0.35,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743202,219.2451118163603,219.2451118163603,,1,219.2451118163603,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.2451118163603,965.4146030031736,990.0,0.1383470851050643,0.013849022363272,989.8478038925316,0.3402464779577178,,,,24.09295441140037,,,,,0.8769804472654412,,,,0.94,,,,0.98,,,,47.73565816378078,,,,47.73565816378078,1145.6557959307388,0.118378764590009,56.40177887209354,112.25117708142557,166.89586456189394,218.55980621960867
2004-09-15,2004-09-26,292.3549,0.9321255793839328,272.5114805482317,0.8260000000000001,2004,9,15,2004.09,2003,12,351,51,0.0235449919193672,1.9480320166435945,0.0071484401784636,0.47,3,Normal,40,6,4,3,65,118.0,0.4330092800589927,154.5114805482317,154.5114805482317,,1,154.5114805482317,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.5114805482317,964.7900459221928,990.0,0.1096061865505335,0.0054511480548231,989.8849426653946,0.1689592648578738,,,,24.92593747834385,,,,,0.6180459221929268,,,,0.92,,,,0.97,,,,33.716371029057235,,,,33.716371029057235,809.1929046973737,0.1237245893685928,57.23081877511242,113.97498910035276,169.64601488185212,222.61796145445956
2004-10-15,2004-10-26,220.3957,0.9755817102863364,215.0140139457544,0.933,2004,10,15,2004.1,2004,1,15,3,0.0185772108049131,1.8940394244193608,0.0088089115200519,0.54,3,Normal,37,5,3,2,50,97.0,0.4511333853079548,118.0140139457544,118.0140139457544,,1,118.0140139457544,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457544,964.4900840836746,990.0,0.0954593229360526,0.0018014013945754,989.9027392756692,0.0983224705133052,,,,25.314332721481453,,,,,0.4720560557830177,,,,0.9,,,,0.97,,,,25.58487603890366,,,,25.58487603890366,614.0370249336878,0.1189916674238658,57.58999147189834,114.72617117139518,170.85500362852684,224.42592447503117
2004-11-15,2004-11-26,227.147,0.9666445606244116,219.5704120121532,0.924,2004,11,15,2004.11,2004,2,46,7,0.01897088359785,5.6907552177353296,0.0259176779129072,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3051412956145091,152.5704120121532,152.5704120121532,,1,152.5704120121532,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.5704120121532,964.5174224720728,990.0,0.1038308222768704,0.0052570412012153,989.890912136522,0.164731666334729,,,,25.20875799811431,,,,,0.6102816480486128,,,,0.92,,,,0.97,,,,33.67055981374105,,,,33.67055981374105,808.0934355297852,0.1533474365019517,57.55832562347511,114.65981288373288,170.74788641640583,224.26502493940427
2004-12-15,2004-12-26,376.9428,0.9098429569345108,342.9587517471739,0.72,2004,12,15,2004.12,2004,3,76,11,0.0296316361509558,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.2245167957013201,265.9587517471739,265.9587517471739,,1,265.9587517471739,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.9587517471739,965.1147937587358,990.0,0.1432335337905743,0.0231917503494347,989.83357471586,0.5003991063829145,,,,24.21838185074138,,,,,1.0638350069886957,,,,0.95,,,,0.98,,,,58.82718902784882,,,,58.82718902784882,1411.8525366683718,0.171528467281149,56.81318633139391,113.10510135388836,168.25454686782965,220.55639056707724
2005-01-15,2005-01-26,683.8179,0.8882731187136154,607.4170586651952,0.486,2005,1,15,2005.01,2004,4,107,16,0.0524808338686728,59.98044539767534,0.0987467252392992,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1498146927252477,516.4170586651952,516.4170586651952,,2,258.2085293325976,258.2085293325976,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,559.4170586651952,966.3296682346607,990.0,0.240966410820403,0.0765668234660781,989.6824667657136,0.4717084470960661,0.4717084470960661,,,22.881090083956646,22.881090083956646,,,,1.0328341173303903,1.0328341173303903,,,0.94,0.94,,,0.98,0.98,,,53.39126758129667,53.39126758129667,,,106.78253516259332,2562.78084390224,0.1757977219099657,54.99927155773167,109.35629150028971,162.32909111966174,211.93838129541044
2005-02-15,2005-02-26,892.4834,0.9212976168676014,822.2428295138942,0.396,2005,2,15,2005.02,2004,5,138,20,0.0710417804700004,2.9135640584129305,0.0035434350459892,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1276995021800013,717.2428295138942,717.2428295138942,,3,239.0809431712981,239.0809431712981,239.0809431712981,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.2428295138942,967.1889713180556,990.0,0.3597059881239966,0.1486214147569471,989.4916725971192,0.4045087974564887,0.4045087974564887,0.4045087974564887,,21.898192481607023,21.898192481607023,21.898192481607023,,,0.9563237726851922,0.9563237726851922,0.9563237726851922,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.312529316862,47.312529316862,47.312529316862,,141.937587950586,3406.502110814064,0.1726224697325713,53.49345792282998,106.2672346731793,157.50256287461,205.04731876913343
2005-03-15,2005-03-26,1290.259,0.9293107511412546,1199.051560456764,0.282,2005,3,15,2005.03,2004,6,166,24,0.1035980548234644,10.531324218395412,0.0087830453382535,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1075850315818437,1070.051560456764,1070.051560456764,,4,267.512890114191,267.512890114191,267.512890114191,267.512890114191,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.051560456764,968.5255906185783,990.0,0.7343012212778037,0.4410670285937932,988.8246317501284,0.5062539045022175,0.5062539045022175,0.5062539045022175,0.5062539045022175,19.792787227047768,19.792787227047768,19.792787227047768,19.792787227047768,,1.070051560456764,1.070051560456764,1.070051560456764,1.070051560456764,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.84919172702247,47.84919172702247,47.84919172702247,47.84919172702247,191.3967669080899,4593.522405794158,0.1596234667633305,50.824029862500765,100.82134671965704,149.06792721139382,193.17752346249887
2005-04-15,2005-04-26,1349.4128,0.92354123340089,1246.2383616789484,0.2689999999999999,2005,4,15,2005.04,2004,7,197,29,0.1076749944490611,2.7861696819977624,0.0022356635517496,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.1187573778427206,1098.2383616789484,1098.2383616789484,,4,274.5595904197371,274.5595904197371,274.5595904197371,274.5595904197371,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1164.2383616789484,968.673891993848,990.0,0.7894161921139462,0.4777098701826329,988.7328739377036,0.5332259166967489,0.5332259166967489,0.5332259166967489,0.5332259166967489,19.52575602715868,19.52575602715868,19.52575602715868,19.52575602715868,,1.0982383616789484,1.0982383616789484,1.0982383616789484,1.0982383616789484,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.44705848189716,48.44705848189716,48.44705848189716,48.44705848189716,193.78823392758864,4650.917614262127,0.1554985305271093,50.5053481018548,100.17311372295528,148.06866067719832,191.7823691240388
2005-05-15,2005-05-26,1414.6961,0.9198994486422942,1301.3781623864038,0.258,2005,5,15,2005.05,2004,8,227,33,0.1124390732301852,14.52432904341208,0.0111607290357309,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1475359012079315,1109.3781623864038,1109.3781623864038,,5,221.8756324772808,221.8756324772808,221.8756324772808,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1176.3781623864038,968.8471885103572,990.0,0.8069375539597581,0.4921916111023249,988.700870834938,0.3484508815150416,0.3484508815150416,0.3484508815150416,,19.505231443065703,19.505231443065703,19.505231443065703,,,0.887502529909123,0.887502529909123,0.887502529909123,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.109625106650455,39.109625106650455,39.109625106650455,,117.32887531995136,2815.893007678833,0.090157402906469,50.127597904622064,99.40516787312431,146.8859433399027,190.1336561419378
2005-06-15,2005-06-26,940.9512,0.9394044269109352,883.9337227871566,0.375,2005,6,15,2005.06,2004,9,258,37,0.0763718736488103,1.597739049290226,0.0018075326329358,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1821403526639376,722.9337227871566,722.9337227871566,,3,240.97790759571888,240.97790759571888,240.97790759571888,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,786.9337227871566,967.4357348911486,990.0,0.3745209411993865,0.1514668613935783,989.474012197407,0.4109438189065407,0.4109438189065407,0.4109438189065407,,21.62733348735181,21.62733348735181,21.62733348735181,,,0.9639116303828756,0.9639116303828756,0.9639116303828756,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.09807346215808,47.09807346215808,47.09807346215808,,141.29422038647422,3391.0612892753816,0.1598470753451462,53.02943401798538,105.31819838434956,156.02679229562034,202.95668766066788
2005-07-15,2005-07-26,468.1939,0.9016040947784086,422.1255373902728,0.628,2005,7,15,2005.07,2004,10,288,42,0.0364716464305195,4.336947744923009,0.0102740710067804,0.84,4,Mod_Dry,42,9,8,6,70,135.0,0.3198100755396535,287.1255373902728,287.1255373902728,,2,143.5627686951364,143.5627686951364,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.1255373902728,965.4995649182562,990.0,0.1569051600189097,0.0274251074780545,989.815669732503,0.1458055724901547,0.1458055724901547,,,24.170299241756688,24.170299241756688,,,,0.5742510747805456,0.5742510747805456,,,0.91,0.91,,,0.97,0.97,,,30.04733690908293,30.04733690908293,,,60.09467381816586,1442.2721716359806,0.1423620901727293,56.28076305855837,112.00047896376591,166.49815363746566,217.97804613088525
2005-08-15,2005-08-26,327.2891,0.9249238720867916,302.7175016638012,0.78,2005,8,15,2005.08,2004,11,319,46,0.0261547921437524,2.8942968415630617,0.0095610489174077,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3798921415773287,187.7175016638012,187.7175016638012,,1,187.7175016638012,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.7175016638012,964.913587508319,990.0,0.1212345946484948,0.0087717501663801,989.8699936551852,0.2494741518119486,,,,24.70693199505418,,,,,0.7508700066552049,,,,0.93,,,,0.97,,,,41.043772867322105,,,,41.043772867322105,985.0505488157304,0.1355844067215691,57.075429210058616,113.65092494433092,169.1266691985129,221.8463043258812
2005-09-15,2005-09-26,230.5719,0.9769671292550764,225.2611672298885,0.919,2005,9,15,2005.09,2004,12,350,50,0.0194625648486623,10.495896998542207,0.0465943470311094,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742881,134.2611672298885,134.2611672298885,,1,134.2611672298885,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.2611672298885,964.5515670033792,990.0,0.1006572161010983,0.0034261167229888,989.895916667176,0.1274573819845806,,,,25.216892281812022,,,,,0.537044668919554,,,,0.91,,,,0.97,,,,29.3173097638152,,,,29.3173097638152,703.6154343315648,0.1301480859943145,57.518482832321695,114.57635645003715,170.6132585691344,224.0630029227388
2005-10-15,2005-10-26,160.4111,1.0497567287431602,168.39263159009192,0.988,2005,10,15,2005.1,2005,1,15,3,0.0145491233693839,2.7954055693500948,0.0166005219049891,0.91,5,Dry,24,4,2,2,20,52.0,0.3088021103356854,116.39263159009192,116.39263159009192,,1,116.39263159009192,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.39263159009192,964.46321473682,990.0,0.0897929425875313,0.0016392631590091,989.9085677942534,0.0956183376922328,,,,25.34973471974129,,,,,0.4655705263603677,,,,0.9,,,,0.97,,,,25.268656837490475,,,,25.268656837490475,606.4477640997713,0.1500579722454866,57.62089638362241,114.7909624934805,170.95965783860902,224.5832733021145
2005-11-15,2005-11-26,186.7636,1.0331337858538605,192.95178512769607,0.973,2005,11,15,2005.11,2005,2,46,7,0.0166710342350329,5.8217973189785255,0.0301722905290855,0.93,5,Dry,23,4,2,2,19,50.0,0.2591320933719781,142.95178512769607,142.95178512769607,,1,142.95178512769607,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.95178512769607,964.4140964297446,990.0,0.0985062903844418,0.0042951785127696,989.8971985311028,0.1445630810927313,,,,25.338539020265483,,,,,0.5718071405107843,,,,0.91,,,,0.97,,,,31.365577457179352,,,,31.365577457179352,752.7738589723044,0.1625565549259962,57.67685051331787,114.90833801090837,171.14941490708182,224.8689476677809
2005-12-15,2005-12-26,351.1014,0.9267106402786176,325.369403196719,0.7490000000000001,2005,12,15,2005.12,2005,3,76,11,0.0281119164361965,12.410521539348736,0.038142865977614,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2366540899159028,248.36940319671905,248.36940319671905,,1,248.36940319671905,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.369403196719,965.0268470159835,990.0,0.1373920527221576,0.0196738806393438,989.8429340666386,0.4364997532341055,,,,24.37958729742092,,,,,0.993477612786876,,,,0.95,,,,0.98,,,,55.30229208275821,,,,55.30229208275821,1327.255009986197,0.1699677091312803,56.92920422353619,113.3464181592048,168.63974043712693,221.12523972523823
2006-01-15,2006-01-26,629.8704,0.8978916060640509,565.5553450682063,0.512,2006,1,15,2006.01,2005,4,107,16,0.048863981813893,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2457761229066565,426.5553450682063,426.5553450682063,,2,213.27767253410315,213.27767253410315,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.5553450682063,966.1449990528068,990.0,0.2032102621997732,0.0553110690136412,989.7414786687866,0.3219946475135893,0.3219946475135893,,,23.274484968466187,23.274484968466187,,,,0.8531106901364126,0.8531106901364126,,,0.94,0.94,,,0.98,0.98,,,44.85887819694606,44.85887819694606,,,89.71775639389212,2153.226153453411,0.1586365634703215,55.29957112356081,109.97441127011945,163.299988971115,213.336438280346
2006-02-15,2006-02-26,1088.9293,0.926220516946606,1008.588659164306,0.3279999999999999,2006,2,15,2006.02,2005,5,138,20,0.087142060151796,5.377593455113924,0.0053318004384162,0.45,3,Normal,43,7,5,4,78,137.0,0.1358333734522804,871.588659164306,871.588659164306,,4,217.8971647910765,217.8971647910765,217.8971647910765,217.8971647910765,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,926.588659164306,967.926992928802,990.0,0.5024916000310373,0.2472709273314448,989.2502374726377,0.3360799753446559,0.3360799753446559,0.3360799753446559,0.3360799753446559,20.98716456849081,20.98716456849081,20.98716456849081,20.98716456849081,,0.8715886591643061,0.8715886591643061,0.8715886591643061,0.8715886591643061,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.326467478368265,41.326467478368265,41.326467478368265,41.326467478368265,165.30586991347306,3967.340877923353,0.1638982041008093,52.065945999459565,103.35109548434612,152.9764267461642,198.65532032223484
2006-03-15,2006-03-26,1555.9703,0.9520157724507315,1481.3082670648969,0.2339999999999999,2006,3,15,2006.03,2005,6,166,24,0.127985034274407,39.73284347440426,0.0268228054604271,0.66,3,Normal,49,9,9,9,107,183.0,0.1235394441986076,1298.3082670648969,1298.3082670648969,,5,259.6616534129794,259.6616534129794,259.6616534129794,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1365.3082670648969,969.424226708979,990.0,1.273387201792036,0.737800747184366,987.9888120510236,0.4770235516621717,0.4770235516621717,0.4770235516621717,,18.08756179038249,18.08756179038249,18.08756179038249,,,1.0386466136519177,1.0386466136519177,1.0386466136519177,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.44346020963362,42.44346020963362,42.44346020963362,,127.33038062890084,3055.9291350936205,0.0859580571174402,48.830040476096784,96.77058471387562,142.83656385178338,184.50808342493968
2006-04-15,2006-04-26,2633.7601,1.022294811878718,2692.4792859631743,0.113,2006,4,15,2006.04,2005,7,197,29,0.2326302103072182,0.0,0.0,0.62,3,Normal,54,13,14,19,117,217.0,0.0805948633036087,2475.4792859631743,1375.0,,5,275.0,275.0,275.0,,1100.4792859631743,46.0,5.0,11.0,61.0,977.4792859631744,100.0,18.0,25.0,80.0,1094.4792859631743,1518.0,972.7715017247386,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.577845673479215,13.577845673479215,13.577845673479215,,,1.1,1.1,1.1,,0.8906114408523483,0.8906114408523483,0.8906114408523483,,0.98,0.98,0.98,,31.970314964102748,31.970314964102748,31.970314964102748,,95.91094489230824,2301.8626774153977,0.0356217948982282,40.30751618983408,79.55660102781451,116.60357058828876,148.59881647903612
2006-05-15,2006-05-26,2397.8624,1.0100198215488765,2421.88855334676,0.134,2006,5,15,2006.05,2005,8,227,33,0.20925117100916,10.705701282434802,0.0044203938565384,0.49,3,Normal,55,13,13,17,178,276.0,0.1139606525736293,2145.88855334676,1375.0,,5,275.0,275.0,275.0,,770.8885533467601,45.0,5.0,12.0,47.48226596701059,661.4062873797494,100.0,18.0,25.0,64.48226596701059,839.4062873797494,1518.0,972.1183516804922,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.230995717725662,14.230995717725662,14.230995717725662,,,1.1,1.1,1.1,,0.9002693993746107,0.9002693993746107,0.9002693993746107,,0.98,0.98,0.98,,33.871587628896684,33.871587628896684,33.871587628896684,,101.61476288669004,2438.754309280561,0.0419568285858036,42.08105146921993,83.12859655749332,122.02138617266876,155.9533335167039
2006-06-15,2006-06-26,1574.8324,0.9483007366521532,1493.4147250236786,0.2319999999999999,2006,6,15,2006.06,2005,9,258,37,0.1290310322420458,31.984002253076824,0.021416691369887,0.22,2,Mod_Wet,62,12,14,16,153,257.0,0.1720888348652951,1236.4147250236786,1236.4147250236786,,5,247.28294500473567,247.28294500473567,247.28294500473567,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1324.4147250236786,969.4633398808458,990.0,1.135514032848993,0.6573391425307821,988.2071468246204,0.4326952596851157,0.4326952596851157,0.4326952596851157,,18.31111168408941,18.31111168408941,18.31111168408941,,,0.9891317800189428,0.9891317800189428,0.9891317800189428,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.91964077532428,40.91964077532428,40.91964077532428,,122.75892232597285,2946.2141358233484,0.0822001553011515,48.7399478379136,96.58783415657292,142.5561103661328,184.11949836484587
2006-07-15,2006-07-26,643.0906,0.8994980815126196,578.4587609387994,0.504,2006,7,15,2006.07,2005,10,288,42,0.0499788369451122,8.125077072236422,0.0140460783393616,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3924220970075626,351.4587609387994,351.4587609387994,,2,175.7293804693997,175.7293804693997,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.4587609387994,966.2030644242244,990.0,0.1852446069538448,0.0402917521877598,989.7744636408584,0.2186208384335652,0.2186208384335652,,,23.352778378200384,23.352778378200384,,,,0.7029175218775988,0.7029175218775988,,,0.93,0.93,,,0.97,0.97,,,36.31672069432568,36.31672069432568,,,72.63344138865136,1743.2025933276327,0.1255637329630416,55.20606976323967,109.7818658245083,162.9973382146805,212.90013786935003
2006-08-15,2006-08-26,389.3441,0.9091157456001112,353.95885176650427,0.7090000000000001,2006,8,15,2006.08,2005,11,319,46,0.0305820447926259,3.5596201556190863,0.0100565931261616,0.56,3,Normal,47,8,6,5,89,155.0,0.4379040084078719,198.95885176650427,198.95885176650427,,1,198.95885176650427,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.95885176650427,965.1697942588326,990.0,0.1282889175608316,0.0098958851766504,989.8618151972626,0.280238669407968,,,,24.41178226902204,,,,,0.7958354070660171,,,,0.93,,,,0.97,,,,42.98198258376627,,,,42.98198258376627,1031.5675820103904,0.1214321449209586,56.73956155821101,112.9520829453724,168.0105893074648,220.1967810915877
2006-09-15,2006-09-26,255.4785,0.9493287378785442,242.5330819601037,0.887,2006,9,15,2006.09,2005,12,350,50,0.0209548582813529,0.0,0.0,0.61,3,Normal,40,6,4,3,65,118.0,0.4865315652872906,124.53308196010369,124.53308196010369,,1,124.53308196010369,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.5330819601037,964.6551984917606,990.0,0.0993862779409444,0.0024533081960103,989.898160413863,0.1095674756918548,,,,25.133394446410527,,,,,0.4981323278404147,,,,0.91,,,,0.97,,,,27.10304070423647,,,,27.10304070423647,650.4729769016753,0.1117498713379434,57.39547403696213,114.31895986289705,170.19867133117654,223.4422937283874
2006-10-15,2006-10-26,237.5208,0.9742509663060164,231.4048689177781,0.911,2006,10,15,2006.1,2006,1,15,3,0.019993380674496,1.5972541239544,0.0069024222844763,0.65,3,Normal,37,5,3,2,50,97.0,0.4191787340242425,134.4048689177781,134.4048689177781,,1,134.4048689177781,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.4048689177781,964.5884292135069,990.0,0.1010471144037879,0.0034404868917778,989.8955123987045,0.1277316072795216,,,,25.17935157791819,,,,,0.5376194756711123,,,,0.91,,,,0.97,,,,29.304996747802065,,,,29.304996747802065,703.3199219472496,0.1266394993538991,57.47508822041328,114.48550825156858,170.46682219942127,223.84352023740797
2006-11-15,2006-11-26,271.9838,0.9528239012323017,259.152665387986,0.86,2006,11,15,2006.11,2006,2,46,7,0.0223907902895219,10.938807232295744,0.0422098966874174,0.47,3,Normal,36,5,3,2,47,93.0,0.3588618309627131,166.15266538798602,166.15266538798602,,1,166.15266538798602,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.152665387986,964.736610661552,990.0,0.1115293177459043,0.0066152665387986,989.8818554157152,0.1954234300045715,,,,24.94982132415883,,,,,0.664610661551944,,,,0.92,,,,0.97,,,,36.2913665072475,,,,36.2913665072475,870.9927961739401,0.1400385616444056,57.29669049867618,114.11252187822588,169.86680588785,222.94687846722545
2006-12-15,2006-12-26,466.0267,0.9085437496786668,423.4056454683752,0.628,2006,12,15,2006.12,2006,3,76,11,0.0365822477684676,8.525424259367185,0.0201353580204068,0.45,3,Normal,38,5,4,3,54,104.0,0.2456273342433926,319.4056454683752,319.4056454683752,,2,159.7028227341876,159.7028227341876,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.4056454683752,965.5053254046076,990.0,0.16364025126256,0.033881129093675,989.8024786196438,0.1805258057907198,0.1805258057907198,,,24.11662740924541,24.11662740924541,,,,0.6388112909367504,0.6388112909367504,,,0.92,0.92,,,0.97,0.97,,,33.71768391773519,33.71768391773519,,,67.43536783547037,1618.448828051289,0.1592689387995116,56.27248150152488,111.98333087057642,166.47096937294089,217.93832676020412
2007-01-15,2007-01-26,815.842,0.9237222386349406,753.6113986124072,0.425,2007,1,15,2007.01,2006,4,107,16,0.0651120248401119,11.377285411575144,0.0150970187453688,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1844451931803776,614.6113986124072,614.6113986124072,,3,204.8704662041357,204.8704662041357,204.8704662041357,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,673.6113986124072,966.9144455944496,990.0,0.3071660281811056,0.1143834195837221,989.5784505522352,0.2971289901950575,0.2971289901950575,0.2971289901950575,,22.36687596759049,22.36687596759049,22.36687596759049,,,0.819481864816543,0.819481864816543,0.819481864816543,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.55163557443104,40.55163557443104,40.55163557443104,,121.65490672329312,2919.7177613590347,0.1614292285749541,53.993448271091424,107.2912188480002,159.0983028232506,207.3158940382578
2007-02-15,2007-02-26,3408.2305,1.0319782984109254,3517.2199119822176,0.0579999999999999,2007,2,15,2007.02,2006,5,138,20,0.3038878003952635,322.7976090863508,0.0917763509715916,0.06,1,Wet,55,10,10,8,114,197.0,0.0560101457770309,3320.2199119822176,1375.0,,5,275.0,275.0,275.0,,1945.2199119822176,45.0,8.0,15.0,72.0,1805.2199119822171,100.0,18.0,25.0,80.0,1919.2199119822171,1518.0,974.6569660039625,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.69238139425552,11.69238139425552,11.69238139425552,,,1.1,1.1,1.1,,0.855551874772338,0.855551874772338,0.855551874772338,,0.98,0.98,0.98,,26.447041541489515,26.447041541489515,26.447041541489515,,79.34112462446855,1904.1869909872453,0.0225579084077668,34.986501179198505,68.86448149907915,100.44865140418617,126.82037319593384
2007-03-15,2007-03-26,3938.1347,1.0264767678475364,4042.4037782042274,0.038,2007,3,15,2007.03,2006,6,166,24,0.3492636864368452,100.43436251246249,0.0248452079562123,0.09,1,Wet,68,14,17,21,195,315.0,0.0779239327101395,3727.4037782042274,1375.0,,5,275.0,275.0,275.0,,2352.403778204228,32.00000000000006,4.0,8.000000000000014,59.0,2249.403778204228,100.0,18.0,25.0,80.0,2444.403778204228,1518.0,975.7575989141136,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.591748484104144,10.591748484104144,10.591748484104144,,,1.1,1.1,1.1,,0.8301560854261005,0.8301560854261005,0.8301560854261005,,0.98,0.98,0.98,,23.24637246569112,23.24637246569112,23.24637246569112,,69.73911739707336,1673.7388175297606,0.0172518929882986,31.789557486718632,62.456368851607536,90.80676145274684,113.92067730619011
2007-04-15,2007-04-26,3246.5778,1.0390023785474858,3373.2020563394635,0.067,2007,4,15,2007.04,2006,7,197,29,0.2914446576677297,0.0,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0874539962542678,3078.2020563394635,1375.0,,5,275.0,275.0,275.0,,1703.2020563394635,30.0,4.0,7.0,55.0,1607.2020563394638,100.0,18.0,25.0,80.0,1775.2020563394638,1518.0,974.3517853098622,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.99756208835568,11.99756208835568,11.99756208835568,,,1.1,1.1,1.1,,0.8619500138961717,0.8619500138961717,0.8619500138961717,,0.98,0.98,0.98,,27.340274084154185,27.340274084154185,27.340274084154185,,82.02082225246255,1968.4997340591008,0.0243154192611485,35.863763951341504,70.62491313696457,103.1025604439694,130.38354138422102
2007-05-15,2007-05-26,2507.9427,1.0205004355171892,2559.3566176021554,0.125,2007,5,15,2007.05,2006,8,227,33,0.2211284117608262,23.943970673871263,0.0093554647715738,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.1254221462504677,2238.3566176021554,1375.0,,5,275.0,275.0,275.0,,863.3566176021554,35.0,4.0,8.0,57.0,759.3566176021553,100.0,18.0,25.0,80.0,961.3566176021552,1518.0,972.4501711459362,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.899176252281634,13.899176252281634,13.899176252281634,,,1.1,1.1,1.1,,0.8955228075159277,0.8955228075159277,0.8955228075159277,,0.98,0.98,0.98,,32.90739393289297,32.90739393289297,32.90739393289297,,98.72218179867892,2369.3323631682943,0.0385730464913369,41.18545938006588,81.32426284994986,119.2832479973056,152.23295705633222
2007-06-15,2007-06-26,1481.9755,0.9382496155673576,1390.4629431552426,0.246,2007,6,15,2007.06,2006,9,258,37,0.1201359982886129,30.164001307538,0.0216934952894823,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1848305280375289,1133.4629431552426,1133.4629431552426,,5,226.6925886310485,226.6925886310485,226.6925886310485,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1221.4629431552426,969.1307264317325,990.0,0.8720083715642677,0.5235018261018153,988.604489802334,0.3637264557994525,0.3637264557994525,0.3637264557994525,,19.11003691480221,19.11003691480221,19.11003691480221,,,0.906770354524194,0.906770354524194,0.906770354524194,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.14910017282894,39.14910017282894,39.14910017282894,,117.4473005184868,2818.7352124436834,0.0844663290716508,49.49753747885987,98.12527299637208,144.91721634660243,187.39502270712435
2007-07-15,2007-07-26,750.8951,0.9169012381868622,688.4966469384477,0.4529999999999999,2007,7,15,2007.07,2006,10,288,42,0.0594861102954818,16.763706137479062,0.0243482756408801,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3297038569605321,461.4966469384477,461.4966469384477,,2,230.74832346922383,230.74832346922383,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.4966469384477,966.6539865877536,990.0,0.2305777663411291,0.0622993293876895,989.7071229042712,0.376840654943105,0.376840654943105,,,22.676295661574347,22.676295661574347,,,,0.9229932938768954,0.9229932938768954,,,0.94,0.94,,,0.98,0.98,,,47.28611148376148,47.28611148376148,,,94.57222296752296,2269.733351220551,0.1373604699282984,54.45157730920535,108.23088689601204,160.56613508454325,209.41074918338077
2007-08-15,2007-08-26,476.9275,0.9057707356087517,431.9869725070428,0.62,2007,8,15,2007.08,2006,11,319,46,0.0373236744246085,0.0,0.0,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.4259387706350339,247.9869725070428,247.9869725070428,,1,247.9869725070428,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.9869725070428,965.5439413762816,990.0,0.1478923524931138,0.0195973945014085,989.8325102530056,0.4351586905111326,,,,23.85341018621271,,,,,0.9919478900281712,,,,0.94,,,,0.98,,,,53.45671654916234,,,,53.45671654916234,1282.9611971798963,0.1237461311366069,56.216790345373205,111.86803309235646,166.28823656193927,217.6714349474832
2007-09-15,2007-09-26,331.6178,0.9215783908625058,305.6117985053643,0.775,2007,9,15,2007.09,2006,12,350,50,0.0264048593908634,7.347083152006007,0.0240405743100819,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4515532472074298,167.61179850536428,167.61179850536428,,1,167.61179850536428,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.61179850536428,964.9280589925268,990.0,0.1171403858541014,0.0067611798505364,989.8760984342954,0.1988746979221133,,,,24.749164743846517,,,,,0.6704471940214571,,,,0.92,,,,0.97,,,,36.31563995639079,,,,36.31563995639079,871.575358953379,0.1188293126574213,57.05694585103665,113.61241115756992,169.06502706643704,221.7548958405885
2007-10-15,2007-10-26,266.66,0.9482164906080748,252.8514093855493,0.872,2007,10,15,2007.1,2007,1,15,3,0.0218463617709114,6.6704621341825145,0.0263809569042637,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4350381129664631,142.8514093855493,142.8514093855493,,1,142.8514093855493,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.8514093855493,964.7114056375424,990.0,0.1059720713814372,0.0042851409385549,989.88974278768,0.1443594590202556,,,,25.03397769111748,,,,,0.5714056375421972,,,,0.91,,,,0.97,,,,30.966813915679985,,,,30.966813915679985,743.2035339763197,0.1224704026405548,57.327469782245146,114.17682059266056,169.97011361466605,223.10096867621112
2007-11-15,2007-11-26,289.956,0.9321255793839328,270.2754044958476,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.0233517949484412,0.0,0.0,0.42,3,Normal,36,5,3,2,47,93.0,0.3440934633821954,177.27540449584762,177.27540449584762,,1,177.27540449584762,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.2754044958476,964.7811016179834,990.0,0.1153211606235844,0.0077275404495847,989.8769512989268,0.2224864451590256,,,,24.87336323578448,,,,,0.7091016179833904,,,,0.93,,,,0.97,,,,39.02174506506718,,,,39.02174506506718,936.5218815616124,0.1443777140500651,57.24190193718309,113.99812263911384,169.68313621637262,222.67322455784887
2007-12-15,2007-12-26,501.4829,0.9004029449403125,451.5366799972082,0.598,2007,12,15,2007.12,2007,3,76,11,0.0390127691517587,9.563520346438509,0.0211799412320116,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2613298215346084,333.5366799972082,333.5366799972082,,2,166.7683399986041,166.7683399986041,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.5366799972082,965.6319150599874,990.0,0.1706579380064529,0.0367073359994416,989.792634725994,0.1968760314141168,0.1968760314141168,,,23.963843634592568,23.963843634592568,,,,0.6670733599944164,0.6670733599944164,,,0.92,0.92,,,0.97,0.97,,,34.98635124853177,34.98635124853177,,,69.97270249706354,1679.3448599295248,0.1549657106428124,56.08840206785519,111.60238856443904,165.86760866986677,217.05796594225973
2008-01-15,2008-01-26,1098.2906,0.9229967052599892,1013.7186052180168,0.325,2008,1,15,2008.01,2007,4,107,16,0.0875852874908366,42.23228885677497,0.0416607613191554,0.1,1,Wet,49,8,7,5,81,150.0,0.1479700572011698,863.7186052180168,863.7186052180168,,4,215.9296513045042,215.9296513045042,215.9296513045042,215.9296513045042,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.7186052180168,967.9431156163996,990.0,0.5035270087655134,0.2409748841744134,989.25549810706,0.3300441865116813,0.3300441865116813,0.3300441865116813,0.3300441865116813,20.982338304148843,20.982338304148843,20.982338304148843,20.982338304148843,,0.8637186052180168,0.8637186052180168,0.8637186052180168,0.8637186052180168,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.94389031502221,40.94389031502221,40.94389031502221,40.94389031502221,163.77556126008884,3930.613470242132,0.1615591944520602,52.03341679891029,103.28475915511032,152.87374963030246,198.5109786615476
2008-02-15,2008-02-26,2373.8032,1.0080375719135235,2392.882813928552,0.138,2008,2,15,2008.02,2007,5,138,20,0.2067450751234268,113.53016302959897,0.0474449322669542,0.11,2,Mod_Wet,49,8,7,5,93,162.0,0.0677007662293474,2230.882813928552,1375.0,,5,275.0,275.0,275.0,,855.882813928552,51.0,10.0,18.0,26.416136232362717,750.4666776961893,100.0,18.0,25.0,31.416136232362717,843.4666776961893,1518.0,972.0483378267242,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.301009571493708,14.301009571493708,14.301009571493708,,,1.1,1.1,1.1,,0.9012287286434626,0.9012287286434626,0.9012287286434626,,0.98,0.98,0.98,,34.074500764668585,34.074500764668585,34.074500764668585,,102.22350229400575,2453.364055056138,0.0427198113083434,42.2685070735292,83.5064111607379,122.59511335957306,156.7337917531039
2008-03-15,2008-03-26,2883.1094,1.0205622441948212,2942.3925995231843,0.094,2008,3,15,2008.03,2007,6,167,24,0.2542227205988031,0.0,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.081226414190523,2703.3925995231843,1375.0,,5,275.0,275.0,275.0,,1328.3925995231843,41.0,7.0,13.0,67.0,1200.392599523184,100.0,18.0,25.0,80.0,1344.392599523184,1518.0,973.3747407574698,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.974606640748064,12.974606640748064,12.974606640748064,,,1.1,1.1,1.1,,0.88055464897905,0.88055464897905,0.88055464897905,,0.98,0.98,0.98,,30.204961824423357,30.204961824423357,30.204961824423357,,90.61488547327006,2174.7572513584814,0.0307963272773165,38.633794652786925,76.18959757586165,111.5066693516337,141.70416424975775
2008-04-15,2008-04-26,3103.7054,1.024569647155183,3179.962346551636,0.076,2008,4,15,2008.04,2007,7,198,29,0.2747487467420613,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.0682398017181919,2962.962346551636,1375.0,,5,275.0,275.0,275.0,,1587.962346551636,46.0,5.0,11.0,61.0,1464.962346551636,100.0,18.0,25.0,80.0,1581.962346551636,1518.0,973.9423011629308,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.40704623528707,12.40704623528707,12.40704623528707,,,1.1,1.1,1.1,,0.8700959178668929,0.8700959178668929,0.8700959178668929,,0.98,0.98,0.98,,28.540613785238577,28.540613785238577,28.540613785238577,,85.62184135571573,2054.924192537177,0.0269254261606475,37.03251563315245,72.97167453229082,106.64390906877614,135.14685098131793
2008-05-15,2008-05-26,2361.8284,1.007230856746621,2378.906442820501,0.14,2008,5,15,2008.05,2007,8,228,33,0.2055375166596913,30.81359372020279,0.0129528396600873,0.44,3,Normal,55,13,13,17,178,276.0,0.1160196950296062,2102.906442820501,1375.0,,5,275.0,275.0,275.0,,727.9064428205011,45.0,5.0,12.0,44.834817130248254,621.0716256902526,100.0,18.0,25.0,61.834817130248254,799.0716256902526,1518.0,972.0146017585324,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.33474563968555,14.33474563968555,14.33474563968555,,,1.1,1.1,1.1,,0.9016857298105078,0.9016857298105078,0.9016857298105078,,0.98,0.98,0.98,,34.172201969187554,34.172201969187554,34.172201969187554,,102.51660590756266,2460.398541781504,0.0430940049016875,42.35862873109794,83.68807024157512,122.8710203826169,157.1092375319574
