Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2008-06-15,2008-06-26,1436.8995,0.9268224446004374,1331.750707235146,0.254,2008,6,15,2008.06,2007,9,259,37,0.1150632611051166,29.62379426718394,0.0222442489470766,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.1929790602728937,1074.750707235146,1074.750707235146,,4,268.6876768087865,268.6876768087865,268.6876768087865,268.6876768087865,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1162.750707235146,968.942645079882,990.0,0.7872690619888704,0.4471759194056897,988.7655550186054,0.5107021027214619,0.5107021027214619,0.5107021027214619,0.5107021027214619,19.312207836001992,19.312207836001992,19.312207836001992,19.312207836001992,,1.074750707235146,1.074750707235146,1.074750707235146,1.074750707235146,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.892416260398775,46.892416260398775,46.892416260398775,46.892416260398775,187.5696650415951,4501.671960998283,0.1408444268304609,49.91712235683536,98.97747819573428,146.22774283885855,189.2172717034911
2008-07-15,2008-07-26,643.0906,0.8994980815126196,578.4587609387994,0.504,2008,7,15,2008.07,2007,10,289,42,0.0499788369451122,0.0,0.0,0.44,3,Normal,50,10,9,9,108,186.0,0.3215440971075182,392.4587609387994,392.4587609387994,,2,196.2293804693997,196.2293804693997,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.4587609387994,966.2030644242244,990.0,0.1952077065848411,0.0484917521877598,989.7563005412276,0.2726057537202678,0.2726057537202678,,,23.280630363282672,23.280630363282672,,,,0.7849175218775988,0.7849175218775988,,,0.93,0.93,,,0.97,0.97,,,40.42801873802232,40.42801873802232,,,80.85603747604463,1940.5448994250712,0.1397783955157335,55.20606976323967,109.7818658245083,162.9973382146805,212.90013786935003
2008-08-15,2008-08-26,413.9237,0.916371005169008,379.30767703227485,0.684,2008,8,15,2008.08,2007,11,320,46,0.0327721832955885,1.300228034701263,0.0034278980190285,0.52,3,Normal,47,8,6,5,89,155.0,0.4086392377099481,224.30767703227485,224.30767703227485,,1,224.30767703227485,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.30767703227485,965.2965383851614,990.0,0.1367073466158846,0.0148615354064549,989.8484311179776,0.356122685399558,,,,24.19577004741665,,,,,0.8972307081290994,,,,0.94,,,,0.98,,,,49.04633078378656,,,,49.04633078378656,1177.1119388108773,0.1293048724126226,56.56671007557953,112.5931923678419,167.43927275067026,219.35658395414487
2008-09-15,2008-09-26,291.5539,0.9321255793839328,271.7648479591452,0.8310000000000001,2008,9,15,2008.09,2007,12,351,51,0.0234804828636701,5.084506068931546,0.0187092116847132,0.53,3,Normal,40,6,4,3,65,118.0,0.4341989072028149,153.7648479591452,153.7648479591452,,1,153.7648479591452,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.7648479591452,964.7870593918366,990.0,0.1093516527133449,0.0053764847959145,989.8852718624908,0.1673268573602218,,,,24.930885613293952,,,,,0.6150593918365808,,,,0.92,,,,0.97,,,,33.560107109987484,,,,33.560107109987484,805.4425706396996,0.1234895070573388,57.23452196447703,113.9827183549183,169.65841694685986,222.6364229819763
2008-10-15,2008-10-26,196.5408,1.0277580504307695,201.99638943810376,0.96,2008,10,15,2008.1,2008,1,15,3,0.0174524880474521,0.2687733756173429,0.001330585048401,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3613925981700224,128.99638943810376,128.99638943810376,,1,128.99638943810376,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.99638943810376,964.4119783366286,990.0,0.0968169509448081,0.0028996389438103,989.9002834101112,0.117610520415122,,,,25.370694553067583,,,,,0.5159855577524151,,,,0.91,,,,0.97,,,,28.33949098062369,,,,28.33949098062369,680.1477835349685,0.1402970174836097,57.679247337999335,114.9133679222208,171.15755156460114,224.88120831691705
2008-11-15,2008-11-26,266.66,0.9482164906080748,252.8514093855493,0.872,2008,11,15,2008.11,2008,2,46,7,0.0218463617709114,29.46489560344088,0.1165304780188614,0.54,3,Normal,36,5,3,2,47,93.0,0.3678049500534642,159.8514093855493,159.8514093855493,,1,159.8514093855493,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.8514093855493,964.7114056375424,990.0,0.1093811622905281,0.0059851409385549,989.8846336967708,0.1808624334123985,,,,24.992365625816166,,,,,0.6394056375421971,,,,0.92,,,,0.97,,,,34.97457167347818,,,,34.97457167347818,839.3897201634763,0.1383206514785478,57.327469782245146,114.17682059266056,169.97011361466605,223.10096867621112
2008-12-15,2008-12-26,578.739,0.8999250773087174,520.8217393165698,0.5429999999999999,2008,12,15,2008.12,2008,3,76,11,0.0449989982769516,14.784100324309236,0.0283861045118991,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2265650434539107,402.82173931656985,402.82173931656985,,2,201.41086965828487,201.41086965828487,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,456.82173931656985,965.9436978269246,990.0,0.1936677363043958,0.0505643478633139,989.7557679158324,0.2871848816424699,0.2871848816424699,,,23.52488520726525,23.52488520726525,,,,0.8056434786331397,0.8056434786331397,,,0.94,0.94,,,0.97,0.97,,,42.38176243995183,42.38176243995183,,,84.76352487990366,2034.324597117688,0.1627495906586611,55.617121144152215,110.62896547420536,164.3303858441172,214.82541067704304
2009-01-15,2009-01-26,946.0594,0.9394044269109352,888.7323884807031,0.374,2009,1,15,2009.01,2008,4,107,16,0.0767864783647327,32.07652389749137,0.0360924439271606,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.156402536693438,749.7323884807031,749.7323884807031,,3,249.9107961602344,249.9107961602344,249.9107961602344,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,808.7323884807031,967.4549295539229,990.0,0.3944958141456642,0.1648661942403515,989.440637991614,0.441925744705371,0.441925744705371,0.441925744705371,,21.54378269298581,21.54378269298581,21.54378269298581,,,0.9996431846409374,0.9996431846409374,0.9996431846409374,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.65527309704464,48.65527309704464,48.65527309704464,,145.96581929113393,3503.179662987214,0.1642404633645275,52.992759671260366,105.24324088902628,155.91035529775067,202.7920268400285
2009-02-15,2009-02-26,1574.8324,0.9483007366521532,1493.4147250236786,0.2319999999999999,2009,2,15,2009.02,2008,5,138,20,0.1290310322420458,16.573982374161687,0.0110980440305347,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1084762305376568,1331.4147250236786,1331.4147250236786,,5,266.2829450047357,266.2829450047357,266.2829450047357,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1395.4147250236786,969.4633398808458,990.0,1.4088662626065536,0.7808391425307821,987.8102945948626,0.501617618094579,0.501617618094579,0.501617618094579,,17.845337095922297,17.845337095922297,17.845337095922297,,,1.0651317800189428,1.0651317800189428,1.0651317800189428,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.94286782500102,42.94286782500102,42.94286782500102,,128.82860347500304,3091.886483400073,0.0862644524098692,48.7399478379136,96.58783415657292,142.5561103661328,184.11949836484587
2009-03-15,2009-03-26,5158.6618,1.050595240745237,5419.665535694257,0.012,2009,3,15,2009.03,2008,6,166,24,0.4682591022839839,253.2794655133312,0.0467334125778088,0.17,2,Mod_Wet,59,11,12,13,144,239.0,0.0440986622561726,5180.665535694257,0.0,,0,275.0,275.0,275.0,,5180.665535694257,1416.0,7.0,13.0,67.0,3677.6655356942574,1475.0,18.0,25.0,80.0,3821.6655356942574,1518.0,978.1562849249692,990.0406567457107,2.278217821782178,0.8374999999999999,986.9249389239286,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.233719218959507,8.233719218959507,8.233719218959507,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,24.88788758450519,48.6598250225111,70.14366086614689,69.88896004582244
2009-04-15,2009-04-26,4462.0015,1.0174159913882743,4539.711679698468,0.025,2009,4,15,2009.04,2008,7,197,29,0.3922310891259477,135.9658759685071,0.0299503328761041,0.09,1,Wet,84,14,20,27,219,364.0,0.0801813035016746,4175.711679698468,0.0,,0,275.0,275.0,275.0,,4175.711679698468,1391.0,4.0,5.0,53.0,2722.7116796984683,1475.0,18.0,25.0,80.0,2941.7116796984683,1518.0,976.6676723738482,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.681675024369682,9.681675024369682,9.681675024369682,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.123832190953152,57.12152437718339,82.80133663064967,103.26370438742734
2009-05-15,2009-05-26,2582.9881,1.021973899579712,2639.7464211249912,0.1169999999999999,2009,5,15,2009.05,2008,8,227,33,0.2280740907851992,43.25077013783721,0.0163844412447029,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1216025893362886,2318.7464211249912,1375.0,,5,275.0,275.0,275.0,,943.7464211249912,35.0,4.0,8.000000000000007,57.0,839.746421124991,100.0,18.0,25.0,80.0,1041.746421124991,1518.0,972.6442154992671,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.705131898950595,13.705131898950595,13.705131898950595,,,1.1,1.1,1.1,,0.8925939917392589,0.8925939917392589,0.8925939917392589,,0.98,0.98,0.98,,32.34185723123929,32.34185723123929,32.34185723123929,,97.02557169371786,2328.6137206492285,0.0367556409650772,40.65649481980608,80.25910977262716,117.66820901044971,150.0418735931334
2009-06-15,2009-06-26,1516.372,0.9463426663005952,1435.0075215835666,0.24,2009,6,15,2009.06,2008,9,258,37,0.1239846498648201,49.69659328770899,0.0346315908036966,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1790931379344925,1178.0075215835666,1178.0075215835666,,5,235.6015043167133,235.6015043167133,235.6015043167133,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1266.0075215835666,969.274639685116,990.0,0.9823148107109944,0.5814097780586365,988.4362754112304,0.3928369127169039,0.3928369127169039,0.3928369127169039,,18.768798813397336,18.768798813397336,18.768798813397336,,,0.9424060172668532,0.9424060172668532,0.9424060172668532,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.96110371476704,39.96110371476704,39.96110371476704,,119.88331114430112,2877.199467463227,0.0835419392171595,49.17215060262363,97.46474392293126,143.90233045474915,185.985937015426
2009-07-15,2009-07-26,704.7879,0.8974945481008095,632.5432978174185,0.474,2009,7,15,2009.07,2008,10,288,42,0.0546517409314249,18.66210835809511,0.0295032900079543,0.32,2,Mod_Wet,58,11,11,11,136,227.0,0.3588687142576013,405.5432978174185,405.5432978174185,,2,202.77164890870927,202.77164890870927,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,485.5432978174185,966.4301731912695,990.0,0.2032062612677773,0.0511086595634837,989.7456850791688,0.2910761949448289,0.2910761949448289,,,23.02443569295428,23.02443569295428,,,,0.8110865956348371,0.8110865956348371,,,0.94,0.94,,,0.97,0.97,,,41.760416636314666,41.760416636314666,,,83.52083327262933,2004.499998543104,0.1320397094725637,54.832291717366346,109.01292696049428,161.79058529259785,211.1648600264364
2009-08-15,2009-08-26,446.8115,0.9024949264205604,403.2451118163603,0.647,2009,8,15,2009.08,2008,11,319,46,0.0348403776609335,6.783069072713431,0.0168212059463289,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743202,219.2451118163603,219.2451118163603,,1,219.2451118163603,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.2451118163603,965.4146030031736,990.0,0.1383470851050643,0.013849022363272,989.8478038925316,0.3402464779577178,,,,24.09295441140037,,,,,0.8769804472654412,,,,0.94,,,,0.98,,,,47.73565816378078,,,,47.73565816378078,1145.6557959307388,0.118378764590009,56.40177887209354,112.25117708142557,166.89586456189394,218.55980621960867
2009-09-15,2009-09-26,293.9613,0.9285666620255462,272.9626631056902,0.8250000000000001,2009,9,15,2009.09,2008,12,350,50,0.0235839740923316,8.228114412963635,0.0301437358477768,0.52,3,Normal,40,6,4,3,65,118.0,0.4322935549405554,154.96266310569018,154.96266310569018,,1,154.96266310569018,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.96266310569015,964.7918506524228,990.0,0.1097599987860307,0.005496266310569,989.8847437349034,0.1699495061175222,,,,24.92294357636308,,,,,0.6198506524227607,,,,0.92,,,,0.97,,,,33.810763240629086,,,,33.810763240629086,811.4583177750981,0.1238658901402118,57.22857930386632,113.97031510103818,169.63851564360866,222.6067992874681
2009-10-15,2009-10-26,223.755,0.9693998050107204,216.9080533701737,0.932,2009,10,15,2009.1,2009,1,15,3,0.018740855811183,0.0,0.0,0.53,3,Normal,37,5,3,2,50,97.0,0.4471940921181959,119.90805337017368,119.90805337017368,,1,119.90805337017368,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.9080533701737,964.501448320221,990.0,0.0961050181943773,0.0019908053370173,989.9019041764684,0.1015280809344515,,,,25.298927775313054,,,,,0.4796322134806947,,,,0.9,,,,0.97,,,,25.97967529858309,,,,25.97967529858309,623.5122071659941,0.11977275575954,57.57685251214552,114.69863437569776,170.81054566937766,224.359128154754
2009-11-15,2009-11-26,310.3376,0.9277081555576108,287.9027224961756,0.8029999999999999,2009,11,15,2009.11,2009,2,46,7,0.0248747952236695,5.586417507185445,0.0194038370278337,0.45,3,Normal,36,5,3,2,47,93.0,0.3230257747952882,194.9027224961756,194.9027224961756,,1,194.9027224961756,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.9027224961756,964.8516108899848,990.0,0.1212961071020509,0.0094902722496175,989.8692136206485,0.2689335546824419,,,,24.74866917598117,,,,,0.7796108899847024,,,,0.93,,,,0.97,,,,42.68678494530262,,,,42.68678494530262,1024.4828386872628,0.1482680836610347,57.153918901034906,113.81455162807758,169.3887449544964,222.2353585014284
2009-12-15,2009-12-26,495.8325,0.9062692011554077,449.3577236818887,0.603,2009,12,15,2009.12,2009,3,76,11,0.0388245073261151,7.384564031118998,0.016433597648244,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2625970218852521,331.3577236818887,331.3577236818887,,2,165.67886184094434,165.67886184094434,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,385.3577236818887,965.6221097565684,990.0,0.169934299377749,0.0362715447363777,989.793794155886,0.1943091779961727,0.1943091779961727,,,23.97737522132137,23.97737522132137,,,,0.6627154473637773,0.6627154473637773,,,0.92,0.92,,,0.97,0.97,,,34.777416056853085,34.777416056853085,,,69.55483211370617,1669.315970728948,0.1547872183965079,56.10280772837552,111.63218497515498,165.91476482958518,217.12668598425893
2010-01-15,2010-01-26,847.2388,0.9223656549968728,781.4639707007643,0.414,2010,1,15,2010.01,2009,4,107,16,0.067518487068546,12.481273547565024,0.0159716557839162,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1778712841685511,642.4639707007643,642.4639707007643,,3,214.1546569002548,214.1546569002548,214.1546569002548,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,701.4639707007643,967.0258558828032,990.0,0.3233124467830517,0.1227391912102293,989.5539483620068,0.3246456265085018,0.3246456265085018,0.3246456265085018,,22.203446852695176,22.203446852695176,22.203446852695176,,,0.856618627601019,0.856618627601019,0.856618627601019,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.97054469255605,42.97054469255605,42.97054469255605,,128.91163407766814,3093.879217864035,0.1649617114939654,53.792622332583925,106.87974296381688,158.45662350891104,206.4026058471362
2010-02-15,2010-02-26,1563.0265,0.9498905583950598,1484.7041148712756,0.2339999999999999,2010,2,15,2010.02,2009,5,138,20,0.1282784355248782,40.790707227191206,0.027473963881839,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1091126497039751,1322.7041148712756,1322.7041148712756,,5,264.5408229742551,264.5408229742551,264.5408229742551,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1386.7041148712756,969.435197909584,990.0,1.36966851692074,0.7695153493326582,987.8608161337464,0.495087024799078,0.495087024799078,0.495087024799078,,17.930531199363386,17.930531199363386,17.930531199363386,,,1.0581632918970203,1.0581632918970203,1.0581632918970203,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.86558873135115,42.86558873135115,42.86558873135115,,128.59676619405346,3086.322388657283,0.0866144068073811,48.80480344951596,96.7193893161409,142.7579912853214,184.39920016333951
2010-03-15,2010-03-26,4784.4181,1.0404491690647353,4977.943836603279,0.018,2010,3,15,2010.03,2009,6,166,24,0.4300943474825233,64.66896928181995,0.0129911006239771,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.048011791182257,4738.943836603279,0.0,,0,275.0,275.0,275.0,,4738.943836603279,1416.0,7.0,13.0,67.0,3235.943836603279,1475.0,18.0,25.0,80.0,3379.943836603279,1518.0,977.469637220984,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,8.879710177233918,8.879710177233918,8.879710177233918,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,26.787081012291612,52.451257153335575,75.80905797434166,93.99494733692616
2010-04-15,2010-04-26,4514.7987,1.0226568640230511,4617.0898802373495,0.024,2010,4,15,2010.04,2009,7,197,29,0.3989165656525069,92.05865060706856,0.0199386741421494,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0638930598389899,4322.0898802373495,0.0,,0,275.0,275.0,275.0,,4322.0898802373495,1405.0,4.0,7.0,55.00000000000003,2851.08988023735,1475.0,18.0,25.0,80.0,3019.08988023735,1518.0,976.8092744808343,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.540072917383512,9.540072917383512,9.540072917383512,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,28.70852521341469,56.291072124177816,81.55693216921281,101.61151540734892
2010-05-15,2010-05-26,3889.5171,1.0264767678475364,3992.4989412957234,0.04,2010,5,15,2010.05,2009,8,227,33,0.3449519085279505,41.43424067537171,0.0103780217063563,0.06,1,Wet,71,14,18,24,213,340.0,0.0851596969715555,3652.4989412957234,1375.0,,5,275.0,275.0,275.0,,2277.4989412957234,28.999999999999943,4.0,7.0,56.0,2181.4989412957234,100.0,18.0,25.0,80.0,2394.4989412957234,1518.0,975.6641048994125,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.685242498805522,10.685242498805522,10.685242498805522,,,1.1,1.1,1.1,,0.8324545902950925,0.8324545902950925,0.8324545902950925,,0.98,0.98,0.98,,23.51650144562076,23.51650144562076,23.51650144562076,,70.54950433686228,1693.1881040846947,0.0176705129730018,32.06524720439516,63.00853482587616,91.63645008152332,115.02793472874642
2010-06-15,2010-06-26,2129.9338,1.00753632820794,2145.9856801779847,0.163,2010,6,15,2010.06,2009,9,258,37,0.1854131627673778,24.006300292124703,0.0111866078668957,0.05,1,Wet,67,13,15,17,181,293.0,0.1365339958725628,1852.9856801779847,1375.0,,5,275.0,275.0,275.0,,477.9856801779847,33.000000000000014,4.9999999999999964,10.000000000000004,27.732957552988875,402.25272262499584,100.0,18.0,25.0,44.73295755298888,583.2527226249958,1518.0,971.4523792280158,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.896968170202015,14.896968170202015,14.896968170202015,,,1.1,1.1,1.1,,0.908799210620396,0.908799210620396,0.908799210620396,,0.98,0.98,0.98,,35.79262974151978,35.79262974151978,35.79262974151978,,107.37788922455934,2577.069341389424,0.0500366289562815,43.84125819497945,86.67843963341886,127.41742377228287,163.3068963898889
2010-07-15,2010-07-26,1061.1535,0.9263198706961108,982.9675729087252,0.337,2010,7,15,2010.07,2009,10,288,42,0.0849283982993138,30.751032309291418,0.031283872588284,0.05,1,Wet,63,12,13,13,155,256.0,0.2604358547072551,726.9675729087252,726.9675729087252,,3,242.3225243029084,242.3225243029084,242.3225243029084,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.9675729087252,967.8318702916348,990.0,0.4002093297569991,0.1534837864543626,989.4463068837888,0.4155357239984087,0.4155357239984087,0.4155357239984087,,21.19890086815536,21.19890086815536,21.19890086815536,,,0.9692900972116336,0.9692900972116336,0.9692900972116336,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.4226646354942,46.4226646354942,46.4226646354942,,139.26799390648262,3342.431853755583,0.1416811680718734,52.25649054561336,103.73978417060292,153.57833134244777,199.5021291109772
2010-08-15,2010-08-26,603.9569,0.9020340153560484,544.7896676089914,0.529,2010,8,15,2010.08,2009,11,319,46,0.0470698272814168,2.646945658528466,0.0048586561308065,0.05,1,Wet,58,10,10,7,117,202.0,0.3707852993735194,342.7896676089914,342.7896676089914,,2,171.3948338044957,171.3948338044957,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.7896676089914,966.0515535042404,990.0,0.1817013656266023,0.0385579335217982,989.7797407008516,0.2079618761656804,0.2079618761656804,,,23.52022532044541,23.52022532044541,,,,0.6855793352179829,0.6855793352179829,,,0.92,0.92,,,0.97,0.97,,,35.29130956438593,35.29130956438593,,,70.58261912877185,1693.9828590905245,0.1295593938823206,55.44827037313388,110.28079411987326,163.78198895107488,214.03224483005877
2010-09-15,2010-09-26,391.275,0.9051199888576,354.1508236402575,0.7070000000000001,2010,9,15,2010.09,2009,12,350,50,0.0305986311625182,3.367648281865854,0.0095090793443605,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3896644897829713,216.1508236402575,216.1508236402575,,1,216.1508236402575,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.1508236402575,965.1707541182012,990.0,0.1333342218731482,0.0132301647280515,989.8534356133988,0.3307199708279713,,,,24.351961524369614,,,,,0.86460329456103,,,,0.94,,,,0.98,,,,47.56787825523971,,,,47.56787825523971,1141.629078125753,0.1343153116694672,56.73826924074265,112.94939787987992,168.00631051146448,220.19047842866337
2010-10-15,2010-10-26,266.66,0.9482164906080748,252.8514093855493,0.872,2010,10,15,2010.1,2010,1,15,3,0.0218463617709114,4.805460141593756,0.0190050755630409,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4350381129664631,142.8514093855493,142.8514093855493,,1,142.8514093855493,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.8514093855493,964.7114056375424,990.0,0.1059720713814372,0.0042851409385549,989.88974278768,0.1443594590202556,,,,25.03397769111748,,,,,0.5714056375421972,,,,0.91,,,,0.97,,,,30.966813915679985,,,,30.966813915679985,743.2035339763197,0.1224704026405548,57.327469782245146,114.17682059266056,169.97011361466605,223.10096867621112
2010-11-15,2010-11-26,266.66,0.9482164906080748,252.8514093855493,0.872,2010,11,15,2010.11,2010,2,46,7,0.0218463617709114,7.114978433747837,0.0281389708328612,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3678049500534642,159.8514093855493,159.8514093855493,,1,159.8514093855493,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.8514093855493,964.7114056375424,990.0,0.1093811622905281,0.0059851409385549,989.8846336967708,0.1808624334123985,,,,24.992365625816166,,,,,0.6394056375421971,,,,0.92,,,,0.97,,,,34.97457167347818,,,,34.97457167347818,839.3897201634763,0.1383206514785478,57.327469782245146,114.17682059266056,169.97011361466605,223.10096867621112
2010-12-15,2010-12-26,457.4224,0.9069958559288044,414.880221209008,0.637,2010,12,15,2010.12,2010,3,76,11,0.0358456511124582,11.635109392647678,0.0280445024801173,0.43,3,Normal,38,5,4,3,54,104.0,0.2506747602884808,310.880221209008,310.880221209008,,2,155.440110604504,155.440110604504,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,357.880221209008,965.4669609954406,990.0,0.1608089295528071,0.0321760442418016,989.8070150262054,0.1710005053149341,0.1710005053149341,,,24.16905352544987,24.16905352544987,,,,0.6217604424180161,0.6217604424180161,,,0.92,0.92,,,0.97,0.97,,,32.88904848904805,32.88904848904805,,,65.7780969780961,1578.6743274743064,0.158547198963622,56.32743165471155,112.09713408683004,166.65142973480678,218.20211949196
2011-01-15,2011-01-26,1165.2711,0.9387956563507888,1093.9514471511056,0.309,2011,1,15,2011.01,2010,4,107,16,0.0945174050338555,58.29788639010826,0.0532911095295216,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1270623119170298,954.9514471511056,954.9514471511056,,4,238.7378617877764,238.7378617877764,238.7378617877764,238.7378617877764,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1013.9514471511056,968.1952759767606,990.0,0.5825451507759135,0.3139611577208845,989.1034936915032,0.4033503666934118,0.4033503666934118,0.4033503666934118,0.4033503666934118,20.504867348049174,20.504867348049174,20.504867348049174,20.504867348049174,,0.9549514471511056,0.9549514471511056,0.9549514471511056,0.9549514471511056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23858227708392,44.23858227708392,44.23858227708392,44.23858227708392,176.95432910833568,4246.903898600056,0.1617570227354827,51.51831468396382,102.23484828731688,151.24998052718246,196.23139011245027
2011-02-15,2011-02-26,2737.0952,1.0234104608467478,2801.171860013421,0.105,2011,2,15,2011.02,2010,5,138,20,0.2420212487051595,118.17466875059245,0.0421875824320276,0.09,1,Wet,55,10,10,8,114,197.0,0.0703277092034817,2604.171860013421,1375.0,,5,275.0,275.0,275.0,,1229.1718600134209,45.0,8.0,15.0,49.915608528463785,1111.256251484957,100.0,18.0,25.0,57.915608528463785,1225.256251484957,1518.0,973.0338631103772,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.315484287840675,13.315484287840675,13.315484287840675,,,1.1,1.1,1.1,,0.8863716795334005,0.8863716795334005,0.8863716795334005,,0.98,0.98,0.98,,31.20330634082961,31.20330634082961,31.20330634082961,,93.6099190224888,2246.638056539731,0.0334181277338836,39.5834765103927,78.09960543256464,114.39685179412004,145.61096239531196
2011-03-15,2011-03-26,3698.669,1.0349526943726868,3827.94744714273,0.045,2011,3,15,2011.03,2010,6,166,24,0.3307346594331319,25.42147699872976,0.0066410203770443,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0624355488940672,3588.94744714273,1375.0,,5,275.0,275.0,275.0,,2213.94744714273,41.0,7.0,13.0,67.0,2085.94744714273,100.0,18.0,25.0,80.0,2229.94744714273,1518.0,975.3154124475168,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.03393495070118,11.03393495070118,11.03393495070118,,,1.1,1.1,1.1,,0.8407957439701592,0.8407957439701592,0.8407957439701592,,0.98,0.98,0.98,,24.527241139540177,24.527241139540177,24.527241139540177,,73.58172341862053,1765.9613620468926,0.0192222397080042,33.07906142700866,65.03976089708735,94.69038393043392,119.10799709004444
2011-04-15,2011-04-26,4288.7031,1.0192072871113824,4371.077451777175,0.03,2011,4,15,2011.04,2010,7,197,29,0.3776610918335479,37.809926216926215,0.0086500243095792,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0674890809541844,4076.077451777175,0.0,,0,275.0,275.0,275.0,,4076.077451777175,1405.0,4.0,7.0,55.0,2605.077451777175,1475.0,18.0,25.0,80.0,2773.077451777175,1518.0,976.3590717367522,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.990275661465674,9.990275661465674,9.990275661465674,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,30.02876749412891,58.93169668646792,85.51549281383483,106.87144349507228
2011-05-15,2011-05-26,3574.6356,1.038856525571499,3713.533519600191,0.05,2011,5,15,2011.05,2010,8,227,33,0.3208492960934565,72.88246811460021,0.01962617752874,0.07,1,Wet,71,14,18,24,213,340.0,0.0915570031091587,3373.533519600191,1375.0,,5,275.0,275.0,275.0,,1998.533519600191,29.0,4.0,7.0,56.0,1902.533519600191,100.0,18.0,25.0,80.0,2115.533519600191,1518.0,975.0729638867718,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.276383511446014,11.276383511446014,11.276383511446014,,,1.1,1.1,1.1,,0.8463804307508824,0.8463804307508824,0.8463804307508824,,0.98,0.98,0.98,,25.232671179763244,25.232671179763244,25.232671179763244,,75.69801353928973,1816.7523249429537,0.0203843625322761,33.78341517037218,66.45163919685359,96.81484369993768,121.95050457220948
2011-06-15,2011-06-26,1942.5703,1.004562227560118,1951.4327477601264,0.183,2011,6,15,2011.06,2010,9,258,37,0.1686037894064749,14.585647778789962,0.0074743276679821,0.07,1,Wet,67,13,15,17,181,293.0,0.1501460915505842,1658.4327477601264,1375.0,,5,275.0,275.0,275.0,,283.4327477601264,33.0,5.0,10.0,16.44490345365921,218.9878443064672,100.0,18.0,25.0,33.44490345365921,399.9878443064672,1518.0,970.9430904158404,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.406256982377457,15.406256982377457,15.406256982377457,,,1.1,1.1,1.1,,0.9144243881937452,0.9144243881937452,0.9144243881937452,,0.98,0.98,0.98,,37.24540620258375,37.24540620258375,37.24540620258375,,111.73621860775124,2681.66924658603,0.0572585546368447,45.15023608717985,89.32163379402776,131.44371319084738,168.81412175138178
2011-07-15,2011-07-26,954.6127,0.9330731942182662,890.7235212303235,0.374,2011,7,15,2011.07,2010,10,288,42,0.0769585122342999,21.10293539638008,0.0236919031477145,0.1,1,Wet,63,12,13,13,155,256.0,0.2874068034561349,634.7235212303235,634.7235212303235,,3,211.5745070767745,211.5745070767745,211.5745070767745,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,722.7235212303235,967.4628940849212,990.0,0.3356368239016368,0.120417056369097,989.5439461197292,0.3168771082818852,0.3168771082818852,0.3168771082818852,,21.76417492652618,21.76417492652618,21.76417492652618,,,0.846298028307098,0.846298028307098,0.846298028307098,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.18832593791272,41.18832593791272,41.18832593791272,,123.56497781373815,2965.559467529716,0.1387242784866199,52.97753186421092,105.21211815566942,155.86201224223612,202.72366700155212
2011-08-15,2011-08-26,566.3882,0.8934466484158049,506.0376389922606,0.551,2011,8,15,2011.08,2010,11,319,46,0.0437216520089313,7.35587530336619,0.0145362216889931,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3636093164263896,322.0376389922606,322.0376389922606,,2,161.0188194961303,161.0188194961303,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,393.0376389922606,965.8771693754652,990.0,0.1724848247575773,0.0344075277984521,989.793107647444,0.1835180217501141,0.1835180217501141,,,23.7324202502288,23.7324202502288,,,,0.6440752779845212,0.6440752779845212,,,0.92,0.92,,,0.97,0.97,,,33.45393721098539,33.45393721098539,,,66.90787442197077,1605.7889861272986,0.1322191656636712,55.71980225634982,110.84083825898608,164.6644531473847,215.30939210734863
2011-09-15,2011-09-26,391.275,0.9051199888576,354.1508236402575,0.7070000000000001,2011,9,15,2011.09,2010,12,350,50,0.0305986311625182,3.367648281865854,0.0095090793443605,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3896644897829713,216.1508236402575,216.1508236402575,,1,216.1508236402575,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.1508236402575,965.1707541182012,990.0,0.1333342218731482,0.0132301647280515,989.8534356133988,0.3307199708279713,,,,24.351961524369614,,,,,0.86460329456103,,,,0.94,,,,0.98,,,,47.56787825523971,,,,47.56787825523971,1141.629078125753,0.1343153116694672,56.73826924074265,112.94939787987992,168.00631051146448,220.19047842866337
2011-10-15,2011-10-26,310.3376,0.9277081555576108,287.9027224961756,0.8029999999999999,2011,10,15,2011.1,2011,1,15,3,0.0248747952236695,2.919404521963884,0.0101402463187984,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3820734970696958,177.9027224961756,177.9027224961756,,1,177.9027224961756,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.9027224961756,964.8516108899848,990.0,0.1179213826691507,0.0077902722496175,989.8742883450813,0.2240645328770548,,,,24.798612922219476,,,,,0.7116108899847025,,,,0.93,,,,0.97,,,,39.04214537941598,,,,39.04214537941598,937.0114891059834,0.1356088092565175,57.153918901034906,113.81455162807758,169.3887449544964,222.2353585014284
2011-11-15,2011-11-26,331.6178,0.9215783908625058,305.6117985053643,0.775,2011,11,15,2011.11,2011,2,46,7,0.0264048593908634,18.088691499276933,0.0591884593060284,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3468452478549824,199.61179850536428,199.61179850536428,,1,199.61179850536428,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.61179850536428,964.9280589925268,990.0,0.1248526268098995,0.0099611798505364,989.8651861933396,0.2820801267546033,,,,24.65504707405822,,,,,0.7984471940214571,,,,0.93,,,,0.97,,,,43.55276520100437,,,,43.55276520100437,1045.2663648241048,0.1425100909520019,57.05694585103665,113.61241115756992,169.06502706643704,221.7548958405885
2011-12-15,2011-12-26,566.3882,0.8934466484158049,506.0376389922606,0.551,2011,12,15,2011.12,2011,3,76,11,0.0437216520089313,8.117820731800464,0.0160419306910975,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.233184235534315,388.0376389922606,388.0376389922606,,2,194.0188194961303,194.0188194961303,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,442.0376389922606,965.8771693754652,990.0,0.1887578874882046,0.0476075277984521,989.7636345847131,0.2665006211990612,0.2665006211990612,,,23.61996458804911,23.61996458804911,,,,0.7760752779845213,0.7760752779845213,,,0.93,0.93,,,0.97,0.97,,,40.55522266199544,40.55522266199544,,,81.11044532399087,1946.650687775781,0.1602853998874802,55.71980225634982,110.84083825898608,164.6644531473847,215.30939210734863
2012-01-15,2012-01-26,887.5632,0.9212976168676014,817.7098609793824,0.3989999999999999,2012,1,15,2012.01,2011,4,107,16,0.0706501319886186,15.250229262268704,0.0186499270584841,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1699869435761943,678.7098609793824,678.7098609793824,,3,226.2366203264608,226.2366203264608,226.2366203264608,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7098609793824,967.1708394439175,990.0,0.344324557089497,0.1336129582938147,989.5220624846166,0.3622665259731759,0.3622665259731759,0.3622665259731759,,21.98895651472592,21.98895651472592,21.98895651472592,,,0.9049464813058432,0.9049464813058432,0.9049464813058432,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.956289732408855,44.956289732408855,44.956289732408855,,134.86886919722656,3236.8528607334374,0.1649348694849934,53.52702313859248,106.33592887072912,157.60949612268476,205.19906668950165
2012-02-15,2012-02-26,1683.6732,0.9577262538663684,1612.4980265712006,0.216,2012,2,15,2012.02,2011,5,138,20,0.1393198294957517,59.61233876856841,0.0369689375033391,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.1004652392316257,1450.4980265712006,1375.0,,5,275.0,275.0,275.0,,75.49802657120063,22.835822851782908,3.728297608454352,3.262260407397558,2.33018600528397,43.34145969828184,71.83582285178291,11.728297608454351,10.26226040739756,7.33018600528397,136.34145969828182,1468.8263808676347,969.848070547384,990.0,1.9374105604687557,0.8374999999999999,987.2250894395312,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.84208411214736,16.84208411214736,16.84208411214736,,,1.1,1.1,1.1,,0.926094056475356,0.926094056475356,0.926094056475356,,0.98,0.98,0.98,,41.23620650499343,41.23620650499343,41.23620650499343,,123.70861951498028,2969.006868359527,0.0767186176209052,47.83987571277172,94.76320389834724,139.7588357501877,180.25047195302457
2012-03-15,2012-03-26,2279.0226,1.0091162618538578,2299.79876679246,0.147,2012,3,15,2012.03,2011,6,167,24,0.1987026134508685,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.0795721793760377,2116.79876679246,1375.0,,5,275.0,275.0,275.0,,741.7987667924599,51.0,9.0,16.0,36.4819065635636,629.3168602288963,100.0,18.0,25.0,45.4819065635636,736.3168602288963,1518.0,971.823652195706,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.525695202511956,14.525695202511956,14.525695202511956,,,1.1,1.1,1.1,,0.9042080472675073,0.9042080472675073,0.9042080472675073,,0.98,0.98,0.98,,34.72426578548886,34.72426578548886,34.72426578548886,,104.1727973564666,2500.147136555198,0.0452964837013791,42.86637433252061,84.71176467109899,124.42639640123352,159.22712419150105
2012-04-15,2012-04-26,3117.8186,1.024569647155183,3194.422302895867,0.076,2012,4,15,2012.04,2011,7,198,29,0.2759980869702028,46.02415553806486,0.0144076615970099,0.55,3,Normal,54,13,14,19,117,217.0,0.067930905629879,2977.422302895867,1375.0,,5,275.0,275.0,275.0,,1602.4223028958668,46.0,5.0,11.0,61.0,1479.4223028958666,100.0,18.0,25.0,80.0,1596.4223028958666,1518.0,973.9729424989936,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.376404899224283,12.376404899224283,12.376404899224283,,,1.1,1.1,1.1,,0.8695037794618579,0.8695037794618579,0.8695037794618579,,0.98,0.98,0.98,,28.450752657630748,28.450752657630748,28.450752657630748,,85.35225797289225,2048.454191349414,0.0267191529108462,36.945426440644944,72.79674972820936,106.3797976955668,134.79125530097372
2012-05-15,2012-05-26,2789.6629,1.024891667698567,2859.102261897821,0.1009999999999999,2012,5,15,2012.05,2011,8,228,33,0.2470264354279717,40.524471590581925,0.0141738447521224,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1122730041096627,2538.102261897821,1375.0,,5,275.0,275.0,275.0,,1163.1022618978209,34.99999999999997,4.0,8.0,57.0,1059.1022618978209,100.0,18.0,25.0,80.0,1261.1022618978209,1518.0,973.1736951149256,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.17565228329211,13.17565228329211,13.17565228329211,,,1.1,1.1,1.1,,0.8840276343706733,0.8840276343706733,0.8840276343706733,,0.98,0.98,0.98,,30.793974295453413,30.793974295453413,30.793974295453413,,92.38192288636024,2217.1661492726457,0.0323115140432363,39.19506835331269,77.31829610478691,113.21423834274,144.01150746116082
2012-06-15,2012-06-26,1493.3847,0.939835029702232,1403.5352538813586,0.244,2012,6,15,2012.06,2011,9,259,37,0.1212654459353493,40.37815376272579,0.0287688917332595,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.1831090450270402,1146.5352538813586,1146.5352538813586,,5,229.30705077627167,229.30705077627167,229.30705077627167,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1234.5352538813586,969.1729600510012,990.0,0.8997646003445471,0.5404958300457661,988.5597395696096,0.3721538541709756,0.3721538541709756,0.3721538541709756,,19.014625664437503,19.014625664437503,19.014625664437503,,,0.9172282031050868,0.9172282031050868,0.9172282031050868,,0.94,0.94,0.94,,0.98,0.98,0.98,,39.40289445539712,39.40289445539712,39.40289445539712,,118.20868336619137,2837.008400788593,0.0842220977629847,49.40243148729771,97.93217857148778,144.62045431602365,186.98280946088403
2012-07-15,2012-07-26,663.2533,0.8907150960760958,590.7697268322876,0.495,2012,7,15,2012.07,2011,10,289,42,0.0510425043983096,14.439772592974007,0.0244423028756063,0.42,3,Normal,50,10,9,9,108,186.0,0.3148434856290514,404.7697268322876,404.7697268322876,,2,202.3848634161438,202.3848634161438,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,473.7697268322876,966.2584637707452,990.0,0.1992962192431951,0.0509539453664575,989.7497498353904,0.289967490298241,0.289967490298241,,,23.201318574346768,23.201318574346768,,,,0.8095394536645751,0.8095394536645751,,,0.94,0.94,,,0.97,0.97,,,42.000967119544434,42.000967119544434,,,84.00193423908887,2016.0464217381327,0.1421906547065435,55.116059001882284,109.59658536861852,162.7062950464983,212.48100487461997
2012-08-15,2012-08-26,457.4224,0.9069958559288044,414.880221209008,0.637,2012,8,15,2012.08,2011,11,320,46,0.0358456511124582,0.0,0.0,0.43,3,Normal,47,8,6,5,89,155.0,0.3736018061991782,259.880221209008,259.880221209008,,1,259.880221209008,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.880221209008,965.4669609954406,990.0,0.1485211066745783,0.0219760442418016,989.8295028490836,0.4778255739411259,,,,23.884716279701927,,,,,1.039520884836032,,,,0.95,,,,0.98,,,,56.69072393232619,,,,56.69072393232619,1360.5773743758286,0.1366435926184261,56.32743165471155,112.09713408683004,166.65142973480678,218.20211949196
2012-09-15,2012-09-26,310.3376,0.9277081555576108,287.9027224961756,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.0248747952236695,2.919404521963884,0.0101402463187984,0.43,3,Normal,40,6,4,3,65,118.0,0.4098606604929464,169.9027224961756,169.9027224961756,,1,169.9027224961756,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.9027224961756,964.8516108899848,990.0,0.1148532008509689,0.0069902722496175,989.8781565268996,0.2043536990862843,,,,24.82219193782848,,,,,0.6796108899847024,,,,0.93,,,,0.97,,,,37.321935472915726,,,,37.321935472915726,895.7264513499774,0.1296338400322403,57.153918901034906,113.81455162807758,169.3887449544964,222.2353585014284
2012-10-15,2012-10-26,255.4785,0.9493287378785442,242.5330819601037,0.887,2012,10,15,2012.1,2012,1,15,3,0.0209548582813529,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3999454392615864,145.5330819601037,145.5330819601037,,1,145.5330819601037,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.5330819601037,964.6551984917606,990.0,0.1048408233954898,0.0045533081960103,989.8906058684084,0.1498480895769718,,,,25.08555928707083,,,,,0.5821323278404148,,,,0.91,,,,0.97,,,,31.61314101945832,,,,31.61314101945832,758.7153844669997,0.1303456863037704,57.39547403696213,114.31895986289705,170.19867133117654,223.4422937283874
2012-11-15,2012-11-26,349.3005,0.9267106402786176,323.7004900046412,0.75,2012,11,15,2012.11,2012,2,46,7,0.027967722336401,50.73782689895103,0.156743126642235,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3274632052564399,217.7004900046412,217.7004900046412,,1,217.7004900046412,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.7004900046412,965.0185024500232,990.0,0.1308599413299546,0.0135400980009282,989.8555999606692,0.3354741864122947,,,,24.501623324233595,,,,,0.8708019600185648,,,,0.94,,,,0.98,,,,48.2033478498549,,,,48.2033478498549,1156.8803483965175,0.1489134225566472,56.94010016195867,113.3690943276403,168.6759671373565,221.17880840334288
2012-12-15,2012-12-26,518.6822,0.9001577778239986,466.89581654886285,0.589,2012,12,15,2012.12,2012,3,76,11,0.0403397985498217,15.359136551654672,0.0328962822266951,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.252733041971154,348.89581654886285,348.89581654886285,,2,174.44790827443143,174.44790827443143,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.89581654886285,965.70103117447,990.0,0.17575875826346,0.0397791633097725,989.7844620784268,0.2154421408014864,0.2154421408014864,,,23.86798876315544,23.86798876315544,,,,0.6977916330977257,0.6977916330977257,,,0.93,0.93,,,0.97,0.97,,,36.847266998318325,36.847266998318325,,,73.69453399663665,1768.6688159192795,0.1578393538442085,55.98613023642616,111.3909264267327,165.53312909543115,216.57095211430573
2013-01-15,2013-01-26,1098.2906,0.9229967052599892,1013.7186052180168,0.325,2013,1,15,2013.01,2012,4,107,16,0.0875852874908366,17.653107307388495,0.0174142086536844,0.08,1,Wet,49,8,7,5,81,150.0,0.1479700572011698,863.7186052180168,863.7186052180168,,4,215.9296513045042,215.9296513045042,215.9296513045042,215.9296513045042,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.7186052180168,967.9431156163996,990.0,0.5035270087655134,0.2409748841744134,989.25549810706,0.3300441865116813,0.3300441865116813,0.3300441865116813,0.3300441865116813,20.982338304148843,20.982338304148843,20.982338304148843,20.982338304148843,,0.8637186052180168,0.8637186052180168,0.8637186052180168,0.8637186052180168,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.94389031502221,40.94389031502221,40.94389031502221,40.94389031502221,163.77556126008884,3930.613470242132,0.1615591944520602,52.03341679891029,103.28475915511032,152.87374963030246,198.5109786615476
2013-02-15,2013-02-26,3146.1609,1.0308303577198217,3243.158165991116,0.073,2013,2,15,2013.02,2012,5,138,20,0.2802088655416324,63.19581943948015,0.019485888817318,0.05,1,Wet,55,10,10,8,114,197.0,0.0607432600931433,3046.158165991116,1375.0,,5,275.0,275.0,275.0,,1671.1581659911162,45.0,8.0,15.0,67.86429100471537,1535.2938749864009,100.0,18.0,25.0,75.86429100471537,1649.2938749864009,1518.0,974.0762161136478,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.273131284570084,12.273131284570084,12.273131284570084,,,1.1,1.1,1.1,,0.8674872902857704,0.8674872902857704,0.8674872902857704,,0.98,0.98,0.98,,28.14791801022351,28.14791801022351,28.14791801022351,,84.44375403067053,2026.6500967360928,0.026037507179322,36.65144916889981,72.20634310540302,105.4885395296775,133.59169718060318
2013-03-15,2013-03-26,3393.3391,1.0319782984109254,3501.8523103492607,0.0579999999999999,2013,3,15,2013.03,2012,6,166,24,0.3025600396141761,37.42052732455659,0.0106859239077459,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0682495944485343,3262.8523103492607,1375.0,,5,275.0,275.0,275.0,,1887.8523103492607,41.00000000000006,7.0,13.0,67.0,1759.8523103492607,100.0,18.0,25.0,80.0,1903.8523103492607,1518.0,974.6244013243116,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.724946073906338,11.724946073906338,11.724946073906338,,,1.1,1.1,1.1,,0.8562479125216906,0.8562479125216906,0.8562479125216906,,0.98,0.98,0.98,,26.542275737536677,26.542275737536677,26.542275737536677,,79.62682721261002,1911.0438531026407,0.0227384881359169,35.08034245079087,69.05275330688517,100.73236940169956,127.20103102773388
2013-04-15,2013-04-26,2978.4157,1.0237713820942167,3049.2167576401143,0.085,2013,4,15,2013.04,2012,7,197,29,0.2634523278601058,0.0,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.0711658164203266,2832.2167576401143,1375.0,,5,275.0,275.0,275.0,,1457.2167576401143,46.0,5.0,11.0,61.000000000000014,1334.2167576401143,100.0,18.0,25.0,80.0,1451.2167576401143,1518.0,973.632592173614,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.7167552246038,12.7167552246038,12.7167552246038,,,1.1,1.1,1.1,,0.8759228750263827,0.8759228750263827,0.8759228750263827,,0.98,0.98,0.98,,29.44895965832809,29.44895965832809,29.44895965832809,,88.34687897498426,2120.325095399622,0.028973630278537,37.90922750862586,74.73311740846478,109.30471525817728,138.7324514136374
2013-05-15,2013-05-26,2302.4999,1.0111125822892577,2328.086619609757,0.144,2013,5,15,2013.05,2012,8,227,33,0.201146683934283,32.68185282545119,0.0140380742495437,0.43,3,Normal,55,13,13,17,178,276.0,0.1185522899686027,2052.086619609757,1375.0,,5,275.0,275.0,275.0,,677.0866196097568,45.0,4.9999999999999964,11.999999999999996,41.7046106281372,573.3820089816197,100.0,18.0,25.0,58.7046106281372,751.3820089816197,1518.0,971.8919332197476,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.457414178470188,14.457414178470188,14.457414178470188,,,1.1,1.1,1.1,,0.9033186639918196,0.9033186639918196,0.9033186639918196,,0.98,0.98,0.98,,34.52704281921579,34.52704281921579,34.52704281921579,,103.58112845764737,2485.947082983537,0.0444919564354568,42.68529735196592,84.34663851699112,123.87151529005516,158.47128357209883
2013-06-15,2013-06-26,1042.8919,0.9315311743827348,971.4863163612416,0.341,2013,6,15,2013.06,2012,9,258,37,0.0839364177336112,11.481256547483554,0.011818238048362,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1657254428482686,810.4863163612416,810.4863163612416,,3,270.1621054537472,270.1621054537472,270.1621054537472,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,874.4863163612416,967.785945265445,990.0,0.454748417382811,0.1983890530889933,989.3468625295282,0.5163122822942757,0.5163122822942757,0.5163122822942757,,21.044604981788897,21.044604981788897,21.044604981788897,,,1.0806484218149888,1.0806484218149888,1.0806484218149888,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.37929574741035,51.37929574741035,51.37929574741035,,154.13788724223105,3699.309293813545,0.1586619231236971,52.34788957556477,103.92627709289964,153.8672478932138,199.90888823047345
2013-07-15,2013-07-26,578.739,0.8999250773087174,520.8217393165698,0.5429999999999999,2013,7,15,2013.07,2012,10,288,42,0.0449989982769516,5.305459667972627,0.0101867093238744,0.62,3,Normal,50,10,9,9,108,186.0,0.3571279498510796,334.82173931656985,334.82173931656985,,2,167.41086965828492,167.41086965828492,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.82173931656985,965.9436978269246,990.0,0.1760662602896357,0.0369643478633139,989.786969391847,0.1983976689023911,0.1983976689023911,,,23.644873896020083,23.644873896020083,,,,0.6696434786331397,0.6696434786331397,,,0.92,0.92,,,0.97,0.97,,,34.65366906072553,34.65366906072553,,,69.30733812145105,1663.3761149148254,0.1330730514674698,55.617121144152215,110.62896547420536,164.3303858441172,214.82541067704304
