Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2013-08-15,2013-08-26,391.275,0.9051199888576,354.1508236402575,0.7070000000000001,2013,8,15,2013.08,2012,11,319,46,0.0305986311625182,3.367648281865854,0.0095090793443605,0.58,3,Normal,47,8,6,5,89,155.0,0.4376666370750764,199.1508236402575,199.1508236402575,,1,199.1508236402575,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.1508236402575,965.1707541182012,990.0,0.12835267205765,0.0099150823640257,989.8617322455784,0.2807794522415146,,,,24.41019867513558,,,,,0.79660329456103,,,,0.93,,,,0.97,,,,43.020664203516446,,,,43.020664203516446,1032.4959408843947,0.1214755446883172,56.73826924074265,112.94939787987992,168.00631051146448,220.19047842866337
2013-09-15,2013-09-26,274.2861,0.94617215936109,259.5218715197318,0.8590000000000001,2013,9,15,2013.09,2012,12,350,50,0.0224226896993048,2.270141574579327,0.0087473998290996,0.59,3,Normal,40,6,4,3,65,118.0,0.4546822944401751,141.5218715197318,141.5218715197318,,1,141.5218715197318,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.5218715197318,964.7380874860788,990.0,0.1051779107453631,0.0041521871519731,989.8906699021028,0.1416757064915305,,,,25.010906709532204,,,,,0.5660874860789272,,,,0.91,,,,0.97,,,,30.65032849472428,,,,30.65032849472428,735.6078838733827,0.118103065129884,57.29488041665036,114.10874137508536,169.86073375388975,222.93782585547157
2013-10-15,2013-10-26,204.0855,1.0053603719869637,205.17947419714545,0.953,2013,10,15,2013.1,2013,1,15,3,0.0177275065706333,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4727568407100904,108.17947419714544,108.17947419714544,,1,108.17947419714544,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714545,964.4310768451828,990.0,0.092106638930845,0.0008179474197145,989.9070754136494,0.0824875015313758,,,,25.39351106693522,,,,,0.4327178967885818,,,,0.89,,,,0.96,,,,23.024906040822536,,,,23.024906040822536,552.5977449797408,0.1122183694588241,57.6575714304689,114.86788777300012,171.08400038380412,224.7704230719364
2013-11-15,2013-11-26,263.5231,0.9441429439171236,248.8034754241665,0.877,2013,11,15,2013.11,2013,2,46,7,0.0214966202766479,0.5896172684761893,0.0023698112233801,0.63,3,Normal,36,5,3,2,47,93.0,0.3737889908549357,155.8034754241665,155.8034754241665,,1,155.8034754241665,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.8034754241665,964.6928208525452,990.0,0.1080011848036931,0.0055803475424166,989.886418467654,0.1718025205017689,,,,25.021795094607075,,,,,0.623213901696666,,,,0.92,,,,0.97,,,,34.12904793138673,,,,34.12904793138673,819.0971503532814,0.1371727138184169,57.35006239665282,114.22402952650243,170.04599331958792,223.2142154675293
2013-12-15,2013-12-26,524.4984,0.8976813411091783,470.8324271216182,0.581,2013,12,15,2013.12,2013,3,76,11,0.0406799217033078,8.129665965581921,0.01726658041648,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2506199513941295,352.8324271216182,352.8324271216182,,2,176.4162135608091,176.4162135608091,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.8324271216182,965.7187459220472,990.0,0.1770661197082864,0.0405664854243236,989.7823673948674,0.2203340213719372,0.2203340213719372,,,23.843287451448223,23.843287451448223,,,,0.7056648542432364,0.7056648542432364,,,0.93,0.93,,,0.97,0.97,,,37.22445271493016,37.22445271493016,,,74.44890542986032,1786.7737303166475,0.1581218733913368,55.95971253191868,111.33632491711111,165.44681451891074,216.44539234683856
2014-01-15,2014-01-26,815.842,0.9237222386349406,753.6113986124072,0.425,2014,1,15,2014.01,2013,4,107,16,0.0651120248401119,11.377285411575144,0.0150970187453688,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.1844451931803776,614.6113986124072,614.6113986124072,,3,204.8704662041357,204.8704662041357,204.8704662041357,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,673.6113986124072,966.9144455944496,990.0,0.3071660281811056,0.1143834195837221,989.5784505522352,0.2971289901950575,0.2971289901950575,0.2971289901950575,,22.36687596759049,22.36687596759049,22.36687596759049,,,0.819481864816543,0.819481864816543,0.819481864816543,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.55163557443104,40.55163557443104,40.55163557443104,,121.65490672329312,2919.7177613590347,0.1614292285749541,53.993448271091424,107.2912188480002,159.0983028232506,207.3158940382578
2014-02-15,2014-02-26,1470.6225,0.9412299069783922,1384.1938788753305,0.248,2014,2,15,2014.02,2013,5,138,20,0.1195943511348285,34.61317920677311,0.0250060195576768,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1170356280809639,1222.1938788753305,1222.1938788753305,,5,244.4387757750661,244.4387757750661,244.4387757750661,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1286.1938788753305,969.110472531751,990.0,1.035262633115621,0.6388520425379296,988.3258853243464,0.4228141991676924,0.4228141991676924,0.4228141991676924,,18.792598593427737,18.792598593427737,18.792598593427737,,,0.9777551031002644,0.9777551031002644,0.9777551031002644,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.51259419474409,41.51259419474409,41.51259419474409,,124.53778258423227,2988.9067820215746,0.0899713432380009,49.54303972246686,98.2176652614834,145.05923340767131,187.59234094529216
2014-03-15,2014-03-26,2141.187,1.0046960577600617,2151.242137827093,0.162,2014,3,15,2014.03,2013,6,166,24,0.1858673207082608,30.914348482785044,0.0143704643653041,0.45,3,Normal,49,9,9,9,107,183.0,0.0850671325101706,1968.2421378270928,1375.0,,5,275.0,275.0,275.0,,593.2421378270928,51.0,9.0,16.0,29.175842843955387,488.0662949831375,100.0,18.0,25.0,38.17584284395539,595.0662949831375,1518.0,971.4650672292378,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.884280168980084,14.884280168980084,14.884280168980084,,,1.1,1.1,1.1,,0.908649135324334,0.908649135324334,0.908649135324334,,0.98,0.98,0.98,,35.75623893905712,35.75623893905712,35.75623893905712,,107.26871681717137,2574.449203612113,0.0498636182933458,43.8082250215799,86.61177436528628,127.31597014080552,163.16835561493107
2014-04-15,2014-04-26,3363.6740000000004,1.0328438981567862,3474.1501662886303,0.06,2014,4,15,2014.04,2013,7,197,29,0.3001665743673376,13.873501361862964,0.0039933510924439,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.084912852317821,3179.1501662886303,1375.0,,5,275.0,275.0,275.0,,1804.1501662886303,30.0,4.0,7.0,55.0,1708.1501662886303,100.0,18.0,25.0,80.0,1876.1501662886303,1518.0,974.5656991618972,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.78364823632053,11.78364823632053,11.78364823632053,,,1.1,1.1,1.1,,0.8574945767161,0.8574945767161,0.8574945767161,,0.98,0.98,0.98,,26.714000418220945,26.714000418220945,26.714000418220945,,80.14200125466283,1923.408030111908,0.0230680878542095,35.24937085354705,69.39189664553483,101.2435085776646,127.88697151676304
2014-05-15,2014-05-26,3261.0784,1.0390023785474858,3388.268214229829,0.066,2014,5,15,2014.05,2013,8,227,33,0.2927463737094572,10.379230280985212,0.0030632847297611,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.0947386628519799,3067.268214229829,1375.0,,5,275.0,275.0,275.0,,1692.268214229829,35.0,4.0,8.0,57.000000000000014,1588.268214229829,100.0,18.0,25.0,80.0,1790.268214229829,1518.0,974.383711215868,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.965636182349913,11.965636182349913,11.965636182349913,,,1.1,1.1,1.1,,0.8612937704302279,0.8612937704302279,0.8612937704302279,,0.98,0.98,0.98,,27.246760660556472,27.246760660556472,27.246760660556472,,81.74028198166941,1961.766767560066,0.0241245016077481,35.772228932348675,70.44118472718652,102.8254768004366,130.01126318723354
2014-06-15,2014-06-26,2074.2022,1.0077867657058548,2090.353526557969,0.17,2014,6,15,2014.06,2013,9,258,37,0.1806065446946085,24.88010805699605,0.0119023446229998,0.06,1,Wet,67,13,15,17,181,293.0,0.1401676779919909,1797.353526557969,1375.0,,5,275.0,275.0,275.0,,422.35352655796896,33.0,5.0,10.0,24.50515341803916,349.8483731399298,100.0,18.0,25.0,41.50515341803916,530.8483731399298,1518.0,971.3180947192778,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.03125267894002,15.03125267894002,15.03125267894002,,,1.1,1.1,1.1,,0.9103579407128988,0.9103579407128988,0.9103579407128988,,0.98,0.98,0.98,,36.17721551854896,36.17721551854896,36.17721551854896,,108.53164655564686,2604.759517335525,0.051920235107005,44.18968953503889,87.3817262372845,128.48797853335773,164.7694446431051
2014-07-15,2014-07-26,1051.9972,0.9192865893471972,967.0869179908012,0.3429999999999999,2014,7,15,2014.07,2013,10,288,42,0.0835563097144052,36.12414771839087,0.037353568791357,0.06,1,Wet,63,12,13,13,155,256.0,0.2647125043650265,711.0869179908012,711.0869179908012,,3,237.0289726636004,237.0289726636004,237.0289726636004,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.0869179908012,967.7683476719632,990.0,0.3856573352106943,0.1455434589954006,989.468799205794,0.3976048367828637,0.3976048367828637,0.3976048367828637,,21.302846697047936,21.302846697047936,21.302846697047936,,,0.9481158906544016,0.9481158906544016,0.9481158906544016,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.63121292282495,45.63121292282495,45.63121292282495,,136.89363876847486,3285.447330443397,0.1415525701173604,52.382702908868495,103.99732854997548,153.9773646012157,200.0640202215408
2014-08-15,2014-08-26,536.2561,0.8934487381029484,479.1173358450085,0.5730000000000001,2014,8,15,2014.08,2013,11,319,46,0.0413957378170087,10.592512050721268,0.0221083881927158,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.3840395373619352,295.1173358450085,295.1173358450085,,2,147.55866792250424,147.55866792250424,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.1173358450085,965.7560280113024,990.0,0.1635445026791541,0.0290234671690016,989.8074320301516,0.1540608305109834,0.1540608305109834,,,23.89734318833823,23.89734318833823,,,,0.590234671690017,0.590234671690017,,,0.92,0.92,,,0.97,0.97,,,30.870446817891317,30.870446817891317,,,61.74089363578263,1481.781447258783,0.1288638273271652,55.9038449965989,111.22088235694008,165.2643886986644,216.1801750527741
2014-09-15,2014-09-26,358.3644,0.9237728962482792,331.0473197002768,0.74,2014,9,15,2014.09,2013,12,350,50,0.0286024884221039,3.480228858433975,0.010512783675714,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.4168588349391932,193.0473197002768,193.0473197002768,,1,193.0473197002768,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.0473197002768,965.0552365985012,990.0,0.1256614714871768,0.0093047319700276,989.8650337965428,0.2638392321936234,,,,24.545957965847823,,,,,0.7721892788011071,,,,0.93,,,,0.97,,,,41.93411216979932,,,,41.93411216979932,1006.4186920751836,0.1266710517631303,56.89199002708734,113.26898600738296,168.51607724638063,220.9424684363273
2014-10-15,2014-10-26,259.1714,0.9481618378872108,245.73643095180145,0.882,2014,10,15,2014.1,2014,1,15,3,0.0212316276342356,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4476340751509299,135.73643095180145,135.73643095180145,,1,135.73643095180145,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.73643095180145,964.6744185857108,990.0,0.1035465105517504,0.0035736430951801,989.8928798463533,0.1302864113394699,,,,25.08817484930277,,,,,0.5429457238072058,,,,0.91,,,,0.97,,,,29.48815681633441,,,,29.48815681633441,707.7157635920258,0.1199991254944131,57.372327655073306,114.27056724217576,170.12082506222083,223.32596780473517
2014-11-15,2014-11-26,274.2861,0.94617215936109,259.5218715197318,0.8590000000000001,2014,11,15,2014.11,2014,2,46,7,0.0224226896993048,4.381147525588744,0.0168816119425049,0.45,3,Normal,36,5,3,2,47,93.0,0.3583512998553922,166.5218715197318,166.5218715197318,,1,166.5218715197318,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.5218715197318,964.7380874860788,990.0,0.1116551834726358,0.0066521871519731,989.8816926293754,0.1962938833949564,,,,24.947311259901483,,,,,0.6660874860789272,,,,0.92,,,,0.97,,,,36.3683499923966,,,,36.3683499923966,872.8403998175183,0.1401359730470018,57.29488041665036,114.10874137508536,169.86073375388975,222.93782585547157
2014-12-15,2014-12-26,410.923,0.916371005169008,376.5579225570643,0.684,2014,12,15,2014.12,2014,3,76,11,0.0325346045089303,0.0,0.0,0.53,3,Normal,38,5,4,3,54,104.0,0.2761859298930024,272.5579225570643,272.5579225570643,,1,272.5579225570643,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.5579225570643,965.2827896127852,990.0,0.14808196690087,0.0245115845114128,989.8274064485876,0.5254934238194512,,,,24.019123411982893,,,,,1.0902316902282572,,,,0.95,,,,0.98,,,,59.79083965194987,,,,59.79083965194987,1434.980151646797,0.1587825831572805,56.585672202181584,112.63254007744446,167.5018538006789,219.4484893856603
2015-01-15,2015-01-26,663.2533,0.8907150960760958,590.7697268322876,0.495,2015,1,15,2015.01,2014,4,107,16,0.0510425043983096,10.91971538689404,0.0184838777122951,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2031248294380977,470.7697268322876,470.7697268322876,,2,235.3848634161438,235.3848634161438,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.7697268322876,966.2584637707452,990.0,0.219141870627413,0.0641539453664575,989.7167041840062,0.3921158052162087,0.3921158052162087,,,23.066124608044703,23.066124608044703,,,,0.9415394536645753,0.9415394536645753,,,0.94,0.94,,,0.98,0.98,,,49.065485703819625,49.065485703819625,,,98.13097140763924,2355.143313783342,0.1661069735814297,55.116059001882284,109.59658536861852,162.7062950464983,212.48100487461997
2015-02-15,2015-02-26,937.5556,0.941863835156124,883.0497130881009,0.375,2015,2,15,2015.02,2014,5,138,20,0.0762954952108119,14.143433212826722,0.0160165764205572,0.61,3,Normal,43,7,5,4,78,137.0,0.1551441532333431,746.0497130881009,746.0497130881009,,3,248.68323769603364,248.68323769603364,248.68323769603364,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.0497130881009,967.4321988523524,990.0,0.3874559123914869,0.1630248565440504,989.4495192310644,0.4376018049022071,0.4376018049022071,0.4376018049022071,,21.579718573809835,21.579718573809835,21.579718573809835,,,0.9947329507841346,0.9947329507841346,0.9947329507841346,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.49703931762809,48.49703931762809,48.49703931762809,,145.49111795288425,3491.7868308692223,0.1647598269910413,53.03617600376672,105.33197931532908,156.04820221072825,202.98697172236112
2015-03-15,2015-03-26,1234.8221,0.9335129102384724,1152.722372197782,0.293,2015,3,15,2015.03,2014,6,166,24,0.0995952129578883,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1119089931030387,1023.722372197782,1023.722372197782,,4,255.93059304944552,255.93059304944552,255.93059304944552,255.93059304944552,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1079.722372197782,968.379984598336,990.0,0.6674343516256649,0.3808390838571167,988.9517265645172,0.4634360835809397,0.4634360835809397,0.4634360835809397,0.4634360835809397,20.10830588260038,20.10830588260038,20.10830588260038,20.10830588260038,,1.0237223721977822,1.0237223721977822,1.0237223721977822,1.0237223721977822,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.50724598456481,46.50724598456481,46.50724598456481,46.50724598456481,186.02898393825924,4464.695614518222,0.1613822967481546,51.13273337436301,101.44962188126726,150.03726994126296,194.53288490233825
2015-04-15,2015-04-26,1448.0846,0.9319764188284008,1349.5806996685574,0.252,2015,4,15,2015.04,2014,7,197,29,0.1166037724513633,0.0,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.1096636903864639,1201.5806996685574,1201.5806996685574,,5,240.31613993371147,240.31613993371147,240.31613993371147,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1267.5806996685574,968.9986821989584,990.0,0.9864411794585112,0.6120549095691246,988.4015039109725,0.4086931840056515,0.4086931840056515,0.4086931840056515,,18.99412852800832,18.99412852800832,18.99412852800832,,,0.961264559734846,0.961264559734846,0.961264559734846,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.25012307364603,41.25012307364603,41.25012307364603,,123.7503692209381,2970.0088613025146,0.0916954201044293,49.79242887903687,98.7241615293765,145.83805206478505,188.6750893271268
2015-05-15,2015-05-26,1527.9505,0.94500012117152,1443.9134076440844,0.238,2015,5,15,2015.05,2014,8,227,33,0.1247541184204488,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1329719628500927,1251.9134076440844,1251.9134076440844,,5,250.38268152881687,250.38268152881687,250.38268152881687,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1318.9134076440844,969.3034125477732,990.0,1.12108434791891,0.6774874299373097,988.2014282221438,0.4435935387019492,0.4435935387019492,0.4435935387019492,,18.45442213566869,18.45442213566869,18.45442213566869,,,1.0015307261152675,1.0015307261152675,1.0015307261152675,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.75684462976028,41.75684462976028,41.75684462976028,,125.27053388928084,3006.49281334274,0.0867576498882121,49.10664035104698,97.33179637451286,143.69815208700766,185.70267050917417
2015-06-15,2015-06-26,1175.0486,0.9392146752102754,1103.6228892052886,0.306,2015,6,15,2015.06,2014,9,258,37,0.0953530176273369,27.755866603863524,0.0251497743254041,0.61,3,Normal,53,12,12,13,120,210.0,0.1902823890787727,893.6228892052886,893.6228892052886,,4,223.40572230132216,223.40572230132216,223.40572230132216,223.40572230132216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.6228892052886,968.2256719375024,990.0,0.5428416913036509,0.2648983113642309,989.192259997332,0.3532678110123952,0.3532678110123952,0.3532678110123952,0.3532678110123952,20.613320248817352,20.613320248817352,20.613320248817352,20.613320248817352,,0.8936228892052887,0.8936228892052887,0.8936228892052887,0.8936228892052887,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.61646429606698,41.61646429606698,41.61646429606698,41.61646429606698,166.46585718426792,3995.18057242243,0.1508358143098489,51.45531958184284,102.106522962206,151.05170098152612,195.9534641769205
2015-07-15,2015-07-26,554.2083,0.8984344302682946,497.91981826046015,0.5589999999999999,2015,7,15,2015.07,2014,10,288,42,0.0430202722977037,8.117820731800464,0.0163034698240391,0.61,3,Normal,50,10,9,9,108,186.0,0.3735541209221442,311.91981826046015,311.91981826046015,,2,155.95990913023007,155.95990913023007,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.91981826046015,965.840639182172,990.0,0.1684604562488613,0.032383963652092,989.799155580099,0.1721483702337245,0.1721483702337245,,,23.786368027693204,23.786368027693204,,,,0.6238396365209203,0.6238396365209203,,,0.92,0.92,,,0.97,0.97,,,32.476534210974904,32.476534210974904,,,64.95306842194981,1558.8736421267954,0.1304488514814911,55.77571171147692,110.95624879083977,164.84653895598444,215.5734515554903
2015-08-15,2015-08-26,367.5781,0.9167343651066098,336.97147613059394,0.73,2015,8,15,2015.08,2014,11,319,46,0.0291143355376833,5.98727561657995,0.0177679003734416,0.63,3,Normal,47,8,6,5,89,155.0,0.4599795857496539,181.97147613059397,181.97147613059397,,1,181.97147613059397,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.97147613059397,965.0848573806528,990.0,0.1226473536965072,0.0081971476130593,989.8691554986904,0.2344340642972011,,,,24.549864053740357,,,,,0.7278859045223758,,,,0.93,,,,0.97,,,,39.53448627325591,,,,39.53448627325591,948.8276705581418,0.1173229459277266,56.85292119670694,113.18772224666216,168.3863610180157,220.750901072534
2015-09-15,2015-09-26,244.603,0.9654914871960016,236.1621142426036,0.902,2015,9,15,2015.09,2014,12,350,50,0.0204044066705609,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3853285286331656,145.1621142426036,145.1621142426036,,1,145.1621142426036,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.1621142426036,964.6169726854556,990.0,0.1043734480372512,0.0045162114242603,989.8911103405384,0.1490828053309469,,,,25.125054849751933,,,,,0.5806484569704143,,,,0.91,,,,0.97,,,,31.58220421609209,,,,31.58220421609209,757.9729011862102,0.1337310360613068,57.441214632374816,114.41462669902492,170.35265155809122,223.6725821612023
2015-10-15,2015-10-26,197.7856,1.016721524795317,201.0928768145566,0.96,2015,10,15,2015.1,2015,1,15,3,0.0173744245567776,1.9555304563057805,0.0097245138031872,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973833,128.0928768145566,128.0928768145566,,1,128.0928768145566,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.0928768145566,964.4065572608872,990.0,0.0965089352776897,0.0028092876814556,989.9006817770407,0.1159597787741088,,,,25.378164737379425,,,,,0.5123715072582264,,,,0.91,,,,0.97,,,,28.14928224793889,,,,28.14928224793889,675.5827739505335,0.1399814985684328,57.68537606045022,114.92623023826393,171.17836013380318,224.91256752355517
2015-11-15,2015-11-26,207.2832,1.0021299099397147,207.72469454801583,0.947,2015,11,15,2015.11,2015,2,46,7,0.0179474136089485,0.0,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.3225422964071942,140.72469454801583,140.72469454801583,,1,140.72469454801583,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801583,964.446348167288,990.0,0.0997925095050054,0.0040724694548015,989.89613502104,0.1400784580831779,,,,25.30970839566884,,,,,0.5628987781920634,,,,0.91,,,,0.97,,,,30.84179102067056,,,,30.84179102067056,740.2029844960934,0.148474359718177,57.640185075103496,114.8314149205206,171.025032757663,224.68164169987023
2015-12-15,2015-12-26,310.3376,0.9277081555576108,287.9027224961756,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.0248747952236695,6.711944977521796,0.023313238997283,0.91,5,Dry,26,4,3,2,24,59.0,0.2049303302464732,228.9027224961756,228.9027224961756,,1,228.9027224961756,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.9027224961756,964.8516108899848,990.0,0.1289344834858147,0.0157805444992351,989.8552849720148,0.3708442782932163,,,,24.632829803737,,,,,0.9156108899847024,,,,0.94,,,,0.98,,,,50.9551636719123,,,,50.9551636719123,1222.9239281258951,0.1769874325262387,57.153918901034906,113.81455162807758,169.3887449544964,222.2353585014284
2016-01-15,2016-01-26,548.182,0.8933344179409936,489.70984789572975,0.5650000000000001,2016,1,15,2016.01,2015,4,107,16,0.042310930858191,0.0,0.0,0.9,4,Mod_Dry,34,5,4,3,45,91.0,0.1858243210566922,398.70984789572975,398.70984789572975,,2,199.35492394786488,199.35492394786488,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.70984789572975,965.8036943155308,990.0,0.1886490269764416,0.0497419695791459,989.7616090034444,0.2813549682369375,0.2813549682369375,,,23.67655971967673,23.67655971967673,,,,0.7974196957914595,0.7974196957914595,,,0.93,0.93,,,0.97,0.97,,,41.770459750563504,41.770459750563504,,,83.54091950112701,2004.982068027048,0.1705926884258099,55.83188852533028,111.0722477780521,165.02964245818532,215.83919187448052
2016-02-15,2016-02-26,863.2239999999999,0.915006154971574,789.8552731191818,0.408,2016,2,15,2016.02,2015,5,138,20,0.0682434955974973,8.391302418417467,0.0106238480693808,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1329357460454106,684.8552731191818,684.8552731191818,,3,228.2850910397273,228.2850910397273,228.2850910397273,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,731.8552731191818,967.0594210924768,990.0,0.3409305931125691,0.1354565819357545,989.5236128249516,0.3688482673194806,0.3688482673194806,0.3688482673194806,,22.09534346515552,22.09534346515552,22.09534346515552,,,0.9131403641589092,0.9131403641589092,0.9131403641589092,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.582825604720185,45.582825604720185,45.582825604720185,,136.74847681416054,3281.963443539853,0.1731310551034663,53.73154364872523,106.7546485730627,158.2616691906014,206.1254227206255
2016-03-15,2016-03-26,2483.2232,1.0151512415735746,2520.847114584305,0.126,2016,3,15,2016.03,2015,6,167,24,0.2178011907000839,30.435044722029943,0.0120733401664657,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0948093990378356,2281.847114584305,1375.0,,5,275.0,275.0,275.0,,906.847114584305,41.00000000000003,7.0,13.0,49.32641209035969,796.5207024939454,100.0,18.0,25.0,62.32641209035969,940.5207024939454,1518.0,972.3572171731346,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.992130225083272,13.992130225083272,13.992130225083272,,,1.1,1.1,1.1,,0.8968857953636715,0.8968857953636715,0.8968857953636715,,0.98,0.98,0.98,,33.177889868895164,33.177889868895164,33.177889868895164,,99.53366960668548,2388.808070560452,0.0394842150604198,41.437495141076106,81.8319178922258,120.0533371243312,153.27858286577768
2016-04-15,2016-04-26,2923.7265,1.0203044427560215,2983.091137353513,0.09,2016,4,15,2016.04,2015,7,198,29,0.2577390742673435,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.0727433356905462,2766.091137353513,1375.0,,5,275.0,275.0,275.0,,1391.0911373535132,46.0,5.0,11.0,60.99999999999999,1268.0911373535132,100.0,18.0,25.0,80.0,1385.0911373535132,1518.0,973.472978607405,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.876368790812831,12.876368790812831,12.876368790812831,,,1.1,1.1,1.1,,0.8788135268253969,0.8788135268253969,0.8788135268253969,,0.98,0.98,0.98,,29.916991407392697,29.916991407392697,29.916991407392697,,89.75097422217809,2154.023381332274,0.0300865679557486,38.3583276224196,75.6357953862728,110.66922246989748,140.5734976583695
2016-05-15,2016-05-26,2483.2232,1.0151512415735746,2520.847114584305,0.126,2016,5,15,2016.05,2015,8,228,33,0.2178011907000839,38.50950301785042,0.0152764135496573,0.39,2,Mod_Wet,65,14,17,23,202,321.0,0.1273381468248755,2199.847114584305,1375.0,,5,275.0,275.0,275.0,,824.847114584305,35.0,4.0,8.0,57.0,720.8471145843051,100.0,18.0,25.0,80.0,922.8471145843052,1518.0,972.3572171731346,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.992130225083272,13.992130225083272,13.992130225083272,,,1.1,1.1,1.1,,0.8968857953636715,0.8968857953636715,0.8968857953636715,,0.98,0.98,0.98,,33.177889868895164,33.177889868895164,33.177889868895164,,99.53366960668548,2388.808070560452,0.0394842150604198,41.437495141076106,81.8319178922258,120.0533371243312,153.27858286577768
2016-06-15,2016-06-26,1349.4128,0.92354123340089,1246.2383616789484,0.2689999999999999,2016,6,15,2016.06,2015,9,259,37,0.1076749944490611,21.79095539923105,0.0174853832695969,0.43,3,Normal,53,12,12,13,120,210.0,0.1685070901822387,1036.2383616789484,1036.2383616789484,,4,259.0595904197371,259.0595904197371,259.0595904197371,259.0595904197371,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1113.2383616789484,968.673891993848,990.0,0.7158079446912657,0.3971098701826329,988.887082185126,0.4748177836296057,0.4748177836296057,0.4748177836296057,0.4748177836296057,19.73837240764844,19.73837240764844,19.73837240764844,19.73837240764844,,1.0362383616789483,1.0362383616789483,1.0362383616789483,1.0362383616789483,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.20978521053267,46.20978521053267,46.20978521053267,46.20978521053267,184.8391408421307,4436.139380211136,0.1483176465480592,50.5053481018548,100.17311372295528,148.06866067719832,191.7823691240388
2016-07-15,2016-07-26,548.182,0.8933344179409936,489.70984789572975,0.5650000000000001,2016,7,15,2016.07,2015,10,289,42,0.042310930858191,10.82994861262307,0.0221150312969181,0.66,3,Normal,50,10,9,9,108,186.0,0.3798167441378544,303.7098478957297,303.7098478957297,,2,151.85492394786488,151.85492394786488,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.70984789572975,965.8036943155308,990.0,0.16573389782515,0.0307419695791459,989.8035241325956,0.1631866944561064,0.1631866944561064,,,23.836643122608898,23.836643122608898,,,,0.6074196957914595,0.6074196957914595,,,0.92,0.92,,,0.97,0.97,,,31.6885627483438,31.6885627483438,,,63.3771254966876,1521.0510119205023,0.1294177067686456,55.83188852533028,111.0722477780521,165.02964245818532,215.83919187448052
2016-08-15,2016-08-26,367.5781,0.9167343651066098,336.97147613059394,0.73,2016,8,15,2016.08,2015,11,320,46,0.0291143355376833,3.8377936641903134,0.0113890757409477,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4599795857496539,181.97147613059397,181.97147613059397,,1,181.97147613059397,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.97147613059397,965.0848573806528,990.0,0.1226473536965072,0.0081971476130593,989.8691554986904,0.2344340642972011,,,,24.549864053740357,,,,,0.7278859045223758,,,,0.93,,,,0.97,,,,39.53448627325591,,,,39.53448627325591,948.8276705581418,0.1173229459277266,56.85292119670694,113.18772224666216,168.3863610180157,220.750901072534
2016-09-15,2016-09-26,251.8195,0.9516832751152028,239.65240649787285,0.892,2016,9,15,2016.09,2015,12,351,51,0.0207059679214162,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133088,148.65240649787285,148.65240649787285,,1,148.65240649787285,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787285,964.6379144389872,990.0,0.1055633203970021,0.0048652406497872,989.8895714389532,0.1563594990310566,,,,25.09529750093486,,,,,0.5946096259914914,,,,0.92,,,,0.97,,,,32.658246433290046,,,,32.658246433290046,783.7979143989611,0.1362733924125227,57.41621334879586,114.36232922955594,170.26845930149375,223.5466282971433
2016-10-15,2016-10-26,182.5865,1.0274089471187595,187.5910037230994,0.976,2016,10,15,2016.1,2016,1,15,3,0.0162078627216757,3.203010371693466,0.0170744348509451,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3891444608279528,114.5910037230994,114.5910037230994,,1,114.5910037230994,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.5910037230994,964.4248179925538,990.0,0.0919060239965111,0.0014591003723099,989.9066348756312,0.0926568846454331,,,,25.38915999843184,,,,,0.4583640148923976,,,,0.9,,,,0.97,,,,24.91621714220534,,,,24.91621714220534,597.9892114129282,0.1328220258311738,57.66469719792569,114.88283609777996,171.10816812140672,224.80680984542332
2016-11-15,2016-11-26,185.5639,1.0281849761445674,190.79401409479289,0.974,2016,11,15,2016.11,2016,2,46,7,0.0164846028177901,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2620627289447263,140.79401409479289,140.79401409479289,,1,140.79401409479289,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.79401409479289,964.4184119718104,990.0,0.0977706866232248,0.0040794014094792,989.8981499119672,0.1402169946763217,,,,25.339520945480515,,,,,0.5631760563791716,,,,0.91,,,,0.97,,,,30.89333011037173,,,,30.89333011037173,741.4399226489215,0.1619198078982859,57.67196279191195,114.89808132584427,171.13282446785524,224.84395149170956
2016-12-15,2016-12-26,358.3644,0.9237728962482792,331.0473197002768,0.74,2016,12,15,2016.12,2016,3,76,11,0.0286024884221039,7.346829695635563,0.0221926874450674,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2325951470312889,254.0473197002768,254.0473197002768,,1,254.0473197002768,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.0473197002768,965.0552365985012,990.0,0.1392777076495384,0.0208094639400553,989.8399128284104,0.4566519586777284,,,,24.32802427123138,,,,,1.016189278801107,,,,0.95,,,,0.98,,,,56.44690651385745,,,,56.44690651385745,1354.7257563325788,0.1705100846760012,56.89199002708734,113.26898600738296,168.51607724638063,220.9424684363273
2017-01-15,2017-01-26,1006.9774,0.9317677567952922,938.2690731415556,0.352,2017,1,15,2017.01,2016,4,107,16,0.0810664479194304,0.0,0.0,0.48,3,Normal,41,6,4,3,66,120.0,0.1278950819493714,818.2690731415556,818.2690731415556,,3,272.75635771385186,272.75635771385186,272.75635771385186,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,869.2690731415556,967.6530762925662,990.0,0.4499676765838956,0.2046152585132445,989.3454170649028,0.5262574718494637,0.5262574718494637,0.5262574718494637,,21.16608330048713,21.16608330048713,21.16608330048713,,,1.0910254308554077,1.0910254308554077,1.0910254308554077,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.17210024399365,52.17210024399365,52.17210024399365,,156.51630073198095,3756.391217567543,0.1668138759044097,52.60955198597093,104.46041055205517,154.69530315848004,201.0760270299458
2017-02-15,2017-02-26,1360.1559,0.9211302299903472,1252.8807169897275,0.268,2017,2,15,2017.02,2016,5,138,20,0.1082488939479124,50.47916948018292,0.0402904832005621,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.129302013993187,1090.8807169897275,1090.8807169897275,,4,272.7201792474319,272.7201792474319,272.7201792474319,272.7201792474319,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1154.8807169897275,968.694767967682,990.0,0.77591031318105,0.4681449320866457,988.7559447547324,0.5261181302946825,0.5261181302946825,0.5261181302946825,0.5261181302946825,19.5350586567557,19.5350586567557,19.5350586567557,19.5350586567557,,1.0908807169897274,1.0908807169897274,1.0908807169897274,1.0908807169897274,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.14541448722777,48.14541448722777,48.14541448722777,48.14541448722777,192.58165794891107,4621.959790773866,0.1537110878453164,50.46012879700316,100.08116211696148,147.92698791684677,191.58474054636545
2017-03-15,2017-03-26,2019.3579,1.0086895688986297,2036.9052496030424,0.176,2017,3,15,2017.03,2016,6,166,24,0.1759886135657029,83.97881826675734,0.041228632644117,0.54,3,Normal,49,9,9,9,107,183.0,0.089842176034287,1853.9052496030424,1375.0,,5,275.0,275.0,275.0,,478.9052496030424,51.0,9.0,16.0,23.55271719359225,379.3525324094501,100.0,18.0,25.0,32.55271719359225,486.3525324094501,1518.0,971.1890816369728,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.160265761244958,15.160265761244958,15.160265761244958,,,1.1,1.1,1.1,,0.9118045285829758,0.9118045285829758,0.9118045285829758,,0.98,0.98,0.98,,36.54570433576141,36.54570433576141,36.54570433576141,,109.63711300728424,2631.290712174821,0.0538253377414833,44.5222484182892,88.05317186576251,129.5105580025802,166.16763836933916
2017-04-15,2017-04-26,3378.487,1.0324218111984722,3488.0236676504933,0.059,2017,4,15,2017.04,2016,7,197,29,0.3013652448850026,29.1962443317243,0.0083704260961596,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0845751141931642,3193.0236676504933,1375.0,,5,275.0,275.0,275.0,,1818.0236676504933,30.0,4.0,7.0,55.0,1722.0236676504935,100.0,18.0,25.0,80.0,1890.0236676504933,1518.0,974.595097771926,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.754249626291838,11.754249626291838,11.754249626291838,,,1.1,1.1,1.1,,0.8568715274697162,0.8568715274697162,0.8568715274697162,,0.98,0.98,0.98,,26.62799082681901,26.62799082681901,26.62799082681901,,79.88397248045703,1917.2153395309688,0.0229023596431804,35.164746175293914,69.22209836715022,100.98758489137268,127.5434952139945
2017-05-15,2017-05-26,2175.1611,1.0042360677008784,2184.375229679917,0.159,2017,5,15,2017.05,2016,8,227,33,0.1887300198443448,32.62657320116614,0.0149363409536313,0.51,3,Normal,55,13,13,17,178,276.0,0.1263519180449794,1908.375229679917,1375.0,,5,275.0,275.0,275.0,,533.3752296799171,45.000000000000014,5.0,12.0,32.85282211796591,438.5224075619511,100.0,18.0,25.0,49.85282211796591,616.5224075619511,1518.0,971.545043657848,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.804303740369804,14.804303740369804,14.804303740369804,,,1.1,1.1,1.1,,0.9076920474752028,0.9076920474752028,0.9076920474752028,,0.98,0.98,0.98,,35.526653018744014,35.526653018744014,35.526653018744014,,106.57995905623204,2557.919017349569,0.0487919646808343,43.5995101263473,86.19060583228017,126.6751346989232,162.29353275175524
2017-06-15,2017-06-26,1234.8221,0.9335129102384724,1152.722372197782,0.293,2017,6,15,2017.06,2016,9,258,37,0.0995952129578883,23.522570628785843,0.0204061022811049,0.54,3,Normal,53,12,12,13,120,210.0,0.1821774306328537,942.722372197782,942.722372197782,,4,235.68059304944552,235.68059304944552,235.68059304944552,235.68059304944552,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1019.722372197782,968.379984598336,990.0,0.5878332494242624,0.3041778977582257,989.1079888528176,0.3931003304210518,0.3931003304210518,0.3931003304210518,0.3931003304210518,20.33490392406051,20.33490392406051,20.33490392406051,20.33490392406051,,0.942722372197782,0.942722372197782,0.942722372197782,0.942722372197782,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.31006981866041,43.31006981866041,43.31006981866041,43.31006981866041,173.24027927464164,4157.7667025914,0.1502879474303439,51.13273337436301,101.44962188126726,150.03726994126296,194.53288490233825
2017-07-15,2017-07-26,536.2561,0.8934487381029484,479.1173358450085,0.5730000000000001,2017,7,15,2017.07,2016,10,288,42,0.0413957378170087,7.983940949296482,0.0166638531983306,0.64,3,Normal,50,10,9,9,108,186.0,0.3882138801593475,293.1173358450085,293.1173358450085,,2,146.55866792250424,146.55866792250424,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.1173358450085,965.7560280113024,990.0,0.1622160893950212,0.0286234671690016,989.809160443436,0.1519738668133514,0.1519738668133514,,,23.901158565320102,23.901158565320102,,,,0.586234671690017,0.586234671690017,,,0.91,0.91,,,0.97,0.97,,,30.33280660009563,30.33280660009563,,,60.66561320019126,1455.97471680459,0.1266195327564106,55.9038449965989,111.22088235694008,165.2643886986644,216.1801750527741
2017-08-15,2017-08-26,349.3005,0.9267106402786176,323.7004900046412,0.75,2017,8,15,2017.08,2016,11,319,46,0.027967722336401,2.626506291317412,0.0081140015922736,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3552666849480244,208.7004900046412,208.7004900046412,,1,208.7004900046412,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,259.7004900046412,965.0185024500232,990.0,0.1282031147616889,0.0117400980009282,989.8600567872372,0.3083338324953083,,,,24.533220504718813,,,,,0.8348019600185649,,,,0.94,,,,0.97,,,,45.79801197077652,,,,45.79801197077652,1099.1522872986366,0.1414826773049366,56.94010016195867,113.3690943276403,168.6759671373565,221.17880840334288
2017-09-15,2017-09-26,227.147,0.9666445606244116,219.5704120121532,0.924,2017,9,15,2017.09,2016,12,350,50,0.01897088359785,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4144456403122437,128.5704120121532,128.5704120121532,,1,128.5704120121532,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.5704120121532,964.5174224720728,990.0,0.098717185913234,0.0028570412012153,989.8984257728856,0.1168308203031138,,,,25.264172480509608,,,,,0.5142816480486129,,,,0.91,,,,0.97,,,,28.127313078127514,,,,28.127313078127514,675.0555138750603,0.1281015635046978,57.55832562347511,114.65981288373288,170.74788641640583,224.26502493940427
2017-10-15,2017-10-26,179.6399,1.0318255856183558,185.3570450179229,0.977,2017,10,15,2017.1,2017,1,15,3,0.0160148486895485,0.0,0.0,0.88,4,Mod_Dry,31,4,3,2,33,73.0,0.3938345046067245,112.3570450179229,112.3570450179229,,1,112.3570450179229,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.3570450179229,964.4292859099642,990.0,0.0911444471652009,0.0012357045017922,989.907619848333,0.089048068889519,,,,25.389285869479277,,,,,0.4494281800716916,,,,0.9,,,,0.96,,,,24.178733261313464,,,,24.178733261313464,580.2895982715231,0.1304441018628427,57.659622516607385,114.8721889500462,171.0909505762554,224.78087884919117
2017-11-15,2017-11-26,210.5129,0.9895996712480688,208.3234966334776,0.946,2017,11,15,2017.11,2017,2,46,7,0.0179991501091324,3.1440224363321647,0.0150920202816282,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3216151854338311,141.3234966334776,141.3234966334776,,1,141.3234966334776,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.3234966334776,964.4499409798008,990.0,0.0999966465795946,0.0041323496633477,989.8958710037572,0.1412774025540633,,,,25.30465262140212,,,,,0.5652939865339104,,,,0.91,,,,0.97,,,,30.96683984028213,,,,30.96683984028213,743.2041561667711,0.1486478498139117,57.63608457213565,114.82281424585145,171.01113071204418,224.6607178502858
2017-12-15,2017-12-26,405.9529,0.9086993990029308,368.8891562534969,0.6920000000000001,2017,12,15,2017.12,2017,3,76,11,0.0318720231003021,18.10436043161411,0.0490780499364231,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2087347884714897,291.8891562534969,291.8891562534969,,2,145.94457812674844,145.94457812674844,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.8891562534969,965.2444457812676,990.0,0.1518451072428587,0.0283778312506993,989.8197770615064,0.1506992418989553,0.1506992418989553,,,24.42463203834001,24.42463203834001,,,,0.5837783125069937,0.5837783125069937,,,0.91,0.91,,,0.97,0.97,,,30.867263488071774,30.867263488071774,,,61.73452697614356,1481.6286474274452,0.1673525120747117,56.63827813419425,112.74173111356905,167.6755911921624,219.70380364712275
2018-01-15,2018-01-26,762.7167,0.9119702135958996,695.5749118121596,0.45,2018,1,15,2018.01,2017,4,107,16,0.0600976723805705,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1998346944944688,556.5749118121596,556.5749118121596,,3,185.5249706040532,185.5249706040532,185.5249706040532,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.5749118121596,966.6822996472486,990.0,0.273521688007049,0.0926299647248638,989.633848347268,0.2436805591634425,0.2436805591634425,0.2436805591634425,,22.7078681408561,22.7078681408561,22.7078681408561,,,0.7420998824162128,0.7420998824162128,0.7420998824162128,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.282276700669286,37.282276700669286,37.282276700669286,,111.84683010200786,2684.323922448189,0.1607976771482697,54.40251462331858,108.130188317407,160.4086736834501,209.18564638583757
2018-02-15,2018-02-26,2141.187,1.0046960577600617,2151.242137827093,0.162,2018,2,15,2018.02,2017,5,138,20,0.1858673207082608,185.22374228817625,0.0861008340396611,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.0753053304188395,1989.2421378270928,1375.0,,5,275.0,275.0,275.0,,614.2421378270928,51.0,10.0,17.999999999999996,18.958090673675706,516.2840471534171,100.0,18.0,25.0,23.958090673675706,609.2840471534171,1518.0,971.4650672292378,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.884280168980084,14.884280168980084,14.884280168980084,,,1.1,1.1,1.1,,0.908649135324334,0.908649135324334,0.908649135324334,,0.98,0.98,0.98,,35.75623893905712,35.75623893905712,35.75623893905712,,107.26871681717137,2574.449203612113,0.0498636182933458,43.8082250215799,86.61177436528628,127.31597014080552,163.16835561493107
2018-03-15,2018-03-26,3174.6577,1.0302539796195738,3270.703729354924,0.072,2018,3,15,2018.03,2017,6,166,24,0.2825888022162654,12.877878203811632,0.0039373417066887,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0730729591478888,3031.703729354924,1375.0,,5,275.0,275.0,275.0,,1656.7037293549238,41.0,7.0,13.0,67.0,1528.7037293549238,100.0,18.0,25.0,80.0,1672.7037293549238,1518.0,974.1345864741093,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,12.214760924108605,12.214760924108605,12.214760924108605,,,1.1,1.1,1.1,,0.8663334155624405,0.8663334155624405,0.8663334155624405,,0.98,0.98,0.98,,27.97678555720528,27.97678555720528,27.97678555720528,,83.93035667161584,2014.32856011878,0.0256612532398858,36.48497671251434,71.8720580008913,104.9840365113359,132.91297895530278
2018-04-15,2018-04-26,4019.9735,1.022167578009617,4109.086576157843,0.036,2018,4,15,2018.04,2017,7,197,29,0.3550250801800377,75.1533941867483,0.0182895621189416,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0717921111012064,3814.0865761578434,1375.0,,5,275.0,275.0,275.0,,2439.0865761578434,30.0,4.000000000000014,7.0,55.0,2343.0865761578434,100.0,18.0,25.0,80.0,2511.0865761578434,1518.0,975.8796284343688,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.469718963849076,10.469718963849076,10.469718963849076,,,1.1,1.1,1.1,,0.8271165986845014,0.8271165986845014,0.8271165986845014,,0.98,0.98,0.98,,22.89441429309712,22.89441429309712,22.89441429309712,,68.68324287929136,1648.3978291029923,0.0167149661138346,31.43279920868232,61.741967162594,89.73363483222016,112.4893786383103
2018-05-15,2018-05-26,4305.8472,1.0192072871113824,4388.550843428142,0.03,2018,5,15,2018.05,2017,8,227,33,0.3791707928721914,56.55062667065067,0.0128859454266857,0.03,1,Wet,71,14,18,24,213,340.0,0.0774743217363313,4048.550843428142,0.0,,0,275.0,275.0,275.0,,4048.550843428142,1404.0,4.0,7.0,56.0,2577.550843428142,1475.0,18.0,25.0,80.0,2790.550843428142,1518.0,976.3910480434736,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,9.958299354744398,9.958299354744398,9.958299354744398,,1.0,1.1,1.1,1.1,,0.0,0.0,0.0,,0.98,0.98,0.98,,0.0,0.0,0.0,,0.0,0.0,0.0,29.93503201553129,58.74414745169695,85.23416285069852,106.49719196709722
2018-06-15,2018-06-26,2290.7432,1.006555299215354,2305.759707101537,0.146,2018,6,15,2018.06,2017,9,258,37,0.1992176386935728,44.19489199795589,0.0191671716102243,0.03,1,Wet,67,13,15,17,181,293.0,0.1270730853252339,2012.759707101537,1375.0,,5,275.0,275.0,275.0,,637.7597071015371,33.0,5.0,10.0,37.00312293763184,552.7565841639051,100.0,18.0,25.0,54.00312293763184,733.7565841639051,1518.0,971.838040672314,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.511306725903822,14.511306725903822,14.511306725903822,,,1.1,1.1,1.1,,0.9040217956736736,0.9040217956736736,0.9040217956736736,,0.98,0.98,0.98,,34.68272401881189,34.68272401881189,34.68272401881189,,104.04817205643567,2497.1561293544564,0.0451253318964575,42.828258355560365,84.6349031404079,124.309580249252,159.06797717702142
2018-07-15,2018-07-26,1107.7035,0.9206487334086618,1019.8058242673416,0.3229999999999999,2018,7,15,2018.07,2017,10,288,42,0.0881112232166983,39.47263737385572,0.0387060324961509,0.03,1,Wet,63,12,13,13,155,256.0,0.2510281799811429,763.8058242673416,763.8058242673416,,3,254.6019414224472,254.6019414224472,254.6019414224472,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,851.8058242673416,967.9622468762688,990.0,0.4339654963405919,0.1719029121336708,989.3941315915256,0.4586447022201398,0.4586447022201398,0.4586447022201398,,20.97324001303681,20.97324001303681,20.97324001303681,,,1.0184077656897887,1.0184077656897887,1.0184077656897887,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.25587273410343,48.25587273410343,48.25587273410343,,144.76761820231027,3474.422836855447,0.1419560613966051,51.99481749061939,103.20604414275763,152.751912462999,198.33970214180508
2018-08-15,2018-08-26,554.2083,0.8984344302682946,497.91981826046015,0.5589999999999999,2018,8,15,2018.08,2017,11,319,46,0.0430202722977037,2.619978247892675,0.0052618476947671,0.1,1,Wet,58,10,10,7,117,202.0,0.4056878087434039,295.91981826046015,295.91981826046015,,2,147.95990913023007,147.95990913023007,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.91981826046015,965.840639182172,990.0,0.1661357330016288,0.029183963652092,989.8046803033462,0.154902153240217,0.154902153240217,,,23.809138967933983,23.809138967933983,,,,0.5918396365209203,0.5918396365209203,,,0.92,0.92,,,0.97,0.97,,,30.840138148421264,30.840138148421264,,,61.68027629684253,1480.3266311242207,0.1238759214532364,55.77571171147692,110.95624879083977,164.84653895598444,215.5734515554903
2018-09-15,2018-09-26,376.9428,0.9098429569345108,342.9587517471739,0.72,2018,9,15,2018.09,2017,12,350,50,0.0296316361509558,3.84542544358294,0.0112125012818385,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4023807507374308,204.9587517471739,204.9587517471739,,1,204.9587517471739,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.9587517471739,965.1147937587358,990.0,0.1296172976282127,0.0109917503494347,989.8593909520224,0.2973849530365648,,,,24.44721224024993,,,,,0.8198350069886956,,,,0.94,,,,0.97,,,,44.819231502228135,,,,44.819231502228135,1075.6615560534751,0.1306840291256613,56.81318633139391,113.10510135388836,168.25454686782965,220.55639056707724
2018-10-15,2018-10-26,220.3957,0.9755817102863364,215.0140139457544,0.933,2018,10,15,2018.1,2018,1,15,3,0.0185772108049131,3.1674776865274623,0.0147314941403148,0.54,3,Normal,37,5,3,2,50,97.0,0.4511333853079548,118.0140139457544,118.0140139457544,,1,118.0140139457544,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457544,964.4900840836746,990.0,0.0954593229360526,0.0018014013945754,989.9027392756692,0.0983224705133052,,,,25.314332721481453,,,,,0.4720560557830177,,,,0.9,,,,0.97,,,,25.58487603890366,,,,25.58487603890366,614.0370249336878,0.1189916674238658,57.58999147189834,114.72617117139518,170.85500362852684,224.42592447503117
