Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2018-11-15,2018-11-26,210.5129,0.9895996712480688,208.3234966334776,0.946,2018,11,15,2018.11,2018,2,46,7,0.0179991501091324,5.275089362615205,0.0253216245304107,0.91,5,Dry,23,4,2,2,19,50.0,0.2400113324133068,158.3234966334776,158.3234966334776,,1,158.3234966334776,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,187.3234966334776,964.4499409798008,990.0,0.1037466465795946,0.0058323496633477,989.8904210037572,0.1774156947305417,,,,25.26306432922564,,,,,0.6332939865339103,,,,0.92,,,,0.97,,,,35.01547078225265,,,,35.01547078225265,840.3712987740636,0.1680821959505535,57.63608457213565,114.82281424585145,171.01113071204418,224.6607178502858
2018-12-15,2018-12-26,255.4785,0.9493287378785442,242.5330819601037,0.887,2018,12,15,2018.12,2018,3,76,11,0.0209548582813529,0.0,0.0,0.98,5,Dry,26,4,3,2,24,59.0,0.2432657826436453,183.5330819601037,183.5330819601037,,1,183.5330819601037,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.5330819601037,964.6551984917606,990.0,0.1137044597591262,0.0083533081960103,989.8779422320448,0.2384756594643263,,,,24.984268080819945,,,,,0.7341323278404147,,,,0.93,,,,0.97,,,,40.57931194385559,,,,40.57931194385559,973.903486652534,0.1673145437146212,57.39547403696213,114.31895986289705,170.19867133117654,223.4422937283874
2019-01-15,2019-01-26,518.6822,0.9001577778239986,466.89581654886285,0.589,2019,1,15,2019.01,2018,4,107,16,0.0403397985498217,4.19305539282658,0.008980708852395,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1949042950794493,375.89581654886285,375.89581654886285,,2,187.94790827443143,187.94790827443143,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.89581654886285,965.70103117447,990.0,0.1810724113999913,0.0451791633097725,989.7737484252904,0.2500869023358221,0.2500869023358221,,,23.822630348484523,23.822630348484523,,,,0.7517916330977257,0.7517916330977257,,,0.93,0.93,,,0.97,0.97,,,39.62332337279111,39.62332337279111,,,79.24664674558221,1901.919521893973,0.1697308991358004,55.98613023642616,111.3909264267327,165.53312909543115,216.57095211430573
2019-02-15,2019-02-26,733.3846,0.913616770927688,670.032470100094,0.4629999999999999,2019,2,15,2019.02,2018,5,138,20,0.0578908054166481,37.48917228267544,0.0559512769240497,0.97,5,Dry,31,6,4,3,41,85.0,0.1268595236695053,585.032470100094,585.032470100094,,3,195.010823366698,195.010823366698,195.010823366698,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.032470100094,966.5801298804004,990.0,0.2795840406377356,0.1040129880400375,989.6164029713224,0.2692318539638482,0.2692318539638482,0.2692318539638482,,22.767041236958047,22.767041236958047,22.767041236958047,,,0.780043293466792,0.780043293466792,0.780043293466792,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.29063070863494,39.29063070863494,39.29063070863494,,117.87189212590482,2828.925411021716,0.1759196716366541,54.57855163956081,108.49158642812829,160.97401301585316,209.9943619106806
2019-03-15,2019-03-26,808.1115,0.9184798300739836,742.2341132008321,0.428,2019,3,15,2019.03,2018,6,166,24,0.0641290273805519,11.377285411575144,0.0153284323762908,0.97,5,Dry,36,8,6,4,53,107.0,0.1441593671012641,635.2341132008321,635.2341132008321,,3,211.74470440027736,211.74470440027736,211.74470440027736,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,685.2341132008321,966.8689364528032,990.0,0.3139038337396128,0.1205702339602496,989.5655259323,0.3173866724077072,0.3173866724077072,0.3173866724077072,,22.37920280708917,22.37920280708917,22.37920280708917,,,0.8469788176011094,0.8469788176011094,0.8469788176011094,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.38632511533872,42.38632511533872,42.38632511533872,,127.15897534601616,3051.815408304388,0.1713192281039901,54.07462899059228,107.45762670679107,159.3579940314859,207.68593765001188
2019-04-15,2019-04-26,1079.6194,0.9292266012533604,1003.211065709192,0.331,2019,4,15,2019.04,2018,7,197,29,0.0866774360772742,7.145567798563889,0.0071226963525492,0.97,5,Dry,40,10,8,5,62,125.0,0.124599901528832,878.211065709192,878.211065709192,,4,219.552766427298,219.552766427298,219.552766427298,219.552766427298,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,936.211065709192,967.9100919208004,990.0,0.5113089446737615,0.2525688525673536,989.2361222027588,0.3412010136467469,0.3412010136467469,0.3412010136467469,0.3412010136467469,20.984829268311906,20.984829268311906,20.984829268311906,20.984829268311906,,0.8782110657091919,0.8782110657091919,0.8782110657091919,0.8782110657091919,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.635836126794665,41.635836126794665,41.635836126794665,41.635836126794665,166.54334450717866,3997.040268172288,0.1660102746070145,52.10151225124912,103.42363357142575,153.0887237563566,198.81323393657277
2019-05-15,2019-05-26,1107.7035,0.9206487334086618,1019.8058242673416,0.3229999999999999,2019,5,15,2019.05,2018,8,227,33,0.0881112232166983,6.087219049324858,0.0059689981214787,0.94,5,Dry,42,9,8,6,82,147.0,0.1441450877235469,872.8058242673416,872.8058242673416,,4,218.2014560668354,218.2014560668354,218.2014560668354,218.2014560668354,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,931.8058242673416,967.9622468762688,990.0,0.5072722692489584,0.2482446594138732,989.2444830713372,0.3370183099284511,0.3370183099284511,0.3370183099284511,0.3370183099284511,20.945217885139986,20.945217885139986,20.945217885139986,20.945217885139986,,0.8728058242673415,0.8728058242673415,0.8728058242673415,0.8728058242673415,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.30146564430135,41.30146564430135,41.30146564430135,41.30146564430135,165.20586257720538,3964.940701852929,0.1619973711131667,51.99481749061939,103.20604414275763,152.751912462999,198.33970214180508
2019-06-15,2019-06-26,792.7923,0.92330235610493,731.9869984918465,0.435,2019,6,15,2019.06,2018,9,258,37,0.0632436766696955,1.880743472163772,0.0025693673194179,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.2199492618471601,570.9869984918465,570.9869984918465,,3,190.32899949728215,190.32899949728215,190.32899949728215,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,634.9869984918465,966.8279479939672,990.0,0.2847750715894762,0.0983947993967386,989.6168301290138,0.2564629024372573,0.2564629024372573,0.2564629024372573,,22.53241923260924,22.53241923260924,22.53241923260924,,,0.7613159979891287,0.7613159979891287,0.7613159979891287,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.95215821729243,37.95215821729243,37.95215821729243,,113.85647465187728,2732.5553916450544,0.1555443947590081,54.1473642246854,107.60675650848924,159.5908049580543,208.0178723011255
2019-07-15,2019-07-26,484.6547,0.9043235828522312,438.2846747501732,0.611,2019,7,15,2019.07,2018,10,288,42,0.0378677958984149,3.6884849005965066,0.0084157286647062,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3080189834995973,303.2846747501732,303.2846747501732,,2,151.6423373750866,151.6423373750866,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.2846747501732,965.5722810363758,990.0,0.1622716632011645,0.0306569349500346,989.8070714018488,0.1627290357917181,0.1627290357917181,,,24.072061329681315,24.072061329681315,,,,0.6065693495003465,0.6065693495003465,,,0.92,0.92,,,0.97,0.97,,,31.95672902501693,31.95672902501693,,,63.91345805003386,1533.9229932008127,0.1458263583741895,56.17564816448981,111.78288455173724,166.15335570642546,217.47459164335493
2019-08-15,2019-08-26,302.0781,0.9308545621766484,281.1907775186538,0.8160000000000001,2019,8,15,2019.08,2018,11,319,46,0.0242948831776116,1.1255274703363511,0.0040027182977638,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.4089750062744183,166.19077751865382,166.19077751865382,,1,166.19077751865382,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.19077751865385,964.8247631100746,990.0,0.1139286741540865,0.0066190777518653,989.879452248094,0.1955131959239932,,,,24.859175942095405,,,,,0.6647631100746153,,,,0.92,,,,0.97,,,,36.1678103495549,,,,36.1678103495549,868.0274483893176,0.1286237431707929,57.18758667229984,113.88477752578623,169.501317899229,222.4026873686791
2019-09-15,2019-09-26,185.5639,1.0281849761445674,190.79401409479289,0.974,2019,9,15,2019.09,2018,12,350,50,0.0164846028177901,4.026503424755646,0.021103929511935,0.96,5,Dry,30,6,4,2,30,72.0,0.3773703296804059,118.79401409479289,118.79401409479289,,1,118.79401409479289,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.79401409479289,964.4184119718104,990.0,0.0940206866232248,0.0018794014094792,989.9040999119673,0.0996364996027221,,,,25.386051440554105,,,,,0.4751760563791715,,,,0.9,,,,0.97,,,,25.826940640835552,,,,25.826940640835552,619.8465753800533,0.1353655708926164,57.67196279191195,114.89808132584427,171.13282446785524,224.84395149170956
2019-10-15,2019-10-26,113.3982,1.2597066999864472,142.84847230640315,0.997,2019,10,15,2019.1,2019,1,15,3,0.0123421080072732,12.25358007085427,0.085780266831072,1.0,5,Dry,24,4,2,2,20,52.0,0.364022093904249,90.84847230640317,90.84847230640317,,1,90.84847230640317,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,120.84847230640317,964.5,990.0,0.0810847064680919,0.0,989.918915293532,0.0578872503347997,,,,25.36102804319708,,,,,0.3633938892256126,,,,0.87,,,,0.96,,,,18.87747813827038,,,,18.87747813827038,453.0594753184892,0.1321503676831705,57.57853507168922,114.7021596794816,170.81623478230557,224.3676702963477
2019-11-15,2019-11-26,207.2832,1.0021299099397147,207.72469454801583,0.947,2019,11,15,2019.11,2019,2,46,7,0.0179474136089485,2.545220350870437,0.0122528539825682,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3225422964071942,140.72469454801583,140.72469454801583,,1,140.72469454801583,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801583,964.446348167288,990.0,0.0997925095050054,0.0040724694548015,989.89613502104,0.1400784580831779,,,,25.30970839566884,,,,,0.5628987781920634,,,,0.91,,,,0.97,,,,30.84179102067056,,,,30.84179102067056,740.2029844960934,0.148474359718177,57.640185075103496,114.8314149205206,171.025032757663,224.68164169987023
2019-12-15,2019-12-26,318.7409,0.9253003541660668,294.93106765721086,0.79,2019,12,15,2019.12,2019,3,76,11,0.025482044245583,3.345904280658374,0.0113446993130856,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2610779549663947,217.9310676572109,217.9310676572109,,1,217.9310676572109,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.93106765721086,964.8797242706288,990.0,0.1272833804027637,0.0135862135314421,989.8591304060658,0.3361844563225364,,,,24.64322167911445,,,,,0.8717242706288434,,,,0.94,,,,0.98,,,,48.53327149833211,,,,48.53327149833211,1164.7985159599707,0.1645580165014721,57.11845061088138,113.7405953476502,169.27025309555162,222.05936933820257
2020-01-15,2020-01-26,572.5422,0.8966911335018221,513.3935142956268,0.547,2020,1,15,2020.01,2019,4,107,16,0.0443571996351421,7.35587530336619,0.0143279474682464,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1772519470271289,422.3935142956268,422.3935142956268,,2,211.1967571478134,211.1967571478134,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.3935142956268,965.9102708143304,990.0,0.19651445124209,0.0544787028591253,989.7490068458987,0.3157475928269726,0.3157475928269726,,,23.522988438741518,23.522988438741518,,,,0.8447870285912537,0.8447870285912537,,,0.94,0.94,,,0.97,0.97,,,44.43736880108344,44.43736880108344,,,88.87473760216687,2132.993702452005,0.1731123107858161,55.66886889581958,110.73572664758484,164.49868226880912,215.0691442280273
2020-02-15,2020-02-26,879.4018,0.9265360667890484,814.7974848992093,0.4,2020,2,15,2020.02,2019,5,138,20,0.0703985026952916,12.337853182095614,0.0151422327765552,0.75,4,Mod_Dry,36,6,5,4,54,105.0,0.1288663771624044,709.7974848992093,709.7974848992093,,3,236.59916163306977,236.59916163306977,236.59916163306977,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,756.7974848992093,967.1591899395968,990.0,0.3553898463183822,0.1448987424496046,989.499711411232,0.3961662036019618,0.3961662036019618,0.3961662036019618,,21.944355268033195,21.944355268033195,21.944355268033195,,,0.9463966465322792,0.9463966465322792,0.9463966465322792,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.92010374868718,46.92010374868718,46.92010374868718,,140.76031124606155,3378.2474699054774,0.1727549653193562,53.548512276042445,106.37991490524414,157.67798353482868,205.29629445597445
2020-03-15,2020-03-26,3730.076,1.035923331902418,3864.072758169244,0.044,2020,3,15,2020.03,2019,6,167,24,0.3338558863058226,271.3440826311794,0.0702223016006922,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.0618518374155137,3625.072758169244,1375.0,,5,275.0,275.0,275.0,,2250.072758169244,41.0,7.0,13.0,67.00000000000001,2122.0727581692445,100.0,18.0,25.0,80.0,2266.0727581692445,1518.0,975.3919637018348,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.957383696383047,10.957383696383047,10.957383696383047,,,1.1,1.1,1.1,,0.8389957926410007,0.8389957926410007,0.8389957926410007,,0.98,0.98,0.98,,24.30493307331322,24.30493307331322,24.30493307331322,,72.91479921993965,1749.9551812785517,0.0188699343369729,32.85622551010839,64.59320412274612,94.01874894277422,118.210098207235
2020-04-15,2020-04-26,4220.5382,1.020004533633321,4304.968098372616,0.032,2020,4,15,2020.04,2019,7,198,29,0.3719492436993939,14.111647531478413,0.0032779911973826,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.0685254787629012,4009.968098372616,1375.0,,5,275.0,275.0,275.0,,2634.968098372616,30.0,4.0,7.0,55.0,2538.9680983726157,100.0,18.0,25.0,80.0,2706.9680983726157,1518.0,976.2380916200218,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,10.111255778196051,10.111255778196051,10.111255778196051,,,1.1,1.1,1.1,,0.8179297113499224,0.8179297113499224,0.8179297113499224,,0.98,0.98,0.98,,21.86496858821272,21.86496858821272,21.86496858821272,,65.59490576463817,1574.2777383513162,0.015237024820099,30.38335389982481,59.641219627020696,86.57993847205013,108.28781217098653
2020-05-15,2020-05-26,3483.2772,1.0314219825910105,3592.728675538064,0.054,2020,5,15,2020.05,2019,8,228,33,0.3104117575664887,41.02453928343857,0.0114187691274222,0.08,1,Wet,71,14,18,24,213,340.0,0.0946355905790965,3252.728675538064,1375.0,,5,275.0,275.0,275.0,,1877.728675538064,29.0,4.0,7.0,56.0,1781.728675538064,100.0,18.0,25.0,80.0,1994.728675538064,1518.0,974.8169726695924,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.532374728625385,11.532374728625385,11.532374728625385,,,1.1,1.1,1.1,,0.8520856718451781,0.8520856718451781,0.8520856718451781,,0.98,0.98,0.98,,25.979439987097724,25.979439987097724,25.979439987097724,,77.93831996129317,1870.519679071036,0.0216933498184693,34.52466928135238,67.93806369485307,99.05294834314128,124.94870289046538
2020-06-15,2020-06-26,1712.0870000000002,0.9657705237959296,1653.4831587742017,0.214,2020,6,15,2020.06,2019,9,259,37,0.142860944918091,40.01173402767199,0.0241984527119915,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1554294633339508,1396.4831587742017,1375.0,,5,275.0,275.0,275.0,,21.483158774201684,5.182707564204297,1.003104689845993,1.1702888048203253,1.337472919794657,12.789584795536411,67.18270756420429,13.003104689845992,15.170288804820323,17.337472919794656,165.7895847955364,1470.3561010588703,969.9804840514244,990.0,1.9480125815961324,0.8374999999999999,987.214487418404,0.5349347799999999,0.5349347799999999,0.5349347799999999,,16.69906858697955,16.69906858697955,16.69906858697955,,,1.1,1.1,1.1,,0.9252090376553738,0.9252090376553738,0.9252090376553738,,0.98,0.98,0.98,,40.84697426777223,40.84697426777223,40.84697426777223,,122.5409228033167,2940.982147279601,0.0741107776955899,47.52440492363695,94.12414921860928,138.78029446648037,178.89979506159946
2020-07-15,2020-07-26,888.4135,0.9212976168676014,818.4932403430048,0.3979999999999999,2020,7,15,2020.07,2019,10,289,42,0.0707178159656356,21.89171152348661,0.0267463559189718,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.277338881754077,591.4932403430048,591.4932403430048,,3,197.16441344766827,197.16441344766827,197.16441344766827,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,671.4932403430048,967.173972961372,990.0,0.3059381103437709,0.1065972961372019,989.587464593519,0.2752087774730898,0.2752087774730898,0.2752087774730898,,22.138282854673957,22.138282854673957,22.138282854673957,,,0.7886576537906731,0.7886576537906731,0.7886576537906731,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.62746016321624,38.62746016321624,38.62746016321624,,115.88238048964872,2781.177131751569,0.1415801313656372,53.52122856278968,106.32406922618736,157.59103342694692,205.17286341327315
2020-08-15,2020-08-26,535.0787,0.9004596734647633,481.8167914799501,0.5730000000000001,2020,8,15,2020.08,2019,11,320,46,0.0416289707838676,4.822087763707486,0.0100081355589454,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3818878944314601,297.8167914799501,297.8167914799501,,2,148.90839573997505,148.90839573997505,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.8167914799501,965.7681755616596,990.0,0.1644410008605,0.02956335829599,989.8059956408435,0.15689992734858,0.15689992734858,,,23.880920151835223,23.880920151835223,,,,0.5956335829599002,0.5956335829599002,,,0.92,0.92,,,0.97,0.97,,,31.131411373183205,31.131411373183205,,,62.26282274636641,1494.307745912794,0.129225099347658,55.88556265266389,111.18311243482928,165.20472309136767,216.0934758763889
2020-09-15,2020-09-26,405.4522,0.9119359072632072,369.7464198588633,0.6920000000000001,2020,9,15,2020.09,2019,12,351,51,0.0319460906758057,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3732287659544513,231.7464198588633,231.7464198588633,,1,231.7464198588633,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.7464198588633,965.2487320992944,990.0,0.1385135711708402,0.0163492839717726,989.8451371448574,0.3801034051902101,,,,24.216301640372865,,,,,0.9269856794354532,,,,0.94,,,,0.98,,,,50.71585925392778,,,,50.71585925392778,1217.1806220942667,0.1371638953888631,56.6324240444605,112.72957722796777,167.65624572078173,219.67535867839683
2020-10-15,2020-10-26,312.6055,0.92335666461661,288.6463718208077,0.802,2020,10,15,2020.1,2020,1,15,3,0.0249390465253177,2.4299415692433968,0.0084184033006031,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3810891483101275,178.6463718208077,178.6463718208077,,1,178.6463718208077,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.6463718208077,964.8545854872832,990.0,0.1181748994843662,0.0078646371820807,989.8739604633336,0.2259424219131938,,,,24.79343255413717,,,,,0.7145854872832308,,,,0.93,,,,0.97,,,,39.19715514795594,,,,39.19715514795594,940.7317235509424,0.1357964588319496,57.15017545404986,113.8067449252696,169.37623449389002,222.21677143141557
2020-11-15,2020-11-26,324.7189,0.9299580707694888,301.9749617863905,0.7809999999999999,2020,11,15,2020.11,2020,2,46,7,0.0260906366983441,4.3810359469303535,0.014507944370664,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3510224800524413,195.9749617863905,195.9749617863905,,1,195.9749617863905,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.9749617863905,964.909874808932,990.0,0.1236448212574728,0.009597496178639,989.8667576825638,0.2718996058925491,,,,24.68498326773936,,,,,0.783899847145562,,,,0.93,,,,0.97,,,,42.81117185762488,,,,42.81117185762488,1027.468124582997,0.1417706011265544,57.080161887260175,113.6607875054438,169.14245704465532,221.86972185995128
2020-12-15,2020-12-26,525.2246,0.8976813411091783,471.4843233115317,0.581,2020,12,15,2020.12,2020,3,76,11,0.0407362455341163,1.675818786657203,0.0035543467805819,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2502734325739859,353.4843233115317,353.4843233115317,,2,176.74216165576584,176.74216165576584,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.4843233115317,965.7216794549018,990.0,0.1772826165979256,0.0406968646623063,989.7820205187396,0.2211493582998624,0.2211493582998624,,,23.83919170553802,23.83919170553802,,,,0.7069686466230634,0.7069686466230634,,,0.93,0.93,,,0.97,0.97,,,37.2868227836231,37.2868227836231,,,74.5736455672462,1789.7674936139088,0.1581678157260213,55.95532970739765,111.3272670872123,165.4324978254247,216.4245707955936
2021-01-15,2021-01-26,888.4135,0.9212976168676014,818.4932403430048,0.3979999999999999,2021,1,15,2021.01,2020,4,107,16,0.0707178159656356,10.967593720551008,0.0133997364669191,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.1698242491798093,679.4932403430048,679.4932403430048,,3,226.4977467810016,226.4977467810016,226.4977467810016,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.4932403430048,967.173972961372,990.0,0.3447786900539158,0.1338479721029014,989.5213733378432,0.3631022495073776,0.3631022495073776,0.3631022495073776,,21.98429812696385,21.98429812696385,21.98429812696385,,,0.9059909871240064,0.9059909871240064,0.9059909871240064,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.99864406748203,44.99864406748203,44.99864406748203,,134.9959322024461,3239.9023728587067,0.1649322505655313,53.52122856278968,106.32406922618736,157.59103342694692,205.17286341327315
2021-02-15,2021-02-26,2446.9078,1.0129181291505334,2478.517270979848,0.13,2021,2,15,2021.02,2020,5,138,20,0.2141438922126589,101.09780307316169,0.0407896302587369,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0653616587210447,2316.517270979848,1375.0,,5,275.0,275.0,275.0,,941.517270979848,51.0,10.0,18.0,29.059175030242223,833.4580959496058,100.0,18.0,25.0,34.05917503024222,926.4580959496058,1518.0,972.255041688572,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,14.09430570964578,14.09430570964578,14.09430570964578,,,1.1,1.1,1.1,,0.8983540924395561,0.8983540924395561,0.8983540924395561,,0.98,0.98,0.98,,33.47487891092433,33.47487891092433,33.47487891092433,,100.424636732773,2410.191281586552,0.0405180298352617,41.71353606134315,82.38802657890278,120.89718529327524,154.42498119958097
2021-03-15,2021-03-26,3347.385,1.037425018254578,3472.6609447301007,0.06,2021,3,15,2021.03,2020,6,166,24,0.3000379056246807,2.583084552952186,0.0007438343662291,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0688233040322268,3233.6609447301007,1375.0,,5,275.0,275.0,275.0,,1858.6609447301007,41.0,7.0,13.0,67.0,1730.6609447301007,100.0,18.0,25.0,80.0,1874.6609447301007,1518.0,974.5625434304994,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,11.786803967718429,11.786803967718429,11.786803967718429,,,1.1,1.1,1.1,,0.857561302515957,0.857561302515957,0.857561302515957,,0.98,0.98,0.98,,26.72323388939493,26.72323388939493,26.72323388939493,,80.16970166818479,1924.0728400364349,0.0230859571216837,35.258452162386554,69.41011864220586,101.2709743712594,127.92383642830426
2021-04-15,2021-04-26,2754.7546,1.0286384102503188,2833.646392373753,0.103,2021,4,15,2021.04,2020,7,197,29,0.2448270483010922,11.976539874384798,0.0042265470760986,0.54,3,Normal,54,13,14,19,117,217.0,0.0765797738856959,2616.646392373753,1375.0,,5,275.0,275.0,275.0,,1241.6463923737529,46.0,5.0,11.0,61.0,1118.6463923737529,100.0,18.0,25.0,80.0,1235.6463923737529,1518.0,973.1122499126265,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.23709748559152,13.23709748559152,13.23709748559152,,,1.1,1.1,1.1,,0.8850648831713408,0.8850648831713408,0.8850648831713408,,0.98,0.98,0.98,,30.973883012657375,30.973883012657375,30.973883012657375,,92.92164903797212,2230.119576911331,0.0327922528682668,39.36595890342836,77.66202858921386,113.7344579548218,144.71493500194194
2021-05-15,2021-05-26,2554.9128,1.0183164052493896,2601.7096182216533,0.12,2021,5,15,2021.05,2020,8,227,33,0.2247877110143508,39.522344163766775,0.0151909128854977,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.1233804102317203,2280.7096182216533,1375.0,,5,275.0,275.0,275.0,,905.7096182216532,35.0,4.0,8.0,57.0,801.7096182216533,100.0,18.0,25.0,80.0,1003.7096182216532,1518.0,972.552402526742,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.7969448714759,13.7969448714759,13.7969448714759,,,1.1,1.1,1.1,,0.8939938535585706,0.8939938535585706,0.8939938535585706,,0.98,0.98,0.98,,32.60958251723255,32.60958251723255,32.60958251723255,,97.82874755169766,2347.889941240744,0.0376017165276755,40.907240065398746,80.76397564624801,118.43358863610548,151.07994568548435
2021-06-15,2021-06-26,1537.7406,0.9454747988820572,1453.894984517774,0.237,2021,6,15,2021.06,2020,9,258,37,0.1256165266623356,32.14524641294042,0.0221097443455328,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1767665496729404,1196.894984517774,1196.894984517774,,5,239.3789969035548,239.3789969035548,239.3789969035548,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1284.894984517774,969.3356607192112,990.0,1.0318556970958006,0.6059634798731062,988.362180823031,0.4055165316641088,0.4055165316641088,0.4055165316641088,,18.621003572155622,18.621003572155622,18.621003572155622,,,0.9575159876142192,0.9575159876142192,0.9575159876142192,,0.94,0.94,0.94,,0.98,0.98,0.98,,40.28209625338903,40.28209625338903,40.28209625338903,,120.84628876016708,2900.31093024401,0.0831189941825469,49.03306963002433,97.18250278968912,143.46889969042405,185.38468854488735
2021-07-15,2021-07-26,815.6257,0.9237222386349406,753.4115974921906,0.425,2021,7,15,2021.07,2020,10,288,42,0.0650947620233252,20.85790281688889,0.0276846054484913,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3012961318296576,526.4115974921906,526.4115974921906,,2,263.2057987460953,263.2057987460953,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,606.4115974921906,966.9136463899688,990.0,0.2682096217346032,0.0805646389968762,989.6512257392684,0.4901113343849496,0.4901113343849496,,,22.247468014914887,22.247468014914887,,,,1.0528231949843811,1.0528231949843811,,,0.94,0.94,,,0.98,0.98,,,52.91745885773336,52.91745885773336,,,105.83491771546672,2540.0380251712013,0.1404742348906618,53.99487880232083,107.29415078033009,159.1028772418435,207.32240981207795
2021-08-15,2021-08-26,510.2389,0.9063015394948134,462.43030058014017,0.5920000000000001,2021,8,15,2021.08,2020,11,319,46,0.0399539779701241,6.196696617781754,0.0134002823993317,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3978978016128344,278.43030058014017,278.43030058014017,,2,139.21515029007008,139.21515029007008,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.43030058014017,965.6809363526106,990.0,0.158002682849493,0.025686060116028,989.8163112570344,0.1370783328988703,0.1370783328988703,,,23.9982965715249,23.9982965715249,,,,0.5568606011602804,0.5568606011602804,,,0.91,0.91,,,0.97,0.97,,,28.93004109689627,28.93004109689627,,,57.86008219379254,1388.641972651021,0.1251217364459128,56.01600147208536,111.45267562408792,165.63076657012925,216.71303749905084
2021-09-15,2021-09-26,365.4635,0.9146009058749136,334.2532481642165,0.735,2021,9,15,2021.09,2020,12,350,50,0.0288794806413883,5.023814894620557,0.0150299658184694,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4128606102047555,196.25324816421647,196.25324816421647,,1,196.25324816421647,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.25324816421647,965.071266240821,990.0,0.126726170977046,0.0096253248164216,989.8636485042066,0.2726720459574743,,,,24.519710217428077,,,,,0.7850129926568659,,,,0.93,,,,0.97,,,,42.58492403477102,,,,42.58492403477102,1022.0381768345044,0.1274031719023096,56.87087268432148,113.22505876365716,168.4459520476356,220.83889056664944
2021-10-15,2021-10-26,300.6528,0.929018754672627,279.3120898448384,0.8210000000000001,2021,10,15,2021.1,2021,1,15,3,0.024132564562594,0.0,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3938247000375331,169.3120898448384,169.3120898448384,,1,169.3120898448384,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.3120898448384,964.8172483593794,990.0,0.1149927579016494,0.0069312089844838,989.878076033114,0.202934085168685,,,,24.857893588565798,,,,,0.6772483593793536,,,,0.92,,,,0.97,,,,36.84519538449067,,,,36.84519538449067,884.2846892277762,0.131914072910194,57.19696143593998,113.9043376493174,169.53268696682352,222.4493459941298
2021-11-15,2021-11-26,315.8933,0.9246503161571922,292.09083971693883,0.7959999999999999,2021,11,15,2021.11,2021,2,46,7,0.0252366485515435,3.258556230390525,0.0111559685800086,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3629008020337889,186.09083971693883,186.09083971693883,,1,186.09083971693883,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.09083971693883,964.8683633588678,990.0,0.1203622714927103,0.0086090839716938,989.8710286445356,0.2451693624905181,,,,24.757495923177316,,,,,0.7443633588677553,,,,0.93,,,,0.97,,,,40.77137911971085,,,,40.77137911971085,978.5130988730604,0.1395845866279881,57.13280867432994,113.77053095857158,169.31820848294393,222.13057871326535
2021-12-15,2021-12-26,377.0751,0.9098429569345108,343.0791239703764,0.7190000000000001,2021,12,15,2021.12,2021,3,76,11,0.0296420363110405,1.0458425788500565,0.0030484005169033,0.6,3,Normal,38,5,4,3,54,104.0,0.3031370687800288,239.0791239703764,239.0791239703764,,1,239.0791239703764,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.0791239703764,965.1153956198518,990.0,0.136963546706029,0.0178158247940752,989.8452206285,0.4045026504790476,,,,24.325322358169,,,,,0.9563164958815056,,,,0.94,,,,0.98,,,,52.55610803835168,,,,52.55610803835168,1261.3465929204403,0.153189466704158,56.81238522286562,113.1034358581954,168.25189033348454,220.5524718647847
2022-01-15,2022-01-26,739.1189,0.911113867908918,673.421479823585,0.4589999999999999,2022,1,15,2022.01,2021,4,107,16,0.0581836158567577,8.561260202958692,0.0127130785985642,0.2,2,Mod_Wet,46,7,6,4,76,139.0,0.2064086224817384,534.421479823585,534.421479823585,,2,267.2107399117925,267.2107399117925,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,593.421479823585,966.5936859192944,990.0,0.2606791187383101,0.0837685919294339,989.6555522893324,0.5051129793303738,0.5051129793303738,,,22.55675339070756,22.55675339070756,,,,1.0688429596471698,1.0688429596471698,,,0.95,0.95,,,0.98,0.98,,,55.04896898614386,55.04896898614386,,,110.09793797228772,2642.3505113349056,0.1634903864384158,54.55534434811829,108.44392902459344,160.89942854809075,209.88759164728032
2022-02-15,2022-02-26,1073.7102,0.9305885435178756,999.182411178287,0.3329999999999999,2022,2,15,2022.02,2021,5,138,20,0.0863293603258039,9.89167975916564,0.009899773703483,0.43,3,Normal,43,7,5,4,78,137.0,0.1371121013213619,862.182411178287,862.182411178287,,4,215.54560279457172,215.54560279457172,215.54560279457172,215.54560279457172,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,917.182411178287,967.8967296447132,990.0,0.4938723289681514,0.2397459289426296,989.2663817420892,0.3288723714444157,0.3288723714444157,0.3288723714444157,0.3288723714444157,21.040779725931746,21.040779725931746,21.040779725931746,21.040779725931746,,0.862182411178287,0.862182411178287,0.862182411178287,0.862182411178287,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98490511603634,40.98490511603634,40.98490511603634,40.98490511603634,163.93962046414538,3934.550891139489,0.1640737653406242,52.12872579502723,103.47913924477496,153.17466037794097,198.9340972285445
2022-03-15,2022-03-26,2029.3108,1.006131106479215,2041.7527205942213,0.175,2022,3,15,2022.03,2021,6,166,24,0.1764074350593407,100.7105130607788,0.0493255192193247,0.62,3,Normal,49,9,9,9,107,183.0,0.0896288753060853,1858.7527205942213,1375.0,,5,275.0,275.0,275.0,,483.7527205942213,51.0,9.000000000000004,16.000000000000004,23.791117406273177,383.9616031879482,100.0,18.0,25.0,32.79111740627317,490.9616031879482,1518.0,971.2007824290206,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,15.148564969197269,15.148564969197269,15.148564969197269,,,1.1,1.1,1.1,,0.9116753898206597,0.9116753898206597,0.9116753898206597,,0.98,0.98,0.98,,36.51232615393358,36.51232615393358,36.51232615393358,,109.53697846180074,2628.887483083218,0.0536485037374759,44.49219006558141,87.99247405366158,129.41809515122773,166.04115675066575
2022-04-15,2022-04-26,2600.3905,1.017878017027668,2646.880325637586,0.1159999999999999,2022,4,15,2022.04,2021,7,197,29,0.2286904601350874,17.26943285906691,0.0065244479290566,0.63,3,Normal,54,13,14,19,117,217.0,0.0819833061200938,2429.880325637586,1375.0,,5,275.0,275.0,275.0,,1054.880325637586,46.0,5.0,11.0,61.0,931.880325637586,100.0,18.0,25.0,80.0,1048.880325637586,1518.0,972.6614352687805,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.68791212943752,13.68791212943752,13.68791212943752,,,1.1,1.1,1.1,,0.8923286276184157,0.8923286276184157,0.8923286276184157,,0.98,0.98,0.98,,32.29161840154865,32.29161840154865,32.29161840154865,,96.87485520464594,2324.9965249115025,0.0365996355280288,40.60937788946444,80.1642511865659,117.5244268884454,149.84692253733962
2022-05-15,2022-05-26,2829.5639,1.0247897933236183,2899.708204276972,0.098,2022,5,15,2022.05,2021,8,227,33,0.2505347888495304,26.517358213062835,0.0091448367714898,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1107007937993677,2578.708204276972,1375.0,,5,275.0,275.0,275.0,,1203.708204276972,35.0,4.000000000000007,8.000000000000007,57.0,1099.708204276972,100.0,18.0,25.0,80.0,1301.708204276972,1518.0,973.2717094585996,990.0,2.278217821782178,0.8374999999999999,986.884282178218,0.5349347799999999,0.5349347799999999,0.5349347799999999,,13.077637939618242,13.077637939618242,13.077637939618242,,,1.1,1.1,1.1,,0.882349622468817,0.882349622468817,0.882349622468817,,0.98,0.98,0.98,,30.5068797834189,30.5068797834189,30.5068797834189,,91.5206393502567,2196.4953444061607,0.0315620169006201,38.92184800117998,76.76881053192683,112.38281270564028,142.88773662272894
2022-06-15,2022-06-26,1581.6765,0.9499688669217452,1502.5434325417516,0.231,2022,6,15,2022.06,2021,9,258,37,0.1298197525716073,46.30132871241426,0.0308153013813979,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1710433085885912,1245.5434325417516,1245.5434325417516,,5,249.10868650835036,249.10868650835036,249.10868650835036,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1333.5434325417516,969.4928326282118,990.0,1.1594581837160698,0.669206462304277,988.1713353539795,0.439098005972963,0.439098005972963,0.439098005972963,,18.239404719794923,18.239404719794923,18.239404719794923,,,0.9964347460334012,0.9964347460334012,0.9964347460334012,,0.94,0.94,0.94,,0.98,0.98,0.98,,41.060333134984965,41.060333134984965,41.060333134984965,,123.18099940495487,2956.3439857189173,0.0819816563948357,48.67181284056503,96.44964053064666,142.34407599205937,183.8258093277819
2022-07-15,2022-07-26,714.2022,0.9080351759450902,648.5207203373703,0.469,2022,7,15,2022.07,2021,10,288,42,0.0560321902371487,15.085034387089877,0.0232606822172812,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3500273667153011,421.5207203373704,421.5207203373704,,2,210.7603601686852,210.7603601686852,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.5207203373704,966.4940828813494,990.0,0.2085124163482041,0.054304144067474,989.7371834395844,0.3144452101347608,0.3144452101347608,,,22.928655348100158,22.928655348100158,,,,0.8430414406747406,0.8430414406747406,,,0.93,0.93,,,0.97,0.97,,,42.76526903702867,42.76526903702867,,,85.53053807405735,2052.7329137773763,0.131885590377996,54.72482137713353,108.792053957181,161.4444816154056,210.6683938287484
2022-08-15,2022-08-26,451.821,0.9074387897559516,409.9999014263238,0.643,2022,8,15,2022.08,2021,11,319,46,0.0354239914832343,3.726306002203671,0.0090885534099897,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4487805957023247,225.9999014263238,225.9999014263238,,1,225.9999014263238,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.9999014263238,965.4449995564185,990.0,0.1405903731674138,0.0151999802852647,989.8442096465473,0.3615097450276006,,,,24.037700345101204,,,,,0.9039996057052953,,,,0.94,,,,0.98,,,,49.0935122286888,,,,49.0935122286888,1178.2442934885312,0.1197403025169039,56.35870597297768,112.16192311505702,166.75421362922458,218.35247268037185
2022-09-15,2022-09-26,324.7189,0.9299580707694888,301.9749617863905,0.7809999999999999,2022,9,15,2022.09,2021,12,350,50,0.0260906366983441,1.446499436455838,0.0047901303733885,0.42,3,Normal,40,6,4,3,65,118.0,0.3907608740206422,183.9749617863905,183.9749617863905,,1,183.9749617863905,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,233.9749617863905,964.909874808932,990.0,0.1196505551544513,0.008397496178639,989.871951948667,0.239625504330778,,,,24.72245163540424,,,,,0.735899847145562,,,,0.93,,,,0.97,,,,40.25074726324517,,,,40.25074726324517,966.0179343178842,0.1332916710217767,57.080161887260175,113.6607875054438,169.14245704465532,221.86972185995128
