WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,30,1944-04-21,2538,54,13,14,19,117,217,0.09,1375,946,46,5,10,61,823,100,18,25,80,940,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.1,33.1,33.1,0.0,99.2,16659
1943,31,1944-04-28,2417,54,13,13,17,151,250,0.1,1375,791,45,5,11,51,678,100,18,25,69,830,1518,275,275,275,0,990.0,972.1,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.9,33.9,33.9,0.0,101.7,17085
1943,32,1944-05-05,2185,55,13,13,17,178,276,0.13,1375,534,45,5,12,32,439,100,18,25,49,617,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.5,35.5,35.5,0.0,106.6,17902
1943,33,1944-05-12,1971,55,13,13,17,178,276,0.14,1375,320,45,4,11,19,238,100,18,24,36,416,1517,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.3,18699
1943,34,1944-05-19,1769,55,13,13,17,178,276,0.16,1375,118,23,3,5,7,78,78,16,18,24,256,1488,275,275,275,0,990.0,970.4,2.08,0.84,987.1,16.2,16.2,16.2,0.0,0.92,0.92,0.92,0.0,39.5,39.5,39.5,0.0,118.4,19883
1943,35,1944-05-26,1510,54,12,12,16,169,266,0.18,1243,0,0,0,0,0,0,54,12,12,16,169,1324,248,248,248,0,990.0,969.5,1.18,0.67,988.2,18.2,18.2,18.2,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.5,20578
1943,36,1944-06-02,1245,53,12,12,13,120,210,0.17,1035,0,0,0,0,0,0,53,12,12,13,120,1112,242,242,242,248,990.0,968.7,0.72,0.41,988.9,19.8,19.8,19.8,20.0,0.94,0.94,0.94,0.94,43.4,43.4,43.4,44.9,162.2,27257
1943,37,1944-06-09,997,47,10,9,10,97,175,0.18,822,0,0,0,0,0,0,47,10,9,10,97,890,232,232,232,217,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.94,44.2,44.2,44.2,40.8,156.0,26205
1943,38,1944-06-16,744,45,10,9,9,88,161,0.22,583,0,0,0,0,0,0,45,10,9,9,88,647,218,218,203,0,990.0,966.9,0.29,0.1,989.6,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,43.9,43.9,40.5,0.0,116.8,19622
1943,39,1944-06-23,595,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.3,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.3,15166
1943,40,1944-06-30,523,42,9,8,6,72,138,0.26,385,0,0,0,0,0,0,42,9,8,6,72,444,192,192,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13502
1943,41,1944-07-07,466,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11694
1943,42,1944-07-14,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,180,146,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.92,0.0,0.0,38.5,30.8,0.0,0.0,60.5,10166
1943,43,1944-07-21,375,42,9,8,6,70,135,0.36,240,0,0,0,0,0,0,42,9,8,6,70,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8832
1943,44,1944-07-28,347,40,8,6,5,65,126,0.36,220,0,0,0,0,0,0,40,8,6,5,65,276,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8150
1943,45,1944-08-04,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7895
1943,46,1944-08-11,298,39,7,5,4,60,115,0.39,183,0,0,0,0,0,0,39,7,5,4,60,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6746
1943,47,1944-08-18,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5992
1943,48,1944-08-25,264,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5467
1943,49,1944-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1943,50,1944-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5219
1943,51,1944-09-15,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4602
1943,52,1944-09-22,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4168
1943,53,1944-09-29,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,1151
1944,1,1944-10-01,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4749
1944,2,1944-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4673
1944,3,1944-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4453
1944,4,1944-10-22,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4557
1944,5,1944-10-29,200,29,4,2,2,31,69,0.35,131,0,0,0,0,0,0,29,4,2,2,31,167,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4848
1944,6,1944-11-05,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5156
1944,7,1944-11-12,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6031
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6330
1944,9,1944-11-26,287,36,5,3,2,49,96,0.33,191,0,0,0,0,0,0,36,5,3,2,49,235,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7057
1944,10,1944-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,221,139,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.91,0.0,0.0,48.7,29.4,0.0,0.0,52.9,8888
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10787
1944,12,1944-12-17,421,38,5,4,3,54,104,0.25,317,0,0,0,0,0,0,38,5,4,3,54,364,158,158,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11254
1944,13,1944-12-24,462,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12705
1944,14,1944-12-31,482,40,5,4,3,64,117,0.24,364,0,0,0,0,0,0,40,5,4,3,64,414,182,182,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.7,12879
1944,15,1945-01-07,515,38,5,4,3,57,107,0.21,407,0,0,0,0,0,0,38,5,4,3,57,455,203,203,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,85.7,14396
1944,16,1945-01-14,562,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.8,16604
1944,17,1945-01-21,630,34,5,4,3,45,91,0.14,539,0,0,0,0,0,0,34,5,4,3,45,582,229,229,187,0,990.0,966.4,0.25,0.09,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,47.4,47.4,37.9,0.0,111.0,18640
1944,18,1945-01-28,709,34,5,4,3,48,97,0.14,612,0,0,0,0,0,0,34,5,4,3,48,657,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.5,20575
1944,19,1945-02-04,795,36,6,5,4,54,105,0.13,690,0,0,0,0,0,0,36,6,5,4,54,737,230,230,230,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.3,23069
1944,20,1945-02-11,884,43,7,5,4,78,137,0.15,747,0,0,0,0,0,0,43,7,5,4,78,802,249,249,249,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.7,24484
1944,21,1945-02-18,1029,43,7,5,4,78,137,0.13,892,0,0,0,0,0,0,43,7,5,4,78,947,242,242,242,232,990.0,968.0,0.52,0.26,989.2,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,45.6,45.6,45.6,43.3,167.7,28178
1944,22,1945-02-25,1104,45,7,6,6,90,156,0.14,947,0,0,0,0,0,0,45,7,6,6,90,1007,255,255,255,251,990.0,968.2,0.6,0.32,989.1,20.4,20.4,20.4,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,45.7,173.8,29193
1944,23,1945-03-04,1538,49,9,9,9,107,183,0.13,1168,187,21,3,6,9,145,70,12,15,18,252,1267,254,254,254,238,990.0,969.6,1.37,0.58,988.1,18.0,18.0,18.0,20.4,0.93,0.93,0.93,0.94,40.4,40.4,40.4,43.8,140.1,23542
1944,24,1945-03-11,2438,49,9,9,9,107,183,0.08,1375,880,51,9,16,43,760,100,18,25,52,867,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.8,33.8,33.8,0.0,101.3,17011
1944,25,1945-03-18,3190,54,10,10,11,128,215,0.07,1375,1600,45,7,14,68,1465,100,18,25,79,1593,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.5,28.5,28.5,0.0,85.6,14379
1944,26,1945-03-25,3755,59,11,12,13,144,239,0.06,1375,2141,40,7,13,67,2013,100,18,25,80,2157,1518,275,275,275,0,990.0,975.2,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.84,0.84,0.84,0.0,25.0,25.0,25.0,0.0,74.9,12587
1944,27,1945-04-01,3797,70,14,18,25,168,295,0.08,1375,2127,30,4,6,55,2031,100,18,25,80,2199,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.7,24.7,24.7,0.0,74.1,12456
1944,28,1945-04-08,3449,70,14,18,25,168,295,0.09,1375,1779,29,4,7,55,1683,100,18,25,80,1851,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.9,26.9,26.9,0.0,80.6,13540
1944,29,1945-04-15,3041,67,13,17,24,160,283,0.09,1375,1382,32,4,7,55,1282,100,18,25,80,1443,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.88,0.88,0.88,0.0,29.5,29.5,29.5,0.0,88.5,14873
1944,30,1945-04-22,2700,54,13,14,19,117,217,0.08,1375,1108,46,5,10,61,985,100,18,25,80,1102,1518,275,275,275,0,990.0,972.8,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,31.9,31.9,31.9,0.0,95.7,16083
1944,31,1945-04-29,2424,54,13,13,17,160,259,0.11,1375,790,45,5,11,49,678,100,18,25,67,838,1518,275,275,275,0,990.0,972.1,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.9,33.9,33.9,0.0,101.6,17061
1944,32,1945-05-06,2177,55,13,13,17,178,276,0.13,1375,526,45,5,12,32,431,100,18,25,49,609,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.6,35.6,35.6,0.0,106.7,17929
1944,33,1945-05-13,1955,55,13,13,17,178,276,0.14,1375,304,44,5,11,18,225,99,18,24,35,403,1516,275,275,275,0,990.0,970.9,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.3,37.3,37.3,0.0,111.8,18781
1944,34,1945-05-20,1713,55,13,13,17,178,276,0.16,1364,73,14,2,3,4,47,69,15,16,21,225,1466,272,272,272,0,990.0,970.2,1.92,0.82,987.3,16.6,16.6,16.6,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.8,20290
1944,35,1945-05-27,1472,54,12,12,15,161,257,0.17,1215,0,0,0,0,0,0,54,12,12,15,161,1295,243,243,243,0,990.0,969.4,1.07,0.63,988.3,18.5,18.5,18.5,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.7,20448
1944,36,1945-06-03,1207,53,12,12,13,120,210,0.17,997,0,0,0,0,0,0,53,12,12,13,120,1074,241,241,241,244,990.0,968.6,0.67,0.36,989.0,20.0,20.0,20.0,20.1,0.94,0.94,0.94,0.94,43.6,43.6,43.6,44.4,169.0,28397
1944,37,1945-06-10,967,46,10,9,9,92,168,0.17,799,0,0,0,0,0,0,46,10,9,9,92,865,235,235,235,214,990.0,967.8,0.45,0.2,989.4,21.2,21.2,21.2,20.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,40.4,152.6,25632
1944,38,1945-06-17,784,45,10,9,9,88,161,0.21,623,0,0,0,0,0,0,45,10,9,9,88,687,207,207,207,0,990.0,967.0,0.31,0.12,989.6,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.3,20711
1944,39,1945-06-24,659,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,236,236,184,0,990.0,966.5,0.24,0.07,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,48.4,48.4,37.0,0.0,102.1,17152
1944,40,1945-07-01,556,42,9,8,6,70,135,0.24,421,0,0,0,0,0,0,42,9,8,6,70,480,210,210,0,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14831
1944,41,1945-07-08,495,42,9,8,6,70,135,0.27,360,0,0,0,0,0,0,42,9,8,6,70,419,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12702
1944,42,1945-07-15,455,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11290
1944,43,1945-07-22,423,42,9,8,6,70,135,0.32,288,0,0,0,0,0,0,42,9,8,6,70,347,163,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,30.6,0.0,0.0,61.0,10241
1944,44,1945-07-29,392,44,8,6,5,80,146,0.37,246,0,0,0,0,0,0,44,8,6,5,80,306,246,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9034
1944,45,1945-08-05,358,45,7,5,4,84,149,0.42,209,0,0,0,0,0,0,45,7,5,4,84,269,209,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7666
1944,46,1945-08-12,339,39,7,5,4,60,115,0.34,224,0,0,0,0,0,0,39,7,5,4,60,275,224,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8298
1944,47,1945-08-19,316,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,231,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6325
1944,48,1945-08-26,290,46,7,5,4,85,149,0.51,140,0,0,0,0,0,0,46,7,5,4,85,200,140,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
1944,49,1945-09-02,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5586
1944,50,1945-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5027
1944,51,1945-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4660
1944,52,1945-09-23,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5150
1944,53,1945-09-30,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,717
1945,1,1945-10-01,220,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5429
1945,2,1945-10-08,208,34,4,3,2,42,86,0.42,122,0,0,0,0,0,0,34,4,3,2,42,164,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4453
1945,3,1945-10-15,202,36,4,3,2,47,93,0.46,108,0,0,0,0,0,0,36,4,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3911
1945,4,1945-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4833
1945,5,1945-10-29,208,33,4,3,2,41,84,0.4,124,0,0,0,0,0,0,33,4,3,2,41,165,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4558
1945,6,1945-11-05,220,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4678
1945,7,1945-11-12,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5193
1945,8,1945-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5857
1945,9,1945-11-26,290,36,5,3,2,49,96,0.33,194,0,0,0,0,0,0,36,5,3,2,49,239,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7208
1945,10,1945-12-03,326,38,5,4,3,54,104,0.32,222,0,0,0,0,0,0,38,5,4,3,54,269,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8240
1945,11,1945-12-10,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,217,143,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.94,0.92,0.0,0.0,47.5,30.5,0.0,0.0,56.2,9443
1945,12,1945-12-17,424,38,5,4,3,54,104,0.24,320,0,0,0,0,0,0,38,5,4,3,54,367,160,160,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11373
1945,13,1945-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.7,13387
1945,14,1945-12-31,528,40,5,4,3,64,117,0.22,411,0,0,0,0,0,0,40,5,4,3,64,461,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.3,14500
1945,15,1946-01-07,610,41,6,4,3,66,120,0.2,490,0,0,0,0,0,0,41,6,4,3,66,541,231,231,186,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,48.1,48.1,37.6,0.0,101.6,17065
1945,16,1946-01-14,765,41,6,4,3,66,120,0.16,645,0,0,0,0,0,0,41,6,4,3,66,696,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,128.2,21540
1945,17,1946-01-21,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,257,257,257,0,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.1,25049
1945,18,1946-01-28,971,47,7,6,4,83,148,0.15,822,0,0,0,0,0,0,47,7,6,4,83,884,254,254,254,209,990.0,967.8,0.46,0.21,989.3,21.1,21.1,21.1,21.2,0.94,0.94,0.94,0.93,48.2,48.2,48.2,39.3,155.8,26176
1945,19,1946-02-04,977,49,8,7,5,93,162,0.17,815,0,0,0,0,0,0,49,8,7,5,93,879,271,271,271,0,990.0,967.8,0.46,0.2,989.3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,154.8,26001
1945,20,1946-02-11,977,49,8,7,5,93,162,0.17,815,0,0,0,0,0,0,49,8,7,5,93,879,271,271,271,0,990.0,967.8,0.46,0.2,989.3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,154.8,26001
1945,21,1946-02-18,977,45,7,5,4,84,147,0.15,829,0,0,0,0,0,0,45,7,5,4,84,888,236,236,236,210,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,21.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,39.4,156.3,26264
1945,22,1946-02-25,983,42,7,5,4,73,133,0.14,849,0,0,0,0,0,0,42,7,5,4,73,905,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.2,26907
1945,23,1946-03-04,1041,41,8,7,6,67,129,0.12,912,0,0,0,0,0,0,41,8,7,6,67,968,228,228,228,228,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.3,28781
1945,24,1946-03-11,1122,41,8,7,6,67,129,0.11,993,0,0,0,0,0,0,41,8,7,6,67,1049,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.3,30625
1945,25,1946-03-18,1179,41,8,7,6,67,129,0.11,1050,0,0,0,0,0,0,41,8,7,6,67,1106,262,262,262,262,990.0,968.5,0.71,0.42,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.2,31785
1945,26,1946-03-25,1204,41,8,7,6,67,129,0.11,1075,0,0,0,0,0,0,41,8,7,6,67,1131,268,268,268,268,990.0,968.5,0.74,0.45,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,192.0,32253
1945,27,1946-04-01,1244,45,11,10,10,72,148,0.12,1096,0,0,0,0,0,0,45,11,10,10,72,1162,250,250,250,271,990.0,968.7,0.79,0.48,988.7,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,48.1,160.6,26980
1945,28,1946-04-08,1304,45,11,10,10,72,148,0.11,1156,0,0,0,0,0,0,45,11,10,10,72,1222,231,231,231,0,990.0,968.9,0.88,0.55,988.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.2,20357
1945,29,1946-04-15,1417,45,11,10,10,72,148,0.1,1269,0,0,0,0,0,0,45,11,10,10,72,1335,253,253,253,0,990.0,969.2,1.18,0.7,988.1,18.4,18.4,18.4,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21321
1945,30,1946-04-22,1492,45,11,10,10,72,148,0.1,1344,0,0,0,0,0,0,45,11,10,10,72,1410,268,268,268,0,990.0,969.5,1.5,0.8,987.7,17.7,17.7,17.7,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.2,21709
1945,31,1946-04-29,1556,46,10,10,10,102,179,0.12,1372,5,1,0,0,0,2,47,10,10,10,105,1441,274,274,274,0,990.0,969.7,1.73,0.83,987.4,17.2,17.2,17.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,126.9,21312
1945,32,1946-05-06,1510,47,10,10,10,115,192,0.13,1318,0,0,0,0,0,0,47,10,10,10,115,1385,263,263,263,0,990.0,969.5,1.37,0.76,987.9,17.9,17.9,17.9,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21433
1945,33,1946-05-13,1413,47,10,10,10,115,192,0.14,1221,0,0,0,0,0,0,47,10,10,10,115,1288,244,244,244,0,990.0,969.2,1.04,0.64,988.3,18.7,18.7,18.7,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.8,20793
1945,34,1946-05-20,1381,47,10,10,10,115,192,0.14,1189,0,0,0,0,0,0,47,10,10,10,115,1256,237,237,237,0,990.0,969.1,0.96,0.6,988.4,18.9,18.9,18.9,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20527
1945,35,1946-05-27,1261,46,10,9,9,107,183,0.15,1077,0,0,0,0,0,0,46,10,9,9,107,1144,253,253,253,263,990.0,968.7,0.76,0.45,988.8,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,47.0,168.3,28273
1945,36,1946-06-03,1080,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.8,28694
1945,37,1946-06-10,878,45,10,9,9,88,161,0.18,717,0,0,0,0,0,0,45,10,9,9,88,781,239,239,239,0,990.0,967.4,0.38,0.15,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23502
1945,38,1946-06-17,695,45,10,9,9,88,161,0.23,534,0,0,0,0,0,0,45,10,9,9,88,598,226,226,190,0,990.0,966.7,0.26,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,45.9,45.9,38.0,0.0,108.1,18158
1945,39,1946-06-24,581,45,10,9,9,88,161,0.28,420,0,0,0,0,0,0,45,10,9,9,88,484,210,210,0,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14677
1945,40,1946-07-01,472,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11894
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,179,143,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,38.3,30.1,0.0,0.0,59.8,10045
1945,42,1946-07-15,389,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9348
1945,43,1946-07-22,357,42,9,8,6,70,135,0.38,222,0,0,0,0,0,0,42,9,8,6,70,281,222,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8178
1945,44,1946-07-29,333,40,7,6,4,64,123,0.37,210,0,0,0,0,0,0,40,7,6,4,64,264,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7771
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7055
1945,46,1946-08-12,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6351
1945,47,1946-08-19,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5767
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,146,0,0,0,0,0,0,38,6,4,3,57,196,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5376
1945,49,1946-09-02,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5481
1945,50,1946-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4973
1945,51,1946-09-16,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4421
1945,52,1946-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4174
1945,53,1946-09-30,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,578
1946,1,1946-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4765
1946,2,1946-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4696
1946,3,1946-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1946,4,1946-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4627
1946,5,1946-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4743
1946,6,1946-11-05,198,29,4,2,2,30,67,0.34,131,0,0,0,0,0,0,29,4,2,2,30,166,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1946,7,1946-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4878
1946,8,1946-11-19,221,24,4,2,2,22,54,0.25,166,0,0,0,0,0,0,24,4,2,2,22,197,166,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6172
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,198,0,0,0,0,0,0,25,4,2,2,23,230,198,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7394
1946,10,1946-12-03,308,31,5,3,2,36,77,0.25,231,0,0,0,0,0,0,31,5,3,2,36,270,231,0,0,0,990.0,964.9,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8647
1946,11,1946-12-10,361,37,5,3,2,51,100,0.28,261,0,0,0,0,0,0,37,5,3,2,51,307,241,137,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,53.1,29.1,0.0,0.0,57.2,9612
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10422
1946,13,1946-12-24,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12293
1946,14,1946-12-31,496,40,5,4,3,64,117,0.24,379,0,0,0,0,0,0,40,5,4,3,64,429,189,189,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.5,13348
1946,15,1947-01-07,543,41,6,4,3,66,120,0.22,423,0,0,0,0,0,0,41,6,4,3,66,474,211,211,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.1,14974
1946,16,1947-01-14,586,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,233,233,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.3,16349
1946,17,1947-01-21,696,34,5,4,3,45,91,0.13,605,0,0,0,0,0,0,34,5,4,3,45,648,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,121.8,20463
1946,18,1947-01-28,707,34,5,4,3,48,97,0.14,610,0,0,0,0,0,0,34,5,4,3,48,654,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,121.9,20472
1946,19,1947-02-04,730,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.6,20939
1946,20,1947-02-11,792,36,6,5,4,54,105,0.13,687,0,0,0,0,0,0,36,6,5,4,54,734,229,229,229,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.1,23025
1946,21,1947-02-18,912,36,6,5,4,54,105,0.12,807,0,0,0,0,0,0,36,6,5,4,54,854,238,238,238,213,990.0,967.5,0.44,0.2,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,46.0,46.0,46.0,40.6,155.6,26132
1946,22,1947-02-25,1132,41,7,6,6,76,138,0.12,994,0,0,0,0,0,0,41,7,6,6,76,1050,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.9,30566
1946,23,1947-03-04,1423,49,9,9,9,107,183,0.13,1240,0,0,0,0,0,0,49,9,9,9,107,1307,248,248,248,0,990.0,969.2,1.1,0.66,988.2,18.6,18.6,18.6,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20956
1946,24,1947-03-11,1727,49,9,9,9,107,183,0.11,1367,177,37,6,8,8,115,86,15,17,17,222,1487,273,273,273,0,990.0,970.2,2.07,0.83,987.1,16.4,16.4,16.4,0.0,0.92,0.92,0.92,0.0,39.7,39.7,39.7,0.0,119.1,20011
1946,25,1947-03-18,2186,49,9,9,9,107,183,0.08,1375,628,51,9,16,30,521,100,18,25,39,628,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.5,35.5,35.5,0.0,106.6,17911
1946,26,1947-03-25,3372,49,9,9,9,107,183,0.05,1375,1814,51,9,16,70,1668,100,18,25,79,1775,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.4,27.4,27.4,0.0,82.2,13816
1946,27,1947-04-01,4576,70,14,18,25,168,295,0.06,196,4084,1208,3,7,55,2810,1278,18,25,80,2978,1518,275,275,275,0,990.0,976.7,2.28,0.84,986.9,9.6,9.6,9.6,0.0,0.12,0.12,0.12,0.0,3.2,3.2,3.2,0.0,9.6,1618
1946,28,1947-04-08,4672,70,14,18,25,168,295,0.06,0,4377,1405,4,7,55,2906,1475,18,25,80,3074,1518,275,275,275,0,990.0,976.9,2.28,0.84,986.9,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1946,29,1947-04-15,4302,70,14,18,25,168,295,0.07,1178,2829,226,4,7,55,2536,296,18,25,80,2704,1518,275,275,275,0,990.0,976.2,2.28,0.84,986.9,10.1,10.1,10.1,0.0,0.7,0.7,0.7,0.0,18.9,18.9,18.9,0.0,56.6,9502
1946,30,1947-04-22,4139,70,14,18,25,168,295,0.07,1375,2469,30,4,7,55,2373,100,18,25,80,2541,1518,275,275,275,0,990.0,975.9,2.28,0.84,986.9,10.4,10.4,10.4,0.0,0.83,0.83,0.83,0.0,22.7,22.7,22.7,0.0,68.2,11458
1946,31,1947-04-29,3883,66,14,17,23,192,313,0.08,1375,2195,33,4,7,56,2093,100,18,25,80,2285,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.2,24.2,24.2,0.0,72.6,12188
1946,32,1947-05-06,3587,65,14,17,23,202,321,0.09,1375,1891,35,4,8,57,1787,100,18,25,80,1989,1518,275,275,275,0,990.0,974.8,2.28,0.84,986.9,11.5,11.5,11.5,0.0,0.85,0.85,0.85,0.0,26.0,26.0,26.0,0.0,78.0,13111
1946,33,1947-05-13,3147,65,14,17,23,202,321,0.1,1375,1451,35,4,8,57,1347,100,18,25,80,1549,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.5,12.5,12.5,0.0,0.87,0.87,0.87,0.0,28.8,28.8,28.8,0.0,86.4,14519
1946,34,1947-05-20,2700,65,14,17,23,202,321,0.12,1375,1004,34,4,7,57,900,100,18,25,80,1102,1518,275,275,275,0,990.0,972.8,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,31.9,31.9,31.9,0.0,95.7,16084
1946,35,1947-05-27,2323,64,13,16,21,188,302,0.13,1375,646,35,4,8,44,552,100,18,25,65,740,1518,275,275,275,0,990.0,971.9,2.28,0.84,986.9,14.5,14.5,14.5,0.0,0.9,0.9,0.9,0.0,34.6,34.6,34.6,0.0,103.7,17416
1946,36,1947-06-03,1997,62,12,14,16,153,257,0.13,1375,365,38,6,11,22,287,100,18,25,38,440,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,36.9,36.9,36.9,0.0,110.7,18599
1946,37,1947-06-10,1609,62,12,14,16,153,257,0.16,1328,23,5,0,1,1,14,67,12,15,17,167,1424,265,265,265,0,990.0,969.8,1.6,0.78,987.6,17.3,17.3,17.3,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.1,20852
1946,38,1947-06-17,1432,62,12,14,16,153,257,0.18,1175,0,0,0,0,0,0,62,12,14,16,153,1263,250,250,250,269,990.0,969.3,1.0,0.58,988.4,18.7,18.7,18.7,19.3,0.94,0.94,0.94,0.94,42.3,42.3,42.3,47.0,140.5,23598
1946,39,1947-06-24,1203,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.61,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.1,28914
1946,40,1947-07-01,1039,58,11,11,11,136,227,0.22,812,0,0,0,0,0,0,58,11,11,11,136,892,239,239,239,218,990.0,968.0,0.47,0.21,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,45.3,45.3,45.3,40.8,153.3,25752
1946,41,1947-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.6,21.9,21.9,21.9,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.4,20735
1946,42,1947-07-15,700,58,11,11,11,136,227,0.32,473,0,0,0,0,0,0,58,11,11,11,136,553,236,236,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.4,16200
1946,43,1947-07-22,602,58,11,11,11,136,227,0.38,375,0,0,0,0,0,0,58,11,11,11,136,455,187,187,0,0,990.0,966.3,0.19,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12967
1946,44,1947-07-29,540,55,9,9,8,119,202,0.37,337,0,0,0,0,0,0,55,9,9,8,119,412,168,168,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11741
1946,45,1947-08-05,490,54,9,8,6,107,184,0.38,306,0,0,0,0,0,0,54,9,8,6,107,377,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10716
1946,46,1947-08-12,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,211,141,0,0,990.0,965.7,0.16,0.02,989.8,23.8,24.0,0.0,0.0,0.93,0.91,0.0,0.0,45.3,29.3,0.0,0.0,57.8,9715
1946,47,1947-08-19,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,240,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8741
1946,48,1947-08-26,392,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,284,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7840
1946,49,1947-09-02,362,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8246
1946,50,1947-09-09,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7180
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
1946,52,1947-09-23,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5870
1946,53,1947-09-30,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,812
1947,1,1947-10-01,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6567
1947,2,1947-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5964
1947,3,1947-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5760
1947,4,1947-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5723
1947,5,1947-10-29,268,40,6,4,3,54,107,0.4,160,0,0,0,0,0,0,40,6,4,3,54,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
1947,6,1947-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5892
1947,7,1947-11-12,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5979
1947,8,1947-11-19,291,40,6,4,3,53,106,0.37,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6832
1947,9,1947-11-26,302,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7268
1947,10,1947-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,241,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8927
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,179,144,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,38.6,30.6,0.0,0.0,60.5,10155
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.5,11000
1947,13,1947-12-24,480,38,5,4,3,54,104,0.22,376,0,0,0,0,0,0,38,5,4,3,54,423,188,188,0,0,990.0,965.8,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13313
1947,14,1947-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.5,14864
1947,15,1948-01-07,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,239,239,183,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.4,49.4,37.1,0.0,104.1,17494
1947,16,1948-01-14,748,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,125.5,21078
1947,17,1948-01-21,800,46,7,6,4,76,139,0.17,661,0,0,0,0,0,0,46,7,6,4,76,720,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22192
1947,18,1948-01-28,857,44,7,5,4,76,138,0.16,719,0,0,0,0,0,0,44,7,5,4,76,776,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.3,23743
1947,19,1948-02-04,962,43,7,5,4,78,137,0.14,825,0,0,0,0,0,0,43,7,5,4,78,880,244,244,244,215,990.0,967.7,0.46,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,40.6,157.3,26427
1947,20,1948-02-11,1119,49,8,7,5,93,162,0.15,957,0,0,0,0,0,0,49,8,7,5,93,1021,239,239,239,239,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.4,29631
1947,21,1948-02-18,1558,49,8,7,5,93,162,0.11,1282,113,18,3,4,3,83,67,11,11,8,176,1373,264,264,264,274,990.0,969.7,1.53,0.72,987.7,17.6,17.6,17.6,19.5,0.93,0.93,0.93,0.94,41.5,41.5,41.5,48.4,131.4,22079
1947,22,1948-02-25,3455,51,8,8,7,107,184,0.06,982,2289,441,9,16,50,1772,492,18,25,57,1879,1518,275,275,275,0,990.0,974.4,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.63,0.63,0.63,0.0,21.7,21.7,21.7,0.0,65.1,10939
1947,23,1948-03-03,5755,59,11,12,13,144,239,0.04,0,5516,1416,7,13,67,4013,1475,18,25,80,4157,1518,275,275,275,0,990.1,978.7,2.28,0.84,987.0,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,24,1948-03-10,6035,66,13,16,19,187,304,0.05,0,5731,1408,4,8,60,4249,1475,18,25,80,4437,1518,275,275,275,0,990.1,979.1,2.28,0.84,987.0,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,25,1948-03-17,5827,68,14,17,21,195,315,0.05,0,5512,1407,4,8,59,4034,1475,18,25,80,4229,1518,275,275,275,0,990.1,978.8,2.28,0.84,987.0,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,26,1948-03-24,5721,68,14,17,21,195,315,0.06,0,5406,1407,4,8,59,3928,1475,18,25,80,4123,1518,275,275,275,0,990.1,978.6,2.28,0.84,986.9,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,27,1948-03-31,5566,81,14,19,26,215,357,0.06,0,5209,1393,4,5,53,3752,1475,18,25,80,3968,1518,275,275,275,0,990.1,978.4,2.28,0.84,986.9,8.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,28,1948-04-07,5420,84,14,20,27,219,364,0.07,0,5056,1391,4,5,53,3603,1475,18,25,80,3822,1518,275,275,275,0,990.0,978.2,2.28,0.84,986.9,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,29,1948-04-14,5211,84,14,20,27,219,364,0.07,0,4847,1391,3,5,53,3394,1475,18,25,80,3613,1518,275,275,275,0,990.0,977.8,2.28,0.84,986.9,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,30,1948-04-21,4660,84,14,20,27,219,364,0.08,0,4296,1391,4,5,53,2843,1475,18,25,80,3062,1518,275,275,275,0,990.0,976.9,2.28,0.84,986.9,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,31,1948-04-28,4110,73,14,18,24,209,339,0.08,1375,2395,26,4,6,55,2302,100,18,25,80,2512,1518,275,275,275,0,990.0,975.9,2.28,0.84,986.9,10.5,10.5,10.5,0.0,0.83,0.83,0.83,0.0,22.9,22.9,22.9,0.0,68.7,11540
1947,32,1948-05-05,3658,65,14,17,23,202,321,0.09,1375,1962,35,4,8,57,1858,100,18,25,80,2060,1518,275,275,275,0,990.0,975.0,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.6,25.6,25.6,0.0,76.7,12889
1947,33,1948-05-12,3217,65,14,17,23,202,321,0.1,1375,1521,35,4,8,57,1417,100,18,25,80,1619,1518,275,275,275,0,990.0,974.0,2.28,0.84,986.9,12.3,12.3,12.3,0.0,0.87,0.87,0.87,0.0,28.3,28.3,28.3,0.0,85.0,14278
1947,34,1948-05-19,2839,65,14,17,23,202,321,0.11,1375,1143,34,4,8,57,1039,100,18,25,80,1241,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.8,15588
1947,35,1948-05-26,2452,64,13,16,22,195,311,0.13,1375,765,35,4,8,52,665,100,18,25,74,860,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.7,33.7,33.7,0.0,101.0,16961
1947,36,1948-06-02,2155,62,12,14,16,153,257,0.12,1375,523,38,6,11,32,436,100,18,25,48,589,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.2,18004
1947,37,1948-06-09,1860,62,12,14,16,153,257,0.14,1375,228,36,5,9,14,162,98,17,23,30,315,1514,275,275,275,0,990.0,970.7,2.26,0.84,986.9,15.7,15.7,15.7,0.0,0.92,0.92,0.92,0.0,38.1,38.1,38.1,0.0,114.4,19217
1947,38,1948-06-16,1597,62,12,14,16,153,257,0.16,1329,11,2,0,0,0,6,64,12,14,16,159,1421,265,265,265,0,990.0,969.8,1.61,0.78,987.6,17.3,17.3,17.3,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.1,20842
1947,39,1948-06-23,1367,62,12,14,16,153,257,0.19,1110,0,0,0,0,0,0,62,12,14,16,153,1198,243,243,243,255,990.0,969.1,0.87,0.49,988.6,19.2,19.2,19.2,19.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,45.4,146.2,24566
1947,40,1948-06-30,1145,58,11,11,11,138,231,0.2,913,0,0,0,0,0,0,58,11,11,11,138,995,228,228,228,228,990.0,968.4,0.57,0.28,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.0,28232
1947,41,1948-07-07,980,58,11,11,11,136,227,0.23,753,0,0,0,0,0,0,58,11,11,11,136,833,251,251,251,0,990.0,967.8,0.42,0.17,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.0,24192
1947,42,1948-07-14,831,58,11,11,11,136,227,0.27,604,0,0,0,0,0,0,58,11,11,11,136,684,227,227,210,0,990.0,967.2,0.31,0.11,989.6,22.0,22.0,21.9,0.0,0.94,0.94,0.94,0.0,44.9,44.9,41.2,0.0,119.2,20025
1947,43,1948-07-21,701,58,11,11,11,136,227,0.32,474,0,0,0,0,0,0,58,11,11,11,136,554,237,237,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.5,16211
1947,44,1948-07-28,602,56,10,9,8,123,208,0.35,393,0,0,0,0,0,0,56,10,9,8,123,469,196,196,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13597
1947,45,1948-08-04,546,54,9,8,6,107,184,0.34,362,0,0,0,0,0,0,54,9,8,6,107,433,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12630
1947,46,1948-08-11,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10643
1947,47,1948-08-18,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,239,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,51.7,28.9,0.0,0.0,55.8,9372
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8262
1947,49,1948-09-01,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,244,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8990
1947,50,1948-09-08,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7897
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6783
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6013
1947,53,1948-09-29,284,46,7,6,4,75,138,0.49,146,0,0,0,0,0,0,46,7,6,4,75,205,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,1521
1948,1,1948-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1948,2,1948-10-08,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1948,3,1948-10-15,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6387
1948,4,1948-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7092
1948,5,1948-10-29,326,41,6,5,3,56,112,0.34,214,0,0,0,0,0,0,41,6,5,3,56,267,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7960
1948,6,1948-11-05,341,42,7,6,3,56,114,0.33,227,0,0,0,0,0,0,42,7,6,3,56,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8422
1948,7,1948-11-12,348,42,7,6,3,56,114,0.33,234,0,0,0,0,0,0,42,7,6,3,56,289,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8668
1948,8,1948-11-19,361,40,6,4,3,53,108,0.3,253,0,0,0,0,0,0,40,6,4,3,53,304,253,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9383
1948,9,1948-11-26,368,40,6,4,3,55,109,0.3,259,0,0,0,0,0,0,40,6,4,3,55,310,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9595
1948,10,1948-12-03,399,42,7,5,3,61,118,0.3,281,0,0,0,0,0,0,42,7,5,3,61,335,159,141,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,33.9,29.8,0.0,0.0,59.5,9990
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10034
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.3,10292
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10635
1948,14,1948-12-31,410,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,361,158,158,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11289
1948,15,1949-01-07,441,34,5,4,3,45,91,0.21,350,0,0,0,0,0,0,34,5,4,3,45,393,175,175,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12492
1948,16,1949-01-14,441,34,5,4,3,45,91,0.21,350,0,0,0,0,0,0,34,5,4,3,45,393,175,175,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12512
1948,17,1949-01-21,481,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.5,14536
1948,18,1949-01-28,482,29,5,4,2,36,78,0.16,404,0,0,0,0,0,0,29,5,4,2,36,443,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.3,14329
1948,19,1949-02-04,482,31,6,4,3,41,85,0.18,397,0,0,0,0,0,0,31,6,4,3,41,438,198,198,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14045
1948,20,1949-02-11,522,31,6,4,3,41,85,0.16,437,0,0,0,0,0,0,31,6,4,3,41,478,218,218,0,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15554
1948,21,1949-02-18,566,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.0,966.1,0.22,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.7,16912
1948,22,1949-02-25,607,33,6,4,3,46,94,0.16,512,0,0,0,0,0,0,33,6,4,3,46,557,256,256,0,0,990.0,966.3,0.24,0.08,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,106.2,17846
1948,23,1949-03-04,659,36,8,6,4,53,107,0.16,552,0,0,0,0,0,0,36,8,6,4,53,602,221,221,193,0,990.0,966.5,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.93,0.93,0.93,0.0,45.0,45.0,38.9,0.0,112.2,18847
