WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,24,1949-03-11,739,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,125.3,21050
1948,25,1949-03-18,740,36,8,6,4,53,107,0.14,633,0,0,0,0,0,0,36,8,6,4,53,683,211,211,211,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,126.0,21163
1948,26,1949-03-25,792,36,8,6,4,53,107,0.13,685,0,0,0,0,0,0,36,8,6,4,53,735,228,228,228,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22989
1948,27,1949-04-01,810,40,10,8,5,62,125,0.15,685,0,0,0,0,0,0,40,10,8,5,62,743,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.2,22889
1948,28,1949-04-08,888,40,10,8,5,62,125,0.14,763,0,0,0,0,0,0,40,10,8,5,62,821,254,254,254,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.4,24933
1948,29,1949-04-15,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.2,25238
1948,30,1949-04-22,907,40,10,8,5,62,125,0.14,782,0,0,0,0,0,0,40,10,8,5,62,840,260,260,260,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,151.2,25404
1948,31,1949-04-29,903,41,9,8,5,76,140,0.16,763,0,0,0,0,0,0,41,9,8,5,76,821,254,254,254,0,990.0,967.5,0.41,0.17,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.9,24851
1948,32,1949-05-06,853,42,9,8,6,82,147,0.17,706,0,0,0,0,0,0,42,9,8,6,82,765,235,235,235,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.9,23340
1948,33,1949-05-13,729,42,9,8,6,82,147,0.2,582,0,0,0,0,0,0,42,9,8,6,82,641,220,220,199,0,990.0,966.8,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,44.0,44.0,39.7,0.0,116.4,19553
1948,34,1949-05-20,608,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,230,230,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,95.9,16118
1948,35,1949-05-27,518,41,9,7,5,75,139,0.27,379,0,0,0,0,0,0,41,9,7,5,75,437,189,189,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13312
1948,36,1949-06-03,450,39,9,7,5,59,119,0.26,331,0,0,0,0,0,0,39,9,7,5,59,386,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11723
1948,37,1949-06-10,428,39,9,7,5,59,119,0.28,309,0,0,0,0,0,0,39,9,7,5,59,364,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10947
1948,38,1949-06-17,390,39,9,7,5,59,119,0.3,271,0,0,0,0,0,0,39,9,7,5,59,326,210,141,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.7,29.8,0.0,0.0,58.5,9825
1948,39,1949-06-24,363,39,9,7,5,59,119,0.33,244,0,0,0,0,0,0,39,9,7,5,59,299,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8970
1948,40,1949-07-01,361,37,8,6,4,53,108,0.3,253,0,0,0,0,0,0,37,8,6,4,53,304,253,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9381
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8141
1948,42,1949-07-15,322,37,8,6,4,53,108,0.33,214,0,0,0,0,0,0,37,8,6,4,53,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7988
1948,43,1949-07-22,301,37,8,6,4,53,108,0.36,193,0,0,0,0,0,0,37,8,6,4,53,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7124
1948,44,1949-07-29,283,35,7,5,3,47,99,0.35,183,0,0,0,0,0,0,35,7,5,3,47,231,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6769
1948,45,1949-08-05,282,34,7,5,3,44,93,0.33,189,0,0,0,0,0,0,34,7,5,3,44,235,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6975
1948,46,1949-08-12,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6301
1948,47,1949-08-19,249,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5745
1948,48,1949-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,195,150,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1948,49,1949-09-02,227,30,6,4,2,30,72,0.32,155,0,0,0,0,0,0,30,6,4,2,30,195,155,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5760
1948,50,1949-09-09,219,30,6,4,2,30,72,0.33,147,0,0,0,0,0,0,30,6,4,2,30,187,147,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5457
1948,51,1949-09-16,211,31,6,4,2,34,77,0.37,134,0,0,0,0,0,0,31,6,4,2,34,175,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4956
1948,52,1949-09-23,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3977
1948,53,1949-09-30,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,547
1949,1,1949-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4091
1949,2,1949-10-08,170,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3457
1949,3,1949-10-15,169,31,4,3,2,33,73,0.43,96,0,0,0,0,0,0,31,4,3,2,33,134,96,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3405
1949,4,1949-10-22,169,31,4,3,2,33,73,0.43,96,0,0,0,0,0,0,31,4,3,2,33,134,96,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3405
1949,5,1949-10-29,169,29,4,2,2,31,69,0.41,99,0,0,0,0,0,0,29,4,2,2,31,136,99,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3549
1949,6,1949-11-05,176,28,4,2,2,28,64,0.37,111,0,0,0,0,0,0,28,4,2,2,28,145,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4036
1949,7,1949-11-12,194,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5366
1949,8,1949-11-19,206,23,4,2,2,19,50,0.24,156,0,0,0,0,0,0,23,4,2,2,19,185,156,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5822
1949,9,1949-11-26,236,25,4,2,2,23,57,0.24,178,0,0,0,0,0,0,25,4,2,2,23,210,178,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6632
1949,10,1949-12-03,272,31,5,3,2,36,77,0.28,195,0,0,0,0,0,0,31,5,3,2,36,234,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7219
1949,11,1949-12-10,286,31,5,3,2,36,77,0.27,209,0,0,0,0,0,0,31,5,3,2,36,248,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7814
1949,12,1949-12-17,328,31,5,3,2,36,77,0.23,251,0,0,0,0,0,0,31,5,3,2,36,290,231,137,0,0,990.0,965.0,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,51.1,29.3,0.0,0.0,55.3,9286
1949,13,1949-12-24,387,31,5,3,2,36,77,0.2,310,0,0,0,0,0,0,31,5,3,2,36,349,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11067
1949,14,1949-12-31,448,33,5,3,2,43,89,0.2,359,0,0,0,0,0,0,33,5,3,2,43,401,179,179,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12745
1949,15,1950-01-07,539,37,5,4,3,54,103,0.19,436,0,0,0,0,0,0,37,5,4,3,54,482,218,218,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,91.9,15441
1949,16,1950-01-14,606,41,6,4,3,66,120,0.2,486,0,0,0,0,0,0,41,6,4,3,66,537,243,243,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,101.0,16972
1949,17,1950-01-21,658,41,6,4,3,66,120,0.18,538,0,0,0,0,0,0,41,6,4,3,66,589,242,242,186,0,990.0,966.5,0.26,0.09,989.7,22.7,22.7,22.8,0.0,0.94,0.94,0.93,0.0,49.9,49.9,37.6,0.0,110.5,18561
1949,18,1950-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,654,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,120.0,20163
1949,19,1950-02-04,922,43,7,5,4,78,137,0.15,785,0,0,0,0,0,0,43,7,5,4,78,840,239,239,239,233,990.0,967.6,0.43,0.2,989.4,21.4,21.4,21.4,20.6,0.94,0.94,0.94,0.94,46.3,46.3,46.3,43.5,151.2,25399
1949,20,1950-02-11,1797,49,8,7,5,93,162,0.09,1367,267,39,7,9,8,203,88,15,16,13,296,1488,273,273,273,0,990.0,970.4,2.07,0.83,987.1,16.1,16.1,16.1,0.0,0.92,0.92,0.92,0.0,39.1,39.1,39.1,0.0,117.3,19714
1949,21,1950-02-18,3400,49,8,7,5,93,162,0.05,1178,2059,247,10,18,55,1729,296,18,25,60,1822,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.74,0.74,0.74,0.0,24.4,24.4,24.4,0.0,73.1,12282
1949,22,1950-02-25,5137,57,10,11,11,136,227,0.04,0,4909,1417,7,13,68,3402,1475,18,25,80,3539,1518,275,275,275,0,990.0,977.7,2.28,0.84,986.9,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949,23,1950-03-04,4918,68,14,17,21,195,315,0.06,0,4603,1407,4,8,59,3125,1475,18,25,80,3320,1518,275,275,275,0,990.0,977.4,2.28,0.84,986.9,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949,24,1950-03-11,4518,68,14,17,21,195,315,0.07,392,3810,1014,3,8,59,2725,1082,18,25,80,2920,1518,275,275,275,0,990.0,976.6,2.28,0.84,986.9,9.7,9.7,9.7,0.0,0.23,0.23,0.23,0.0,6.3,6.3,6.3,0.0,18.8,3153
1949,25,1950-03-18,4018,62,12,14,16,165,271,0.07,1375,2371,37,5,10,63,2254,100,18,25,80,2420,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.6,10.6,10.6,0.0,0.83,0.83,0.83,0.0,23.4,23.4,23.4,0.0,70.2,11792
1949,26,1950-03-25,3908,59,11,12,13,144,239,0.06,1375,2294,41,7,13,67,2166,100,18,25,80,2310,1518,275,275,275,0,990.0,975.5,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.0,24.0,24.0,0.0,72.1,12112
1949,27,1950-04-01,3818,70,14,18,25,168,295,0.08,1375,2148,30,4,7,55,2052,100,18,25,80,2220,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.6,24.6,24.6,0.0,73.8,12390
1949,28,1950-04-08,3729,70,14,18,25,168,295,0.08,1375,2059,30,4,7,55,1963,100,18,25,80,2131,1518,275,275,275,0,990.0,975.1,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.85,0.85,0.85,0.0,25.1,25.1,25.1,0.0,75.4,12669
1949,29,1950-04-15,3734,70,14,18,25,168,295,0.08,1375,2064,30,4,7,55,1968,100,18,25,80,2136,1518,275,275,275,0,990.0,975.1,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.85,0.85,0.85,0.0,25.1,25.1,25.1,0.0,75.3,12651
1949,30,1950-04-22,3671,70,14,18,25,168,295,0.08,1375,2001,29,4,7,55,1905,100,18,25,80,2073,1518,275,275,275,0,990.0,975.0,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.5,25.5,25.5,0.0,76.5,12848
1949,31,1950-04-29,3377,66,14,17,23,192,313,0.09,1375,1688,33,4,7,56,1586,100,18,25,80,1779,1518,275,275,275,0,990.0,974.4,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.3,27.3,27.3,0.0,81.9,13767
1949,32,1950-05-06,2948,65,14,17,23,202,321,0.11,1375,1252,34,4,8,57,1148,100,18,25,80,1350,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,13.0,13.0,13.0,0.0,0.88,0.88,0.88,0.0,30.2,30.2,30.2,0.0,90.5,15199
1949,33,1950-05-13,2522,65,14,17,23,202,321,0.13,1375,826,34,4,7,55,724,100,18,25,78,926,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.2,33.2,33.2,0.0,99.5,16714
1949,34,1950-05-20,2157,65,14,17,23,202,321,0.15,1375,461,35,3,8,33,381,100,18,25,56,583,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.1,17997
1949,35,1950-05-27,1834,61,13,15,20,178,289,0.16,1375,170,30,4,7,11,116,91,17,22,32,295,1507,275,275,275,0,990.0,970.6,2.21,0.84,987.0,15.9,15.9,15.9,0.0,0.92,0.92,0.92,0.0,38.5,38.5,38.5,0.0,115.5,19406
1949,36,1950-06-03,1510,53,12,12,13,120,210,0.14,1295,5,1,0,0,0,3,54,12,12,13,123,1374,259,259,259,0,990.0,969.5,1.39,0.73,987.9,17.9,17.9,17.9,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.8,20970
1949,37,1950-06-10,1274,53,12,12,13,120,210,0.17,1064,0,0,0,0,0,0,53,12,12,13,120,1141,241,241,241,251,990.0,968.8,0.76,0.44,988.8,19.6,19.6,19.6,19.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,45.3,154.5,25961
1949,38,1950-06-17,1055,53,12,12,13,120,210,0.2,845,0,0,0,0,0,0,53,12,12,13,120,922,239,239,239,223,990.0,968.1,0.5,0.23,989.3,20.8,20.8,20.8,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,41.4,158.2,26577
1949,39,1950-06-24,863,53,12,12,13,120,210,0.24,653,0,0,0,0,0,0,53,12,12,13,120,730,217,217,217,0,990.0,967.4,0.34,0.13,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21470
1949,40,1950-07-01,710,50,10,9,9,108,186,0.26,524,0,0,0,0,0,0,50,10,9,9,108,593,235,235,191,0,990.0,966.7,0.26,0.08,989.7,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,47.6,47.6,37.9,0.0,106.1,17818
1949,41,1950-07-08,587,50,10,9,9,108,186,0.32,401,0,0,0,0,0,0,50,10,9,9,108,470,200,200,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13984
1949,42,1950-07-15,524,50,10,9,9,108,186,0.35,338,0,0,0,0,0,0,50,10,9,9,108,407,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11810
1949,43,1950-07-22,477,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,164,147,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.6,30.7,0.0,0.0,60.9,10231
1949,44,1950-07-29,434,48,8,7,6,97,168,0.39,266,0,0,0,0,0,0,48,8,7,6,97,330,246,138,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.1,0.0,0.0,0.94,0.91,0.0,0.0,53.4,29.0,0.0,0.0,57.5,9662
1949,45,1950-08-05,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9165
1949,46,1950-08-12,369,47,8,6,5,89,155,0.42,214,0,0,0,0,0,0,47,8,6,5,89,275,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7868
1949,47,1950-08-19,348,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7055
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5914
1949,49,1950-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6142
1949,50,1950-09-09,274,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5741
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4910
1949,52,1950-09-23,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3824
1949,53,1950-09-30,219,40,6,4,3,65,118,0.54,101,0,0,0,0,0,0,40,6,4,3,65,151,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,515
1950,1,1950-10-01,217,31,4,3,2,33,73,0.34,144,0,0,0,0,0,0,31,4,3,2,33,182,144,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5300
1950,2,1950-10-08,214,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5190
1950,3,1950-10-15,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4812
1950,4,1950-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4618
1950,5,1950-10-29,205,29,4,2,2,31,69,0.34,136,0,0,0,0,0,0,29,4,2,2,31,172,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5023
1950,6,1950-11-05,213,30,4,2,2,32,70,0.33,142,0,0,0,0,0,0,30,4,2,2,32,179,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5274
1950,7,1950-11-12,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4636
1950,8,1950-11-19,232,31,4,2,2,34,74,0.32,158,0,0,0,0,0,0,31,4,2,2,34,195,158,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5855
1950,9,1950-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,239,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7456
1950,10,1950-12-03,311,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7681
1950,11,1950-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,215,139,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,47.2,29.4,0.0,0.0,55.6,9336
1950,12,1950-12-17,398,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10465
1950,13,1950-12-24,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11789
1950,14,1950-12-31,495,40,5,4,3,64,117,0.24,378,0,0,0,0,0,0,40,5,4,3,64,428,189,189,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13313
1950,15,1951-01-07,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,238,238,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.1,16651
1950,16,1951-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16897
1950,17,1951-01-21,640,41,6,4,3,66,120,0.19,520,0,0,0,0,0,0,41,6,4,3,66,571,260,260,0,0,990.0,966.5,0.25,0.08,989.7,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,107.8,18114
1950,18,1951-01-28,703,38,6,4,3,60,113,0.16,589,0,0,0,0,0,0,38,6,4,3,60,638,196,196,196,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,118.0,19827
1950,19,1951-02-04,761,36,6,5,4,54,105,0.14,656,0,0,0,0,0,0,36,6,5,4,54,703,218,218,218,0,990.0,966.9,0.32,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22096
1950,20,1951-02-11,853,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.8,23659
1950,21,1951-02-18,1047,43,7,5,4,78,137,0.13,910,0,0,0,0,0,0,43,7,5,4,78,965,237,237,237,232,990.0,968.0,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,43.2,169.9,28544
1950,22,1951-02-25,1523,45,7,6,6,90,156,0.1,1262,103,16,2,4,5,75,61,10,10,11,165,1346,260,260,260,268,990.0,969.6,1.46,0.69,987.9,17.8,17.8,17.8,19.7,0.93,0.93,0.93,0.94,41.3,41.3,41.3,47.9,130.8,21979
1950,23,1951-03-04,2783,49,9,9,9,107,183,0.07,1375,1225,51,8,16,55,1093,100,18,25,64,1200,1518,275,275,275,0,990.0,973.0,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.4,31.4,31.4,0.0,94.1,15803
1950,24,1951-03-11,4214,59,11,12,13,144,239,0.06,1178,2797,237,6,13,67,2472,296,18,25,80,2616,1518,275,275,275,0,990.0,976.1,2.28,0.84,986.9,10.3,10.3,10.3,0.0,0.71,0.71,0.71,0.0,19.3,19.3,19.3,0.0,58.0,9735
1950,25,1951-03-18,4392,59,11,12,13,144,239,0.05,589,3563,826,6,13,67,2650,885,18,25,80,2794,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,10.0,10.0,10.0,0.0,0.35,0.35,0.35,0.0,9.4,9.4,9.4,0.0,28.1,4725
1950,26,1951-03-25,3839,59,11,12,13,144,239,0.06,1375,2225,40,7,12,67,2097,100,18,25,80,2241,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.0,11.0,11.0,0.0,0.84,0.84,0.84,0.0,24.5,24.5,24.5,0.0,73.4,12336
1950,27,1951-04-01,3316,70,14,18,25,168,295,0.09,1375,1646,30,4,7,55,1550,100,18,25,80,1718,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.1,12.1,12.1,0.0,0.86,0.86,0.86,0.0,27.7,27.7,27.7,0.0,83.1,13958
1950,28,1951-04-08,3020,60,13,15,21,138,250,0.08,1375,1395,39,4,9,58,1283,100,18,25,80,1422,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.7,29.7,29.7,0.0,89.0,14944
1950,29,1951-04-15,2926,54,13,14,19,117,217,0.07,1375,1334,46,5,11,61,1211,100,18,25,80,1328,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.0,13.0,13.0,0.0,0.88,0.88,0.88,0.0,30.3,30.3,30.3,0.0,90.9,15279
1950,30,1951-04-22,2905,54,13,14,19,117,217,0.07,1375,1313,46,5,11,61,1190,100,18,25,80,1307,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.5,30.5,30.5,0.0,91.4,15354
1950,31,1951-04-29,2840,54,13,13,17,160,259,0.09,1375,1206,45,4,11,62,1081,100,18,25,80,1242,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.8,15586
1950,32,1951-05-06,2762,57,13,14,18,184,288,0.1,1375,1098,42,4,10,61,979,100,18,25,80,1164,1518,275,275,275,0,990.0,972.9,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.5,31.5,31.5,0.0,94.4,15863
1950,33,1951-05-13,2625,65,14,17,23,202,321,0.12,1375,929,35,4,7,57,825,100,18,25,80,1027,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.4,32.4,32.4,0.0,97.3,16351
1950,34,1951-05-20,2409,65,14,17,23,202,321,0.13,1375,713,35,4,8,50,615,100,18,25,73,817,1518,275,275,275,0,990.0,972.1,2.28,0.84,986.9,14.3,14.3,14.3,0.0,0.9,0.9,0.9,0.0,34.0,34.0,34.0,0.0,101.9,17114
1950,35,1951-05-27,2187,64,13,16,21,188,302,0.14,1375,509,35,4,8,35,424,100,18,25,56,612,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.5,35.5,35.5,0.0,106.5,17895
1950,36,1951-06-03,1984,62,12,14,16,153,257,0.13,1375,352,38,6,11,21,275,100,18,25,37,428,1518,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,37.0,37.0,37.0,0.0,111.0,18645
1950,37,1951-06-10,1702,62,12,14,16,153,257,0.15,1367,78,17,3,4,4,48,79,15,18,20,201,1480,273,273,273,0,990.0,970.1,2.01,0.83,987.2,16.5,16.5,16.5,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.6,20254
1950,38,1951-06-17,1474,62,12,14,16,153,257,0.17,1217,0,0,0,0,0,0,62,12,14,16,153,1305,251,251,251,274,990.0,969.4,1.11,0.63,988.3,18.4,18.4,18.4,19.1,0.94,0.94,0.94,0.94,41.8,41.8,41.8,47.5,132.1,22198
1950,39,1951-06-24,1227,62,12,14,16,153,257,0.21,970,0,0,0,0,0,0,62,12,14,16,153,1058,242,242,242,242,990.0,968.6,0.64,0.33,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.2,29435
1950,40,1951-07-01,1039,58,11,11,11,136,227,0.22,812,0,0,0,0,0,0,58,11,11,11,136,892,239,239,239,218,990.0,968.0,0.47,0.21,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,45.3,45.3,45.3,40.8,153.4,25769
1950,41,1951-07-08,886,58,11,11,11,136,227,0.26,659,0,0,0,0,0,0,58,11,11,11,136,739,219,219,219,0,990.0,967.4,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.7,21622
1950,42,1951-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,240,240,187,0,990.0,966.8,0.26,0.08,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,48.6,48.6,37.0,0.0,102.4,17205
1950,43,1951-07-22,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13497
1950,44,1951-07-29,560,55,9,9,8,119,202,0.36,357,0,0,0,0,0,0,55,9,9,8,119,432,178,178,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12430
1950,45,1951-08-05,507,54,9,8,6,107,184,0.36,323,0,0,0,0,0,0,54,9,8,6,107,394,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.3,11307
1950,46,1951-08-12,460,54,9,8,6,107,184,0.4,276,0,0,0,0,0,0,54,9,8,6,107,347,195,141,0,0,990.0,965.7,0.16,0.03,989.8,23.8,24.0,0.0,0.0,0.93,0.91,0.0,0.0,41.6,29.3,0.0,0.0,58.3,9798
1950,47,1951-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8850
1950,48,1951-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8070
1950,49,1951-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8565
1950,50,1951-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7405
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6334
1950,52,1951-09-23,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5215
1950,53,1951-09-30,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,695
1951,1,1951-10-01,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5547
1951,3,1951-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5674
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7718
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7739
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7539
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8076
1951,8,1951-11-19,349,40,6,4,3,53,106,0.3,243,0,0,0,0,0,0,40,6,4,3,53,293,243,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9005
1951,9,1951-11-26,443,41,6,4,3,56,111,0.25,332,0,0,0,0,0,0,41,6,4,3,56,384,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11736
1951,10,1951-12-03,461,44,8,6,4,64,126,0.27,335,0,0,0,0,0,0,44,8,6,4,64,393,167,167,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11801
1951,11,1951-12-10,493,42,7,5,3,61,119,0.24,374,0,0,0,0,0,0,42,7,5,3,61,429,187,187,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13221
1951,12,1951-12-17,550,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.0,15287
1951,13,1951-12-24,911,42,7,5,3,61,118,0.14,793,0,0,0,0,0,0,42,7,5,3,61,847,252,252,255,246,990.0,967.5,0.46,0.23,989.3,21.4,21.4,20.7,20.4,0.94,0.94,0.94,0.94,48.8,48.8,47.9,45.3,151.2,25403
1951,14,1951-12-31,1095,48,7,6,4,78,145,0.13,949,0,0,0,0,0,0,48,7,6,4,78,1012,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,175.9,29552
1951,15,1952-01-07,1385,49,8,7,5,81,150,0.11,1235,0,0,0,0,0,0,49,8,7,5,81,1299,262,262,262,264,990.0,969.1,1.17,0.66,988.2,18.6,18.6,18.6,19.8,0.94,0.94,0.94,0.94,44.0,44.0,44.0,47.4,145.4,24435
1951,16,1952-01-14,1558,49,8,7,5,81,150,0.1,1370,37,12,1,1,1,20,61,9,8,6,101,1450,274,274,274,0,990.0,969.7,1.8,0.83,987.4,17.2,17.2,17.2,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,126.3,21223
1951,17,1952-01-21,1979,49,8,7,5,81,150,0.08,1375,454,50,9,14,15,364,99,17,21,20,445,1513,275,275,275,0,990.0,971.0,2.25,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.3,37.3,37.3,0.0,111.8,18781
1951,18,1952-01-28,2656,51,8,8,6,95,170,0.06,1375,1111,48,9,16,40,996,100,18,25,47,1091,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.2,32.2,32.2,0.0,96.7,16239
1951,19,1952-02-04,3180,55,10,10,8,114,197,0.06,1375,1608,45,8,15,65,1475,100,18,25,73,1589,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.6,28.6,28.6,0.0,85.7,14400
1951,20,1952-02-11,3407,55,10,10,8,114,197,0.06,1375,1835,45,8,15,71,1695,100,18,25,79,1809,1518,275,275,275,0,990.0,974.4,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,27.1,27.1,27.1,0.0,81.4,13673
1951,21,1952-02-18,4040,55,10,10,8,114,197,0.05,1375,2468,45,7,14,72,2328,100,18,25,80,2442,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.6,10.6,10.6,0.0,0.83,0.83,0.83,0.0,23.3,23.3,23.3,0.0,69.8,11730
1951,22,1952-02-25,4800,58,11,12,11,137,230,0.05,392,4177,1023,6,13,68,3065,1082,18,25,80,3202,1518,275,275,275,0,990.0,977.1,2.28,0.84,986.9,9.3,9.3,9.3,0.0,0.23,0.23,0.23,0.0,6.4,6.4,6.4,0.0,19.1,3202
1951,23,1952-03-03,6029,68,14,17,21,195,315,0.05,0,5714,1407,4,8,59,4236,1475,18,25,80,4431,1518,275,275,275,0,990.1,979.1,2.28,0.84,987.0,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,24,1952-03-10,6026,68,14,17,21,195,315,0.05,0,5711,1407,4,8,59,4233,1475,18,25,80,4428,1518,275,275,275,0,990.1,979.1,2.28,0.84,987.0,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,25,1952-03-17,5575,68,14,17,21,195,315,0.06,0,5260,1407,4,8,58,3782,1475,18,25,80,3977,1518,275,275,275,0,990.1,978.4,2.28,0.84,986.9,8.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,26,1952-03-24,5006,68,14,17,21,195,315,0.06,0,4691,1407,4,8,59,3213,1475,18,25,80,3408,1518,275,275,275,0,990.0,977.5,2.28,0.84,986.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,27,1952-03-31,4260,69,14,17,24,171,297,0.07,982,2980,423,3,7,55,2490,492,18,25,80,2662,1518,275,275,275,0,990.0,976.2,2.28,0.84,986.9,10.2,10.2,10.2,0.0,0.59,0.59,0.59,0.0,16.1,16.1,16.1,0.0,48.3,8110
1951,28,1952-04-07,3758,70,14,18,25,168,295,0.08,1375,2088,30,4,6,55,1992,100,18,25,80,2160,1518,275,275,275,0,990.0,975.2,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.84,0.84,0.84,0.0,25.0,25.0,25.0,0.0,74.9,12579
1951,29,1952-04-14,3426,70,14,18,25,168,295,0.09,1375,1756,29,4,7,55,1660,100,18,25,80,1828,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,27.0,27.0,27.0,0.0,81.0,13612
1951,30,1952-04-21,2899,70,14,18,25,168,295,0.1,1375,1229,29,3,7,55,1133,100,18,25,80,1301,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.5,30.5,30.5,0.0,91.5,15377
1951,31,1952-04-28,2455,61,13,15,20,173,284,0.12,1375,796,38,4,9,48,694,100,18,25,68,868,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.6,33.6,33.6,0.0,100.9,16951
1951,32,1952-05-05,2079,55,13,13,17,178,276,0.13,1375,428,45,5,12,26,340,100,18,25,43,518,1518,275,275,275,0,990.0,971.3,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.3,36.3,36.3,0.0,108.8,18285
1951,33,1952-05-12,1723,55,13,13,17,178,276,0.16,1359,88,17,2,4,5,58,72,15,17,22,236,1464,271,271,271,0,990.0,970.2,1.9,0.82,987.3,16.6,16.6,16.6,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,120.2,20192
1951,34,1952-05-19,1448,49,10,10,12,133,216,0.15,1232,0,0,0,0,0,0,49,10,10,12,133,1303,246,246,246,0,990.0,969.3,1.08,0.65,988.3,18.5,18.5,18.5,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20774
1951,35,1952-05-26,1231,46,10,9,9,111,187,0.15,1043,0,0,0,0,0,0,46,10,9,9,111,1110,252,252,252,257,990.0,968.6,0.71,0.41,988.9,19.8,19.8,19.8,19.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,46.2,175.4,29470
1951,36,1952-06-02,1082,45,10,9,9,88,161,0.15,921,0,0,0,0,0,0,45,10,9,9,88,985,230,230,230,230,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.3,28778
1951,37,1952-06-09,915,45,10,9,9,88,161,0.18,754,0,0,0,0,0,0,45,10,9,9,88,818,251,251,251,0,990.0,967.6,0.41,0.17,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.9,24510
1951,38,1952-06-16,757,45,10,9,9,88,161,0.21,596,0,0,0,0,0,0,45,10,9,9,88,660,211,211,201,0,990.0,966.9,0.3,0.11,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.3,42.3,40.2,0.0,119.0,19992
1951,39,1952-06-23,646,45,10,9,9,88,161,0.25,485,0,0,0,0,0,0,45,10,9,9,88,549,242,242,0,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,100.1,16819
1951,40,1952-06-30,570,42,9,8,6,72,138,0.24,431,0,0,0,0,0,0,42,9,8,6,72,491,215,215,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.3,15165
1951,41,1952-07-07,518,45,9,8,7,86,156,0.3,361,0,0,0,0,0,0,45,9,8,7,86,424,180,180,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12670
1951,42,1952-07-14,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10319
1951,43,1952-07-21,449,50,10,9,9,108,186,0.41,263,0,0,0,0,0,0,50,10,9,9,108,332,223,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,48.1,28.9,0.0,0.0,56.4,9478
1951,44,1952-07-28,418,48,9,7,7,99,172,0.41,246,0,0,0,0,0,0,48,9,7,7,99,311,246,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8966
1951,45,1952-08-04,391,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8637
1951,46,1952-08-11,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,965.3,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8077
1951,47,1952-08-18,347,47,8,6,5,89,155,0.45,192,0,0,0,0,0,0,47,8,6,5,89,253,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7039
1951,48,1952-08-25,329,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6343
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7298
1951,50,1952-09-08,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6292
1951,51,1952-09-15,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5850
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5230
1951,53,1952-09-29,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,1465
1952,1,1952-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5416
1952,2,1952-10-08,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5135
1952,3,1952-10-15,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4771
1952,4,1952-10-22,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5323
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,155,0,0,0,0,0,0,38,5,3,2,51,203,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5699
1952,6,1952-11-05,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6612
1952,7,1952-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8024
1952,8,1952-11-19,358,40,6,4,3,53,106,0.3,252,0,0,0,0,0,0,40,6,4,3,53,302,252,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9330
1952,9,1952-11-26,385,40,6,4,3,55,109,0.28,276,0,0,0,0,0,0,40,6,4,3,55,327,176,139,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,37.9,29.4,0.0,0.0,58.9,9893
1952,10,1952-12-03,421,42,7,5,3,61,118,0.28,303,0,0,0,0,0,0,42,7,5,3,61,357,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10769
1952,11,1952-12-10,409,42,7,5,3,61,118,0.29,291,0,0,0,0,0,0,42,7,5,3,61,345,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10326
1952,12,1952-12-17,425,40,6,4,3,58,112,0.26,313,0,0,0,0,0,0,40,6,4,3,58,364,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.2,11118
1952,13,1952-12-24,472,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.5,13024
1952,14,1952-12-31,521,40,5,4,3,64,117,0.23,403,0,0,0,0,0,0,40,5,4,3,64,454,201,201,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14208
1952,15,1953-01-07,565,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,222,222,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.6,15732
1952,16,1953-01-14,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.5,17054
1952,17,1953-01-21,699,41,6,4,3,66,120,0.17,579,0,0,0,0,0,0,41,6,4,3,66,630,218,218,198,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,44.2,44.2,39.6,0.0,116.6,19594
1952,18,1953-01-28,774,41,6,4,3,71,127,0.16,646,0,0,0,0,0,0,41,6,4,3,71,699,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.2,21699
1952,19,1953-02-04,855,43,7,5,4,78,137,0.16,718,0,0,0,0,0,0,43,7,5,4,78,773,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.2,23720
1952,20,1953-02-11,934,43,7,5,4,78,137,0.15,797,0,0,0,0,0,0,43,7,5,4,78,852,265,265,265,0,990.0,967.6,0.44,0.19,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,153.1,25721
1952,21,1953-02-18,1096,43,7,5,4,78,137,0.13,959,0,0,0,0,0,0,43,7,5,4,78,1014,239,239,239,239,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29814
1952,22,1953-02-25,1285,45,7,6,6,90,156,0.12,1128,0,0,0,0,0,0,45,7,6,6,90,1188,248,248,248,261,990.0,968.8,0.85,0.52,988.6,19.4,19.4,19.4,19.9,0.94,0.94,0.94,0.94,43.5,43.5,43.5,47.1,150.8,25337
1952,23,1953-03-04,2673,49,9,9,9,107,183,0.07,1375,1115,50,8,14,52,988,99,17,23,61,1095,1516,275,275,275,0,990.0,972.7,2.27,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.2,32.2,32.2,0.0,96.6,16234
1952,24,1953-03-11,3886,59,11,12,13,144,239,0.06,1178,2469,237,7,13,67,2144,296,18,25,80,2288,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.72,0.72,0.72,0.0,21.2,21.2,21.2,0.0,63.7,10700
1952,25,1953-03-18,5459,64,12,14,17,173,282,0.05,0,5176,1410,5,10,62,3688,1475,18,25,80,3861,1518,275,275,275,0,990.0,978.2,2.28,0.84,986.9,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952,26,1953-03-25,5674,68,14,17,21,195,315,0.06,0,5359,1407,4,8,59,3881,1475,18,25,80,4076,1518,275,275,275,0,990.1,978.5,2.28,0.84,986.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952,27,1953-04-01,5286,84,14,20,27,219,364,0.07,0,4922,1391,4,5,53,3469,1475,18,25,80,3688,1518,275,275,275,0,990.0,978.0,2.28,0.84,986.9,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952,28,1953-04-08,4926,76,14,18,25,189,324,0.07,0,4602,1399,4,6,54,3138,1475,18,25,80,3328,1518,275,275,275,0,990.0,977.4,2.28,0.84,986.9,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1952,29,1953-04-15,4585,70,14,18,25,168,295,0.06,196,4094,1208,3,7,54,2819,1278,18,25,80,2987,1518,275,275,275,0,990.0,976.8,2.28,0.84,986.9,9.6,9.6,9.6,0.0,0.12,0.12,0.12,0.0,3.1,3.1,3.1,0.0,9.2,1553
1952,30,1953-04-22,4112,70,14,18,25,168,295,0.07,1375,2442,30,3,7,55,2346,100,18,25,80,2514,1518,275,275,275,0,990.0,975.9,2.28,0.84,986.9,10.5,10.5,10.5,0.0,0.83,0.83,0.83,0.0,22.9,22.9,22.9,0.0,68.6,11530
1952,31,1953-04-29,3790,66,14,17,23,192,313,0.08,1375,2101,33,4,7,56,2000,100,18,25,80,2192,1518,275,275,275,0,990.0,975.2,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.8,24.8,24.8,0.0,74.3,12478
1952,32,1953-05-06,3555,65,14,17,23,202,321,0.09,1375,1859,35,4,8,57,1755,100,18,25,80,1957,1518,275,275,275,0,990.0,974.7,2.28,0.84,986.9,11.6,11.6,11.6,0.0,0.85,0.85,0.85,0.0,26.2,26.2,26.2,0.0,78.6,13211
1952,33,1953-05-13,3266,65,14,17,23,202,321,0.1,1375,1570,35,4,8,57,1466,100,18,25,80,1668,1518,275,275,275,0,990.0,974.1,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.87,0.87,0.87,0.0,28.0,28.0,28.0,0.0,84.0,14118
1952,34,1953-05-20,2898,65,14,17,23,202,321,0.11,1375,1202,35,4,8,57,1098,100,18,25,80,1300,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.5,30.5,30.5,0.0,91.5,15377
1952,35,1953-05-27,2462,64,13,16,21,188,302,0.12,1375,785,35,4,8,51,684,100,18,25,72,872,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.6,33.6,33.6,0.0,100.7,16925
1952,36,1953-06-03,2146,62,12,14,16,153,257,0.12,1375,514,38,6,11,32,427,100,18,25,48,580,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.8,35.8,35.8,0.0,107.4,18037
1952,37,1953-06-10,1857,62,12,14,16,153,257,0.14,1375,225,36,5,9,14,159,98,17,23,30,312,1514,275,275,275,0,990.0,970.6,2.26,0.84,986.9,15.7,15.7,15.7,0.0,0.92,0.92,0.92,0.0,38.2,38.2,38.2,0.0,114.5,19235
1952,38,1953-06-17,1553,62,12,14,16,153,257,0.17,1291,5,1,0,0,0,3,63,12,14,16,156,1381,258,258,258,0,990.0,969.7,1.44,0.73,987.8,17.7,17.7,17.7,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20726
1952,39,1953-06-24,1289,62,12,14,16,153,257,0.2,1032,0,0,0,0,0,0,62,12,14,16,153,1120,242,242,242,249,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,44.6,160.9,27029
1952,40,1953-07-01,1090,58,11,11,11,136,227,0.21,863,0,0,0,0,0,0,58,11,11,11,136,943,234,234,234,222,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,41.4,161.1,27064
1952,41,1953-07-08,918,58,11,11,11,136,227,0.25,691,0,0,0,0,0,0,58,11,11,11,136,771,230,230,230,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22534
1952,42,1953-07-15,757,58,11,11,11,136,227,0.3,530,0,0,0,0,0,0,58,11,11,11,136,610,238,238,191,0,990.0,966.9,0.27,0.08,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.93,0.0,47.8,47.8,37.7,0.0,106.3,17860
1952,43,1953-07-22,645,58,11,11,11,136,227,0.35,418,0,0,0,0,0,0,58,11,11,11,136,498,209,209,0,0,990.0,966.5,0.21,0.05,989.7,22.9,22.9,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14408
1952,44,1953-07-29,575,55,9,9,8,119,202,0.35,372,0,0,0,0,0,0,55,9,9,8,119,447,186,186,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12926
1952,45,1953-08-05,521,54,9,8,6,107,184,0.35,337,0,0,0,0,0,0,54,9,8,6,107,408,168,168,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11799
1952,46,1953-08-12,476,54,9,8,6,107,184,0.39,292,0,0,0,0,0,0,54,9,8,6,107,363,146,146,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10229
1952,47,1953-08-19,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9393
1952,48,1953-08-26,399,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,291,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8106
1952,49,1953-09-02,367,46,7,6,4,75,138,0.38,229,0,0,0,0,0,0,46,7,6,4,75,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8410
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7277
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6613
1952,52,1953-09-23,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,773
1953,1,1953-10-01,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6144
1953,2,1953-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
1953,3,1953-10-15,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5627
1953,4,1953-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5724
1953,5,1953-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6085
1953,6,1953-11-05,269,40,6,4,3,53,106,0.39,163,0,0,0,0,0,0,40,6,4,3,53,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5992
1953,7,1953-11-12,282,40,6,4,3,53,106,0.38,176,0,0,0,0,0,0,40,6,4,3,53,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6483
1953,8,1953-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7029
1953,9,1953-11-26,343,40,6,4,3,55,109,0.32,233,0,0,0,0,0,0,40,6,4,3,55,285,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8634
1953,10,1953-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,210,188,0,0,990.0,965.7,0.17,0.04,989.8,23.8,23.7,0.0,0.0,0.94,0.93,0.0,0.0,44.9,39.5,0.0,0.0,73.1,12275
1953,11,1953-12-10,514,43,7,5,3,63,124,0.24,389,0,0,0,0,0,0,43,7,5,3,63,447,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.7,13718
1953,12,1953-12-17,544,43,7,5,3,62,122,0.23,421,0,0,0,0,0,0,43,7,5,3,62,478,210,210,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14891
1953,13,1953-12-24,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15992
1953,14,1953-12-31,655,45,7,5,3,73,136,0.21,519,0,0,0,0,0,0,45,7,5,3,73,578,219,219,190,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,44.8,44.8,38.1,0.0,106.0,17805
1953,15,1954-01-07,737,46,7,6,4,76,139,0.19,598,0,0,0,0,0,0,46,7,6,4,76,657,199,199,199,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.1,20010
