WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1958,4,1958-10-22,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,222,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8229
1958,5,1958-10-29,378,42,7,6,3,57,116,0.31,261,0,0,0,0,0,0,42,7,6,3,57,317,261,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9652
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,197,143,0,0,990.0,965.4,0.15,0.03,989.8,24.1,24.3,0.0,0.0,0.93,0.91,0.0,0.0,42.6,30.2,0.0,0.0,59.8,10048
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,286,0,0,0,0,0,0,42,7,6,3,56,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10109
1958,8,1958-11-19,420,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10864
1958,9,1958-11-26,467,42,7,6,3,58,117,0.25,349,0,0,0,0,0,0,42,7,6,3,58,405,174,174,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.5,12354
1958,10,1958-12-03,557,44,8,6,4,64,126,0.23,431,0,0,0,0,0,0,44,8,6,4,64,489,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15228
1958,11,1958-12-10,653,44,8,6,4,64,126,0.19,527,0,0,0,0,0,0,44,8,6,4,64,585,210,210,187,0,990.0,966.5,0.26,0.08,989.7,22.8,22.8,22.7,0.0,0.93,0.93,0.93,0.0,42.9,42.9,37.6,0.0,107.3,18033
1958,12,1958-12-17,719,44,8,6,4,64,126,0.18,593,0,0,0,0,0,0,44,8,6,4,64,651,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,118.5,19903
1958,13,1958-12-24,870,44,8,6,4,64,126,0.15,744,0,0,0,0,0,0,44,8,6,4,64,802,227,227,227,213,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.1,0.94,0.94,0.94,0.94,44.5,44.5,44.5,40.3,144.9,24346
1958,14,1958-12-31,928,48,8,6,4,78,146,0.16,782,0,0,0,0,0,0,48,8,6,4,78,845,260,260,260,0,990.0,967.6,0.43,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.5,25283
1958,15,1959-01-07,879,49,8,7,5,81,150,0.17,729,0,0,0,0,0,0,49,8,7,5,81,793,243,243,243,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.5,23942
1958,16,1959-01-14,840,49,8,7,5,81,150,0.18,690,0,0,0,0,0,0,49,8,7,5,81,754,230,230,230,0,990.0,967.3,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22922
1958,17,1959-01-21,861,46,7,6,4,76,139,0.16,722,0,0,0,0,0,0,46,7,6,4,76,781,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.7,23812
1958,18,1959-01-28,900,47,7,6,4,83,148,0.17,751,0,0,0,0,0,0,47,7,6,4,83,813,250,250,250,0,990.0,967.5,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,146.0,24526
1958,19,1959-02-04,942,49,8,7,5,93,162,0.17,780,0,0,0,0,0,0,49,8,7,5,93,844,260,260,260,0,990.0,967.7,0.43,0.18,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.8,25166
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.3,28106
1958,21,1959-02-18,1109,45,7,5,4,84,147,0.13,961,0,0,0,0,0,0,45,7,5,4,84,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29829
1958,22,1959-02-25,1144,45,7,6,6,90,156,0.14,987,0,0,0,0,0,0,45,7,6,6,90,1047,246,246,246,246,990.0,968.4,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,180.8,30366
1958,23,1959-03-04,1308,49,9,9,9,107,183,0.14,1125,0,0,0,0,0,0,49,9,9,9,107,1192,247,247,247,258,990.0,968.9,0.86,0.51,988.6,19.3,19.3,19.3,19.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,46.4,149.4,25103
1958,24,1959-03-11,2055,49,9,9,9,107,183,0.09,1373,498,40,7,11,24,415,89,16,20,33,522,1499,274,274,274,0,990.0,971.1,2.15,0.84,987.0,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.3,18698
1958,25,1959-03-18,3776,54,10,10,11,128,215,0.06,1178,2382,241,7,14,68,2050,296,18,25,79,2178,1518,275,275,275,0,990.0,975.2,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.73,0.73,0.73,0.0,21.9,21.9,21.9,0.0,65.8,11059
1958,26,1959-03-25,4431,59,11,12,13,144,239,0.05,392,3799,1023,6,13,67,2689,1082,18,25,80,2833,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.23,0.23,0.23,0.0,6.3,6.3,6.3,0.0,18.8,3157
1958,27,1959-04-01,3946,70,14,18,25,168,295,0.07,1375,2276,30,4,6,55,2180,100,18,25,80,2348,1518,275,275,275,0,990.0,975.6,2.28,0.84,986.9,10.8,10.8,10.8,0.0,0.83,0.83,0.83,0.0,23.8,23.8,23.8,0.0,71.5,12015
1958,28,1959-04-08,3423,70,14,18,25,168,295,0.09,1375,1753,30,4,7,55,1657,100,18,25,80,1825,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,27.0,27.0,27.0,0.0,81.1,13623
1958,29,1959-04-15,2973,67,13,17,24,160,283,0.1,1375,1314,32,4,7,55,1214,100,18,25,80,1375,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.0,30.0,30.0,0.0,90.0,15113
1958,30,1959-04-22,2603,54,13,14,19,117,217,0.08,1375,1011,46,5,10,61,888,100,18,25,80,1005,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.6,32.6,32.6,0.0,97.8,16427
1958,31,1959-04-29,2325,54,13,13,17,160,259,0.11,1375,691,45,5,11,45,584,100,18,25,63,744,1518,275,275,275,0,990.0,971.9,2.28,0.84,986.9,14.5,14.5,14.5,0.0,0.9,0.9,0.9,0.0,34.5,34.5,34.5,0.0,103.6,17408
1958,32,1959-05-06,2105,55,13,13,17,178,276,0.13,1375,454,45,5,12,27,364,100,18,25,44,542,1518,275,275,275,0,990.0,971.4,2.28,0.84,986.9,15.0,15.0,15.0,0.0,0.91,0.91,0.91,0.0,36.1,36.1,36.1,0.0,108.2,18180
1958,33,1959-05-13,1885,55,13,13,17,178,276,0.15,1375,234,40,5,10,14,164,95,18,23,31,342,1511,275,275,275,0,990.0,970.7,2.24,0.84,986.9,15.7,15.7,15.7,0.0,0.92,0.92,0.92,0.0,38.0,38.0,38.0,0.0,113.9,19136
1958,34,1959-05-20,1643,55,13,13,17,178,276,0.17,1345,21,4,1,1,1,14,59,14,14,18,192,1433,269,269,269,0,990.0,969.9,1.7,0.8,987.5,17.0,17.0,17.0,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.4,20726
1958,35,1959-05-27,1434,52,12,11,14,152,243,0.17,1191,0,0,0,0,0,0,52,12,11,14,152,1267,238,238,238,0,990.0,969.3,0.99,0.6,988.4,18.7,18.7,18.7,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20326
1958,36,1959-06-03,1229,45,10,9,9,88,161,0.13,1068,0,0,0,0,0,0,45,10,9,9,88,1132,250,250,250,260,990.0,968.6,0.74,0.44,988.8,19.7,19.7,19.7,19.9,0.94,0.94,0.94,0.94,44.8,44.8,44.8,46.7,167.8,28185
1958,37,1959-06-10,1099,51,11,11,12,115,203,0.19,896,0,0,0,0,0,0,51,11,11,12,115,971,233,233,233,228,990.0,968.2,0.54,0.27,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,42.2,166.2,27916
1958,38,1959-06-17,902,53,12,12,13,120,210,0.23,692,0,0,0,0,0,0,53,12,12,13,120,769,230,230,230,0,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.3,22569
1958,39,1959-06-24,736,53,12,12,13,120,210,0.29,526,0,0,0,0,0,0,53,12,12,13,120,603,236,236,190,0,990.0,966.8,0.27,0.08,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,47.6,47.6,37.6,0.0,105.9,17790
1958,40,1959-07-01,623,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15190
1958,41,1959-07-08,551,50,10,9,9,108,186,0.34,365,0,0,0,0,0,0,50,10,9,9,108,434,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.7,12713
1958,42,1959-07-15,507,50,10,9,9,108,186,0.37,321,0,0,0,0,0,0,50,10,9,9,108,390,160,160,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11219
1958,43,1959-07-22,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,59.9,10055
1958,44,1959-07-29,438,48,8,7,6,97,168,0.38,270,0,0,0,0,0,0,48,8,7,6,97,334,230,140,0,0,990.0,965.6,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,49.6,29.2,0.0,0.0,58.0,9736
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
1958,46,1959-08-12,385,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8445
1958,47,1959-08-19,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7573
1958,48,1959-08-26,335,46,7,5,4,85,149,0.45,185,0,0,0,0,0,0,46,7,5,4,85,245,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6791
1958,49,1959-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7125
1958,50,1959-09-09,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6417
1958,51,1959-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5516
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5092
1958,53,1959-09-30,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,660
1959,1,1959-10-01,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5119
1959,2,1959-10-08,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4310
1959,3,1959-10-15,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4027
1959,4,1959-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3805
1959,5,1959-10-29,204,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3982
1959,6,1959-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4891
1959,7,1959-11-12,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5366
1959,8,1959-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6040
1959,9,1959-11-26,270,36,5,3,2,49,96,0.36,173,0,0,0,0,0,0,36,5,3,2,49,218,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6424
1959,10,1959-12-03,309,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7595
1959,11,1959-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,189,143,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.0,30.3,0.0,0.0,58.3,9793
1959,12,1959-12-17,436,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11788
1959,13,1959-12-24,492,38,5,4,3,54,104,0.21,388,0,0,0,0,0,0,38,5,4,3,54,435,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13716
1959,14,1959-12-31,548,40,5,4,3,64,117,0.21,431,0,0,0,0,0,0,40,5,4,3,64,481,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.8,15260
1959,15,1960-01-07,561,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,220,220,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15595
1959,16,1960-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,234,234,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,97.7,16415
1959,17,1960-01-21,636,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,244,244,189,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,50.4,50.4,38.1,0.0,106.2,17842
1959,18,1960-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,116.0,19494
1959,19,1960-02-04,773,43,7,5,4,78,137,0.18,636,0,0,0,0,0,0,43,7,5,4,78,691,212,212,212,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,127.0,21332
1959,20,1960-02-11,827,43,7,5,4,78,137,0.17,690,0,0,0,0,0,0,43,7,5,4,78,745,230,230,230,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22990
1959,21,1960-02-18,875,39,6,5,4,64,118,0.14,756,0,0,0,0,0,0,39,6,5,4,64,807,252,252,252,0,990.0,967.4,0.39,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24794
1959,22,1960-02-25,945,37,6,5,4,57,111,0.12,833,0,0,0,0,0,0,37,6,5,4,57,883,237,237,237,213,990.0,967.7,0.46,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,40.5,159.2,26748
1959,23,1960-03-03,1161,41,8,7,6,67,129,0.11,1032,0,0,0,0,0,0,41,8,7,6,67,1088,241,241,241,247,990.0,968.4,0.69,0.4,988.9,20.1,20.1,20.1,20.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,45.4,164.1,27572
1959,24,1960-03-10,1926,47,8,8,8,101,175,0.09,1358,392,34,6,10,19,322,82,14,18,27,423,1474,271,271,271,0,990.0,970.8,1.99,0.82,987.2,15.9,15.9,15.9,0.0,0.92,0.92,0.92,0.0,38.2,38.2,38.2,0.0,114.5,19234
1959,25,1960-03-17,3041,49,9,9,9,107,183,0.06,1375,1483,51,9,16,65,1341,100,18,25,74,1448,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.6,29.6,29.6,0.0,88.7,14903
1959,26,1960-03-24,3866,49,9,9,9,107,183,0.05,1375,2308,51,9,16,71,2161,100,18,25,80,2268,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,11.0,11.0,11.0,0.0,0.84,0.84,0.84,0.0,24.3,24.3,24.3,0.0,72.9,12250
1959,27,1960-03-31,4387,67,13,16,22,159,279,0.06,785,3322,622,4,8,57,2629,689,18,25,80,2789,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,10.0,10.0,10.0,0.0,0.47,0.47,0.47,0.0,12.6,12.6,12.6,0.0,37.9,6361
1959,28,1960-04-07,4742,70,14,18,25,168,295,0.06,0,4447,1405,4,7,55,2976,1475,18,25,80,3144,1518,275,275,275,0,990.0,977.0,2.28,0.84,986.9,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1959,29,1960-04-14,4259,70,14,18,25,168,295,0.07,982,2981,422,3,7,55,2493,492,18,25,80,2661,1518,275,275,275,0,990.0,976.2,2.28,0.84,986.9,10.2,10.2,10.2,0.0,0.59,0.59,0.59,0.0,16.1,16.1,16.1,0.0,48.3,8119
1959,30,1960-04-21,3648,70,14,18,25,168,295,0.08,1375,1978,30,4,7,55,1882,100,18,25,80,2050,1518,275,275,275,0,990.0,974.9,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.6,25.6,25.6,0.0,76.9,12921
1959,31,1960-04-28,3033,67,14,17,23,187,309,0.1,1375,1348,32,4,7,56,1247,100,18,25,80,1435,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.6,29.6,29.6,0.0,88.8,14910
1959,32,1960-05-05,2532,63,13,16,22,198,314,0.12,1375,843,36,4,8,53,740,100,18,25,75,938,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.1,33.1,33.1,0.0,99.3,16678
1959,33,1960-05-12,2198,55,13,13,17,178,276,0.13,1375,547,45,5,12,33,451,100,18,25,50,629,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.4,35.4,35.4,0.0,106.3,17857
1959,34,1960-05-19,1979,55,13,13,17,178,276,0.14,1375,328,44,5,11,20,247,99,18,24,37,425,1517,275,275,275,0,990.0,971.0,2.27,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.2,18675
1959,35,1960-05-26,1754,54,12,12,16,169,266,0.15,1375,113,23,4,5,6,73,77,16,18,23,243,1488,275,275,275,0,990.0,970.3,2.07,0.84,987.1,16.2,16.2,16.2,0.0,0.92,0.92,0.92,0.0,39.6,39.6,39.6,0.0,118.8,19959
1959,36,1960-06-02,1547,53,12,12,13,120,210,0.14,1330,6,1,0,0,0,3,54,12,12,13,123,1410,266,266,266,0,990.0,969.6,1.55,0.78,987.7,17.5,17.5,17.5,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.6,21094
1959,37,1960-06-09,1353,53,12,12,13,120,210,0.16,1143,0,0,0,0,0,0,53,12,12,13,120,1220,243,243,243,267,990.0,969.0,0.9,0.54,988.6,19.1,19.1,19.1,19.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,47.2,140.1,23529
1959,38,1960-06-16,1192,55,12,12,13,129,223,0.19,969,0,0,0,0,0,0,55,12,12,13,129,1049,242,242,242,242,990.0,968.5,0.63,0.33,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.1,29581
1959,39,1960-06-23,1047,62,12,14,16,153,257,0.25,790,0,0,0,0,0,0,62,12,14,16,153,878,243,243,243,212,990.0,968.0,0.46,0.19,989.4,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,45.8,45.8,45.8,39.4,148.7,24974
1959,40,1960-06-30,892,58,11,11,11,138,231,0.26,661,0,0,0,0,0,0,58,11,11,11,138,742,220,220,220,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.8,21646
1959,41,1960-07-07,731,58,11,11,11,136,227,0.31,504,0,0,0,0,0,0,58,11,11,11,136,584,238,238,186,0,990.0,966.8,0.26,0.07,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,48.3,48.3,36.9,0.0,101.9,17120
1959,42,1960-07-14,601,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.19,0.04,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12902
1959,43,1960-07-21,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.1,10929
1959,44,1960-07-28,484,56,10,9,8,123,208,0.43,276,0,0,0,0,0,0,56,10,9,8,123,352,194,143,0,0,990.0,965.8,0.16,0.03,989.8,23.7,23.9,0.0,0.0,0.93,0.91,0.0,0.0,41.1,29.7,0.0,0.0,58.1,9759
1959,45,1960-08-04,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,244,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,52.8,28.9,0.0,0.0,56.9,9567
1959,46,1960-08-11,418,47,8,6,5,89,155,0.37,263,0,0,0,0,0,0,47,8,6,5,89,324,243,138,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,53.0,29.0,0.0,0.0,57.1,9592
1959,47,1960-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7952
1959,48,1960-08-25,363,54,9,8,6,107,184,0.51,179,0,0,0,0,0,0,54,9,8,6,107,250,179,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6484
1959,49,1960-09-01,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7143
1959,50,1960-09-08,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6366
1959,51,1960-09-15,282,45,6,5,3,73,135,0.48,147,0,0,0,0,0,0,45,6,5,3,73,204,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5368
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5364
1959,53,1960-09-29,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,1384
1960,1,1960-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5438
1960,2,1960-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4986
1960,3,1960-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4283
1960,4,1960-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3978
1960,5,1960-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4837
1960,6,1960-11-05,244,36,5,3,2,47,93,0.38,151,0,0,0,0,0,0,36,5,3,2,47,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5545
1960,7,1960-11-12,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7238
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8207
1960,9,1960-11-26,357,40,6,4,3,55,109,0.31,247,0,0,0,0,0,0,40,6,4,3,55,298,247,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9148
1960,10,1960-12-03,373,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1960,11,1960-12-10,382,38,5,4,3,55,106,0.28,276,0,0,0,0,0,0,38,5,4,3,55,324,157,139,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,33.5,29.4,0.0,0.0,58.7,9858
1960,12,1960-12-17,392,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10265
1960,13,1960-12-24,430,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11582
1960,14,1960-12-31,471,40,5,4,3,64,117,0.25,353,0,0,0,0,0,0,40,5,4,3,64,404,176,176,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12502
1960,15,1961-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15091
1960,16,1961-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,966.3,0.22,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16660
1960,17,1961-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,117.5,19741
1960,18,1961-01-28,777,41,6,4,3,71,127,0.16,649,0,0,0,0,0,0,41,6,4,3,71,702,216,216,216,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.6,21780
1960,19,1961-02-04,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,139.0,23348
1960,20,1961-02-11,888,43,7,5,4,78,137,0.15,751,0,0,0,0,0,0,43,7,5,4,78,806,250,250,250,0,990.0,967.5,0.39,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,146.3,24577
1960,21,1961-02-18,939,43,7,5,4,78,137,0.15,802,0,0,0,0,0,0,43,7,5,4,78,857,247,247,247,213,990.0,967.7,0.44,0.2,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,40.3,153.8,25840
1960,22,1961-02-25,1106,45,7,6,6,90,156,0.14,949,0,0,0,0,0,0,45,7,6,6,90,1009,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29491
1960,23,1961-03-04,1360,49,9,9,9,107,183,0.14,1177,0,0,0,0,0,0,49,9,9,9,107,1244,250,250,250,263,990.0,969.0,0.98,0.58,988.4,19.0,19.0,19.0,19.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,47.0,142.2,23886
1960,24,1961-03-11,1933,49,9,9,9,107,183,0.1,1375,375,41,7,11,18,297,90,16,20,27,404,1502,275,275,275,0,990.0,970.8,2.17,0.84,987.0,15.6,15.6,15.6,0.0,0.92,0.92,0.92,0.0,37.9,37.9,37.9,0.0,113.7,19097
1960,25,1961-03-18,3146,49,9,9,9,107,183,0.06,1375,1588,51,9,16,64,1448,100,18,25,73,1555,1518,275,275,275,0,990.0,973.8,2.28,0.84,986.9,12.5,12.5,12.5,0.0,0.87,0.87,0.87,0.0,28.9,28.9,28.9,0.0,86.8,14580
1960,26,1961-03-25,4764,49,9,9,9,107,183,0.04,392,4188,1033,8,15,71,3059,1082,18,25,80,3166,1518,275,275,275,0,990.0,977.1,2.28,0.84,986.9,9.3,9.3,9.3,0.0,0.24,0.24,0.24,0.0,6.4,6.4,6.4,0.0,19.3,3250
1960,27,1961-04-01,5744,70,14,18,25,168,295,0.05,0,5449,1405,4,6,55,3978,1475,18,25,80,4146,1518,275,275,275,0,990.1,978.7,2.28,0.84,987.0,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,28,1961-04-08,6000,78,14,19,26,197,334,0.06,0,5665,1397,4,5,53,4204,1475,18,25,80,4402,1518,275,275,275,0,990.1,979.0,2.28,0.84,987.0,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,29,1961-04-15,5905,84,14,20,27,219,364,0.06,0,5541,1391,4,5,53,4088,1475,18,25,80,4307,1518,275,275,275,0,990.1,978.9,2.28,0.84,987.0,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,30,1961-04-22,5354,84,14,20,27,219,364,0.07,0,4990,1391,3,5,53,3537,1475,18,25,80,3756,1518,275,275,275,0,990.0,978.1,2.28,0.84,986.9,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,31,1961-04-29,4541,74,14,18,24,214,346,0.08,392,3802,1007,4,6,55,2729,1082,18,25,80,2943,1518,275,275,275,0,990.0,976.7,2.28,0.84,986.9,9.7,9.7,9.7,0.0,0.23,0.23,0.23,0.0,6.4,6.4,6.4,0.0,19.1,3206
1960,32,1961-05-06,3837,71,14,18,24,213,340,0.09,1375,2122,29,4,7,56,2026,100,18,25,80,2239,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.0,11.0,11.0,0.0,0.84,0.84,0.84,0.0,24.5,24.5,24.5,0.0,73.5,12340
1960,33,1961-05-13,3355,71,14,18,24,213,340,0.1,1375,1640,29,4,7,56,1544,100,18,25,80,1757,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.4,27.4,27.4,0.0,82.3,13833
1960,34,1961-05-20,2908,65,14,17,23,203,323,0.11,1375,1209,34,3,7,56,1106,100,18,25,80,1310,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.4,30.4,30.4,0.0,91.3,15344
1960,35,1961-05-27,2487,64,13,16,21,188,302,0.12,1375,810,35,4,8,52,708,100,18,25,73,896,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.4,33.4,33.4,0.0,100.2,16837
1960,36,1961-06-03,2152,62,12,14,16,153,257,0.12,1375,520,38,6,11,32,432,100,18,25,48,585,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.2,18017
1960,37,1961-06-10,1907,62,12,14,16,153,257,0.13,1375,275,38,6,10,17,204,100,18,24,33,357,1517,275,275,275,0,990.0,970.8,2.28,0.84,986.9,15.6,15.6,15.6,0.0,0.92,0.92,0.92,0.0,37.7,37.7,37.7,0.0,113.0,18981
1960,38,1961-06-17,1636,62,12,14,16,153,257,0.16,1355,23,5,1,1,1,14,67,13,15,17,167,1451,271,271,271,0,990.0,969.9,1.81,0.81,987.4,16.9,16.9,16.9,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.2,20692
1960,39,1961-06-24,1404,62,12,14,16,153,257,0.18,1147,0,0,0,0,0,0,62,12,14,16,153,1235,244,244,244,260,990.0,969.2,0.94,0.54,988.5,18.9,18.9,18.9,19.5,0.94,0.94,0.94,0.94,41.8,41.8,41.8,46.0,138.6,23277
1960,40,1961-07-01,1204,63,12,13,13,155,256,0.21,948,0,0,0,0,0,0,63,12,13,13,155,1036,237,237,237,237,990.0,968.5,0.61,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.5,28979
1960,41,1961-07-08,1047,63,12,13,13,155,256,0.24,791,0,0,0,0,0,0,63,12,13,13,155,879,233,233,233,210,990.0,968.0,0.46,0.19,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,39.1,148.8,25000
1960,42,1961-07-15,921,63,12,13,13,155,256,0.28,665,0,0,0,0,0,0,63,12,13,13,155,753,221,221,221,0,990.0,967.6,0.35,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.3,21725
1960,43,1961-07-22,776,63,12,13,13,155,256,0.33,520,0,0,0,0,0,0,63,12,13,13,155,608,247,247,186,0,990.0,967.0,0.27,0.08,989.7,22.2,22.2,22.2,0.0,0.94,0.94,0.93,0.0,49.5,49.5,36.6,0.0,104.2,17500
1960,44,1961-07-29,668,60,10,11,9,133,225,0.34,442,0,0,0,0,0,0,60,10,11,9,133,525,221,221,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,91.0,15284
1960,45,1961-08-05,591,58,10,10,7,117,202,0.34,389,0,0,0,0,0,0,58,10,10,7,117,467,194,194,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13490
1960,46,1961-08-12,530,58,10,10,7,117,202,0.38,328,0,0,0,0,0,0,58,10,10,7,117,406,164,164,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11448
1960,47,1961-08-19,479,55,9,8,6,109,189,0.39,290,0,0,0,0,0,0,55,9,8,6,109,363,145,145,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10174
1960,48,1961-08-26,443,52,8,7,5,102,177,0.4,266,0,0,0,0,0,0,52,8,7,5,102,335,225,140,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.1,0.0,0.0,0.94,0.91,0.0,0.0,48.6,29.3,0.0,0.0,56.9,9567
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,209,141,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,45.2,29.6,0.0,0.0,57.9,9722
1960,50,1961-09-09,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8904
1960,51,1961-09-16,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7891
1960,52,1961-09-23,331,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7078
1960,53,1961-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,965
1961,1,1961-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6954
1961,2,1961-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6095
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5737
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5737
1961,5,1961-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6088
1961,6,1961-11-05,288,40,6,4,3,53,106,0.37,182,0,0,0,0,0,0,40,6,4,3,53,232,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6734
1961,7,1961-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8349
1961,8,1961-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,186,140,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,40.2,29.6,0.0,0.0,57.2,9602
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,307,0,0,0,0,0,0,40,6,4,3,55,358,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10914
1961,10,1961-12-03,450,42,7,5,3,61,118,0.26,332,0,0,0,0,0,0,42,7,5,3,61,386,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11743
1961,11,1961-12-10,480,42,7,5,3,61,118,0.25,362,0,0,0,0,0,0,42,7,5,3,61,416,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12799
1961,12,1961-12-17,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13781
1961,13,1961-12-24,557,42,7,5,3,61,118,0.21,439,0,0,0,0,0,0,42,7,5,3,61,493,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15494
1961,14,1961-12-31,641,45,7,5,3,73,136,0.21,505,0,0,0,0,0,0,45,7,5,3,73,563,252,252,0,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,104.0,17479
1961,15,1962-01-07,739,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,120.0,20158
1961,16,1962-01-14,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,253,253,253,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24796
1961,17,1962-01-21,1062,46,7,6,4,76,139,0.13,923,0,0,0,0,0,0,46,7,6,4,76,982,230,230,230,230,990.0,968.1,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.5,28974
1961,18,1962-01-28,1251,47,7,6,4,83,148,0.12,1102,0,0,0,0,0,0,47,7,6,4,83,1163,243,243,243,265,990.0,968.7,0.79,0.48,988.7,19.6,19.6,19.6,19.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,47.5,149.8,25159
1961,19,1962-02-04,1561,49,8,7,5,93,162,0.1,1336,63,15,2,2,1,40,64,10,9,6,133,1421,267,267,267,0,990.0,969.7,1.66,0.79,987.6,17.4,17.4,17.4,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.4,20904
1961,20,1962-02-11,1918,49,8,7,5,93,162,0.08,1375,381,51,10,15,11,293,100,18,22,16,386,1515,275,275,275,0,990.0,970.8,2.26,0.84,986.9,15.5,15.5,15.5,0.0,0.92,0.92,0.92,0.0,37.6,37.6,37.6,0.0,112.9,18964
1961,21,1962-02-18,2234,49,8,7,5,93,162,0.07,1375,697,51,10,18,21,597,100,18,25,26,690,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.7,14.7,14.7,0.0,0.91,0.91,0.91,0.0,35.2,35.2,35.2,0.0,105.5,17727
1961,22,1962-02-25,3040,53,9,9,8,114,195,0.06,1375,1470,46,8,15,50,1349,100,18,25,58,1463,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.6,29.6,29.6,0.0,88.8,14923
1961,23,1962-03-04,4334,59,11,12,13,144,239,0.06,589,3506,826,6,13,67,2592,885,18,25,80,2736,1518,275,275,275,0,990.0,976.3,2.28,0.84,986.9,10.1,10.1,10.1,0.0,0.35,0.35,0.35,0.0,9.7,9.7,9.7,0.0,29.0,4868
1961,24,1962-03-11,4566,68,14,17,21,195,315,0.07,0,4251,1407,4,8,59,2773,1475,18,25,80,2968,1518,275,275,275,0,990.0,976.7,2.28,0.84,986.9,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,25,1962-03-18,4433,62,12,14,16,165,271,0.06,0,4161,1412,5,10,63,2669,1475,18,25,80,2835,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,26,1962-03-25,4879,59,11,12,13,144,239,0.05,0,4640,1416,7,13,67,3137,1475,18,25,80,3281,1518,275,275,275,0,990.0,977.3,2.28,0.84,986.9,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,27,1962-04-01,5512,70,14,18,25,168,295,0.05,0,5217,1405,4,7,55,3746,1475,18,25,80,3914,1518,275,275,275,0,990.0,978.3,2.28,0.84,986.9,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,28,1962-04-08,5587,78,14,19,26,197,334,0.06,0,5252,1397,4,5,53,3792,1475,18,25,80,3989,1518,275,275,275,0,990.1,978.4,2.28,0.84,986.9,8.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,29,1962-04-15,5398,84,14,20,27,219,364,0.07,0,5034,1391,4,5,53,3581,1475,18,25,80,3800,1518,275,275,275,0,990.0,978.1,2.28,0.84,986.9,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,30,1962-04-22,4972,84,14,20,27,219,364,0.07,0,4608,1391,3,5,53,3155,1475,18,25,80,3374,1518,275,275,275,0,990.0,977.4,2.28,0.84,986.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,31,1962-04-29,4407,74,14,18,24,214,346,0.08,589,3470,811,4,6,55,2594,885,18,25,80,2809,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.35,0.35,0.35,0.0,9.6,9.6,9.6,0.0,28.7,4814
1961,32,1962-05-06,3892,71,14,18,24,213,340,0.09,1375,2177,28,4,7,56,2081,100,18,25,80,2294,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.1,24.1,24.1,0.0,72.4,12169
1961,33,1962-05-13,3482,71,14,18,24,213,340,0.1,1375,1767,29,4,7,56,1671,100,18,25,80,1884,1518,275,275,275,0,990.0,974.6,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.7,26.7,26.7,0.0,80.0,13437
1961,34,1962-05-20,3041,71,14,18,24,213,340,0.11,1375,1326,28,3,6,56,1230,100,18,25,80,1443,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.88,0.88,0.88,0.0,29.5,29.5,29.5,0.0,88.6,14877
1961,35,1962-05-27,2672,69,13,17,22,203,326,0.12,1375,970,30,4,7,53,874,100,18,25,75,1078,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,32.1,32.1,32.1,0.0,96.3,16184
1961,36,1962-06-03,2270,67,13,15,17,181,293,0.13,1375,602,33,5,10,34,519,100,18,25,51,700,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,34.9,34.9,34.9,0.0,104.8,17602
1961,37,1962-06-10,1992,67,13,15,17,181,293,0.15,1375,324,33,5,9,18,257,100,18,24,35,438,1517,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,37.0,37.0,37.0,0.0,110.9,18627
1961,38,1962-06-17,1649,67,13,15,17,181,293,0.18,1319,37,8,1,1,2,23,75,14,16,19,204,1426,263,263,263,0,990.0,970.0,1.68,0.77,987.6,17.1,17.1,17.1,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,121.0,20335
1961,39,1962-06-24,1384,67,13,15,17,181,293,0.21,1091,0,0,0,0,0,0,67,13,15,17,181,1186,240,240,240,254,990.0,969.1,0.84,0.47,988.7,19.2,19.2,19.2,19.6,0.94,0.94,0.94,0.94,41.6,41.6,41.6,45.0,144.2,24223
1961,40,1962-07-01,1187,63,12,13,13,155,256,0.22,931,0,0,0,0,0,0,63,12,13,13,155,1019,232,232,232,232,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.3,28606
1961,41,1962-07-08,1042,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,232,232,232,208,990.0,968.0,0.46,0.19,989.4,20.9,20.9,20.9,20.8,0.94,0.94,0.94,0.93,43.7,43.7,43.7,38.5,147.7,24812
1961,42,1962-07-15,923,63,12,13,13,155,256,0.28,667,0,0,0,0,0,0,63,12,13,13,155,755,222,222,222,0,990.0,967.6,0.36,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21794
1961,43,1962-07-22,803,63,12,13,13,155,256,0.32,547,0,0,0,0,0,0,63,12,13,13,155,635,232,232,193,0,990.0,967.1,0.29,0.09,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.93,0.0,46.1,46.1,37.9,0.0,108.5,18219
1961,44,1962-07-29,703,60,10,11,9,133,225,0.32,478,0,0,0,0,0,0,60,10,11,9,133,561,239,239,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,97.7,16408
1961,45,1962-08-05,615,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.1,14294
1961,46,1962-08-12,566,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12674
1961,47,1962-08-19,523,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11183
1961,48,1962-08-26,482,56,9,9,6,111,194,0.4,288,0,0,0,0,0,0,56,9,9,6,111,364,144,144,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10070
1961,49,1962-09-02,456,48,8,7,4,79,146,0.32,310,0,0,0,0,0,0,48,8,7,4,79,373,155,155,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10949
1961,50,1962-09-09,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9887
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,249,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9182
1961,52,1962-09-23,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8373
1961,53,1962-09-30,363,48,8,7,4,79,146,0.4,217,0,0,0,0,0,0,48,8,7,4,79,280,217,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,1144
1962,1,1962-10-01,344,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.1,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8292
1962,2,1962-10-08,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7771
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6704
1962,4,1962-10-22,284,44,7,6,3,60,120,0.42,164,0,0,0,0,0,0,44,7,6,3,60,221,164,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6029
1962,5,1962-10-29,296,41,6,4,3,56,112,0.38,184,0,0,0,0,0,0,41,6,4,3,56,237,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6778
1962,6,1962-11-05,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7829
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8370
1962,8,1962-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,204,145,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.4,30.7,0.0,0.0,57.6,9676
1962,9,1962-11-26,433,40,6,4,3,55,109,0.25,324,0,0,0,0,0,0,40,6,4,3,55,375,162,162,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11513
1962,10,1962-12-03,513,42,7,5,3,61,118,0.23,395,0,0,0,0,0,0,42,7,5,3,61,449,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13954
1962,11,1962-12-10,638,43,7,5,3,63,124,0.2,513,0,0,0,0,0,0,43,7,5,3,63,570,214,214,198,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.5,0.0,0.94,0.94,0.93,0.0,43.9,43.9,39.6,0.0,104.8,17607
1962,12,1962-12-17,841,44,8,6,4,64,126,0.15,715,0,0,0,0,0,0,44,8,6,4,64,773,228,228,228,210,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.2,0.94,0.94,0.94,0.93,45.0,45.0,45.0,39.5,140.5,23609
1962,13,1962-12-24,1048,44,8,6,4,64,126,0.12,922,0,0,0,0,0,0,44,8,6,4,64,980,230,230,230,230,990.0,968.0,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29019
1962,14,1962-12-31,1156,48,8,6,4,78,146,0.13,1010,0,0,0,0,0,0,48,8,6,4,78,1073,252,252,252,252,990.0,968.4,0.66,0.36,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,183.8,30884
1962,15,1963-01-07,1223,49,8,7,5,81,150,0.12,1073,0,0,0,0,0,0,49,8,7,5,81,1137,260,260,260,265,990.0,968.6,0.75,0.45,988.8,19.7,19.7,19.7,19.8,0.94,0.94,0.94,0.94,46.4,46.4,46.4,47.5,179.9,30222
1962,16,1963-01-14,1565,49,8,7,5,81,150,0.1,1325,89,20,3,4,2,58,69,11,11,7,139,1418,265,265,265,0,990.0,969.7,1.69,0.77,987.5,17.3,17.3,17.3,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,123.0,20663
1962,17,1963-01-21,2184,49,8,7,5,81,150,0.07,1375,659,51,10,17,21,558,100,18,24,26,639,1517,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.6,35.6,35.6,0.0,106.7,17924
1962,18,1963-01-28,2829,51,8,8,6,95,170,0.06,1375,1284,48,9,16,47,1163,100,18,25,53,1258,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,31.0,31.0,31.0,0.0,93.0,15623
1962,19,1963-02-04,3584,55,10,10,8,114,197,0.06,1375,2012,45,8,15,71,1872,100,18,25,79,1986,1518,275,275,275,0,990.0,974.8,2.28,0.84,986.9,11.6,11.6,11.6,0.0,0.85,0.85,0.85,0.0,26.0,26.0,26.0,0.0,78.1,13122
1962,20,1963-02-11,4199,55,10,10,8,114,197,0.05,785,3216,634,8,15,72,2487,689,18,25,80,2601,1518,275,275,275,0,990.0,976.0,2.28,0.84,986.9,10.3,10.3,10.3,0.0,0.47,0.47,0.47,0.0,13.3,13.3,13.3,0.0,39.8,6694
1962,21,1963-02-18,4625,55,10,10,8,114,197,0.04,0,4428,1420,8,15,72,2913,1475,18,25,80,3027,1518,275,275,275,0,990.0,976.8,2.28,0.84,986.9,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,22,1963-02-25,5211,60,11,13,13,148,247,0.05,0,4964,1414,6,12,66,3465,1475,18,25,80,3613,1518,275,275,275,0,990.0,977.8,2.28,0.84,986.9,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,23,1963-03-04,6364,68,14,17,21,195,315,0.05,0,6049,1407,4,8,59,4571,1475,18,25,80,4766,1518,275,275,275,0,990.1,979.5,2.28,0.84,987.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,24,1963-03-11,6982,68,14,17,21,195,315,0.05,0,6667,1407,4,8,59,5189,1475,18,25,80,5384,1518,275,275,275,0,990.2,980.3,2.28,0.84,987.1,6.3,6.3,6.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,25,1963-03-18,6747,68,14,17,21,195,315,0.05,0,6432,1407,4,8,59,4954,1475,18,25,80,5149,1518,275,275,275,0,990.1,980.0,2.28,0.84,987.0,6.5,6.5,6.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6370,68,14,17,21,195,315,0.05,0,6055,1407,4,8,59,4577,1475,18,25,80,4772,1518,275,275,275,0,990.1,979.5,2.28,0.84,987.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6184,84,14,20,27,219,364,0.06,0,5820,1391,4,5,53,4367,1475,18,25,80,4586,1518,275,275,275,0,990.1,979.3,2.28,0.84,987.0,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5784,84,14,20,27,219,364,0.06,0,5420,1391,4,5,53,3967,1475,18,25,80,4186,1518,275,275,275,0,990.1,978.7,2.28,0.84,987.0,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,29,1963-04-15,5360,84,14,20,27,219,364,0.07,0,4996,1391,3,5,53,3543,1475,18,25,80,3762,1518,275,275,275,0,990.0,978.1,2.28,0.84,986.9,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,30,1963-04-22,4678,84,14,20,27,219,364,0.08,196,4117,1194,3,5,53,2861,1278,18,25,80,3080,1518,275,275,275,0,990.0,976.9,2.28,0.84,986.9,9.4,9.4,9.4,0.0,0.12,0.12,0.12,0.0,3.1,3.1,3.1,0.0,9.3,1568
1962,31,1963-04-29,4023,70,14,17,24,206,333,0.08,1375,2314,29,4,7,55,2218,100,18,25,80,2425,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.6,10.6,10.6,0.0,0.83,0.83,0.83,0.0,23.4,23.4,23.4,0.0,70.2,11789
1962,32,1963-05-06,3482,65,14,17,23,202,321,0.09,1375,1786,35,4,8,57,1682,100,18,25,80,1884,1518,275,275,275,0,990.0,974.6,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.7,26.7,26.7,0.0,80.0,13438
1962,33,1963-05-13,2996,65,14,17,23,202,321,0.11,1375,1300,35,4,8,57,1196,100,18,25,80,1398,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.8,29.8,29.8,0.0,89.5,15034
1962,34,1963-05-20,2548,65,14,17,23,202,321,0.13,1375,852,34,4,7,55,749,100,18,25,78,951,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,13.9,13.9,13.9,0.0,0.9,0.9,0.9,0.0,33.0,33.0,33.0,0.0,99.0,16624
1962,35,1963-05-27,2205,64,13,16,21,188,302,0.14,1375,527,35,4,8,36,442,100,18,25,57,630,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.4,35.4,35.4,0.0,106.1,17830
1962,36,1963-06-03,1867,62,12,14,16,153,257,0.14,1375,235,35,5,9,14,170,97,17,23,30,323,1513,275,275,275,0,990.0,970.7,2.25,0.84,986.9,15.7,15.7,15.7,0.0,0.92,0.92,0.92,0.0,38.1,38.1,38.1,0.0,114.3,19204
1962,37,1963-06-10,1554,62,12,14,16,153,257,0.17,1293,4,0,0,0,0,2,62,12,14,16,155,1382,258,258,258,0,990.0,969.7,1.43,0.73,987.8,17.7,17.7,17.7,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20780
1962,38,1963-06-17,1347,62,12,14,16,153,257,0.19,1090,0,0,0,0,0,0,62,12,14,16,153,1178,247,247,247,260,990.0,969.0,0.82,0.47,988.7,19.3,19.3,19.3,19.5,0.94,0.94,0.94,0.94,43.2,43.2,43.2,46.0,156.0,26202
1962,39,1963-06-24,1173,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.0,968.4,0.58,0.28,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.2,28252
1962,40,1963-07-01,1031,58,11,11,11,136,227,0.22,804,0,0,0,0,0,0,58,11,11,11,136,884,247,247,247,216,990.0,968.0,0.46,0.2,989.3,20.9,20.9,20.9,20.7,0.94,0.94,0.94,0.94,46.8,46.8,46.8,40.5,152.0,25528
1962,41,1963-07-08,914,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.6,0.36,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22432
1962,42,1963-07-15,797,58,11,11,11,136,227,0.28,570,0,0,0,0,0,0,58,11,11,11,136,650,202,202,192,0,990.0,967.1,0.29,0.1,989.6,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,40.0,40.0,37.9,0.0,112.5,18898
1962,43,1963-07-22,716,58,11,11,11,136,227,0.32,489,0,0,0,0,0,0,58,11,11,11,136,569,244,244,0,0,990.0,966.8,0.25,0.07,989.7,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.5,16722
1962,44,1963-07-29,647,58,10,10,8,125,212,0.33,434,0,0,0,0,0,0,58,10,10,8,125,513,217,217,0,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.6,15048
1962,45,1963-08-05,593,58,10,10,7,117,202,0.34,391,0,0,0,0,0,0,58,10,10,7,117,469,195,195,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13516
