WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1972,26,1973-03-25,1011,36,8,6,4,53,107,0.11,904,0,0,0,0,0,0,36,8,6,4,53,954,226,226,226,226,990.0,967.9,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.8,28691
1972,27,1973-04-01,1087,40,10,8,5,62,125,0.11,962,0,0,0,0,0,0,40,10,8,5,62,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.3,29962
1972,28,1973-04-08,1145,40,10,8,5,62,125,0.11,1020,0,0,0,0,0,0,40,10,8,5,62,1078,255,255,255,255,990.0,968.4,0.67,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.7,31202
1972,29,1973-04-15,1186,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.5,32008
1972,30,1973-04-22,1215,40,10,8,5,62,125,0.1,1090,0,0,0,0,0,0,40,10,8,5,62,1148,256,256,256,271,990.0,968.6,0.77,0.47,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,45.8,45.8,45.8,48.3,171.8,28864
1972,31,1973-04-29,1225,41,9,8,5,76,140,0.11,1084,0,0,0,0,0,0,41,9,8,5,76,1143,255,255,255,269,990.0,968.6,0.76,0.46,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,45.5,45.5,45.5,47.9,170.7,28672
1972,32,1973-05-06,1203,43,9,8,7,91,159,0.13,1043,0,0,0,0,0,0,43,9,8,7,91,1105,260,260,260,260,990.0,968.5,0.7,0.41,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.4,31477
1972,33,1973-05-13,1161,47,10,10,10,115,192,0.17,969,0,0,0,0,0,0,47,10,10,10,115,1036,242,242,242,242,990.0,968.4,0.61,0.33,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29793
1972,34,1973-05-20,1068,47,10,10,10,115,192,0.18,876,0,0,0,0,0,0,47,10,10,10,115,943,238,238,238,224,990.0,968.1,0.52,0.25,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,42.0,164.0,27554
1972,35,1973-05-27,934,44,9,9,8,99,171,0.18,763,0,0,0,0,0,0,44,9,9,8,99,826,254,254,254,0,990.0,967.6,0.41,0.17,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,147.1,24706
1972,36,1973-06-03,806,39,9,7,5,59,119,0.15,687,0,0,0,0,0,0,39,9,7,5,59,742,229,229,229,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22893
1972,37,1973-06-10,673,39,9,7,5,59,119,0.18,554,0,0,0,0,0,0,39,9,7,5,59,609,221,221,194,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.1,45.1,39.0,0.0,112.4,18889
1972,38,1973-06-17,548,41,9,7,6,71,137,0.25,411,0,0,0,0,0,0,41,9,7,6,71,469,205,205,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,85.9,14439
1972,39,1973-06-24,489,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.3,11482
1972,40,1973-07-01,456,42,9,8,6,70,135,0.3,321,0,0,0,0,0,0,42,9,8,6,70,380,160,160,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.5,11333
1972,41,1973-07-08,421,42,9,8,6,70,135,0.32,286,0,0,0,0,0,0,42,9,8,6,70,345,162,144,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.5,30.4,0.0,0.0,60.6,10175
1972,42,1973-07-15,391,42,9,8,6,70,135,0.35,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
1972,43,1973-07-22,374,42,9,8,6,70,135,0.36,239,0,0,0,0,0,0,42,9,8,6,70,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8781
1972,44,1973-07-29,352,40,7,6,4,64,123,0.35,228,0,0,0,0,0,0,40,7,6,4,64,283,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8449
1972,45,1973-08-05,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8265
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7675
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6904
1972,48,1973-08-26,279,38,6,4,3,57,111,0.4,167,0,0,0,0,0,0,38,6,4,3,57,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6161
1972,49,1973-09-02,268,34,6,4,3,44,91,0.34,177,0,0,0,0,0,0,34,6,4,3,44,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6571
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6046
1972,51,1973-09-16,241,35,6,4,3,50,98,0.41,143,0,0,0,0,0,0,35,6,4,3,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5255
1972,52,1973-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4248
1972,53,1973-09-30,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,603
1973,1,1973-10-01,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4521
1973,2,1973-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5013
1973,3,1973-10-15,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5218
1973,4,1973-10-22,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5192
1973,5,1973-10-29,253,36,5,3,2,48,94,0.37,158,0,0,0,0,0,0,36,5,3,2,48,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5821
1973,6,1973-11-05,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5816
1973,7,1973-11-12,269,36,5,3,2,47,93,0.35,176,0,0,0,0,0,0,36,5,3,2,47,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6511
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,199,0,0,0,0,0,0,38,5,3,2,51,248,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7353
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8031
1973,10,1973-12-03,378,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,192,144,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,41.7,30.5,0.0,0.0,59.1,9928
1973,11,1973-12-10,435,41,6,4,3,60,116,0.27,319,0,0,0,0,0,0,41,6,4,3,60,372,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.1,11273
1973,12,1973-12-17,580,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.5,16211
1973,13,1973-12-24,750,42,7,5,3,61,118,0.16,632,0,0,0,0,0,0,42,7,5,3,61,686,222,222,218,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,44.4,44.4,43.1,0.0,125.7,21114
1973,14,1973-12-31,942,45,7,5,3,73,136,0.14,806,0,0,0,0,0,0,45,7,5,3,73,864,268,268,268,0,990.0,967.7,0.45,0.2,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,154.3,25918
1973,15,1974-01-07,933,47,7,6,4,78,143,0.15,789,0,0,0,0,0,0,47,7,6,4,78,850,243,243,243,209,990.0,967.6,0.43,0.19,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.93,46.6,46.6,46.6,39.3,151.1,25388
1973,16,1974-01-14,859,49,8,7,5,81,150,0.17,709,0,0,0,0,0,0,49,8,7,5,81,773,236,236,236,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.4,23426
1973,17,1974-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,253,253,253,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.7,24807
1973,18,1974-01-28,1059,47,7,6,4,83,148,0.14,910,0,0,0,0,0,0,47,7,6,4,83,971,237,237,237,231,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,43.0,169.6,28500
1973,19,1974-02-04,1342,49,8,7,5,93,162,0.12,1180,0,0,0,0,0,0,49,8,7,5,93,1244,251,251,251,264,990.0,969.0,0.97,0.59,988.4,19.0,19.0,19.0,19.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,47.2,143.0,24027
1973,20,1974-02-11,1598,49,8,7,5,93,162,0.1,1355,80,18,3,3,2,53,67,11,10,7,146,1444,271,271,271,0,990.0,969.8,1.78,0.81,987.4,17.1,17.1,17.1,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.3,20877
1973,21,1974-02-18,2161,49,8,7,5,93,162,0.08,1375,624,51,10,17,19,527,100,18,24,24,620,1517,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.2,18006
1973,22,1974-02-25,2699,53,9,9,8,114,195,0.07,1375,1129,46,8,15,46,1011,100,18,25,55,1126,1518,275,275,275,0,990.0,972.8,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,31.9,31.9,31.9,0.0,95.7,16085
1973,23,1974-03-04,2845,59,11,12,13,144,239,0.08,1375,1231,41,6,12,66,1104,100,18,25,79,1248,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.7,15567
1973,24,1974-03-11,2726,59,11,12,13,144,239,0.09,1375,1112,41,7,12,60,990,100,18,25,73,1134,1518,275,275,275,0,990.0,972.9,2.28,0.84,986.9,13.5,13.5,13.5,0.0,0.89,0.89,0.89,0.0,31.7,31.7,31.7,0.0,95.2,15992
1973,25,1974-03-18,2507,53,9,10,10,122,207,0.08,1375,925,46,8,14,47,808,100,18,25,58,931,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.3,33.3,33.3,0.0,99.8,16767
1973,26,1974-03-25,2350,49,9,9,9,107,183,0.08,1375,792,51,9,16,38,677,100,18,25,47,784,1518,275,275,275,0,990.0,971.9,2.28,0.84,986.9,14.4,14.4,14.4,0.0,0.9,0.9,0.9,0.0,34.4,34.4,34.4,0.0,103.1,17322
1973,27,1974-04-01,2270,54,13,14,19,117,217,0.1,1375,678,46,5,11,59,557,100,18,25,78,674,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,34.9,34.9,34.9,0.0,104.8,17604
1973,28,1974-04-08,2257,48,11,11,13,91,177,0.08,1375,704,51,6,13,53,580,100,18,25,67,672,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,35.0,35.0,35.0,0.0,105.1,17649
1973,29,1974-04-15,2255,45,11,10,10,72,148,0.07,1375,732,54,6,15,49,606,100,18,25,59,678,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,35.0,35.0,35.0,0.0,105.1,17655
1973,30,1974-04-22,2370,45,11,10,10,72,148,0.06,1375,847,55,7,15,57,713,100,18,25,67,785,1518,275,275,275,0,990.0,972.0,2.28,0.84,986.9,14.4,14.4,14.4,0.0,0.9,0.9,0.9,0.0,34.2,34.2,34.2,0.0,102.7,17253
1973,31,1974-04-29,2504,52,12,12,15,147,239,0.1,1375,890,47,5,12,56,767,100,18,25,71,915,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.3,33.3,33.3,0.0,99.9,16779
1973,32,1974-05-06,2478,55,13,13,17,178,276,0.11,1375,827,45,5,12,50,714,100,18,25,67,892,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.5,33.5,33.5,0.0,100.4,16870
1973,33,1974-05-13,2327,55,13,13,17,178,276,0.12,1375,676,45,5,12,41,573,100,18,25,58,751,1518,275,275,275,0,990.0,971.9,2.28,0.84,986.9,14.5,14.5,14.5,0.0,0.9,0.9,0.9,0.0,34.5,34.5,34.5,0.0,103.6,17401
1973,34,1974-05-20,2145,55,13,13,17,178,276,0.13,1375,494,45,5,12,30,401,100,18,25,47,579,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.8,35.8,35.8,0.0,107.4,18040
1973,35,1974-05-27,1879,54,12,12,15,161,257,0.14,1375,247,43,5,11,15,171,98,18,23,31,333,1515,275,275,275,0,990.0,970.7,2.26,0.84,986.9,15.7,15.7,15.7,0.0,0.92,0.92,0.92,0.0,38.0,38.0,38.0,0.0,113.9,19130
1973,36,1974-06-03,1600,53,12,12,13,120,210,0.13,1353,36,9,1,2,2,21,62,13,14,15,141,1444,270,270,270,0,990.0,969.8,1.76,0.81,987.4,17.1,17.1,17.1,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.3,20881
1973,37,1974-06-10,1377,53,12,12,13,120,210,0.15,1167,0,0,0,0,0,0,53,12,12,13,120,1244,248,248,248,267,990.0,969.1,0.96,0.57,988.5,18.9,18.9,18.9,19.5,0.94,0.94,0.94,0.94,42.6,42.6,42.6,47.1,141.2,23728
1973,38,1974-06-17,1154,53,12,12,13,120,210,0.18,944,0,0,0,0,0,0,53,12,12,13,120,1021,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29094
1973,39,1974-06-24,941,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,233,233,233,222,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,41.4,140.7,23638
1973,40,1974-07-01,713,50,10,9,9,108,186,0.26,527,0,0,0,0,0,0,50,10,9,9,108,596,235,235,196,0,990.0,966.8,0.26,0.08,989.7,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,47.7,47.7,38.8,0.0,106.6,17901
1973,41,1974-07-08,585,50,10,9,9,108,186,0.32,399,0,0,0,0,0,0,50,10,9,9,108,468,199,199,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,82.7,13894
1973,42,1974-07-15,523,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11767
1973,43,1974-07-22,476,50,10,9,9,108,186,0.39,290,0,0,0,0,0,0,50,10,9,9,108,359,145,145,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10108
1973,44,1974-07-29,440,48,8,7,6,97,168,0.38,272,0,0,0,0,0,0,48,8,7,6,97,336,231,142,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.1,0.0,0.0,0.94,0.91,0.0,0.0,49.9,29.7,0.0,0.0,58.4,9804
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
1973,46,1974-08-12,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8365
1973,47,1974-08-19,361,47,8,6,5,89,155,0.43,206,0,0,0,0,0,0,47,8,6,5,89,267,206,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7577
1973,48,1974-08-26,340,46,7,5,4,85,149,0.44,190,0,0,0,0,0,0,46,7,5,4,85,250,190,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6968
1973,49,1974-09-02,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7709
1973,50,1974-09-09,311,44,6,5,3,72,132,0.43,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6575
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5473
1973,52,1974-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4717
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,640
1974,1,1974-10-01,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5008
1974,2,1974-10-08,237,38,5,3,2,52,102,0.43,134,0,0,0,0,0,0,38,5,3,2,52,182,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4926
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4604
1974,4,1974-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5077
1974,5,1974-10-29,244,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5511
1974,6,1974-11-05,264,36,5,3,2,47,94,0.36,169,0,0,0,0,0,0,36,5,3,2,47,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6245
1974,7,1974-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6630
1974,8,1974-11-19,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7149
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,220,0,0,0,0,0,0,39,5,4,3,53,269,199,143,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.3,0.0,0.0,0.93,0.91,0.0,0.0,43.7,30.2,0.0,0.0,48.1,8074
1974,10,1974-12-03,450,38,5,4,3,54,104,0.23,346,0,0,0,0,0,0,38,5,4,3,54,393,173,173,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12247
1974,11,1974-12-10,504,41,6,4,3,60,116,0.23,388,0,0,0,0,0,0,41,6,4,3,60,441,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.5,13686
1974,12,1974-12-17,549,42,7,5,3,61,118,0.21,431,0,0,0,0,0,0,42,7,5,3,61,485,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.7,15235
1974,13,1974-12-24,598,42,7,5,3,61,118,0.2,480,0,0,0,0,0,0,42,7,5,3,61,534,240,240,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,99.9,16790
1974,14,1974-12-31,657,45,7,5,3,73,136,0.21,521,0,0,0,0,0,0,45,7,5,3,73,579,247,247,187,0,990.0,966.5,0.25,0.08,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,50.8,50.8,37.6,0.0,107.0,17974
1974,15,1975-01-07,759,46,7,6,4,76,139,0.18,620,0,0,0,0,0,0,46,7,6,4,76,679,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20783
1974,16,1975-01-14,925,46,7,6,4,76,139,0.15,786,0,0,0,0,0,0,46,7,6,4,76,845,231,231,231,215,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,40.9,151.9,25512
1974,17,1975-01-21,1113,46,7,6,4,76,139,0.13,974,0,0,0,0,0,0,46,7,6,4,76,1033,243,243,243,243,990.0,968.3,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30127
1974,18,1975-01-28,1396,49,8,7,5,92,163,0.12,1208,24,6,1,1,0,14,56,9,8,6,106,1283,249,249,249,271,990.0,969.2,1.15,0.62,988.2,18.6,18.6,18.6,19.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,48.2,132.2,22217
1974,19,1975-02-04,2108,55,10,10,8,114,197,0.1,1375,536,42,7,13,21,451,97,17,23,29,565,1513,275,275,275,0,990.0,971.3,2.25,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.3,36.3,36.3,0.0,108.9,18293
1974,20,1975-02-11,2723,55,10,10,8,114,197,0.07,1375,1151,45,8,15,46,1037,100,18,25,54,1151,1518,275,275,275,0,990.0,972.8,2.28,0.84,986.9,13.5,13.5,13.5,0.0,0.89,0.89,0.89,0.0,31.7,31.7,31.7,0.0,95.2,16000
1974,21,1975-02-18,3180,55,10,10,8,114,197,0.06,1375,1608,44,8,15,65,1474,100,18,25,73,1588,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.6,28.6,28.6,0.0,85.8,14412
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,1375,1711,43,7,14,69,1577,100,18,25,79,1704,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.1,12.1,12.1,0.0,0.87,0.87,0.87,0.0,27.8,27.8,27.8,0.0,83.4,14004
1974,23,1975-03-04,3236,59,11,12,13,144,239,0.07,1375,1622,41,7,13,67,1494,100,18,25,80,1638,1518,275,275,275,0,990.0,974.1,2.28,0.84,986.9,12.3,12.3,12.3,0.0,0.87,0.87,0.87,0.0,28.2,28.2,28.2,0.0,84.6,14206
1974,24,1975-03-11,3663,59,11,12,13,144,239,0.07,1375,2049,41,7,13,67,1921,100,18,25,80,2065,1518,275,275,275,0,990.0,975.0,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.5,25.5,25.5,0.0,76.6,12874
1974,25,1975-03-18,4450,59,11,12,13,144,239,0.05,589,3622,826,7,13,67,2708,885,18,25,80,2852,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.8,9.8,9.8,0.0,0.35,0.35,0.35,0.0,9.7,9.7,9.7,0.0,29.2,4911
1974,26,1975-03-25,5266,59,11,12,13,144,239,0.05,0,5027,1416,7,13,67,3524,1475,18,25,80,3668,1518,275,275,275,0,990.0,977.9,2.28,0.84,986.9,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1974,27,1975-04-01,5482,84,14,20,27,219,364,0.07,0,5118,1391,4,5,53,3665,1475,18,25,80,3884,1518,275,275,275,0,990.0,978.3,2.28,0.84,986.9,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1974,28,1975-04-08,5362,84,14,20,27,219,364,0.07,0,4998,1391,4,5,53,3545,1475,18,25,80,3764,1518,275,275,275,0,990.0,978.1,2.28,0.84,986.9,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1974,29,1975-04-15,4871,84,14,20,27,219,364,0.07,0,4507,1391,3,5,53,3054,1475,18,25,80,3273,1518,275,275,275,0,990.0,977.3,2.28,0.84,986.9,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1974,30,1975-04-22,4106,84,14,20,27,219,364,0.09,1178,2564,212,4,5,53,2289,296,18,25,80,2508,1518,275,275,275,0,990.0,975.9,2.28,0.84,986.9,10.5,10.5,10.5,0.0,0.71,0.71,0.71,0.0,19.9,19.9,19.9,0.0,59.6,10017
1974,31,1975-04-29,3671,70,14,17,24,206,333,0.09,1375,1962,29,4,7,55,1866,100,18,25,80,2073,1518,275,275,275,0,990.0,975.0,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.5,25.5,25.5,0.0,76.5,12850
1974,32,1975-05-06,3205,65,14,17,23,202,321,0.1,1375,1509,35,4,8,57,1405,100,18,25,80,1607,1518,275,275,275,0,990.0,974.0,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.4,28.4,28.4,0.0,85.3,14322
1974,33,1975-05-13,2853,65,14,17,23,202,321,0.11,1375,1157,34,4,7,57,1053,100,18,25,80,1255,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.8,30.8,30.8,0.0,92.5,15539
1974,34,1975-05-20,2447,65,14,17,23,202,321,0.13,1375,751,35,4,8,52,652,100,18,25,75,854,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.7,33.7,33.7,0.0,101.1,16978
1974,35,1975-05-27,2106,64,13,16,21,188,302,0.14,1375,428,35,4,8,29,349,100,18,25,50,537,1518,275,275,275,0,990.0,971.3,2.28,0.84,986.9,15.0,15.0,15.0,0.0,0.91,0.91,0.91,0.0,36.1,36.1,36.1,0.0,108.4,18207
1974,36,1975-06-03,1771,62,12,14,16,153,257,0.15,1375,139,27,4,7,8,91,89,16,21,24,244,1502,275,275,275,0,990.0,970.4,2.17,0.84,987.0,16.1,16.1,16.1,0.0,0.92,0.92,0.92,0.0,39.2,39.2,39.2,0.0,117.5,19745
1974,37,1975-06-10,1528,62,12,14,16,153,257,0.17,1271,0,0,0,0,0,0,62,12,14,16,153,1359,254,254,254,0,990.0,969.6,1.31,0.7,988.0,17.9,17.9,17.9,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.6,20762
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,1037,0,0,0,0,0,0,62,12,14,16,153,1125,251,251,251,256,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,44.5,44.5,44.5,45.5,172.5,28978
1974,39,1975-06-24,1137,62,12,14,16,153,257,0.23,880,0,0,0,0,0,0,62,12,14,16,153,968,229,229,229,223,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,42.4,42.4,42.4,41.1,162.4,27288
1974,40,1975-07-01,958,58,11,11,11,136,227,0.24,731,0,0,0,0,0,0,58,11,11,11,136,811,243,243,243,0,990.0,967.7,0.4,0.16,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23635
1974,41,1975-07-08,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,214,214,193,0,990.0,967.1,0.29,0.1,989.6,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,42.4,42.4,38.0,0.0,111.9,18803
1974,42,1975-07-15,698,58,11,11,11,136,227,0.33,471,0,0,0,0,0,0,58,11,11,11,136,551,235,235,0,0,990.0,966.7,0.24,0.06,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.4,16191
1974,43,1975-07-22,620,58,11,11,11,136,227,0.37,393,0,0,0,0,0,0,58,11,11,11,136,473,196,196,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.7,13553
1974,44,1975-07-29,574,55,9,9,8,119,202,0.35,371,0,0,0,0,0,0,55,9,9,8,119,446,185,185,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12894
1974,45,1975-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12156
1974,46,1975-08-12,491,54,9,8,6,107,184,0.37,307,0,0,0,0,0,0,54,9,8,6,107,378,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10763
1974,47,1975-08-19,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,205,141,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.93,0.91,0.0,0.0,44.3,29.4,0.0,0.0,52.7,8850
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,213,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7800
1974,49,1975-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8486
1974,50,1975-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7458
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6905
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6232
1974,53,1975-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,834
1975,1,1975-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6498
1975,2,1975-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5940
1975,3,1975-10-15,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5580
1975,4,1975-10-22,248,41,6,4,3,56,110,0.44,138,0,0,0,0,0,0,41,6,4,3,56,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5056
1975,5,1975-10-29,244,40,6,4,3,54,107,0.44,136,0,0,0,0,0,0,40,6,4,3,54,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4982
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5369
1975,7,1975-11-12,255,40,6,4,3,53,106,0.42,149,0,0,0,0,0,0,40,6,4,3,53,199,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5468
1975,8,1975-11-19,275,37,5,3,2,48,96,0.35,178,0,0,0,0,0,0,37,5,3,2,48,224,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6568
1975,9,1975-11-26,295,36,5,3,2,49,96,0.32,199,0,0,0,0,0,0,36,5,3,2,49,244,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7369
1975,10,1975-12-03,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,235,157,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.1,0.0,0.0,0.94,0.92,0.0,0.0,51.7,33.2,0.0,0.0,56.4,9475
1975,11,1975-12-10,388,38,5,4,3,54,104,0.27,284,0,0,0,0,0,0,38,5,4,3,54,331,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10092
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,314,0,0,0,0,0,0,38,5,4,3,54,361,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11181
1975,13,1975-12-24,452,38,5,4,3,54,104,0.23,348,0,0,0,0,0,0,38,5,4,3,54,395,174,174,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12339
1975,14,1975-12-31,515,40,5,4,3,64,117,0.23,397,0,0,0,0,0,0,40,5,4,3,64,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13942
1975,15,1976-01-07,558,41,6,4,3,66,120,0.21,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.1,15479
1975,16,1976-01-14,598,41,6,4,3,66,120,0.2,478,0,0,0,0,0,0,41,6,4,3,66,529,239,239,0,0,990.0,966.3,0.22,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.5,16718
1975,17,1976-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,205,205,195,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.4,41.4,39.1,0.0,116.3,19538
1975,18,1976-01-28,751,41,6,4,3,71,127,0.17,624,0,0,0,0,0,0,41,6,4,3,71,676,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.5,20748
1975,19,1976-02-04,792,43,7,5,4,78,137,0.17,655,0,0,0,0,0,0,43,7,5,4,78,710,218,218,218,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,131.0,22004
1975,20,1976-02-11,856,43,7,5,4,78,137,0.16,719,0,0,0,0,0,0,43,7,5,4,78,774,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,141.3,23743
1975,21,1976-02-18,937,43,7,5,4,78,137,0.15,800,0,0,0,0,0,0,43,7,5,4,78,855,246,246,246,211,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,47.3,47.3,47.3,40.1,153.5,25780
1975,22,1976-02-25,1159,44,7,6,5,86,150,0.13,1009,0,0,0,0,0,0,44,7,6,5,86,1067,252,252,252,252,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.1,30766
1975,23,1976-03-03,2104,49,9,9,9,107,183,0.09,1357,563,37,6,11,27,480,86,15,20,36,587,1480,271,271,271,0,990.0,971.2,2.05,0.82,987.1,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,36.6,36.6,36.6,0.0,109.8,18447
1975,24,1976-03-10,3445,57,10,11,12,138,231,0.07,1375,1839,42,7,13,67,1709,100,18,25,79,1847,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,26.9,26.9,26.9,0.0,80.8,13577
1975,25,1976-03-17,4425,59,11,12,13,144,239,0.05,589,3597,826,6,13,67,2683,885,18,25,80,2827,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.35,0.35,0.35,0.0,9.8,9.8,9.8,0.0,29.4,4943
1975,26,1976-03-24,5146,59,11,12,13,144,239,0.05,0,4907,1416,7,13,67,3404,1475,18,25,80,3548,1518,275,275,275,0,990.0,977.7,2.28,0.84,986.9,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975,27,1976-03-31,5413,80,13,18,25,208,346,0.06,0,5067,1394,4,6,55,3607,1475,18,25,80,3815,1518,275,275,275,0,990.0,978.1,2.28,0.84,986.9,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975,28,1976-04-07,5089,84,14,20,27,219,364,0.07,0,4725,1391,4,5,53,3272,1475,18,25,80,3491,1518,275,275,275,0,990.0,977.6,2.28,0.84,986.9,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975,29,1976-04-14,4581,84,14,20,27,219,364,0.08,0,4217,1391,4,5,53,2764,1475,18,25,80,2983,1518,275,275,275,0,990.0,976.7,2.28,0.84,986.9,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975,30,1976-04-21,4466,70,14,18,25,168,295,0.07,0,4171,1405,4,7,55,2700,1475,18,25,80,2868,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.8,9.8,9.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975,31,1976-04-28,4540,70,14,18,24,193,320,0.07,0,4220,1404,4,7,55,2749,1475,18,25,80,2942,1518,275,275,275,0,990.0,976.7,2.28,0.84,986.9,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1975,32,1976-05-05,4415,71,14,18,24,213,340,0.08,392,3682,1011,4,7,56,2604,1082,18,25,80,2817,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.23,0.23,0.23,0.0,6.3,6.3,6.3,0.0,18.8,3159
1975,33,1976-05-12,4027,71,14,18,24,213,340,0.08,1375,2312,29,4,7,56,2216,100,18,25,80,2429,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.6,10.6,10.6,0.0,0.83,0.83,0.83,0.0,23.3,23.3,23.3,0.0,70.0,11764
1975,34,1976-05-19,3477,71,14,18,24,213,340,0.1,1375,1762,29,4,7,56,1666,100,18,25,80,1879,1518,275,275,275,0,990.0,974.6,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.7,26.7,26.7,0.0,80.1,13453
1975,35,1976-05-26,3058,70,13,17,23,208,333,0.11,1375,1349,29,4,7,57,1251,100,18,25,80,1460,1518,275,275,275,0,990.0,973.7,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.88,0.88,0.88,0.0,29.4,29.4,29.4,0.0,88.2,14815
1975,36,1976-06-02,2665,67,13,15,17,181,293,0.11,1375,997,32,5,10,56,892,100,18,25,73,1073,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,32.2,32.2,32.2,0.0,96.5,16208
1975,37,1976-06-09,2266,67,13,15,17,181,293,0.13,1375,598,33,5,10,34,515,100,18,25,51,696,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,35.0,35.0,35.0,0.0,104.9,17617
1975,38,1976-06-16,1959,67,13,15,17,181,293,0.15,1375,291,33,5,9,16,226,100,18,24,33,407,1517,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.2,37.2,37.2,0.0,111.7,18761
1975,39,1976-06-23,1637,67,13,15,17,181,293,0.18,1317,26,5,1,1,1,16,72,14,16,18,197,1421,263,263,263,0,990.0,969.9,1.65,0.76,987.6,17.2,17.2,17.2,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,121.4,20402
1975,40,1976-06-30,1372,63,12,13,13,158,261,0.19,1111,0,0,0,0,0,0,63,12,13,13,158,1200,244,244,244,261,990.0,969.1,0.86,0.5,988.6,19.1,19.1,19.1,19.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,46.1,146.8,24669
1975,41,1976-07-07,1177,63,12,13,13,155,256,0.22,921,0,0,0,0,0,0,63,12,13,13,155,1009,230,230,230,230,990.0,968.5,0.58,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.0,28392
1975,42,1976-07-14,1011,63,12,13,13,155,256,0.25,755,0,0,0,0,0,0,63,12,13,13,155,843,241,241,241,210,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.7,0.94,0.94,0.94,0.93,45.9,45.9,45.9,38.7,143.2,24063
1975,43,1976-07-21,860,63,12,13,13,155,256,0.3,604,0,0,0,0,0,0,63,12,13,13,155,692,214,214,205,0,990.0,967.3,0.32,0.11,989.6,21.9,21.9,21.9,0.0,0.93,0.93,0.93,0.0,41.9,41.9,40.0,0.0,118.1,19840
1975,44,1976-07-28,717,60,11,11,10,138,232,0.32,484,0,0,0,0,0,0,60,11,11,10,138,568,242,242,0,0,990.0,966.8,0.25,0.07,989.7,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.6,16559
1975,45,1976-08-04,614,58,10,10,7,117,202,0.33,412,0,0,0,0,0,0,58,10,10,7,117,490,206,206,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14286
1975,46,1976-08-11,558,58,10,10,7,117,202,0.36,356,0,0,0,0,0,0,58,10,10,7,117,434,178,178,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12373
1975,47,1976-08-18,506,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10635
1975,48,1976-08-25,470,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,209,138,0,0,990.0,965.7,0.16,0.02,989.8,23.8,23.9,0.0,0.0,0.93,0.91,0.0,0.0,44.6,28.8,0.0,0.0,57.0,9571
1975,49,1976-09-01,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.9,10398
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,243,137,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,53.1,28.8,0.0,0.0,57.2,9605
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,248,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9120
1975,52,1976-09-22,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8589
1975,53,1976-09-29,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,2432
1976,1,1976-10-01,376,44,7,6,3,60,120,0.32,256,0,0,0,0,0,0,44,7,6,3,60,313,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1976,2,1976-10-08,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,261,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9641
1976,3,1976-10-15,382,44,7,6,3,60,120,0.31,262,0,0,0,0,0,0,44,7,6,3,60,319,262,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9667
1976,4,1976-10-22,383,44,7,6,3,60,120,0.31,263,0,0,0,0,0,0,44,7,6,3,60,320,263,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9702
1976,5,1976-10-29,384,42,7,6,3,57,116,0.3,268,0,0,0,0,0,0,42,7,6,3,57,324,268,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,58.8,9879
1976,6,1976-11-05,376,42,7,6,3,56,114,0.3,262,0,0,0,0,0,0,42,7,6,3,56,317,262,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9700
1976,7,1976-11-12,372,42,7,6,3,56,114,0.31,258,0,0,0,0,0,0,42,7,6,3,56,313,258,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9541
1976,8,1976-11-19,381,40,6,4,3,53,108,0.28,273,0,0,0,0,0,0,40,6,4,3,53,324,212,142,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,46.0,29.9,0.0,0.0,58.9,9892
1976,9,1976-11-26,396,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,60.3,10130
1976,10,1976-12-03,421,42,7,5,3,61,118,0.28,303,0,0,0,0,0,0,42,7,5,3,61,357,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10758
1976,11,1976-12-10,447,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11643
1976,12,1976-12-17,504,42,7,5,3,61,118,0.23,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13595
1976,13,1976-12-24,538,42,7,5,3,61,118,0.22,420,0,0,0,0,0,0,42,7,5,3,61,474,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14851
1976,14,1976-12-31,587,45,7,5,3,73,136,0.23,451,0,0,0,0,0,0,45,7,5,3,73,510,225,225,0,0,990.0,966.2,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,94.4,15855
1976,15,1977-01-07,631,43,6,5,3,71,130,0.21,500,0,0,0,0,0,0,43,6,5,3,71,556,250,250,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,103.5,17394
1976,16,1977-01-14,709,41,6,4,3,66,120,0.17,589,0,0,0,0,0,0,41,6,4,3,66,640,222,222,202,0,990.0,966.7,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,45.0,45.0,40.6,0.0,118.9,19981
1976,17,1977-01-21,773,41,6,4,3,66,120,0.16,653,0,0,0,0,0,0,41,6,4,3,66,704,217,217,217,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,130.0,21841
1976,18,1977-01-28,895,44,6,5,3,77,138,0.15,757,0,0,0,0,0,0,44,6,5,3,77,813,252,252,252,0,990.0,967.5,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,147.0,24704
1976,19,1977-02-04,910,49,8,7,5,93,162,0.18,748,0,0,0,0,0,0,49,8,7,5,93,812,249,249,249,0,990.0,967.5,0.4,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,145.1,24368
1976,20,1977-02-11,969,43,7,5,4,78,137,0.14,832,0,0,0,0,0,0,43,7,5,4,78,887,246,246,246,214,990.0,967.8,0.47,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,47.0,47.0,47.0,40.5,158.3,26592
1976,21,1977-02-18,1169,43,7,5,4,78,137,0.12,1032,0,0,0,0,0,0,43,7,5,4,78,1087,242,242,242,250,990.0,968.4,0.69,0.4,988.9,20.1,20.1,20.1,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,45.6,164.2,27579
1976,22,1977-02-25,1484,45,7,6,6,90,156,0.11,1298,29,7,1,1,1,17,53,9,8,7,107,1369,259,259,259,0,990.0,969.4,1.44,0.74,987.8,17.9,17.9,17.9,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.0,21004
1976,23,1977-03-04,1944,49,9,9,9,107,183,0.09,1375,386,51,9,15,19,292,100,18,24,28,399,1517,275,275,275,0,990.0,970.9,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.3,37.3,37.3,0.0,112.0,18813
1976,24,1977-03-11,2073,49,9,9,9,107,183,0.09,1375,515,51,8,15,25,414,100,18,25,34,521,1518,275,275,275,0,990.0,971.3,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.3,36.3,36.3,0.0,108.9,18292
1976,25,1977-03-18,2156,49,9,9,9,107,183,0.08,1375,598,51,9,16,29,492,100,18,25,38,599,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.2,18002
1976,26,1977-03-25,2315,49,9,9,9,107,183,0.08,1375,757,51,9,16,37,644,100,18,25,46,751,1518,275,275,275,0,990.0,971.9,2.28,0.84,986.9,14.5,14.5,14.5,0.0,0.9,0.9,0.9,0.0,34.6,34.6,34.6,0.0,103.8,17445
1976,27,1977-04-01,2528,54,13,14,19,117,217,0.09,1375,936,45,5,10,61,813,100,18,25,80,930,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.1,33.1,33.1,0.0,99.4,16695
1976,28,1977-04-08,2643,54,13,14,19,117,217,0.08,1375,1051,46,5,11,61,928,100,18,25,80,1045,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.3,32.3,32.3,0.0,96.9,16287
1976,29,1977-04-15,2640,54,13,14,19,117,217,0.08,1375,1048,46,4,11,61,925,100,18,25,80,1042,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.3,32.3,32.3,0.0,97.0,16297
1976,30,1977-04-22,2632,54,13,14,19,117,217,0.08,1375,1040,46,4,11,61,917,100,18,25,80,1034,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.4,32.4,32.4,0.0,97.2,16326
1976,31,1977-04-29,2731,54,13,13,17,160,259,0.09,1375,1097,45,5,11,62,972,100,18,25,80,1133,1518,275,275,275,0,990.0,972.9,2.28,0.84,986.9,13.5,13.5,13.5,0.0,0.89,0.89,0.89,0.0,31.7,31.7,31.7,0.0,95.1,15974
1976,32,1977-05-06,2842,57,13,14,18,184,288,0.1,1375,1178,42,4,10,61,1059,100,18,25,80,1244,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.7,15580
1976,33,1977-05-13,2811,65,14,17,23,202,321,0.11,1375,1115,34,4,8,57,1011,100,18,25,80,1213,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.3,13.3,13.3,0.0,0.89,0.89,0.89,0.0,31.1,31.1,31.1,0.0,93.4,15690
1976,34,1977-05-20,2584,65,14,17,23,202,321,0.12,1375,888,34,4,7,56,784,100,18,25,79,986,1518,275,275,275,0,990.0,972.5,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.7,32.7,32.7,0.0,98.2,16496
1976,35,1977-05-27,2285,64,13,16,21,188,302,0.13,1375,607,35,4,8,42,516,100,18,25,63,704,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.9,0.9,0.9,0.0,34.8,34.8,34.8,0.0,104.5,17550
1976,36,1977-06-03,2006,62,12,14,16,153,257,0.13,1375,374,38,6,11,23,295,100,18,25,39,448,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,36.8,36.8,36.8,0.0,110.5,18561
1976,37,1977-06-10,1708,62,12,14,16,153,257,0.15,1367,84,18,3,4,5,52,80,15,18,21,205,1481,273,273,273,0,990.0,970.2,2.02,0.83,987.2,16.5,16.5,16.5,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,120.3,20212
1976,38,1977-06-17,1446,62,12,14,16,153,257,0.18,1189,0,0,0,0,0,0,62,12,14,16,153,1277,245,245,245,264,990.0,969.3,1.04,0.6,988.4,18.6,18.6,18.6,19.4,0.94,0.94,0.94,0.94,41.3,41.3,41.3,46.4,130.5,21928
1976,39,1977-06-24,1201,62,12,14,16,153,257,0.21,944,0,0,0,0,0,0,62,12,14,16,153,1032,236,236,236,236,990.0,968.5,0.61,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28872
1976,40,1977-07-01,1020,58,11,11,11,136,227,0.22,793,0,0,0,0,0,0,58,11,11,11,136,873,243,243,243,216,990.0,968.0,0.45,0.19,989.4,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,46.2,46.2,46.2,40.5,150.3,25249
1976,41,1977-07-08,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.0,21174
1976,42,1977-07-15,740,58,11,11,11,136,227,0.31,513,0,0,0,0,0,0,58,11,11,11,136,593,243,243,186,0,990.0,966.9,0.26,0.08,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,49.1,49.1,36.9,0.0,103.4,17377
1976,43,1977-07-22,640,58,11,11,11,136,227,0.35,413,0,0,0,0,0,0,58,11,11,11,136,493,206,206,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,84.9,14258
1976,44,1977-07-29,580,55,9,9,8,119,202,0.35,377,0,0,0,0,0,0,55,9,9,8,119,452,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13111
1976,45,1977-08-05,541,54,9,8,6,107,184,0.34,357,0,0,0,0,0,0,54,9,8,6,107,428,178,178,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12482
1976,46,1977-08-12,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10981
1976,47,1977-08-19,467,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,161,142,0,0,990.0,965.7,0.16,0.03,989.8,23.9,24.0,0.0,0.0,0.92,0.91,0.0,0.0,33.9,29.8,0.0,0.0,59.4,9976
1976,48,1977-08-26,440,52,8,7,5,102,177,0.4,262,0,0,0,0,0,0,52,8,7,5,102,332,242,145,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.3,30.4,0.0,0.0,56.6,9516
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,271,0,0,0,0,0,0,46,7,6,4,75,330,211,140,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,45.6,29.4,0.0,0.0,58.2,9777
1976,50,1977-09-09,385,47,7,6,4,77,143,0.37,241,0,0,0,0,0,0,47,7,6,4,77,303,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8874
1976,51,1977-09-16,360,47,7,6,4,77,143,0.4,216,0,0,0,0,0,0,47,7,6,4,77,278,216,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7972
1976,52,1977-09-23,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7510
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,1029
1977,1,1977-10-01,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7777
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7472
1977,3,1977-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6709
1977,4,1977-10-22,290,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6268
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6253
1977,6,1977-11-05,276,40,6,4,3,53,106,0.38,170,0,0,0,0,0,0,40,6,4,3,53,220,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6278
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6820
1977,8,1977-11-19,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8341
1977,9,1977-11-26,340,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8533
1977,10,1977-12-03,389,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,208,147,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,45.2,31.2,0.0,0.0,58.5,9834
1977,11,1977-12-10,484,42,7,5,3,61,118,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,76.9,12920
1977,12,1977-12-17,620,42,7,5,3,62,121,0.2,498,0,0,0,0,0,0,42,7,5,3,62,554,249,249,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,103.1,17324
1977,13,1977-12-24,680,44,8,6,4,64,126,0.19,554,0,0,0,0,0,0,44,8,6,4,64,612,235,235,196,0,990.0,966.6,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,48.0,48.0,39.2,0.0,112.7,18940
1977,14,1977-12-31,912,45,7,6,4,74,137,0.15,775,0,0,0,0,0,0,45,7,6,4,74,834,237,237,237,217,990.0,967.5,0.42,0.19,989.4,21.4,21.4,21.4,21.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,40.8,149.5,25118
1977,15,1978-01-07,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,257,257,257,0,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,149.1,25056
