WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1982,4,1982-10-22,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5977
1982,5,1982-10-29,288,40,6,4,3,54,107,0.37,180,0,0,0,0,0,0,40,6,4,3,54,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6667
1982,6,1982-11-05,294,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6928
1982,7,1982-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7998
1982,8,1982-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,225,142,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.3,30.1,0.0,0.0,57.9,9731
1982,9,1982-11-26,429,40,6,4,3,55,109,0.25,319,0,0,0,0,0,0,40,6,4,3,55,371,159,159,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11349
1982,10,1982-12-03,484,42,7,5,3,61,118,0.24,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12939
1982,11,1982-12-10,518,42,7,5,3,61,118,0.23,400,0,0,0,0,0,0,42,7,5,3,61,454,200,200,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.1,42.1,0.0,0.0,84.1,14131
1982,12,1982-12-17,555,42,7,5,3,61,118,0.21,437,0,0,0,0,0,0,42,7,5,3,61,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.0,15450
1982,13,1982-12-24,588,42,7,5,3,61,118,0.2,470,0,0,0,0,0,0,42,7,5,3,61,524,235,235,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.1,16475
1982,14,1982-12-31,635,45,7,5,3,73,136,0.21,499,0,0,0,0,0,0,45,7,5,3,73,557,249,249,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,103.0,17306
1982,15,1983-01-07,690,46,7,6,4,76,139,0.2,551,0,0,0,0,0,0,46,7,6,4,76,610,221,221,189,0,990.0,966.7,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,45.1,45.1,37.9,0.0,111.9,18792
1982,16,1983-01-14,746,46,7,6,4,76,139,0.19,607,0,0,0,0,0,0,46,7,6,4,76,666,202,202,202,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,120.4,20234
1982,17,1983-01-21,764,46,7,6,4,76,139,0.18,625,0,0,0,0,0,0,46,7,6,4,76,684,208,208,208,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.2,20862
1982,18,1983-01-28,799,44,7,5,4,76,138,0.17,661,0,0,0,0,0,0,44,7,5,4,76,719,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22197
1982,19,1983-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,967.3,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23274
1982,20,1983-02-11,874,43,7,5,4,78,137,0.16,737,0,0,0,0,0,0,43,7,5,4,78,792,245,245,245,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24215
1982,21,1983-02-18,876,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.5,24269
1982,22,1983-02-25,927,42,7,5,4,73,133,0.14,794,0,0,0,0,0,0,42,7,5,4,73,849,264,264,264,0,990.0,967.6,0.43,0.19,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.6,25642
1982,23,1983-03-04,976,41,8,7,6,67,129,0.13,847,0,0,0,0,0,0,41,8,7,6,67,903,221,221,221,213,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.0,42.0,42.0,40.3,160.4,26952
1982,24,1983-03-11,1051,41,8,7,6,67,129,0.12,922,0,0,0,0,0,0,41,8,7,6,67,978,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.7,29010
1982,25,1983-03-18,1100,41,8,7,6,67,129,0.12,971,0,0,0,0,0,0,41,8,7,6,67,1027,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.5,30156
1982,26,1983-03-25,1116,41,8,7,6,67,129,0.12,987,0,0,0,0,0,0,41,8,7,6,67,1043,246,246,246,246,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.5,30499
1982,27,1983-04-01,1111,45,11,10,10,72,148,0.13,963,0,0,0,0,0,0,45,11,10,10,72,1029,240,240,240,240,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.8,29878
1982,28,1983-04-08,1085,42,10,8,7,66,134,0.12,950,0,0,0,0,0,0,42,10,8,7,66,1011,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.4,29639
1982,29,1983-04-15,1091,40,10,8,5,62,125,0.11,966,0,0,0,0,0,0,40,10,8,5,62,1024,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.9,30052
1982,30,1983-04-22,1103,40,10,8,5,62,125,0.11,978,0,0,0,0,0,0,40,10,8,5,62,1036,244,244,244,244,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.6,30334
1982,31,1983-04-29,1088,41,9,8,5,76,140,0.13,947,0,0,0,0,0,0,41,9,8,5,76,1006,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,175.9,29550
1982,32,1983-05-06,1048,42,9,8,6,82,147,0.14,901,0,0,0,0,0,0,42,9,8,6,82,960,225,225,225,225,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.2,28430
1982,33,1983-05-13,987,42,9,8,6,82,147,0.15,840,0,0,0,0,0,0,42,9,8,6,82,899,229,229,229,212,990.0,967.8,0.48,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.5,43.5,43.5,40.1,159.1,26724
1982,34,1983-05-20,921,42,9,8,6,82,147,0.16,774,0,0,0,0,0,0,42,9,8,6,82,833,258,258,258,0,990.0,967.6,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,149.4,25107
1982,35,1983-05-27,802,41,9,7,5,75,139,0.17,663,0,0,0,0,0,0,41,9,7,5,75,721,221,221,221,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.0,22181
1982,36,1983-06-03,678,39,9,7,5,59,119,0.18,559,0,0,0,0,0,0,39,9,7,5,59,614,223,223,196,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.4,45.4,39.3,0.0,113.2,19025
1982,37,1983-06-10,568,39,9,7,5,59,119,0.21,449,0,0,0,0,0,0,39,9,7,5,59,504,224,224,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,94.1,15806
1982,38,1983-06-17,502,39,9,7,5,59,119,0.24,383,0,0,0,0,0,0,39,9,7,5,59,438,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13509
1982,39,1983-06-24,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12127
1982,40,1983-07-01,433,37,8,6,4,53,108,0.25,325,0,0,0,0,0,0,37,8,6,4,53,376,162,162,0,0,990.0,965.6,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11515
1982,41,1983-07-08,409,39,8,7,5,62,123,0.3,285,0,0,0,0,0,0,39,8,7,5,62,341,200,149,0,0,990.0,965.4,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.93,0.92,0.0,0.0,43.1,31.7,0.0,0.0,61.2,10281
1982,42,1983-07-15,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,249,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9164
1982,43,1983-07-22,367,42,9,8,6,70,135,0.37,232,0,0,0,0,0,0,42,9,8,6,70,291,232,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8546
1982,44,1983-07-29,340,40,7,6,4,64,123,0.36,217,0,0,0,0,0,0,40,7,6,4,64,271,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8027
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8079
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7548
1982,47,1983-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6920
1982,48,1983-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6392
1982,49,1983-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6668
1982,50,1983-09-09,259,38,6,4,3,59,110,0.43,149,0,0,0,0,0,0,38,6,4,3,59,197,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5469
1982,51,1983-09-16,241,38,6,4,3,59,110,0.46,130,0,0,0,0,0,0,38,6,4,3,59,179,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4796
1982,52,1983-09-23,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5180
1982,53,1983-09-30,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,693
1983,1,1983-10-01,216,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5288
1983,2,1983-10-08,219,34,4,3,2,42,86,0.4,132,0,0,0,0,0,0,34,4,3,2,42,174,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4874
1983,3,1983-10-15,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4773
1983,4,1983-10-22,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5016
1983,5,1983-10-29,248,36,5,3,2,48,94,0.38,154,0,0,0,0,0,0,36,5,3,2,48,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5662
1983,6,1983-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5905
1983,7,1983-11-12,260,40,6,4,3,53,106,0.41,154,0,0,0,0,0,0,40,6,4,3,53,204,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5688
1983,8,1983-11-19,279,37,5,3,2,48,96,0.35,182,0,0,0,0,0,0,37,5,3,2,48,228,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6719
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7733
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7954
1983,11,1983-12-10,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,205,157,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.1,0.0,0.0,0.93,0.92,0.0,0.0,44.7,33.2,0.0,0.0,58.9,9894
1983,12,1983-12-17,443,39,5,4,3,57,110,0.25,333,0,0,0,0,0,0,39,5,4,3,57,383,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.3,11809
1983,13,1983-12-24,449,42,7,5,3,61,118,0.26,331,0,0,0,0,0,0,42,7,5,3,61,385,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11720
1983,14,1983-12-31,490,41,6,4,3,65,119,0.24,370,0,0,0,0,0,0,41,6,4,3,65,422,185,185,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13081
1983,15,1984-01-07,513,38,5,4,3,57,107,0.21,405,0,0,0,0,0,0,38,5,4,3,57,453,202,202,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14343
1983,16,1984-01-14,542,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.3,16004
1983,17,1984-01-21,591,34,5,4,3,45,91,0.15,500,0,0,0,0,0,0,34,5,4,3,45,543,250,250,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.3,17530
1983,18,1984-01-28,651,34,5,4,3,48,97,0.15,554,0,0,0,0,0,0,34,5,4,3,48,599,197,197,186,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,40.2,40.2,37.6,0.0,112.7,18933
1983,19,1984-02-04,702,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,119.6,20086
1983,20,1984-02-11,750,36,6,5,4,54,105,0.14,645,0,0,0,0,0,0,36,6,5,4,54,692,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.4,21747
1983,21,1984-02-18,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,230,230,230,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23190
1983,22,1984-02-25,867,37,6,5,4,57,111,0.13,755,0,0,0,0,0,0,37,6,5,4,57,804,251,251,251,0,990.0,967.4,0.39,0.17,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,147.6,24789
1983,23,1984-03-03,960,41,8,7,6,67,129,0.13,831,0,0,0,0,0,0,41,8,7,6,67,887,246,246,246,218,990.0,967.7,0.47,0.22,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,47.0,47.0,47.0,41.4,158.7,26655
1983,24,1984-03-10,1161,41,8,7,6,67,129,0.11,1032,0,0,0,0,0,0,41,8,7,6,67,1088,249,249,249,253,990.0,968.4,0.68,0.4,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,46.2,175.6,29492
1983,25,1984-03-17,1426,41,8,7,6,67,129,0.09,1271,26,8,1,1,1,13,49,9,8,7,80,1338,254,254,254,0,990.0,969.2,1.32,0.7,988.0,18.3,18.3,18.3,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.9,20978
1983,26,1984-03-24,1750,41,8,7,6,67,129,0.07,1375,246,58,10,13,11,153,99,18,20,17,220,1512,275,275,275,0,990.0,970.3,2.24,0.84,986.9,16.1,16.1,16.1,0.0,0.92,0.92,0.92,0.0,39.2,39.2,39.2,0.0,117.5,19746
1983,27,1984-03-31,1778,44,10,9,9,71,145,0.08,1375,258,55,7,15,16,163,100,18,24,26,235,1517,275,275,275,0,990.0,970.4,2.28,0.84,986.9,16.0,16.0,16.0,0.0,0.92,0.92,0.92,0.0,38.8,38.8,38.8,0.0,116.5,19566
1983,28,1984-04-07,1714,45,11,10,10,72,148,0.09,1375,191,53,6,12,12,105,98,18,22,22,177,1514,275,275,275,0,990.0,970.2,2.25,0.84,986.9,16.2,16.2,16.2,0.0,0.92,0.92,0.92,0.0,39.5,39.5,39.5,0.0,118.4,19888
1983,29,1984-04-14,1671,45,11,10,10,72,148,0.09,1375,148,45,6,10,10,76,90,18,20,20,148,1503,275,275,275,0,990.0,970.0,2.17,0.84,987.0,16.4,16.4,16.4,0.0,0.92,0.92,0.92,0.0,40.1,40.1,40.1,0.0,120.2,20195
1983,30,1984-04-21,1567,45,11,10,10,72,148,0.09,1374,44,13,3,3,3,21,58,14,13,13,93,1460,274,274,274,0,990.0,969.7,1.87,0.84,987.3,17.1,17.1,17.1,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.6,21100
1983,31,1984-04-28,1475,46,10,10,10,96,173,0.12,1302,0,0,0,0,0,0,46,10,10,10,96,1368,260,260,260,0,990.0,969.4,1.32,0.74,987.9,18.1,18.1,18.1,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21394
1983,32,1984-05-05,1356,47,10,10,10,115,192,0.14,1164,0,0,0,0,0,0,47,10,10,10,115,1231,240,240,240,272,990.0,969.0,0.91,0.56,988.5,19.1,19.1,19.1,19.4,0.94,0.94,0.94,0.94,41.5,41.5,41.5,47.9,131.4,22077
1983,33,1984-05-12,1244,47,10,10,10,115,192,0.15,1052,0,0,0,0,0,0,47,10,10,10,115,1119,263,263,263,263,990.0,968.7,0.72,0.42,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.3,31461
1983,34,1984-05-19,1139,47,10,10,10,115,192,0.17,947,0,0,0,0,0,0,47,10,10,10,115,1014,236,236,236,236,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.4,29305
1983,35,1984-05-26,1000,46,10,9,9,111,187,0.19,813,0,0,0,0,0,0,46,10,9,9,111,879,250,250,250,220,990.0,967.9,0.46,0.21,989.3,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,47.5,47.5,47.5,41.3,154.3,25916
1983,36,1984-06-02,801,45,10,9,9,88,161,0.2,640,0,0,0,0,0,0,45,10,9,9,88,704,213,213,213,0,990.0,967.1,0.33,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21312
1983,37,1984-06-09,613,40,9,7,6,67,131,0.21,482,0,0,0,0,0,0,40,9,7,6,67,539,241,241,0,0,990.0,966.3,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,100.1,16817
1983,38,1984-06-16,506,39,9,7,5,59,119,0.24,387,0,0,0,0,0,0,39,9,7,5,59,442,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13648
1983,39,1984-06-23,450,39,9,7,5,59,119,0.26,331,0,0,0,0,0,0,39,9,7,5,59,386,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11701
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,303,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10768
1983,41,1984-07-07,383,37,8,6,4,53,108,0.28,275,0,0,0,0,0,0,37,8,6,4,53,326,194,140,0,0,990.0,965.3,0.15,0.03,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,42.0,29.7,0.0,0.0,59.0,9909
1983,42,1984-07-14,354,37,8,6,4,53,108,0.3,246,0,0,0,0,0,0,37,8,6,4,53,297,246,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9125
1983,43,1984-07-21,339,37,8,6,4,53,108,0.32,231,0,0,0,0,0,0,37,8,6,4,53,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8548
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,218,0,0,0,0,0,0,35,7,5,3,49,267,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8137
1983,45,1984-08-04,302,34,7,5,3,44,93,0.31,209,0,0,0,0,0,0,34,7,5,3,44,255,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7797
1983,46,1984-08-11,283,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6176
1983,47,1984-08-18,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5657
1983,48,1984-08-25,260,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5324
1983,49,1984-09-01,246,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5728
1983,50,1984-09-08,237,34,6,4,3,44,91,0.38,146,0,0,0,0,0,0,34,6,4,3,44,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5376
1983,51,1984-09-15,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5070
1983,52,1984-09-22,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4782
1983,53,1984-09-29,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,1292
1984,1,1984-10-01,210,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5063
1984,2,1984-10-08,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4860
1984,3,1984-10-15,207,31,4,3,2,35,76,0.37,131,0,0,0,0,0,0,31,4,3,2,35,170,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4826
1984,4,1984-10-22,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4722
1984,5,1984-10-29,230,36,5,3,2,48,94,0.41,135,0,0,0,0,0,0,36,5,3,2,48,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4976
1984,6,1984-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5161
1984,7,1984-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6053
1984,8,1984-11-19,287,38,5,3,2,51,102,0.36,184,0,0,0,0,0,0,38,5,3,2,51,233,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6811
1984,9,1984-11-26,302,39,5,4,3,53,105,0.35,196,0,0,0,0,0,0,39,5,4,3,53,245,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7243
1984,10,1984-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7788
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,221,146,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.3,0.0,0.0,0.94,0.92,0.0,0.0,48.8,31.2,0.0,0.0,53.2,8941
1984,12,1984-12-17,417,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.2,11129
1984,13,1984-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11860
1984,14,1984-12-31,467,40,5,4,3,64,117,0.25,349,0,0,0,0,0,0,40,5,4,3,64,400,174,174,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.5,12349
1984,15,1985-01-07,502,38,5,4,3,57,107,0.22,394,0,0,0,0,0,0,38,5,4,3,57,442,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13940
1984,16,1985-01-14,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,96.6,16236
1984,17,1985-01-21,629,34,5,4,3,45,91,0.15,538,0,0,0,0,0,0,34,5,4,3,45,581,214,214,191,0,990.0,966.4,0.25,0.09,989.7,22.9,22.9,22.8,0.0,0.93,0.93,0.93,0.0,44.0,44.0,38.6,0.0,110.1,18491
1984,18,1985-01-28,764,37,5,4,3,59,110,0.14,653,0,0,0,0,0,0,37,5,4,3,59,701,217,217,217,0,990.0,967.0,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.9,21988
1984,19,1985-02-04,819,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22764
1984,20,1985-02-11,808,43,7,5,4,78,137,0.17,671,0,0,0,0,0,0,43,7,5,4,78,726,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22469
1984,21,1985-02-18,817,39,6,5,4,64,118,0.15,698,0,0,0,0,0,0,39,6,5,4,64,749,232,232,232,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.7,23294
1984,22,1985-02-25,863,38,6,5,4,59,115,0.13,747,0,0,0,0,0,0,38,6,5,4,59,798,249,249,249,0,990.0,967.4,0.39,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,146.4,24592
1984,23,1985-03-04,918,41,8,7,6,67,129,0.14,789,0,0,0,0,0,0,41,8,7,6,67,845,253,253,253,208,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.93,48.7,48.7,48.7,39.2,151.8,25497
1984,24,1985-03-11,1025,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28352
1984,25,1985-03-18,1137,41,8,7,6,67,129,0.11,1008,0,0,0,0,0,0,41,8,7,6,67,1064,252,252,252,252,990.0,968.3,0.65,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,184.2,30942
1984,26,1985-03-25,1227,41,8,7,6,67,129,0.11,1098,0,0,0,0,0,0,41,8,7,6,67,1154,250,250,250,269,990.0,968.6,0.78,0.48,988.7,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,48.1,161.2,27081
1984,27,1985-04-01,1370,45,11,10,10,72,148,0.11,1222,0,0,0,0,0,0,45,11,10,10,72,1288,244,244,244,0,990.0,969.1,1.06,0.64,988.3,18.8,18.8,18.8,0.0,0.94,0.94,0.94,0.0,41.5,41.5,41.5,0.0,124.6,20925
1984,28,1985-04-08,1571,45,11,10,10,72,148,0.09,1367,55,16,3,3,3,27,61,14,13,13,99,1458,273,273,273,0,990.0,969.7,1.85,0.83,987.3,17.1,17.1,17.1,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,125.3,21045
1984,29,1985-04-15,1698,45,11,10,10,72,148,0.09,1375,175,48,7,11,11,97,93,18,21,21,169,1507,275,275,275,0,990.0,970.1,2.21,0.84,987.0,16.3,16.3,16.3,0.0,0.92,0.92,0.92,0.0,39.7,39.7,39.7,0.0,119.2,20022
1984,30,1985-04-22,1823,45,11,10,10,72,148,0.08,1375,300,55,7,15,20,203,100,18,25,30,275,1518,275,275,275,0,990.0,970.5,2.28,0.84,986.9,15.8,15.8,15.8,0.0,0.92,0.92,0.92,0.0,38.4,38.4,38.4,0.0,115.2,19359
1984,31,1985-04-29,1908,46,10,10,10,102,179,0.09,1375,354,53,7,15,20,257,100,18,25,30,360,1518,275,275,275,0,990.0,970.8,2.28,0.84,986.9,15.5,15.5,15.5,0.0,0.92,0.92,0.92,0.0,37.6,37.6,37.6,0.0,112.9,18968
1984,32,1985-05-06,1908,47,10,10,10,115,192,0.1,1375,341,53,8,15,17,247,100,18,25,27,362,1518,275,275,275,0,990.0,970.8,2.28,0.84,986.9,15.5,15.5,15.5,0.0,0.92,0.92,0.92,0.0,37.6,37.6,37.6,0.0,112.9,18970
1984,33,1985-05-13,1827,47,10,10,10,115,192,0.11,1375,260,52,8,13,13,173,99,18,23,23,288,1515,275,275,275,0,990.0,970.5,2.26,0.84,986.9,15.8,15.8,15.8,0.0,0.92,0.92,0.92,0.0,38.4,38.4,38.4,0.0,115.3,19368
1984,34,1985-05-20,1651,53,12,12,16,169,264,0.16,1351,35,8,1,1,1,21,62,14,14,17,190,1442,270,270,270,0,990.0,970.0,1.74,0.81,987.5,17.0,17.0,17.0,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,123.3,20713
1984,35,1985-05-27,1481,54,12,12,15,161,257,0.17,1224,0,0,0,0,0,0,54,12,12,15,161,1304,244,244,244,0,990.0,969.4,1.09,0.64,988.3,18.4,18.4,18.4,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20528
1984,36,1985-06-03,1280,53,12,12,13,120,210,0.16,1070,0,0,0,0,0,0,53,12,12,13,120,1147,251,251,251,260,990.0,968.8,0.77,0.44,988.8,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,46.4,166.5,27965
1984,37,1985-06-10,1118,53,12,12,13,120,210,0.19,908,0,0,0,0,0,0,53,12,12,13,120,985,236,236,236,231,990.0,968.3,0.56,0.28,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,43.8,43.8,43.8,42.7,168.1,28234
1984,38,1985-06-17,907,53,12,12,13,120,210,0.23,697,0,0,0,0,0,0,53,12,12,13,120,774,232,232,232,0,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.0,22680
1984,39,1985-06-24,701,53,12,12,13,120,210,0.3,491,0,0,0,0,0,0,53,12,12,13,120,568,232,232,192,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,22.3,0.0,0.94,0.94,0.93,0.0,47.2,47.2,37.9,0.0,99.8,16758
1984,40,1985-07-01,564,50,10,9,9,108,186,0.33,378,0,0,0,0,0,0,50,10,9,9,108,447,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13172
1984,41,1985-07-08,495,45,9,8,7,86,156,0.32,338,0,0,0,0,0,0,45,9,8,7,86,401,169,169,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11862
1984,42,1985-07-15,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11200
1984,43,1985-07-22,420,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,181,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,38.8,30.5,0.0,0.0,60.5,10172
1984,44,1985-07-29,387,44,8,6,5,80,146,0.38,240,0,0,0,0,0,0,44,8,6,5,80,300,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8842
1984,45,1985-08-05,358,45,7,5,4,84,149,0.42,208,0,0,0,0,0,0,45,7,5,4,84,268,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7635
1984,46,1985-08-12,333,39,7,5,4,60,115,0.35,218,0,0,0,0,0,0,39,7,5,4,60,269,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8079
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,174,0,0,0,0,0,0,44,7,5,4,80,232,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6360
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,147,0,0,0,0,0,0,46,7,5,4,85,206,147,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5358
1984,49,1985-09-02,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5766
1984,50,1985-09-09,260,40,6,4,3,65,118,0.45,142,0,0,0,0,0,0,40,6,4,3,65,192,142,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5212
1984,51,1985-09-16,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4594
1984,52,1985-09-23,233,40,6,4,3,65,118,0.5,115,0,0,0,0,0,0,40,6,4,3,65,165,115,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4195
1984,53,1985-09-30,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,573
1985,1,1985-10-01,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4711
1985,2,1985-10-08,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4187
1985,3,1985-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4075
1985,4,1985-10-22,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4172
1985,5,1985-10-29,210,36,5,3,2,48,94,0.45,115,0,0,0,0,0,0,36,5,3,2,48,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4216
1985,6,1985-11-05,213,36,5,3,2,47,93,0.44,120,0,0,0,0,0,0,36,5,3,2,47,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4401
1985,7,1985-11-12,224,36,5,3,2,47,93,0.42,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4812
1985,8,1985-11-19,236,31,4,2,2,34,74,0.32,162,0,0,0,0,0,0,31,4,2,2,34,200,162,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6014
1985,9,1985-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6283
1985,10,1985-12-03,251,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6434
1985,11,1985-12-10,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7965
1985,12,1985-12-17,323,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,290,208,157,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.4,0.0,0.0,0.94,0.92,0.0,0.0,46.0,33.6,0.0,0.0,55.6,9341
1985,13,1985-12-24,374,26,4,3,2,24,59,0.16,315,0,0,0,0,0,0,26,4,3,2,24,348,157,157,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11289
1985,14,1985-12-31,365,32,4,3,2,42,86,0.24,279,0,0,0,0,0,0,32,4,3,2,42,320,197,142,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.9,30.2,0.0,0.0,60.2,10105
1985,15,1986-01-07,393,31,5,4,2,39,83,0.21,310,0,0,0,0,0,0,31,5,4,2,39,350,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11053
1985,16,1986-01-14,430,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.7,12713
1985,17,1986-01-21,466,29,5,4,2,33,73,0.16,393,0,0,0,0,0,0,29,5,4,2,33,431,196,196,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13954
1985,18,1986-01-28,509,29,5,4,2,36,78,0.15,431,0,0,0,0,0,0,29,5,4,2,36,470,215,215,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15312
1985,19,1986-02-04,568,31,6,4,3,41,85,0.15,483,0,0,0,0,0,0,31,6,4,3,41,524,241,241,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,101.0,16975
1985,20,1986-02-11,621,31,6,4,3,41,85,0.14,536,0,0,0,0,0,0,31,6,4,3,41,577,227,227,187,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,46.9,46.9,38.0,0.0,110.1,18495
1985,21,1986-02-18,699,31,6,4,3,41,85,0.12,614,0,0,0,0,0,0,31,6,4,3,41,655,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.5,20755
1985,22,1986-02-25,757,33,6,4,3,46,94,0.12,663,0,0,0,0,0,0,33,6,4,3,46,708,221,221,221,0,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22420
1985,23,1986-03-04,811,36,8,6,4,53,107,0.13,704,0,0,0,0,0,0,36,8,6,4,53,754,234,234,234,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23503
1985,24,1986-03-11,891,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,152.1,25544
1985,25,1986-03-18,951,38,8,6,5,61,119,0.13,832,0,0,0,0,0,0,38,8,6,5,61,885,217,217,217,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.2,41.2,41.2,39.3,157.2,26402
1985,26,1986-03-25,1044,41,8,7,6,67,129,0.12,915,0,0,0,0,0,0,41,8,7,6,67,971,228,228,228,228,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.8,28856
1985,27,1986-04-01,1185,45,11,10,10,72,148,0.13,1037,0,0,0,0,0,0,45,11,10,10,72,1103,251,251,251,255,990.0,968.5,0.7,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.3,45.3,45.3,46.3,175.7,29513
1985,28,1986-04-08,1721,45,11,10,10,72,148,0.09,1339,233,31,4,8,15,174,76,15,18,25,246,1449,267,267,267,0,990.0,970.2,1.85,0.79,987.4,16.7,16.7,16.7,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.0,19992
1985,29,1986-04-15,2608,46,11,10,11,78,157,0.06,1375,1075,53,6,14,62,938,100,18,25,73,1016,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.6,32.6,32.6,0.0,97.7,16408
1985,30,1986-04-22,3006,54,13,14,19,117,217,0.07,1375,1414,46,5,11,61,1291,100,18,25,80,1408,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.8,29.8,29.8,0.0,89.3,14994
1985,31,1986-04-29,2684,54,13,13,17,160,259,0.1,1375,1050,45,5,11,59,929,100,18,25,77,1089,1518,275,275,275,0,990.0,972.8,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,32.0,32.0,32.0,0.0,96.1,16139
1985,32,1986-05-06,2271,55,13,13,17,178,276,0.12,1375,620,45,5,12,38,520,100,18,25,55,698,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,34.9,34.9,34.9,0.0,104.8,17600
1985,33,1986-05-13,1987,55,13,13,17,178,276,0.14,1375,336,44,5,11,20,254,99,18,24,37,432,1517,275,275,275,0,990.0,971.0,2.27,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,37.0,37.0,37.0,0.0,111.0,18650
1985,34,1986-05-20,1725,55,13,13,17,178,276,0.16,1368,80,16,3,3,4,52,71,16,16,21,230,1472,273,273,273,0,990.0,970.2,1.95,0.83,987.2,16.5,16.5,16.5,0.0,0.92,0.92,0.92,0.0,40.1,40.1,40.1,0.0,120.3,20203
1985,35,1986-05-27,1507,54,12,12,15,161,257,0.17,1249,0,0,0,0,0,0,54,12,12,15,161,1329,249,249,249,0,990.0,969.5,1.16,0.67,988.2,18.2,18.2,18.2,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20726
1985,36,1986-06-03,1304,53,12,12,13,120,210,0.16,1094,0,0,0,0,0,0,53,12,12,13,120,1171,248,248,248,262,990.0,968.9,0.81,0.47,988.7,19.4,19.4,19.4,19.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,46.6,157.7,26498
1985,37,1986-06-10,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.2,28598
1985,38,1986-06-17,936,53,12,12,13,120,210,0.23,726,0,0,0,0,0,0,53,12,12,13,120,803,242,242,242,0,990.0,967.6,0.4,0.16,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23495
1985,39,1986-06-24,712,53,12,12,13,120,210,0.3,502,0,0,0,0,0,0,53,12,12,13,120,579,223,223,192,0,990.0,966.7,0.25,0.08,989.7,22.6,22.6,22.3,0.0,0.94,0.94,0.93,0.0,45.3,45.3,37.9,0.0,101.5,17047
1985,40,1986-07-01,567,50,10,9,9,108,186,0.33,381,0,0,0,0,0,0,50,10,9,9,108,450,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13275
1985,41,1986-07-08,497,45,9,8,7,86,156,0.31,340,0,0,0,0,0,0,45,9,8,7,86,404,170,170,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11954
1985,42,1986-07-15,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11195
1985,43,1986-07-22,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,179,143,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,38.3,30.1,0.0,0.0,59.8,10042
1985,44,1986-07-29,386,40,7,6,4,64,123,0.32,262,0,0,0,0,0,0,40,7,6,4,64,317,262,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9686
1985,45,1986-08-05,363,40,7,5,4,64,120,0.33,242,0,0,0,0,0,0,40,7,5,4,64,295,242,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8970
1985,46,1986-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6788
1985,47,1986-08-19,322,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6100
1985,48,1986-08-26,303,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5621
1985,49,1986-09-02,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6094
1985,50,1986-09-09,271,40,6,4,3,65,118,0.44,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5616
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5269
1985,52,1986-09-23,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4819
1985,53,1986-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,732
1986,1,1986-10-01,250,37,5,3,2,50,97,0.39,153,0,0,0,0,0,0,37,5,3,2,50,198,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5640
1986,2,1986-10-08,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6220
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,192,0,0,0,0,0,0,37,5,3,2,50,238,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7082
1986,4,1986-10-22,312,41,6,4,3,56,110,0.35,202,0,0,0,0,0,0,41,6,4,3,56,253,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
1986,5,1986-10-29,338,41,6,5,3,56,112,0.33,226,0,0,0,0,0,0,41,6,5,3,56,279,226,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8388
1986,6,1986-11-05,361,42,7,6,3,56,114,0.32,247,0,0,0,0,0,0,42,7,6,3,56,302,247,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9158
1986,7,1986-11-12,402,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,163,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,34.8,30.7,0.0,0.0,61.1,10265
1986,8,1986-11-19,464,42,7,6,3,56,114,0.25,350,0,0,0,0,0,0,42,7,6,3,56,405,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12374
1986,9,1986-11-26,507,42,7,6,3,58,117,0.23,389,0,0,0,0,0,0,42,7,6,3,58,445,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13699
1986,10,1986-12-03,540,44,8,6,4,64,126,0.23,414,0,0,0,0,0,0,44,8,6,4,64,472,207,207,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.9,14596
1986,11,1986-12-10,565,44,8,6,4,64,126,0.22,439,0,0,0,0,0,0,44,8,6,4,64,497,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15501
1986,12,1986-12-17,598,44,8,6,4,64,126,0.21,472,0,0,0,0,0,0,44,8,6,4,64,530,236,236,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,98.3,16520
1986,13,1986-12-24,633,44,8,6,4,64,126,0.2,507,0,0,0,0,0,0,44,8,6,4,64,565,253,253,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,104.5,17556
1986,14,1986-12-31,666,45,7,6,4,74,137,0.21,529,0,0,0,0,0,0,45,7,6,4,74,588,251,251,184,0,990.0,966.6,0.26,0.08,989.7,22.6,22.6,22.7,0.0,0.94,0.94,0.93,0.0,51.6,51.6,37.2,0.0,108.5,18224
1986,15,1987-01-07,726,46,7,6,4,76,139,0.19,587,0,0,0,0,0,0,46,7,6,4,76,646,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,117.0,19659
1986,16,1987-01-14,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.5,20081
1986,17,1987-01-21,771,46,7,6,4,76,139,0.18,632,0,0,0,0,0,0,46,7,6,4,76,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,125.9,21149
1986,18,1987-01-28,818,44,7,5,4,76,138,0.17,680,0,0,0,0,0,0,44,7,5,4,76,737,226,226,226,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.2,22711
1986,19,1987-02-04,857,43,7,5,4,78,137,0.16,720,0,0,0,0,0,0,43,7,5,4,78,775,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.6,23797
1986,20,1987-02-11,899,43,7,5,4,78,137,0.15,762,0,0,0,0,0,0,43,7,5,4,78,817,254,254,254,0,990.0,967.5,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.9,24853
1986,21,1987-02-18,934,43,7,5,4,78,137,0.15,797,0,0,0,0,0,0,43,7,5,4,78,852,265,265,265,0,990.0,967.6,0.43,0.19,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,153.1,25722
1986,22,1987-02-25,1011,42,7,5,4,73,133,0.13,878,0,0,0,0,0,0,42,7,5,4,73,933,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,165.9,27868
1986,23,1987-03-04,1143,41,8,7,6,67,129,0.11,1014,0,0,0,0,0,0,41,8,7,6,67,1070,253,253,253,253,990.0,968.3,0.66,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.7,31030
1986,24,1987-03-11,1365,41,8,7,6,67,129,0.1,1235,0,0,0,0,0,0,41,8,7,6,67,1291,254,254,254,274,990.0,969.1,1.12,0.66,988.2,18.7,18.7,18.7,19.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,48.6,135.8,22822
1986,25,1987-03-18,1717,45,8,8,7,89,159,0.09,1375,182,43,8,9,8,112,89,16,17,16,202,1498,275,275,275,0,990.0,970.2,2.14,0.84,987.0,16.3,16.3,16.3,0.0,0.92,0.92,0.92,0.0,39.7,39.7,39.7,0.0,119.2,20028
1986,26,1987-03-25,1965,49,9,9,9,107,183,0.09,1375,407,51,9,15,20,311,100,18,24,29,418,1517,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.4,18717
1986,27,1987-04-01,2057,54,13,14,19,117,217,0.11,1375,465,46,4,11,40,362,100,18,25,59,479,1518,275,275,275,0,990.0,971.2,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.4,36.4,36.4,0.0,109.2,18347
1986,28,1987-04-08,2006,48,11,11,13,91,177,0.09,1375,453,51,6,13,34,348,100,18,25,48,440,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.2,15.2,15.2,0.0,0.91,0.91,0.91,0.0,36.8,36.8,36.8,0.0,110.3,18535
1986,29,1987-04-15,1877,45,11,10,10,72,148,0.08,1375,354,55,7,15,23,253,100,18,25,33,325,1518,275,275,275,0,990.0,970.7,2.28,0.84,986.9,15.6,15.6,15.6,0.0,0.92,0.92,0.92,0.0,37.9,37.9,37.9,0.0,113.8,19111
1986,30,1987-04-22,1779,45,11,10,10,72,148,0.08,1375,256,55,7,14,17,162,100,18,24,27,234,1517,275,275,275,0,990.0,970.4,2.28,0.84,986.9,16.0,16.0,16.0,0.0,0.92,0.92,0.92,0.0,38.8,38.8,38.8,0.0,116.4,19561
1986,31,1987-04-29,1678,46,10,10,10,102,179,0.11,1375,124,31,5,7,7,72,77,15,17,17,175,1485,275,275,275,0,990.0,970.1,2.05,0.84,987.1,16.5,16.5,16.5,0.0,0.92,0.92,0.92,0.0,40.3,40.3,40.3,0.0,121.0,20327
1986,32,1987-05-06,1565,47,10,10,10,115,192,0.12,1364,9,2,0,0,0,5,49,10,10,10,120,1434,272,272,272,0,990.0,969.7,1.67,0.82,987.5,17.3,17.3,17.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,127.1,21350
1986,33,1987-05-13,1436,47,10,10,10,115,192,0.13,1244,0,0,0,0,0,0,47,10,10,10,115,1311,248,248,248,0,990.0,969.3,1.11,0.67,988.2,18.5,18.5,18.5,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20955
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,1079,0,0,0,0,0,0,47,10,10,10,115,1146,245,245,245,261,990.0,968.8,0.76,0.45,988.8,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,46.7,157.3,26433
1986,35,1987-05-27,1151,46,10,9,9,107,183,0.16,968,0,0,0,0,0,0,46,10,9,9,107,1034,242,242,242,242,990.0,968.4,0.61,0.33,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.4,29799
1986,36,1987-06-03,988,45,10,9,9,88,161,0.16,827,0,0,0,0,0,0,45,10,9,9,88,891,244,244,244,218,990.0,967.8,0.47,0.21,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,46.5,46.5,46.5,41.1,157.1,26389
1986,37,1987-06-10,818,45,10,9,9,88,161,0.2,657,0,0,0,0,0,0,45,10,9,9,88,721,219,219,219,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.5,21749
1986,38,1987-06-17,646,45,10,9,9,88,161,0.25,485,0,0,0,0,0,0,45,10,9,9,88,549,242,242,0,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,99.9,16784
1986,39,1987-06-24,555,45,10,9,9,88,161,0.29,394,0,0,0,0,0,0,45,10,9,9,88,458,197,197,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13772
1986,40,1987-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12752
1986,41,1987-07-08,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.5,11348
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10264
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,194,140,0,0,990.0,965.4,0.15,0.03,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,41.8,29.4,0.0,0.0,58.7,9855
1986,44,1987-07-29,387,40,7,6,4,64,123,0.32,263,0,0,0,0,0,0,40,7,6,4,64,317,263,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9702
1986,45,1987-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8871
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6697
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6164
1986,48,1987-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6225
1986,50,1987-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5572
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5057
1986,52,1987-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
