WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2006,34,2007-05-20,2263,65,14,17,23,202,321,0.14,1375,567,35,4,8,40,479,100,18,25,63,681,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,35.0,35.0,35.0,0.0,104.9,17628
2006,35,2007-05-27,2047,64,13,16,21,188,302,0.15,1375,369,35,4,8,25,295,100,18,25,46,483,1518,275,275,275,0,990.0,971.2,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.5,36.5,36.5,0.0,109.5,18399
2006,36,2007-06-03,1752,62,12,14,16,153,257,0.15,1368,126,23,3,5,7,85,85,15,19,23,238,1489,273,273,273,0,990.0,970.3,2.08,0.83,987.1,16.3,16.3,16.3,0.0,0.92,0.92,0.92,0.0,39.5,39.5,39.5,0.0,118.5,19915
2006,37,2007-06-10,1453,62,12,14,16,153,257,0.18,1196,0,0,0,0,0,0,62,12,14,16,153,1284,239,239,239,0,990.0,969.3,1.04,0.61,988.4,18.6,18.6,18.6,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20262
2006,38,2007-06-17,1230,62,12,14,16,153,257,0.21,973,0,0,0,0,0,0,62,12,14,16,153,1061,243,243,243,243,990.0,968.6,0.65,0.34,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29479
2006,39,2007-06-24,1024,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,235,235,235,212,990.0,968.0,0.44,0.18,989.4,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,39.4,145.3,24403
2006,40,2007-07-01,886,58,11,11,11,136,227,0.26,659,0,0,0,0,0,0,58,11,11,11,136,739,219,219,219,0,990.0,967.4,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.3,21557
2006,41,2007-07-08,748,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,233,233,189,0,990.0,966.9,0.27,0.08,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,47.0,47.0,37.3,0.0,104.7,17586
2006,42,2007-07-15,641,58,11,11,11,136,227,0.35,414,0,0,0,0,0,0,58,11,11,11,136,494,207,207,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,85.1,14294
2006,43,2007-07-22,572,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11949
2006,44,2007-07-29,516,55,9,9,8,119,202,0.39,313,0,0,0,0,0,0,55,9,9,8,119,388,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10941
2006,45,2007-08-05,471,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,162,145,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.3,0.0,0.0,60.2,10108
2006,46,2007-08-12,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8930
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
2006,48,2007-08-26,378,52,8,7,5,102,177,0.47,200,0,0,0,0,0,0,52,8,7,5,102,269,200,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7289
2006,49,2007-09-02,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7849
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6720
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5918
2006,52,2007-09-23,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5470
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,719
2007,1,2007-10-01,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5882
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5556
2007,3,2007-10-15,255,41,6,4,3,56,110,0.43,145,0,0,0,0,0,0,41,6,4,3,56,196,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5307
2007,4,2007-10-22,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5276
2007,5,2007-10-29,248,40,6,4,3,54,107,0.43,141,0,0,0,0,0,0,40,6,4,3,54,191,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5159
2007,6,2007-11-05,254,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,199,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5491
2007,7,2007-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
2007,8,2007-11-19,294,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7431
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,233,0,0,0,0,0,0,37,5,3,2,51,280,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8655
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,207,140,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.1,29.5,0.0,0.0,57.8,9705
2007,11,2007-12-10,432,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11106
2007,12,2007-12-17,504,42,7,5,3,61,118,0.24,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13636
2007,13,2007-12-24,709,42,7,5,3,61,118,0.17,591,0,0,0,0,0,0,42,7,5,3,61,645,220,220,210,0,990.0,966.7,0.29,0.1,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,44.6,44.6,42.0,0.0,119.1,20009
2007,14,2007-12-31,834,48,7,6,4,78,145,0.17,689,0,0,0,0,0,0,48,7,6,4,78,751,229,229,229,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22909
2007,15,2008-01-07,928,49,8,7,5,81,150,0.16,778,0,0,0,0,0,0,49,8,7,5,81,842,259,259,259,0,990.0,967.6,0.43,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,149.9,25183
2007,16,2008-01-14,1166,49,8,7,5,81,150,0.13,1016,0,0,0,0,0,0,49,8,7,5,81,1080,245,245,245,233,990.0,968.4,0.76,0.4,988.8,20.0,20.0,20.0,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,43.4,157.7,26494
2007,17,2008-01-21,1531,49,8,7,5,81,150,0.1,1370,11,3,0,0,0,6,52,8,7,5,87,1439,274,274,274,0,990.0,969.6,1.71,0.83,987.5,17.3,17.3,17.3,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,127.9,21486
2007,18,2008-01-28,1786,51,8,8,6,95,170,0.09,1375,241,48,9,11,8,163,100,17,19,15,258,1512,275,275,275,0,990.0,970.4,2.24,0.84,986.9,16.0,16.0,16.0,0.0,0.92,0.92,0.92,0.0,38.8,38.8,38.8,0.0,116.5,19576
2007,19,2008-02-04,1964,55,10,10,8,114,197,0.1,1375,392,45,8,15,15,308,100,18,25,23,422,1518,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.4,18718
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,1375,767,51,10,18,23,664,100,18,25,28,757,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.5,14.5,14.5,0.0,0.9,0.9,0.9,0.0,34.7,34.7,34.7,0.0,104.1,17483
2007,21,2008-02-18,3044,49,8,7,5,93,162,0.05,1375,1507,51,10,18,46,1381,100,18,25,51,1474,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.88,0.88,0.88,0.0,29.5,29.5,29.5,0.0,88.5,14870
2007,22,2008-02-25,3268,51,8,8,7,107,184,0.06,1375,1709,48,9,16,57,1577,100,18,25,65,1685,1518,275,275,275,0,990.0,974.1,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.87,0.87,0.87,0.0,28.0,28.0,28.0,0.0,84.0,14108
2007,23,2008-03-03,3108,59,11,12,13,144,239,0.08,1375,1494,41,7,13,67,1366,100,18,25,80,1510,1518,275,275,275,0,990.0,973.8,2.28,0.84,986.9,12.6,12.6,12.6,0.0,0.87,0.87,0.87,0.0,29.0,29.0,29.0,0.0,87.1,14630
2007,24,2008-03-10,2957,59,11,12,13,144,239,0.08,1375,1343,41,7,13,67,1215,100,18,25,80,1359,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.1,30.1,30.1,0.0,90.3,15168
2007,25,2008-03-17,2845,59,11,12,13,144,239,0.08,1375,1231,41,7,12,66,1103,100,18,25,79,1247,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.7,15569
2007,26,2008-03-24,2828,59,11,12,13,144,239,0.08,1375,1214,41,7,12,65,1088,100,18,25,78,1232,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.89,0.89,0.89,0.0,31.0,31.0,31.0,0.0,93.0,15627
2007,27,2008-03-31,2946,54,12,13,18,120,220,0.07,1375,1351,45,5,11,61,1228,100,18,25,80,1348,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,13.0,13.0,13.0,0.0,0.88,0.88,0.88,0.0,30.2,30.2,30.2,0.0,90.5,15207
2007,28,2008-04-07,3112,54,13,14,19,117,217,0.07,1375,1520,46,5,11,61,1397,100,18,25,80,1514,1518,275,275,275,0,990.0,973.8,2.28,0.84,986.9,12.6,12.6,12.6,0.0,0.87,0.87,0.87,0.0,29.0,29.0,29.0,0.0,87.0,14615
2007,29,2008-04-14,3150,54,13,14,19,117,217,0.07,1375,1558,46,5,11,61,1435,100,18,25,80,1552,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.5,12.5,12.5,0.0,0.87,0.87,0.87,0.0,28.7,28.7,28.7,0.0,86.2,14483
2007,30,2008-04-21,2995,54,13,14,19,117,217,0.07,1375,1403,46,5,11,61,1280,100,18,25,80,1397,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.8,29.8,29.8,0.0,89.5,15034
2007,31,2008-04-28,2847,54,13,13,17,151,250,0.09,1375,1221,45,5,11,62,1097,100,18,25,80,1249,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.6,15562
2007,32,2008-05-05,2627,55,13,13,17,178,276,0.11,1375,976,45,5,12,59,855,100,18,25,76,1033,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.4,32.4,32.4,0.0,97.3,16344
2007,33,2008-05-12,2383,55,13,13,17,178,276,0.12,1375,732,45,5,12,45,625,100,18,25,62,803,1518,275,275,275,0,990.0,972.0,2.28,0.84,986.9,14.3,14.3,14.3,0.0,0.9,0.9,0.9,0.0,34.1,34.1,34.1,0.0,102.4,17205
2007,34,2008-05-19,2189,55,13,13,17,178,276,0.13,1375,538,45,5,12,33,442,100,18,25,50,620,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.5,35.5,35.5,0.0,106.5,17888
2007,35,2008-05-26,1984,54,12,12,16,169,266,0.13,1375,343,45,5,12,21,259,100,18,25,37,429,1518,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,37.0,37.0,37.0,0.0,110.9,18639
2007,36,2008-06-02,1697,53,12,12,13,120,210,0.12,1370,116,26,4,6,7,72,79,16,18,20,192,1484,274,274,274,0,990.0,970.1,2.04,0.83,987.1,16.5,16.5,16.5,0.0,0.92,0.92,0.92,0.0,40.2,40.2,40.2,0.0,120.5,20236
2007,37,2008-06-09,1436,59,12,13,15,143,243,0.17,1192,0,0,0,0,0,0,59,12,13,15,143,1277,246,246,246,268,990.0,969.3,1.05,0.6,988.4,18.6,18.6,18.6,19.3,0.94,0.94,0.94,0.94,41.4,41.4,41.4,46.9,131.0,22008
2007,38,2008-06-16,1200,62,12,14,16,153,257,0.21,943,0,0,0,0,0,0,62,12,14,16,153,1031,235,235,235,235,990.0,968.5,0.61,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.8,28864
2007,39,2008-06-23,1002,62,12,14,16,153,257,0.26,745,0,0,0,0,0,0,62,12,14,16,153,833,238,238,238,209,990.0,967.9,0.42,0.17,989.4,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.93,45.4,45.4,45.4,38.5,141.7,23812
2007,40,2008-06-30,793,58,11,11,11,138,231,0.29,562,0,0,0,0,0,0,58,11,11,11,138,643,224,224,199,0,990.0,967.1,0.29,0.1,989.6,22.2,22.2,22.1,0.0,0.93,0.93,0.93,0.0,44.4,44.4,39.0,0.0,111.2,18679
2007,41,2008-07-07,638,54,10,10,10,124,209,0.33,429,0,0,0,0,0,0,54,10,10,10,124,504,214,214,0,0,990.0,966.5,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.5,14870
2007,42,2008-07-14,548,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.1,12623
2007,43,2008-07-21,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10313
2007,44,2008-07-28,436,48,9,7,7,99,172,0.4,263,0,0,0,0,0,0,48,9,7,7,99,328,263,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9593
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9162
2007,46,2008-08-11,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8294
2007,47,2008-08-18,357,47,8,6,5,89,155,0.43,202,0,0,0,0,0,0,47,8,6,5,89,263,202,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7382
2007,48,2008-08-25,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6455
2007,49,2008-09-01,304,40,6,4,3,65,118,0.39,186,0,0,0,0,0,0,40,6,4,3,65,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6874
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6096
2007,51,2008-09-15,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5427
2007,52,2008-09-22,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4810
2007,53,2008-09-29,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,1300
2008,1,2008-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4338
2008,2,2008-10-08,203,33,4,3,2,40,83,0.41,120,0,0,0,0,0,0,33,4,3,2,40,161,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4392
2008,3,2008-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4335
2008,4,2008-10-22,180,31,4,3,2,33,73,0.4,107,0,0,0,0,0,0,31,4,3,2,33,145,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3852
2008,5,2008-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4777
2008,6,2008-11-05,240,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,206,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6285
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6380
2008,8,2008-11-19,286,36,5,3,2,47,93,0.33,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,275,230,0,0,0,990.0,965.0,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8551
2008,10,2008-12-03,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12160
2008,11,2008-12-10,505,41,6,4,3,60,116,0.23,389,0,0,0,0,0,0,41,6,4,3,60,442,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13741
2008,12,2008-12-17,579,42,7,5,3,61,118,0.2,461,0,0,0,0,0,0,42,7,5,3,61,515,230,230,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.5,16205
2008,13,2008-12-24,621,42,7,5,3,61,118,0.19,503,0,0,0,0,0,0,42,7,5,3,61,557,251,251,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.3,17523
2008,14,2008-12-31,704,45,7,5,3,73,136,0.19,568,0,0,0,0,0,0,45,7,5,3,73,626,202,202,191,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.7,40.7,38.3,0.0,114.2,19191
2008,15,2009-01-07,791,46,7,6,4,76,139,0.18,652,0,0,0,0,0,0,46,7,6,4,76,711,217,217,217,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21799
2008,16,2009-01-14,920,46,7,6,4,76,139,0.15,781,0,0,0,0,0,0,46,7,6,4,76,840,250,250,250,207,990.0,967.6,0.42,0.18,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.93,48.3,48.3,48.3,38.9,150.4,25269
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28821
2008,18,2009-01-28,1164,47,7,6,4,83,148,0.13,1015,0,0,0,0,0,0,47,7,6,4,83,1076,253,253,253,253,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30969
2008,19,2009-02-04,1269,49,8,7,5,93,162,0.13,1107,0,0,0,0,0,0,49,8,7,5,93,1171,244,244,244,266,990.0,968.7,0.8,0.49,988.7,19.5,19.5,19.5,19.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,47.5,149.8,25167
2008,20,2009-02-11,1475,49,8,7,5,93,162,0.11,1308,5,1,0,0,0,3,50,8,7,5,96,1374,261,261,261,0,990.0,969.4,1.37,0.75,987.9,18.0,18.0,18.0,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.2,21369
2008,21,2009-02-18,1851,49,8,7,5,93,162,0.09,1375,314,46,8,12,9,236,95,16,19,14,329,1506,275,275,275,0,990.0,970.6,2.2,0.84,987.0,15.8,15.8,15.8,0.0,0.92,0.92,0.92,0.0,38.4,38.4,38.4,0.0,115.2,19351
2008,22,2009-02-25,2452,53,9,9,8,114,195,0.08,1375,882,46,8,15,37,773,100,18,25,46,888,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.7,33.7,33.7,0.0,101.0,16960
2008,23,2009-03-04,3305,59,11,12,13,144,239,0.07,1375,1691,41,7,12,66,1563,100,18,25,79,1707,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.86,0.86,0.86,0.0,27.9,27.9,27.9,0.0,83.6,14038
2008,24,2009-03-11,5175,59,11,12,13,144,239,0.05,0,4936,1416,7,13,67,3433,1475,18,25,80,3577,1518,275,275,275,0,990.0,977.8,2.28,0.84,986.9,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,25,2009-03-18,5750,64,12,14,17,173,282,0.05,0,5468,1410,5,10,62,3979,1475,18,25,80,4152,1518,275,275,275,0,990.1,978.7,2.28,0.84,987.0,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,26,2009-03-25,5643,68,14,17,21,195,315,0.06,0,5328,1407,4,8,59,3850,1475,18,25,80,4045,1518,275,275,275,0,990.1,978.5,2.28,0.84,986.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,27,2009-04-01,5463,84,14,20,27,219,364,0.07,0,5099,1391,4,5,53,3646,1475,18,25,80,3865,1518,275,275,275,0,990.0,978.2,2.28,0.84,986.9,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,28,2009-04-08,5000,84,14,20,27,219,364,0.07,0,4636,1391,4,5,52,3183,1475,18,25,80,3402,1518,275,275,275,0,990.0,977.5,2.28,0.84,986.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,29,2009-04-15,4325,82,14,19,26,211,354,0.08,785,3185,607,4,5,53,2515,689,18,25,80,2727,1518,275,275,275,0,990.0,976.3,2.28,0.84,986.9,10.1,10.1,10.1,0.0,0.47,0.47,0.47,0.0,12.7,12.7,12.7,0.0,38.2,6417
2008,30,2009-04-22,3821,70,14,18,25,168,295,0.08,1375,2151,30,4,7,55,2055,100,18,25,80,2223,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.0,11.0,11.0,0.0,0.84,0.84,0.84,0.0,24.6,24.6,24.6,0.0,73.7,12381
2008,31,2009-04-29,3259,66,14,17,23,192,313,0.1,1375,1570,33,3,7,56,1468,100,18,25,80,1661,1518,275,275,275,0,990.0,974.1,2.28,0.84,986.9,12.3,12.3,12.3,0.0,0.87,0.87,0.87,0.0,28.1,28.1,28.1,0.0,84.3,14155
2008,32,2009-05-06,2926,65,14,17,23,202,321,0.11,1375,1230,35,3,7,57,1126,100,18,25,80,1328,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.0,13.0,13.0,0.0,0.88,0.88,0.88,0.0,30.3,30.3,30.3,0.0,91.0,15281
2008,33,2009-05-13,2581,65,14,17,23,202,321,0.12,1375,885,34,4,8,56,781,100,18,25,79,983,1518,275,275,275,0,990.0,972.5,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.8,32.8,32.8,0.0,98.3,16507
2008,34,2009-05-20,2289,65,14,17,23,202,321,0.14,1375,593,34,4,8,42,503,100,18,25,65,705,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.9,0.9,0.9,0.0,34.8,34.8,34.8,0.0,104.4,17538
2008,35,2009-05-27,2071,64,13,16,21,188,302,0.15,1375,394,35,4,8,27,317,100,18,25,48,505,1518,275,275,275,0,990.0,971.3,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.3,36.3,36.3,0.0,108.9,18297
2008,36,2009-06-03,1819,62,12,14,16,153,257,0.14,1375,187,31,5,8,11,131,93,17,22,27,284,1507,275,275,275,0,990.0,970.5,2.21,0.84,987.0,15.9,15.9,15.9,0.0,0.92,0.92,0.92,0.0,38.6,38.6,38.6,0.0,115.9,19477
2008,37,2009-06-10,1504,62,12,14,16,153,257,0.17,1247,0,0,0,0,0,0,62,12,14,16,153,1335,249,249,249,0,990.0,969.5,1.23,0.67,988.1,18.2,18.2,18.2,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20597
2008,38,2009-06-17,1254,62,12,14,16,153,257,0.21,997,0,0,0,0,0,0,62,12,14,16,153,1085,249,249,249,249,990.0,968.7,0.68,0.36,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.5,29980
2008,39,2009-06-24,1057,62,12,14,16,153,257,0.24,800,0,0,0,0,0,0,62,12,14,16,153,888,235,235,235,218,990.0,968.1,0.47,0.2,989.3,20.9,20.9,20.9,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,40.7,150.8,25326
2008,40,2009-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,125.9,21157
2008,41,2009-07-08,706,58,11,11,11,136,227,0.32,479,0,0,0,0,0,0,58,11,11,11,136,559,239,239,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.5,16374
2008,42,2009-07-15,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12607
2008,43,2009-07-22,529,58,11,11,11,136,227,0.43,302,0,0,0,0,0,0,58,11,11,11,136,382,170,153,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.5,31.7,0.0,0.0,62.7,10534
2008,44,2009-07-29,480,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,195,144,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.93,0.91,0.0,0.0,41.5,29.9,0.0,0.0,58.6,9839
2008,45,2009-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9381
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7976
2008,47,2009-08-19,369,49,8,6,5,94,163,0.44,205,0,0,0,0,0,0,49,8,6,5,94,269,205,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7511
2008,48,2009-08-26,340,46,7,5,4,85,149,0.44,190,0,0,0,0,0,0,46,7,5,4,85,249,190,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6957
2008,49,2009-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7089
2008,50,2009-09-09,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6106
2008,51,2009-09-16,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5418
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5269
2008,53,2009-09-30,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,678
2009,1,2009-10-01,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5270
2009,2,2009-10-08,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2009,3,2009-10-15,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4464
2009,4,2009-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4503
2009,5,2009-10-29,228,36,5,3,2,48,94,0.41,134,0,0,0,0,0,0,36,5,3,2,48,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4903
2009,6,2009-11-05,253,36,5,3,2,47,93,0.37,160,0,0,0,0,0,0,36,5,3,2,47,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5884
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6792
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8296
2009,9,2009-11-26,381,37,5,3,2,51,100,0.26,281,0,0,0,0,0,0,37,5,3,2,51,328,179,143,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.5,30.3,0.0,0.0,60.2,10107
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10535
2009,11,2009-12-10,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11302
2009,12,2009-12-17,479,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12754
2009,13,2009-12-24,558,42,7,5,3,61,118,0.21,440,0,0,0,0,0,0,42,7,5,3,61,494,220,220,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15505
2009,14,2009-12-31,630,45,7,5,3,73,136,0.22,494,0,0,0,0,0,0,45,7,5,3,73,552,247,247,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.1,17160
2009,15,2010-01-07,720,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,116.1,19505
2009,16,2010-01-14,811,46,7,6,4,76,139,0.17,672,0,0,0,0,0,0,46,7,6,4,76,731,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.4,22406
2009,17,2010-01-21,917,46,7,6,4,76,139,0.15,778,0,0,0,0,0,0,46,7,6,4,76,837,259,259,259,0,990.0,967.6,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.3,25245
2009,18,2010-01-28,1019,47,7,6,4,83,148,0.15,870,0,0,0,0,0,0,47,7,6,4,83,931,217,217,217,217,990.0,968.0,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27604
2009,19,2010-02-04,1190,49,8,7,5,93,162,0.14,1028,0,0,0,0,0,0,49,8,7,5,93,1092,249,249,249,253,990.0,968.5,0.69,0.39,988.9,20.0,20.0,20.0,20.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.9,174.3,29278
2009,20,2010-02-11,1474,49,8,7,5,93,162,0.11,1291,21,6,1,0,0,12,55,9,7,5,105,1364,258,258,258,0,990.0,969.4,1.37,0.73,987.9,18.0,18.0,18.0,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21075
2009,21,2010-02-18,2041,49,8,7,5,93,162,0.08,1375,504,51,10,16,15,411,100,18,23,20,504,1516,275,275,275,0,990.0,971.2,2.27,0.84,986.9,15.2,15.2,15.2,0.0,0.91,0.91,0.91,0.0,36.7,36.7,36.7,0.0,110.0,18476
2009,22,2010-02-25,2646,53,9,9,8,114,195,0.07,1375,1076,46,8,15,44,960,100,18,25,53,1075,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.3,32.3,32.3,0.0,96.9,16273
2009,23,2010-03-04,3744,59,11,12,13,144,239,0.06,1375,2130,40,6,12,67,2002,100,18,25,80,2146,1518,275,275,275,0,990.0,975.1,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.84,0.84,0.84,0.0,25.1,25.1,25.1,0.0,75.4,12661
2009,24,2010-03-11,4860,59,11,12,13,144,239,0.05,0,4621,1416,7,13,67,3118,1475,18,25,80,3262,1518,275,275,275,0,990.0,977.2,2.28,0.84,986.9,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2009,25,2010-03-18,5041,64,12,14,17,173,282,0.06,0,4759,1410,5,10,62,3270,1475,18,25,80,3443,1518,275,275,275,0,990.0,977.6,2.28,0.84,986.9,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2009,26,2010-03-25,4727,68,14,17,21,195,315,0.07,0,4412,1407,4,8,59,2934,1475,18,25,80,3129,1518,275,275,275,0,990.0,977.0,2.28,0.84,986.9,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2009,27,2010-04-01,4423,70,14,18,25,168,295,0.07,589,3539,815,3,7,55,2657,885,18,25,80,2825,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.35,0.35,0.35,0.0,9.3,9.3,9.3,0.0,28.0,4712
2009,28,2010-04-08,4377,70,14,18,25,168,295,0.07,589,3493,815,4,7,55,2611,885,18,25,80,2779,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,10.0,10.0,10.0,0.0,0.35,0.35,0.35,0.0,9.4,9.4,9.4,0.0,28.2,4733
2009,29,2010-04-15,4852,72,14,18,25,175,304,0.06,0,4547,1403,4,6,54,3079,1475,18,25,80,3254,1518,275,275,275,0,990.0,977.2,2.28,0.84,986.9,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2009,30,2010-04-22,5172,84,14,20,27,219,364,0.07,0,4808,1391,4,5,53,3355,1475,18,25,80,3574,1518,275,275,275,0,990.0,977.8,2.28,0.84,986.9,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2009,31,2010-04-29,4924,74,14,18,24,214,346,0.07,0,4577,1400,4,6,55,3111,1475,18,25,80,3326,1518,275,275,275,0,990.0,977.4,2.28,0.84,986.9,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2009,32,2010-05-06,4338,71,14,18,24,213,340,0.08,785,3212,618,4,7,56,2527,689,18,25,80,2740,1518,275,275,275,0,990.0,976.3,2.28,0.84,986.9,10.1,10.1,10.1,0.0,0.47,0.47,0.47,0.0,12.7,12.7,12.7,0.0,38.0,6388
2009,33,2010-05-13,3890,71,14,18,24,213,340,0.09,1375,2175,29,4,7,56,2079,100,18,25,80,2292,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.2,24.2,24.2,0.0,72.5,12177
2009,34,2010-05-20,3339,71,14,18,24,213,340,0.1,1375,1624,29,4,7,56,1528,100,18,25,80,1741,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.1,12.1,12.1,0.0,0.86,0.86,0.86,0.0,27.6,27.6,27.6,0.0,82.7,13887
2009,35,2010-05-27,2931,69,13,17,22,203,326,0.11,1375,1229,30,4,7,58,1129,100,18,25,80,1333,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.0,13.0,13.0,0.0,0.88,0.88,0.88,0.0,30.3,30.3,30.3,0.0,90.9,15263
2009,36,2010-06-03,2537,67,13,15,17,181,293,0.12,1375,869,33,5,10,50,770,100,18,25,67,951,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.1,33.1,33.1,0.0,99.2,16663
2009,37,2010-06-10,2219,67,13,15,17,181,293,0.13,1375,551,33,4,10,31,471,100,18,25,48,652,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.7,14.7,14.7,0.0,0.91,0.91,0.91,0.0,35.3,35.3,35.3,0.0,105.9,17783
2009,38,2010-06-17,1946,67,13,15,17,181,293,0.15,1375,278,32,5,9,16,215,99,18,24,33,396,1517,275,275,275,0,990.0,970.9,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.3,37.3,37.3,0.0,112.0,18811
2009,39,2010-06-24,1608,67,13,15,17,181,293,0.18,1301,13,3,0,0,0,8,70,13,15,17,189,1401,260,260,260,0,990.0,969.8,1.54,0.74,987.7,17.4,17.4,17.4,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20489
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,1090,0,0,0,0,0,0,63,12,13,13,155,1178,239,239,239,254,990.0,969.0,0.82,0.47,988.7,19.3,19.3,19.3,19.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,45.3,145.1,24372
2009,41,2010-07-08,1124,63,12,13,13,155,256,0.23,868,0,0,0,0,0,0,63,12,13,13,155,956,235,235,235,226,990.0,968.3,0.53,0.25,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,41.6,160.8,27021
2009,42,2010-07-15,926,63,12,13,13,155,256,0.28,670,0,0,0,0,0,0,63,12,13,13,155,758,223,223,223,0,990.0,967.6,0.36,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21822
2009,43,2010-07-22,823,63,12,13,13,155,256,0.31,567,0,0,0,0,0,0,63,12,13,13,155,655,227,227,197,0,990.0,967.2,0.3,0.1,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,44.8,44.8,38.5,0.0,111.5,18739
2009,44,2010-07-29,701,60,10,11,9,133,225,0.32,476,0,0,0,0,0,0,60,10,11,9,133,558,238,238,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16327
2009,45,2010-08-05,601,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13861
2009,46,2010-08-12,541,58,10,10,7,117,202,0.37,339,0,0,0,0,0,0,58,10,10,7,117,417,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11789
2009,47,2010-08-19,487,58,10,10,7,117,202,0.41,285,0,0,0,0,0,0,58,10,10,7,117,363,181,146,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.92,0.0,0.0,38.2,30.3,0.0,0.0,59.9,10066
2009,48,2010-08-26,445,56,9,9,6,111,194,0.44,251,0,0,0,0,0,0,56,9,9,6,111,326,230,140,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.2,0.0,0.0,0.94,0.91,0.0,0.0,49.7,29.3,0.0,0.0,53.9,9052
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,237,138,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,51.7,28.9,0.0,0.0,55.9,9387
2009,50,2010-09-09,371,46,7,6,4,76,140,0.38,231,0,0,0,0,0,0,46,7,6,4,76,291,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8500
2009,51,2010-09-16,337,46,7,6,4,75,138,0.41,199,0,0,0,0,0,0,46,7,6,4,75,258,199,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6189
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,835
2010,1,2010-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6333
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5533
2010,3,2010-10-15,241,41,6,4,3,56,110,0.46,131,0,0,0,0,0,0,41,6,4,3,56,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4797
2010,4,2010-10-22,233,41,6,4,3,56,110,0.47,123,0,0,0,0,0,0,41,6,4,3,56,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4497
2010,5,2010-10-29,236,38,5,3,2,50,100,0.42,136,0,0,0,0,0,0,38,5,3,2,50,183,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4962
2010,6,2010-11-05,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5242
2010,7,2010-11-12,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5825
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7190
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
2010,10,2010-12-03,365,38,5,4,3,54,104,0.29,261,0,0,0,0,0,0,38,5,4,3,54,308,221,138,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,48.4,29.2,0.0,0.0,56.8,9541
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10576
2010,12,2010-12-17,477,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13213
2010,13,2010-12-24,596,38,5,4,3,54,104,0.18,492,0,0,0,0,0,0,38,5,4,3,54,539,246,246,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.5,17225
2010,14,2010-12-31,748,44,6,5,3,72,134,0.18,614,0,0,0,0,0,0,44,6,5,3,72,671,217,217,208,0,990.0,966.9,0.31,0.11,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,41.7,0.0,122.9,20650
2010,15,2011-01-07,922,46,7,6,4,76,139,0.15,783,0,0,0,0,0,0,46,7,6,4,76,842,241,241,241,211,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,40.0,150.8,25336
2010,16,2011-01-14,1191,46,7,6,4,76,139,0.12,1052,0,0,0,0,0,0,46,7,6,4,76,1111,245,245,245,247,990.0,968.5,0.74,0.43,988.8,19.9,19.9,19.9,20.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,45.3,164.9,27697
2010,17,2011-01-21,1763,49,8,7,5,81,150,0.09,1369,243,39,7,11,8,177,88,15,18,13,258,1491,273,273,273,0,990.0,970.3,2.09,0.83,987.1,16.2,16.2,16.2,0.0,0.92,0.92,0.92,0.0,39.4,39.4,39.4,0.0,118.1,19839
2010,18,2011-01-28,2004,51,8,8,6,95,170,0.08,1375,459,48,9,16,16,368,100,18,25,23,463,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,36.8,36.8,36.8,0.0,110.4,18550
2010,19,2011-02-04,2211,55,10,10,8,114,197,0.09,1375,639,45,8,15,25,545,100,18,25,33,659,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.7,14.7,14.7,0.0,0.91,0.91,0.91,0.0,35.3,35.3,35.3,0.0,106.0,17808
2010,20,2011-02-11,2702,55,10,10,8,114,197,0.07,1375,1130,45,7,14,45,1016,100,18,25,53,1130,1518,275,275,275,0,990.0,972.8,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,31.9,31.9,31.9,0.0,95.7,16077
2010,21,2011-02-18,3441,55,10,10,8,114,197,0.06,1375,1869,44,8,15,70,1731,100,18,25,78,1845,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,26.9,26.9,26.9,0.0,80.8,13568
2010,22,2011-02-25,3775,60,11,13,13,148,247,0.07,1375,2152,39,6,12,66,2028,100,18,25,80,2177,1518,275,275,275,0,990.0,975.2,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.9,24.9,24.9,0.0,74.6,12525
2010,23,2011-03-04,3795,68,14,17,21,195,315,0.08,1375,2105,32,4,8,59,2002,100,18,25,80,2197,1518,275,275,275,0,990.0,975.2,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.7,24.7,24.7,0.0,74.2,12463
2010,24,2011-03-11,3806,59,11,12,13,144,239,0.06,1375,2192,41,7,13,67,2064,100,18,25,80,2208,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.7,24.7,24.7,0.0,74.0,12428
2010,25,2011-03-18,3868,59,11,12,13,144,239,0.06,1375,2254,41,7,13,66,2126,100,18,25,80,2270,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.3,24.3,24.3,0.0,72.8,12236
2010,26,2011-03-25,3945,59,11,12,13,144,239,0.06,1375,2331,41,7,12,66,2203,100,18,25,80,2347,1518,275,275,275,0,990.0,975.6,2.28,0.84,986.9,10.8,10.8,10.8,0.0,0.83,0.83,0.83,0.0,23.8,23.8,23.8,0.0,71.4,11998
2010,27,2011-04-01,4075,70,14,18,25,168,295,0.07,1375,2405,30,4,7,55,2309,100,18,25,80,2477,1518,275,275,275,0,990.0,975.8,2.28,0.84,986.9,10.5,10.5,10.5,0.0,0.83,0.83,0.83,0.0,23.1,23.1,23.1,0.0,69.2,11627
2010,28,2011-04-08,4264,70,14,18,25,168,295,0.07,1375,2594,30,3,7,55,2498,100,18,25,80,2666,1518,275,275,275,0,990.0,976.2,2.28,0.84,986.9,10.2,10.2,10.2,0.0,0.82,0.82,0.82,0.0,22.1,22.1,22.1,0.0,66.2,11125
2010,29,2011-04-15,4419,70,14,18,25,168,295,0.07,0,4124,1405,4,7,55,2653,1475,18,25,80,2821,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2010,30,2011-04-22,4382,70,14,18,25,168,295,0.07,589,3498,815,4,7,55,2616,885,18,25,80,2784,1518,275,275,275,0,990.0,976.4,2.28,0.84,986.9,10.0,10.0,10.0,0.0,0.35,0.35,0.35,0.0,9.3,9.3,9.3,0.0,27.9,4684
2010,31,2011-04-29,4223,66,14,17,23,192,313,0.07,1375,2535,33,3,7,56,2433,100,18,25,80,2625,1518,275,275,275,0,990.0,976.1,2.28,0.84,986.9,10.3,10.3,10.3,0.0,0.82,0.82,0.82,0.0,22.3,22.3,22.3,0.0,66.9,11234
2010,32,2011-05-06,3996,66,14,17,23,205,326,0.08,1375,2294,33,4,7,56,2193,100,18,25,80,2398,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.7,10.7,10.7,0.0,0.83,0.83,0.83,0.0,23.5,23.5,23.5,0.0,70.6,11854
2010,33,2011-05-13,3634,71,14,18,24,213,340,0.09,1375,1919,29,4,7,56,1823,100,18,25,80,2036,1518,275,275,275,0,990.0,974.9,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.7,25.7,25.7,0.0,77.2,12963
2010,34,2011-05-20,3205,71,14,18,24,213,340,0.11,1375,1490,29,4,7,56,1394,100,18,25,80,1607,1518,275,275,275,0,990.0,974.0,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.4,28.4,28.4,0.0,85.2,14318
2010,35,2011-05-27,2787,69,13,17,22,203,326,0.12,1375,1086,30,4,7,56,987,100,18,25,78,1191,1518,275,275,275,0,990.0,973.0,2.28,0.84,986.9,13.3,13.3,13.3,0.0,0.89,0.89,0.89,0.0,31.3,31.3,31.3,0.0,93.9,15773
2010,36,2011-06-03,2362,67,13,15,17,181,293,0.12,1375,694,33,5,10,40,606,100,18,25,57,787,1518,275,275,275,0,990.0,972.0,2.28,0.84,986.9,14.4,14.4,14.4,0.0,0.9,0.9,0.9,0.0,34.3,34.3,34.3,0.0,102.8,17278
2010,37,2011-06-10,2022,67,13,15,17,181,293,0.15,1375,354,33,5,10,20,286,100,18,25,37,467,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.2,15.2,15.2,0.0,0.91,0.91,0.91,0.0,36.7,36.7,36.7,0.0,110.1,18500
2010,38,2011-06-17,1653,67,13,15,17,181,293,0.18,1322,38,8,1,1,2,23,75,14,16,19,204,1429,264,264,264,0,990.0,970.0,1.72,0.77,987.5,17.0,17.0,17.0,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.5,20243
2010,39,2011-06-24,1347,67,13,15,17,181,293,0.22,1054,0,0,0,0,0,0,67,13,15,17,181,1149,247,247,247,254,990.0,969.0,0.77,0.43,988.8,19.4,19.4,19.4,19.6,0.94,0.94,0.94,0.94,43.3,43.3,43.3,45.0,162.0,27210
2010,40,2011-07-01,1151,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.7,27664
2010,41,2011-07-08,976,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.15,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.2,23220
2010,42,2011-07-15,836,63,12,13,13,155,256,0.31,580,0,0,0,0,0,0,63,12,13,13,155,668,218,218,200,0,990.0,967.2,0.3,0.1,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,42.9,42.9,39.0,0.0,113.7,19109
2010,43,2011-07-22,709,63,12,13,13,155,256,0.36,453,0,0,0,0,0,0,63,12,13,13,155,541,226,226,0,0,990.0,966.7,0.23,0.06,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15526
2010,44,2011-07-29,619,57,10,10,9,127,214,0.35,404,0,0,0,0,0,0,57,10,10,9,127,483,202,202,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.3,13997
2010,45,2011-08-05,558,54,9,8,6,107,184,0.33,374,0,0,0,0,0,0,54,9,8,6,107,445,187,187,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13016
2010,46,2011-08-12,507,54,9,8,6,107,184,0.36,323,0,0,0,0,0,0,54,9,8,6,107,394,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11293
2010,47,2011-08-19,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,179,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.91,0.0,0.0,38.0,29.8,0.0,0.0,59.3,9965
2010,48,2011-08-26,428,52,8,7,5,102,177,0.41,250,0,0,0,0,0,0,52,8,7,5,102,320,250,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9131
2010,49,2011-09-02,395,46,7,6,4,75,138,0.35,257,0,0,0,0,0,0,46,7,6,4,75,316,257,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9437
2010,50,2011-09-09,367,46,7,6,4,75,138,0.38,229,0,0,0,0,0,0,46,7,6,4,75,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8448
2010,51,2011-09-16,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6621
2010,53,2011-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,835
2011,1,2011-10-01,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6714
2011,2,2011-10-08,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6476
2011,3,2011-10-15,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6130
2011,4,2011-10-22,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5272
2011,5,2011-10-29,248,40,6,4,3,54,107,0.43,140,0,0,0,0,0,0,40,6,4,3,54,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5136
2011,6,2011-11-05,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5698
2011,7,2011-11-12,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7240
2011,8,2011-11-19,316,40,6,4,3,53,106,0.34,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7780
2011,9,2011-11-26,367,40,6,4,3,55,109,0.3,258,0,0,0,0,0,0,40,6,4,3,55,309,237,148,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.2,0.0,0.0,0.94,0.92,0.0,0.0,51.9,31.4,0.0,0.0,56.4,9478
2011,10,2011-12-03,429,42,7,5,3,61,118,0.28,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11009
2011,11,2011-12-10,489,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13132
2011,12,2011-12-17,551,42,7,5,3,61,118,0.21,433,0,0,0,0,0,0,42,7,5,3,61,487,216,216,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15305
2011,13,2011-12-24,588,42,7,5,3,61,118,0.2,470,0,0,0,0,0,0,42,7,5,3,61,524,235,235,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16482
2011,14,2011-12-31,661,45,7,5,3,73,136,0.21,525,0,0,0,0,0,0,45,7,5,3,73,583,223,223,185,0,990.0,966.5,0.26,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.5,45.5,37.2,0.0,107.0,17983
2011,15,2012-01-07,757,46,7,6,4,76,139,0.18,618,0,0,0,0,0,0,46,7,6,4,76,677,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.5,20743
2011,16,2012-01-14,870,46,7,6,4,76,139,0.16,731,0,0,0,0,0,0,46,7,6,4,76,790,243,243,243,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.1,24040
2011,17,2012-01-21,965,46,7,6,4,76,139,0.14,826,0,0,0,0,0,0,46,7,6,4,76,885,244,244,244,213,990.0,967.8,0.46,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,40.5,157.3,26428
2011,18,2012-01-28,1102,47,7,6,4,83,148,0.13,954,0,0,0,0,0,0,47,7,6,4,83,1015,238,238,238,238,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29625
2011,19,2012-02-04,1273,49,8,7,5,93,162,0.13,1111,0,0,0,0,0,0,49,8,7,5,93,1175,244,244,244,261,990.0,968.8,0.82,0.5,988.7,19.5,19.5,19.5,19.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,46.9,149.6,25125
2011,20,2012-02-11,1578,49,8,7,5,93,162,0.1,1348,67,20,3,2,2,38,69,11,9,7,131,1439,269,269,269,0,990.0,969.7,1.76,0.8,987.4,17.2,17.2,17.2,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,124.1,20845
2011,21,2012-02-18,1810,49,8,7,5,93,162,0.09,1375,273,51,9,11,8,192,100,17,18,13,285,1511,275,275,275,0,990.0,970.5,2.24,0.84,986.9,15.9,15.9,15.9,0.0,0.92,0.92,0.92,0.0,38.6,38.6,38.6,0.0,115.9,19478
2011,22,2012-02-25,1940,51,8,8,7,107,184,0.09,1375,381,48,9,15,14,294,100,18,24,21,402,1517,275,275,275,0,990.0,970.9,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.4,37.4,37.4,0.0,112.1,18826
