WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2011,23,2012-03-03,2083,59,11,12,13,144,239,0.11,1375,469,41,7,13,25,382,100,18,25,38,526,1518,275,275,275,0,990.0,971.3,2.28,0.84,986.9,15.0,15.0,15.0,0.0,0.91,0.91,0.91,0.0,36.2,36.2,36.2,0.0,108.7,18259
2011,24,2012-03-10,2261,50,9,9,9,112,191,0.08,1375,695,49,8,15,34,586,100,18,25,44,699,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,35.0,35.0,35.0,0.0,105.0,17635
2011,25,2012-03-17,2447,49,9,9,9,107,183,0.07,1375,889,50,9,16,43,769,100,18,25,52,876,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.7,33.7,33.7,0.0,101.1,16980
2011,26,2012-03-24,2622,49,9,9,9,107,183,0.07,1375,1064,51,8,15,52,935,100,18,25,61,1042,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.7,13.7,13.7,0.0,0.89,0.89,0.89,0.0,32.5,32.5,32.5,0.0,97.4,16362
2011,27,2012-03-31,2786,53,12,13,17,115,212,0.08,1375,1199,46,5,11,60,1074,100,18,25,78,1190,1518,275,275,275,0,990.0,973.0,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.3,31.3,31.3,0.0,93.9,15778
2011,28,2012-04-07,2988,54,13,14,19,117,217,0.07,1375,1396,46,5,11,61,1273,100,18,25,80,1390,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,29.9,29.9,29.9,0.0,89.6,15058
2011,29,2012-04-14,3305,54,13,14,19,117,217,0.07,1375,1713,46,5,11,61,1590,100,18,25,80,1707,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.1,12.1,12.1,0.0,0.86,0.86,0.86,0.0,27.8,27.8,27.8,0.0,83.3,13991
2011,30,2012-04-21,3548,70,14,18,25,168,295,0.08,1375,1878,30,4,7,55,1782,100,18,25,80,1950,1518,275,275,275,0,990.0,974.7,2.28,0.84,986.9,11.6,11.6,11.6,0.0,0.85,0.85,0.85,0.0,26.3,26.3,26.3,0.0,78.8,13231
2011,31,2012-04-28,3458,67,14,17,23,187,309,0.09,1375,1773,32,4,7,56,1673,100,18,25,80,1860,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.8,26.8,26.8,0.0,80.4,13512
2011,32,2012-05-05,3189,65,14,17,23,202,321,0.1,1375,1493,35,4,8,57,1389,100,18,25,80,1591,1518,275,275,275,0,990.0,974.0,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.5,28.5,28.5,0.0,85.5,14367
2011,33,2012-05-12,2850,65,14,17,23,202,321,0.11,1375,1154,35,4,8,57,1050,100,18,25,80,1252,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.9,30.9,30.9,0.0,92.6,15551
2011,34,2012-05-19,2517,65,14,17,23,202,321,0.13,1375,821,34,4,8,54,720,100,18,25,77,922,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.2,33.2,33.2,0.0,99.6,16731
2011,35,2012-05-26,2198,64,13,16,22,195,311,0.14,1375,511,35,4,8,36,427,100,18,25,58,622,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.8,14.8,14.8,0.0,0.91,0.91,0.91,0.0,35.4,35.4,35.4,0.0,106.3,17856
2011,36,2012-06-02,1901,62,12,14,16,153,257,0.14,1375,269,36,5,10,16,200,98,17,24,32,353,1515,275,275,275,0,990.0,970.8,2.26,0.84,986.9,15.6,15.6,15.6,0.0,0.92,0.92,0.92,0.0,37.8,37.8,37.8,0.0,113.3,19034
2011,37,2012-06-09,1536,62,12,14,16,153,257,0.17,1270,8,2,0,0,0,5,64,12,14,16,158,1361,254,254,254,0,990.0,969.6,1.38,0.7,987.9,17.9,17.9,17.9,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20559
2011,38,2012-06-16,1236,62,12,14,16,153,257,0.21,979,0,0,0,0,0,0,62,12,14,16,153,1067,236,236,236,239,990.0,968.6,0.66,0.34,989.0,20.0,20.0,20.0,20.1,0.94,0.94,0.94,0.94,42.7,42.7,42.7,43.4,165.3,27778
2011,39,2012-06-23,1013,62,12,14,16,153,257,0.25,756,0,0,0,0,0,0,62,12,14,16,153,844,231,231,231,210,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,39.1,143.4,24097
2011,40,2012-06-30,808,51,10,9,10,114,196,0.24,612,0,0,0,0,0,0,51,10,9,10,114,684,204,204,204,0,990.0,967.1,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.8,20288
2011,41,2012-07-07,669,50,10,9,9,108,186,0.28,483,0,0,0,0,0,0,50,10,9,9,108,552,241,241,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16658
2011,42,2012-07-14,575,50,10,9,9,108,186,0.32,389,0,0,0,0,0,0,50,10,9,9,108,458,194,194,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13539
2011,43,2012-07-21,521,50,10,9,9,108,186,0.36,335,0,0,0,0,0,0,50,10,9,9,108,404,167,167,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11670
2011,44,2012-07-28,474,48,9,7,7,99,172,0.36,301,0,0,0,0,0,0,48,9,7,7,99,367,150,150,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10556
2011,45,2012-08-04,442,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10124
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,240,139,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.1,0.0,0.0,0.94,0.91,0.0,0.0,52.2,29.1,0.0,0.0,56.4,9469
2011,47,2012-08-18,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8430
2011,48,2012-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7250
2011,49,2012-09-01,328,40,6,4,3,65,118,0.36,210,0,0,0,0,0,0,40,6,4,3,65,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7773
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6805
2011,51,2012-09-15,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5975
2011,52,2012-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5369
2011,53,2012-09-29,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,1428
2012,1,2012-10-01,248,37,5,3,2,50,97,0.39,151,0,0,0,0,0,0,37,5,3,2,50,196,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
2012,2,2012-10-08,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5506
2012,3,2012-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
2012,4,2012-10-22,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4829
2012,5,2012-10-29,237,36,5,3,2,48,94,0.4,142,0,0,0,0,0,0,36,5,3,2,48,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5223
2012,6,2012-11-05,260,36,5,3,2,47,94,0.36,165,0,0,0,0,0,0,36,5,3,2,47,210,165,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6087
2012,7,2012-11-12,299,40,6,4,3,53,106,0.36,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7147
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7813
2012,9,2012-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8567
2012,10,2012-12-03,386,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,207,142,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.9,29.9,0.0,0.0,57.7,9698
2012,11,2012-12-10,444,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11553
2012,12,2012-12-17,536,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14784
2012,13,2012-12-24,678,42,7,5,3,61,118,0.17,560,0,0,0,0,0,0,42,7,5,3,61,614,223,223,198,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,45.4,45.4,39.6,0.0,113.5,19063
2012,14,2012-12-31,811,45,7,5,3,73,136,0.17,675,0,0,0,0,0,0,45,7,5,3,73,733,225,225,225,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.3,22569
2012,15,2013-01-07,947,47,7,6,4,78,143,0.15,803,0,0,0,0,0,0,47,7,6,4,78,864,257,257,257,208,990.0,967.7,0.45,0.19,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,49.3,49.3,49.3,39.0,153.5,25783
2012,16,2013-01-14,1084,49,8,7,5,81,150,0.14,934,0,0,0,0,0,0,49,8,7,5,81,998,233,233,233,233,990.0,968.2,0.58,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.3,29115
2012,17,2013-01-21,1494,49,8,7,5,81,150,0.1,1261,83,16,3,3,2,57,65,11,10,7,138,1348,259,259,259,266,990.0,969.5,1.46,0.69,987.9,17.9,17.9,17.9,19.7,0.93,0.93,0.93,0.94,41.5,41.5,41.5,47.6,131.4,22072
2012,18,2013-01-28,2300,51,8,8,6,95,170,0.07,1375,755,48,9,16,28,653,100,18,25,34,748,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.5,14.5,14.5,0.0,0.9,0.9,0.9,0.0,34.7,34.7,34.7,0.0,104.1,17496
2012,19,2013-02-04,2772,55,10,10,8,114,197,0.07,1375,1200,45,8,15,48,1083,100,18,25,56,1197,1518,275,275,275,0,990.0,973.0,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.4,31.4,31.4,0.0,94.2,15828
2012,20,2013-02-11,3186,55,10,10,8,114,197,0.06,1375,1614,45,8,15,65,1481,100,18,25,73,1595,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.5,28.5,28.5,0.0,85.6,14382
2012,21,2013-02-18,3486,55,10,10,8,114,197,0.06,1375,1914,45,8,15,72,1774,100,18,25,80,1888,1518,275,275,275,0,990.0,974.6,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.6,26.6,26.6,0.0,79.9,13424
2012,22,2013-02-25,3555,56,10,10,10,126,215,0.06,1375,1965,43,7,14,69,1830,100,18,25,80,1957,1518,275,275,275,0,990.0,974.7,2.28,0.84,986.9,11.6,11.6,11.6,0.0,0.85,0.85,0.85,0.0,26.2,26.2,26.2,0.0,78.6,13208
2012,23,2013-03-04,3624,59,11,12,13,144,239,0.07,1375,2010,41,7,13,67,1882,100,18,25,80,2026,1518,275,275,275,0,990.0,974.9,2.28,0.84,986.9,11.5,11.5,11.5,0.0,0.85,0.85,0.85,0.0,25.8,25.8,25.8,0.0,77.3,12993
2012,24,2013-03-11,3522,59,11,12,13,144,239,0.07,1375,1908,41,7,13,67,1780,100,18,25,80,1924,1518,275,275,275,0,990.0,974.7,2.28,0.84,986.9,11.7,11.7,11.7,0.0,0.86,0.86,0.86,0.0,26.4,26.4,26.4,0.0,79.2,13312
2012,25,2013-03-18,3256,59,11,12,13,144,239,0.07,1375,1642,41,7,13,67,1514,100,18,25,80,1658,1518,275,275,275,0,990.0,974.1,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.87,0.87,0.87,0.0,28.1,28.1,28.1,0.0,84.2,14145
2012,26,2013-03-25,3114,59,11,12,13,144,239,0.08,1375,1500,41,7,13,67,1372,100,18,25,80,1516,1518,275,275,275,0,990.0,973.8,2.28,0.84,986.9,12.6,12.6,12.6,0.0,0.87,0.87,0.87,0.0,29.0,29.0,29.0,0.0,87.0,14611
2012,27,2013-04-01,3012,54,13,14,19,117,217,0.07,1375,1420,46,5,11,61,1297,100,18,25,80,1414,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.7,29.7,29.7,0.0,89.1,14974
2012,28,2013-04-08,3019,54,13,14,19,117,217,0.07,1375,1427,46,5,11,61,1304,100,18,25,80,1421,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.7,29.7,29.7,0.0,89.0,14947
2012,29,2013-04-15,3084,54,13,14,19,117,217,0.07,1375,1492,46,5,11,61,1369,100,18,25,80,1486,1518,275,275,275,0,990.0,973.7,2.28,0.84,986.9,12.6,12.6,12.6,0.0,0.87,0.87,0.87,0.0,29.2,29.2,29.2,0.0,87.6,14715
2012,30,2013-04-22,3050,54,13,14,19,117,217,0.07,1375,1458,46,5,11,61,1335,100,18,25,80,1452,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.88,0.88,0.88,0.0,29.4,29.4,29.4,0.0,88.3,14839
2012,31,2013-04-29,2876,54,13,13,17,160,259,0.09,1375,1241,45,5,11,62,1117,100,18,25,80,1278,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.7,30.7,30.7,0.0,92.0,15459
2012,32,2013-05-06,2592,55,13,13,17,178,276,0.11,1375,941,45,5,12,57,821,100,18,25,74,999,1518,275,275,275,0,990.0,972.5,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.7,32.7,32.7,0.0,98.0,16468
2012,33,2013-05-13,2271,55,13,13,17,178,276,0.12,1375,620,45,4,12,38,520,100,18,25,55,698,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.9,0.9,0.9,0.0,34.9,34.9,34.9,0.0,104.8,17598
2012,34,2013-05-20,1978,55,13,13,17,178,276,0.14,1375,327,43,4,11,20,247,98,18,24,37,425,1516,275,275,275,0,990.0,971.0,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.3,18694
2012,35,2013-05-27,1612,54,12,12,15,161,257,0.16,1328,25,5,1,1,1,16,59,13,13,17,178,1416,265,265,265,0,990.0,969.8,1.59,0.78,987.6,17.3,17.3,17.3,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20787
2012,36,2013-06-03,1283,53,12,12,13,120,210,0.16,1073,0,0,0,0,0,0,53,12,12,13,120,1150,243,243,243,246,990.0,968.8,0.8,0.45,988.7,19.5,19.5,19.5,20.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,44.7,154.2,25910
2012,37,2013-06-10,1015,46,10,9,9,92,168,0.17,847,0,0,0,0,0,0,46,10,9,9,92,913,241,241,241,218,990.0,967.9,0.49,0.23,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,40.9,159.8,26850
2012,38,2013-06-17,881,45,10,9,9,88,161,0.18,720,0,0,0,0,0,0,45,10,9,9,88,784,240,240,240,0,990.0,967.4,0.38,0.15,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23635
2012,39,2013-06-24,740,45,10,9,9,88,161,0.22,579,0,0,0,0,0,0,45,10,9,9,88,643,218,218,200,0,990.0,966.9,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,43.7,43.7,39.8,0.0,115.9,19467
2012,40,2013-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14890
2012,41,2013-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12429
2012,42,2013-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10255
2012,43,2013-07-22,425,50,10,9,9,108,186,0.44,239,0,0,0,0,0,0,50,10,9,9,108,308,239,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8702
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8697
2012,45,2013-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8382
2012,46,2013-08-12,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7315
2012,47,2013-08-19,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6671
2012,48,2013-08-26,311,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5903
2012,49,2013-09-02,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6355
2012,50,2013-09-09,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5478
2012,51,2013-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5072
2012,52,2013-09-23,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
2012,53,2013-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
2013,1,2013-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4996
2013,2,2013-10-08,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4328
2013,3,2013-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3836
2013,4,2013-10-22,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3711
2013,5,2013-10-29,214,32,4,2,2,38,79,0.37,134,0,0,0,0,0,0,32,4,2,2,38,173,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4946
2013,6,2013-11-05,225,30,4,2,2,32,70,0.31,154,0,0,0,0,0,0,30,4,2,2,32,190,154,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5712
2013,7,2013-11-12,245,36,5,3,2,47,93,0.38,152,0,0,0,0,0,0,36,5,3,2,47,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5604
2013,8,2013-11-19,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6400
2013,9,2013-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,258,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7916
2013,10,2013-12-03,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,169,153,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.1,32.4,0.0,0.0,63.9,10738
2013,11,2013-12-10,463,41,6,4,3,60,116,0.25,347,0,0,0,0,0,0,41,6,4,3,60,400,173,173,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,72.9,12249
2013,12,2013-12-17,592,42,7,5,3,61,118,0.2,474,0,0,0,0,0,0,42,7,5,3,61,528,207,207,206,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,22.4,0.0,0.93,0.93,0.93,0.0,42.9,42.9,41.0,0.0,97.5,16384
2013,13,2013-12-24,778,42,7,5,3,61,118,0.15,660,0,0,0,0,0,0,42,7,5,3,61,714,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22101
2013,14,2013-12-31,803,48,7,6,4,78,145,0.18,658,0,0,0,0,0,0,48,7,6,4,78,720,219,219,219,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21933
2013,15,2014-01-07,753,47,7,6,4,78,145,0.19,608,0,0,0,0,0,0,47,7,6,4,78,670,202,202,202,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.5,20238
2013,16,2014-01-14,781,46,7,6,4,76,139,0.18,642,0,0,0,0,0,0,46,7,6,4,76,701,214,214,214,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21454
2013,17,2014-01-21,869,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,143.0,24020
2013,18,2014-01-28,1012,47,7,6,4,83,148,0.15,863,0,0,0,0,0,0,47,7,6,4,83,925,225,225,225,218,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,42.5,42.5,42.5,41.0,162.7,27327
2013,19,2014-02-04,1173,49,8,7,5,93,162,0.14,1011,0,0,0,0,0,0,49,8,7,5,93,1075,252,252,252,252,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.4,30808
2013,20,2014-02-11,1349,49,8,7,5,93,162,0.12,1187,0,0,0,0,0,0,49,8,7,5,93,1251,245,245,245,267,990.0,969.0,0.98,0.59,988.4,19.0,19.0,19.0,19.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,47.6,132.9,22321
2013,21,2014-02-18,1604,49,8,7,5,93,162,0.1,1366,75,21,3,3,2,44,70,11,10,7,137,1459,273,273,273,0,990.0,969.8,1.85,0.83,987.3,17.0,17.0,17.0,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.5,20923
2013,22,2014-02-25,1941,53,9,9,8,114,195,0.1,1375,371,46,8,14,15,286,100,18,23,23,401,1516,275,275,275,0,990.0,970.9,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.4,37.4,37.4,0.0,112.1,18831
2013,23,2014-03-04,2072,59,11,12,13,144,239,0.12,1375,458,41,7,13,24,373,100,18,25,37,517,1518,275,275,275,0,990.0,971.3,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.3,36.3,36.3,0.0,108.9,18293
2013,24,2014-03-11,2144,49,9,9,9,107,183,0.09,1375,586,51,9,16,28,481,100,18,25,37,588,1518,275,275,275,0,990.0,971.4,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.8,35.8,35.8,0.0,107.4,18043
2013,25,2014-03-18,2428,49,9,9,9,107,183,0.08,1375,870,51,9,16,42,751,100,18,25,51,858,1518,275,275,275,0,990.0,972.1,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.8,33.8,33.8,0.0,101.5,17047
2013,26,2014-03-25,2962,49,9,9,9,107,183,0.06,1375,1404,51,9,16,65,1262,100,18,25,74,1369,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.1,30.1,30.1,0.0,90.2,15157
2013,27,2014-04-01,3522,54,13,14,19,117,217,0.06,1375,1930,46,4,11,61,1807,100,18,25,80,1924,1518,275,275,275,0,990.0,974.7,2.28,0.84,986.9,11.7,11.7,11.7,0.0,0.86,0.86,0.86,0.0,26.4,26.4,26.4,0.0,79.2,13313
2013,28,2014-04-08,3545,63,13,16,22,146,261,0.07,1375,1908,36,4,8,57,1801,100,18,25,80,1947,1518,275,275,275,0,990.0,974.7,2.28,0.84,986.9,11.6,11.6,11.6,0.0,0.85,0.85,0.85,0.0,26.3,26.3,26.3,0.0,78.8,13241
2013,29,2014-04-15,3442,70,14,18,25,168,295,0.09,1375,1772,30,4,7,55,1676,100,18,25,80,1844,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,26.9,26.9,26.9,0.0,80.7,13563
2013,30,2014-04-22,3359,70,14,18,25,168,295,0.09,1375,1689,30,4,7,55,1593,100,18,25,80,1761,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.4,27.4,27.4,0.0,82.3,13821
2013,31,2014-04-29,3376,66,14,17,23,192,313,0.09,1375,1687,33,4,7,56,1585,100,18,25,80,1778,1518,275,275,275,0,990.0,974.4,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.3,27.3,27.3,0.0,82.0,13770
2013,32,2014-05-06,3431,65,14,17,23,202,321,0.09,1375,1735,35,4,8,56,1631,100,18,25,80,1833,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,27.0,27.0,27.0,0.0,80.9,13597
2013,33,2014-05-13,3335,65,14,17,23,202,321,0.1,1375,1639,35,4,8,57,1535,100,18,25,80,1737,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.1,12.1,12.1,0.0,0.86,0.86,0.86,0.0,27.6,27.6,27.6,0.0,82.7,13897
2013,34,2014-05-20,3073,65,14,17,23,202,321,0.1,1375,1377,35,4,8,57,1273,100,18,25,80,1475,1518,275,275,275,0,990.0,973.7,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.87,0.87,0.87,0.0,29.3,29.3,29.3,0.0,87.8,14757
2013,35,2014-05-27,2775,65,13,16,21,196,313,0.11,1375,1087,34,4,8,57,982,100,18,25,78,1178,1518,275,275,275,0,990.0,973.0,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.4,31.4,31.4,0.0,94.2,15818
2013,36,2014-06-03,2466,67,13,15,17,181,293,0.12,1375,798,33,5,10,46,703,100,18,25,63,884,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.6,33.6,33.6,0.0,100.7,16914
2013,37,2014-06-10,2165,67,13,15,17,181,293,0.14,1375,497,33,5,10,28,420,100,18,25,45,601,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.0,17972
2013,38,2014-06-17,1910,67,13,15,17,181,293,0.15,1375,242,30,4,8,14,183,97,17,23,31,364,1514,275,275,275,0,990.0,970.8,2.26,0.84,986.9,15.6,15.6,15.6,0.0,0.92,0.92,0.92,0.0,37.7,37.7,37.7,0.0,113.1,18994
2013,39,2014-06-24,1571,67,13,15,17,181,293,0.19,1272,5,1,0,0,0,3,68,13,15,17,184,1369,254,254,254,0,990.0,969.7,1.41,0.7,987.9,17.7,17.7,17.7,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.3,20372
2013,40,2014-07-01,1292,63,12,13,13,155,256,0.2,1036,0,0,0,0,0,0,63,12,13,13,155,1124,242,242,242,250,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,44.7,161.3,27093
2013,41,2014-07-08,1089,63,12,13,13,155,256,0.24,833,0,0,0,0,0,0,63,12,13,13,155,921,235,235,235,220,990.0,968.2,0.5,0.22,989.3,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,40.6,155.4,26103
2013,42,2014-07-15,901,63,12,13,13,155,256,0.28,645,0,0,0,0,0,0,63,12,13,13,155,733,215,215,215,0,990.0,967.5,0.34,0.12,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21069
2013,43,2014-07-22,747,63,12,13,13,155,256,0.34,491,0,0,0,0,0,0,63,12,13,13,155,579,245,245,0,0,990.0,966.9,0.25,0.07,989.7,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.2,16666
2013,44,2014-07-29,627,60,10,11,9,133,225,0.36,401,0,0,0,0,0,0,60,10,11,9,133,484,200,200,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13861
2013,45,2014-08-05,545,57,9,9,6,115,199,0.37,345,0,0,0,0,0,0,57,9,9,6,115,422,172,172,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11993
2013,46,2014-08-12,484,54,9,8,6,107,184,0.38,300,0,0,0,0,0,0,54,9,8,6,107,371,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10496
2013,47,2014-08-19,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,239,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,51.7,29.0,0.0,0.0,55.8,9382
2013,48,2014-08-26,404,52,8,7,5,102,177,0.44,227,0,0,0,0,0,0,52,8,7,5,102,296,227,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8293
2013,49,2014-09-02,373,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8651
2013,50,2014-09-09,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7489
2013,51,2014-09-16,315,46,7,6,4,75,138,0.44,177,0,0,0,0,0,0,46,7,6,4,75,236,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6502
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5703
2013,53,2014-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,783
2014,1,2014-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6108
2014,2,2014-10-08,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5248
2014,3,2014-10-15,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4938
2014,4,2014-10-22,242,41,6,4,3,56,110,0.45,132,0,0,0,0,0,0,41,6,4,3,56,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4841
2014,5,2014-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5076
2014,6,2014-11-05,247,39,5,3,2,52,104,0.42,143,0,0,0,0,0,0,39,5,3,2,52,192,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5261
2014,7,2014-11-12,260,36,5,3,2,47,93,0.36,167,0,0,0,0,0,0,36,5,3,2,47,211,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6151
2014,8,2014-11-19,281,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6972
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,203,0,0,0,0,0,0,36,5,3,2,49,248,203,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7536
2014,10,2014-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8882
2014,11,2014-12-10,367,38,5,4,3,54,104,0.28,263,0,0,0,0,0,0,38,5,4,3,54,310,243,138,0,0,990.0,965.2,0.15,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,53.5,29.2,0.0,0.0,57.7,9688
2014,12,2014-12-17,403,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10614
2014,13,2014-12-24,463,38,5,4,3,54,104,0.22,359,0,0,0,0,0,0,38,5,4,3,54,406,179,179,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12743
2014,14,2014-12-31,500,40,5,4,3,64,117,0.24,382,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13486
2014,15,2015-01-07,558,41,6,4,3,66,120,0.21,438,0,0,0,0,0,0,41,6,4,3,66,489,219,219,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15481
2014,16,2015-01-14,603,41,6,4,3,66,120,0.2,483,0,0,0,0,0,0,41,6,4,3,66,534,241,241,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,100.5,16878
2014,17,2015-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,206,206,196,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.5,41.5,39.3,0.0,116.7,19603
2014,18,2015-01-28,757,41,6,4,3,71,127,0.17,629,0,0,0,0,0,0,41,6,4,3,71,682,209,209,209,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.6,21103
2014,19,2015-02-04,804,43,7,5,4,78,137,0.17,667,0,0,0,0,0,0,43,7,5,4,78,722,222,222,222,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22363
2014,20,2015-02-11,863,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,242,242,242,0,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.4,23928
2014,21,2015-02-18,950,43,7,5,4,78,137,0.14,813,0,0,0,0,0,0,43,7,5,4,78,868,251,251,251,208,990.0,967.7,0.45,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,47.9,47.9,47.9,39.2,154.9,26024
2014,22,2015-02-25,1014,45,7,6,6,90,156,0.15,857,0,0,0,0,0,0,45,7,6,6,90,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,161.9,27191
2014,23,2015-03-04,1111,49,9,9,9,107,183,0.16,928,0,0,0,0,0,0,49,9,9,9,107,995,232,232,232,232,990.0,968.2,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,172.0,28895
2014,24,2015-03-11,1153,41,8,7,6,67,129,0.11,1024,0,0,0,0,0,0,41,8,7,6,67,1080,256,256,256,256,990.0,968.4,0.67,0.38,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,186.1,31266
2014,25,2015-03-18,1181,41,8,7,6,67,129,0.11,1052,0,0,0,0,0,0,41,8,7,6,67,1108,263,263,263,263,990.0,968.5,0.71,0.42,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,189.4,31820
2014,26,2015-03-25,1256,41,8,7,6,67,129,0.1,1127,0,0,0,0,0,0,41,8,7,6,67,1183,233,233,233,271,990.0,968.7,0.82,0.52,988.7,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,48.3,130.7,21962
2014,27,2015-04-01,1301,45,11,10,10,72,148,0.11,1153,0,0,0,0,0,0,45,11,10,10,72,1219,230,230,230,0,990.0,968.8,0.87,0.55,988.6,19.4,19.4,19.4,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20334
2014,28,2015-04-08,1337,45,11,10,10,72,148,0.11,1189,0,0,0,0,0,0,45,11,10,10,72,1255,237,237,237,0,990.0,969.0,0.95,0.6,988.4,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20680
2014,29,2015-04-15,1339,45,11,10,10,72,148,0.11,1191,0,0,0,0,0,0,45,11,10,10,72,1257,238,238,238,0,990.0,969.0,0.96,0.6,988.4,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.2,20698
2014,30,2015-04-22,1299,45,11,10,10,72,148,0.11,1151,0,0,0,0,0,0,45,11,10,10,72,1217,230,230,230,0,990.0,968.8,0.87,0.55,988.6,19.4,19.4,19.4,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20314
2014,31,2015-04-29,1328,46,10,10,10,102,179,0.13,1148,0,0,0,0,0,0,46,10,10,10,102,1215,229,229,229,0,990.0,968.9,0.87,0.54,988.6,19.3,19.3,19.3,0.0,0.94,0.94,0.94,0.0,40.0,40.0,40.0,0.0,120.1,20179
2014,32,2015-05-06,1403,47,10,10,10,115,192,0.14,1211,0,0,0,0,0,0,47,10,10,10,115,1278,242,242,242,0,990.0,969.2,1.01,0.62,988.4,18.8,18.8,18.8,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.3,20710
2014,33,2015-05-13,1445,47,10,10,10,115,192,0.13,1253,0,0,0,0,0,0,47,10,10,10,115,1320,250,250,250,0,990.0,969.3,1.13,0.68,988.2,18.4,18.4,18.4,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21061
2014,34,2015-05-20,1446,47,10,10,10,115,192,0.13,1254,0,0,0,0,0,0,47,10,10,10,115,1321,250,250,250,0,990.0,969.3,1.13,0.68,988.2,18.4,18.4,18.4,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.4,21064
2014,35,2015-05-27,1365,46,10,9,9,107,183,0.13,1182,0,0,0,0,0,0,46,10,9,9,107,1248,236,236,236,0,990.0,969.1,0.94,0.59,988.5,19.0,19.0,19.0,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.9,20486
2014,36,2015-06-03,1263,45,10,9,9,88,161,0.13,1102,0,0,0,0,0,0,45,10,9,9,88,1166,243,243,243,268,990.0,968.7,0.79,0.48,988.7,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,47.7,149.6,25139
2014,37,2015-06-10,1145,51,11,11,12,115,203,0.18,942,0,0,0,0,0,0,51,11,11,12,115,1017,235,235,235,235,990.0,968.4,0.59,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.2,29093
2014,38,2015-06-17,965,53,12,12,13,120,210,0.22,755,0,0,0,0,0,0,53,12,12,13,120,832,242,242,242,207,990.0,967.8,0.42,0.17,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.93,46.3,46.3,46.3,38.4,144.4,24264
2014,39,2015-06-24,770,53,12,12,13,120,210,0.27,560,0,0,0,0,0,0,53,12,12,13,120,637,223,223,198,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,44.5,44.5,39.0,0.0,111.3,18697
2014,40,2015-07-01,621,50,10,9,9,108,186,0.3,435,0,0,0,0,0,0,50,10,9,9,108,504,217,217,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15118
2014,41,2015-07-08,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12264
2014,42,2015-07-15,471,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,181,146,0,0,990.0,965.7,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.92,0.91,0.0,0.0,38.3,30.4,0.0,0.0,60.0,10075
2014,43,2015-07-22,429,50,10,9,9,108,186,0.43,243,0,0,0,0,0,0,50,10,9,9,108,312,243,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8851
2014,44,2015-07-29,394,48,8,7,6,97,168,0.43,225,0,0,0,0,0,0,48,8,7,6,97,290,225,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8270
2014,45,2015-08-05,368,47,8,6,5,89,155,0.42,213,0,0,0,0,0,0,47,8,6,5,89,274,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7825
2014,46,2015-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6639
2014,47,2015-08-19,304,41,7,5,4,68,126,0.42,177,0,0,0,0,0,0,41,7,5,4,68,231,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6515
2014,48,2015-08-26,287,39,6,4,3,60,115,0.4,172,0,0,0,0,0,0,39,6,4,3,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6346
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5479
2014,50,2015-09-09,242,35,6,4,3,50,98,0.41,143,0,0,0,0,0,0,35,6,4,3,50,189,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5280
2014,51,2015-09-16,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5196
2014,52,2015-09-23,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4877
2014,53,2015-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,616
2015,1,2015-10-01,210,31,4,3,2,33,73,0.35,137,0,0,0,0,0,0,31,4,3,2,33,175,137,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5059
2015,2,2015-10-08,205,31,4,3,2,33,73,0.35,132,0,0,0,0,0,0,31,4,3,2,33,170,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4891
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4316
2015,4,2015-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3933
2015,5,2015-10-29,174,29,4,2,2,31,69,0.4,105,0,0,0,0,0,0,29,4,2,2,31,141,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3754
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4516
2015,7,2015-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5151
2015,8,2015-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5568
2015,9,2015-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6195
2015,10,2015-12-03,258,31,5,3,2,36,77,0.3,181,0,0,0,0,0,0,31,5,3,2,36,220,181,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6715
2015,11,2015-12-10,276,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,248,215,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8026
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,254,0,0,0,0,0,0,28,4,3,2,29,290,254,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9513
2015,13,2015-12-24,362,31,5,3,2,36,77,0.21,285,0,0,0,0,0,0,31,5,3,2,36,324,200,148,0,0,990.0,965.2,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,43.6,31.6,0.0,0.0,61.7,10362
2015,14,2015-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11367
2015,15,2016-01-07,453,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.7,12877
2015,16,2016-01-14,504,34,5,4,3,45,91,0.18,413,0,0,0,0,0,0,34,5,4,3,45,456,206,206,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.3,14658
2015,17,2016-01-21,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,228,228,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,96.3,16170
2015,18,2016-01-28,614,34,5,4,3,48,97,0.16,517,0,0,0,0,0,0,34,5,4,3,48,562,245,245,188,0,990.0,966.4,0.24,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,50.7,50.7,38.0,0.0,106.9,17954
2015,19,2016-02-04,698,36,6,5,4,54,105,0.15,593,0,0,0,0,0,0,36,6,5,4,54,640,197,197,197,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.8,19956
2015,20,2016-02-11,786,36,6,5,4,54,105,0.13,681,0,0,0,0,0,0,36,6,5,4,54,728,227,227,227,0,990.0,967.0,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.6,22788
2015,21,2016-02-18,951,40,6,5,4,67,123,0.13,827,0,0,0,0,0,0,40,6,5,4,67,879,244,244,244,217,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,41.0,158.1,26556
2015,22,2016-02-25,1307,44,7,6,5,86,150,0.11,1150,7,2,0,0,0,4,46,7,6,5,90,1211,251,251,251,253,990.0,968.9,0.99,0.55,988.5,19.1,19.1,19.1,20.1,0.94,0.94,0.94,0.94,43.4,43.4,43.4,46.1,149.8,25169
2015,23,2016-03-03,2119,49,9,9,9,107,183,0.09,1375,561,51,9,15,27,458,100,18,24,36,565,1517,275,275,275,0,990.0,971.4,2.27,0.84,986.9,15.0,15.0,15.0,0.0,0.91,0.91,0.91,0.0,36.1,36.1,36.1,0.0,108.2,18178
2015,24,2016-03-10,2496,57,10,11,12,138,231,0.09,1375,890,42,7,13,47,779,100,18,25,60,917,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.4,33.4,33.4,0.0,100.1,16809
2015,25,2016-03-17,2616,54,10,10,11,128,215,0.08,1375,1026,45,7,14,53,905,100,18,25,64,1034,1518,275,275,275,0,990.0,972.6,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.5,32.5,32.5,0.0,97.5,16381
2015,26,2016-03-24,2667,49,9,9,9,107,183,0.07,1375,1109,51,8,16,54,978,100,18,25,63,1085,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,32.1,32.1,32.1,0.0,96.4,16201
2015,27,2016-03-31,2830,53,12,13,17,115,212,0.07,1375,1243,46,5,11,60,1118,100,18,25,78,1234,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.89,0.89,0.89,0.0,31.0,31.0,31.0,0.0,93.0,15622
2015,28,2016-04-07,2962,54,13,14,19,117,217,0.07,1375,1370,46,5,11,61,1247,100,18,25,80,1364,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.1,30.1,30.1,0.0,90.2,15152
2015,29,2016-04-14,2970,54,13,14,19,117,217,0.07,1375,1378,46,5,11,61,1255,100,18,25,80,1372,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.0,30.0,30.0,0.0,90.0,15124
2015,30,2016-04-21,2972,54,13,14,19,117,217,0.07,1375,1380,46,5,11,61,1257,100,18,25,80,1374,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.0,30.0,30.0,0.0,90.0,15114
2015,31,2016-04-28,2902,54,13,13,17,151,250,0.09,1375,1277,45,5,11,62,1152,100,18,25,80,1304,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.5,30.5,30.5,0.0,91.5,15364
2015,32,2016-05-05,2758,56,13,13,17,181,282,0.1,1375,1100,43,4,11,62,978,100,18,25,80,1160,1518,275,275,275,0,990.0,972.9,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.5,31.5,31.5,0.0,94.5,15878
2015,33,2016-05-12,2516,65,14,17,23,202,321,0.13,1375,820,35,3,8,55,717,100,18,25,78,919,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.2,33.2,33.2,0.0,99.6,16736
2015,34,2016-05-19,2245,65,14,17,23,202,321,0.14,1375,549,35,3,8,39,463,100,18,25,62,665,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.7,14.7,14.7,0.0,0.91,0.91,0.91,0.0,35.1,35.1,35.1,0.0,105.3,17690
2015,35,2016-05-26,2000,64,13,16,22,195,311,0.16,1375,313,35,4,8,22,242,100,18,25,44,437,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.3,15.3,15.3,0.0,0.91,0.91,0.91,0.0,36.9,36.9,36.9,0.0,110.6,18581
2015,36,2016-06-02,1655,62,12,14,16,153,257,0.16,1342,56,13,2,3,3,34,75,14,17,19,187,1448,268,268,268,0,990.0,970.0,1.81,0.79,987.4,16.9,16.9,16.9,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,121.5,20410
2015,37,2016-06-09,1356,55,12,12,13,129,223,0.16,1133,0,0,0,0,0,0,55,12,12,13,129,1213,241,241,241,261,990.0,969.0,0.88,0.52,988.6,19.2,19.2,19.2,19.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,46.5,138.9,23329
2015,38,2016-06-16,1095,53,12,12,13,120,210,0.19,885,0,0,0,0,0,0,53,12,12,13,120,962,239,239,239,232,990.0,968.2,0.54,0.26,989.2,20.6,20.6,20.6,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,42.6,164.0,27550
2015,39,2016-06-23,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.7,21110
2015,40,2016-06-30,666,50,10,9,9,109,189,0.29,477,0,0,0,0,0,0,50,10,9,9,109,547,238,238,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,97.6,16395
2015,41,2016-07-07,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12369
2015,42,2016-07-14,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.3,10294
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9063
2015,44,2016-07-28,396,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,289,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8191
2015,45,2016-08-04,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7707
2015,46,2016-08-11,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6739
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,176,0,0,0,0,0,0,42,7,5,4,72,232,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6469
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5562
2015,50,2016-09-08,250,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,194,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5417
2015,51,2016-09-15,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5342
2015,52,2016-09-22,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4890
2015,53,2016-09-29,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,1313
2016,1,2016-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4936
2016,2,2016-10-08,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4358
2016,3,2016-10-15,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3914
2016,4,2016-10-22,173,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.3,0.0,0.0,0.0,21.3,3584
2016,5,2016-10-29,164,29,4,2,2,31,69,0.42,94,0,0,0,0,0,0,29,4,2,2,31,130,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.9,0.0,0.0,0.0,19.9,3345
2016,6,2016-11-05,165,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3601
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5180
2016,8,2016-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5700
2016,9,2016-11-26,226,23,4,2,2,20,52,0.23,174,0,0,0,0,0,0,23,4,2,2,20,204,174,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8704
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9266
2016,12,2016-12-17,398,34,5,3,2,43,88,0.22,309,0,0,0,0,0,0,34,5,3,2,43,352,173,158,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,37.2,33.6,0.0,0.0,65.9,11079
2016,13,2016-12-24,493,38,5,4,3,54,104,0.21,389,0,0,0,0,0,0,38,5,4,3,54,436,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13755
