WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2016,14,2016-12-31,510,44,6,5,3,72,134,0.26,376,0,0,0,0,0,0,44,6,5,3,72,433,188,188,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13218
2016,15,2017-01-07,700,43,6,5,3,71,130,0.19,569,0,0,0,0,0,0,43,6,5,3,71,625,221,221,221,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.1,0.0,0.94,0.94,0.94,0.0,45.0,45.0,44.0,0.0,115.2,19352
2016,16,2017-01-14,980,41,6,4,3,66,120,0.12,860,0,0,0,0,0,0,41,6,4,3,66,911,234,234,234,219,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,44.7,44.7,44.7,41.7,163.8,27518
2016,17,2017-01-21,1039,46,7,6,4,76,139,0.13,900,0,0,0,0,0,0,46,7,6,4,76,959,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.3,28445
2016,18,2017-01-28,1111,47,7,6,4,83,148,0.13,962,0,0,0,0,0,0,47,7,6,4,83,1024,240,240,240,240,990.0,968.3,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.8,29862
2016,19,2017-02-04,1125,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.59,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29808
2016,20,2017-02-11,1193,49,8,7,5,93,162,0.14,1031,0,0,0,0,0,0,49,8,7,5,93,1095,257,257,257,257,990.0,968.5,0.69,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.7,31191
2016,21,2017-02-18,1343,49,8,7,5,93,162,0.12,1181,0,0,0,0,0,0,49,8,7,5,93,1245,236,236,236,0,990.0,969.0,0.96,0.59,988.5,19.1,19.1,19.1,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20491
2016,22,2017-02-25,1503,49,8,7,6,99,171,0.11,1327,4,1,0,0,0,2,50,8,8,6,101,1394,265,265,265,0,990.0,969.5,1.45,0.78,987.8,17.8,17.8,17.8,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21437
2016,23,2017-03-04,1590,49,9,9,9,107,183,0.12,1375,32,8,1,1,1,19,57,10,10,10,126,1454,275,275,275,0,990.0,969.8,1.83,0.84,987.3,17.0,17.0,17.0,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,125.1,21022
2016,24,2017-03-11,1959,49,9,9,9,107,183,0.09,1375,401,49,8,13,19,309,98,17,22,28,416,1514,275,275,275,0,990.0,970.9,2.25,0.84,986.9,15.5,15.5,15.5,0.0,0.91,0.91,0.91,0.0,37.4,37.4,37.4,0.0,112.1,18834
2016,25,2017-03-18,2778,49,9,9,9,107,183,0.07,1375,1220,51,8,16,57,1087,100,18,25,66,1194,1518,275,275,275,0,990.0,973.0,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.4,31.4,31.4,0.0,94.1,15811
2016,26,2017-03-25,3728,49,9,9,9,107,183,0.05,1375,2170,51,9,16,71,2023,100,18,25,80,2130,1518,275,275,275,0,990.0,975.1,2.28,0.84,986.9,11.2,11.2,11.2,0.0,0.85,0.85,0.85,0.0,25.1,25.1,25.1,0.0,75.4,12669
2016,27,2017-04-01,3871,70,14,18,25,168,295,0.08,1375,2201,29,4,7,55,2105,100,18,25,80,2273,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.3,24.3,24.3,0.0,72.8,12226
2016,28,2017-04-08,3622,70,14,18,25,168,295,0.08,1375,1952,30,4,7,55,1856,100,18,25,80,2024,1518,275,275,275,0,990.0,974.9,2.28,0.84,986.9,11.5,11.5,11.5,0.0,0.85,0.85,0.85,0.0,25.8,25.8,25.8,0.0,77.4,13000
2016,29,2017-04-15,3370,70,14,18,25,168,295,0.09,1375,1700,30,4,7,55,1604,100,18,25,80,1772,1518,275,275,275,0,990.0,974.3,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.4,27.4,27.4,0.0,82.1,13788
2016,30,2017-04-22,3033,70,14,18,25,168,295,0.1,1375,1363,30,3,7,55,1267,100,18,25,80,1435,1518,275,275,275,0,990.0,973.6,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.6,29.6,29.6,0.0,88.7,14896
2016,31,2017-04-29,2744,59,13,14,19,175,281,0.1,1375,1088,40,4,10,60,972,100,18,25,79,1147,1518,275,275,275,0,990.0,972.9,2.28,0.84,986.9,13.5,13.5,13.5,0.0,0.89,0.89,0.89,0.0,31.6,31.6,31.6,0.0,94.8,15927
2016,32,2017-05-06,2442,55,13,13,17,178,276,0.11,1375,791,45,5,12,48,681,100,18,25,65,859,1518,275,275,275,0,990.0,972.2,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.7,33.7,33.7,0.0,101.2,16996
2016,33,2017-05-13,2159,55,13,13,17,178,276,0.13,1375,508,45,5,12,31,415,100,18,25,48,593,1518,275,275,275,0,990.0,971.5,2.28,0.84,986.9,14.9,14.9,14.9,0.0,0.91,0.91,0.91,0.0,35.7,35.7,35.7,0.0,107.1,17990
2016,34,2017-05-20,1948,55,13,13,17,178,276,0.14,1375,297,43,5,11,18,219,98,18,24,35,397,1516,275,275,275,0,990.0,970.9,2.27,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.3,37.3,37.3,0.0,112.0,18808
2016,35,2017-05-27,1671,54,12,12,15,161,257,0.15,1363,50,10,1,2,3,32,64,14,15,18,194,1458,272,272,272,0,990.0,970.0,1.85,0.82,987.3,16.8,16.8,16.8,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20561
2016,36,2017-06-03,1417,53,12,12,13,120,210,0.15,1207,0,0,0,0,0,0,53,12,12,13,120,1284,249,249,249,272,990.0,969.2,1.05,0.62,988.3,18.7,18.7,18.7,19.4,0.94,0.94,0.94,0.94,42.0,42.0,42.0,47.7,132.9,22328
2016,37,2017-06-10,1200,53,12,12,13,120,210,0.18,990,0,0,0,0,0,0,53,12,12,13,120,1067,247,247,247,247,990.0,968.5,0.65,0.35,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.1,30093
2016,38,2017-06-17,989,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,239,239,239,217,990.0,967.8,0.44,0.19,989.4,21.1,21.1,21.1,20.7,0.94,0.94,0.94,0.94,45.6,45.6,45.6,40.6,148.4,24928
2016,39,2017-06-24,771,53,12,12,13,120,210,0.27,561,0,0,0,0,0,0,53,12,12,13,120,638,223,223,199,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,22.2,0.0,0.94,0.94,0.93,0.0,44.7,44.7,39.4,0.0,111.9,18807
2016,40,2017-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14883
2016,41,2017-07-08,518,50,10,9,9,108,186,0.36,332,0,0,0,0,0,0,50,10,9,9,108,401,166,166,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11589
2016,42,2017-07-15,455,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,207,143,0,0,990.0,965.6,0.15,0.02,989.8,23.8,23.9,0.0,0.0,0.93,0.91,0.0,0.0,44.4,29.7,0.0,0.0,57.1,9598
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8220
2016,44,2017-07-29,380,43,8,6,6,80,145,0.38,235,0,0,0,0,0,0,43,8,6,6,80,293,235,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8626
2016,45,2017-08-05,346,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8559
2016,46,2017-08-12,321,39,7,5,4,60,115,0.36,206,0,0,0,0,0,0,39,7,5,4,60,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7628
2016,47,2017-08-19,295,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6656
2016,48,2017-08-26,270,38,6,4,3,57,111,0.41,158,0,0,0,0,0,0,38,6,4,3,57,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5837
2016,49,2017-09-02,251,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5907
2016,50,2017-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5075
2016,51,2017-09-16,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4606
2016,52,2017-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4185
2016,53,2017-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,578
2017,1,2017-10-01,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4313
2017,2,2017-10-08,179,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3828
2017,3,2017-10-15,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3738
2017,4,2017-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4100
2017,5,2017-10-29,189,29,4,2,2,31,69,0.37,119,0,0,0,0,0,0,29,4,2,2,31,155,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4357
2017,6,2017-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4700
2017,7,2017-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5268
2017,8,2017-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5628
2017,9,2017-11-26,259,29,4,2,2,31,69,0.27,189,0,0,0,0,0,0,29,4,2,2,31,225,189,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7008
2017,10,2017-12-03,298,31,5,3,2,36,77,0.26,221,0,0,0,0,0,0,31,5,3,2,36,260,221,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8264
2017,11,2017-12-10,343,31,5,3,2,36,77,0.22,266,0,0,0,0,0,0,31,5,3,2,36,305,224,149,0,0,990.0,965.1,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.92,0.0,0.0,49.2,31.7,0.0,0.0,58.3,9791
2017,12,2017-12-17,432,34,5,3,2,43,88,0.2,343,0,0,0,0,0,0,34,5,3,2,43,386,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12205
2017,13,2017-12-24,501,38,5,4,3,54,104,0.21,397,0,0,0,0,0,0,38,5,4,3,54,444,198,198,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.7,14058
2017,14,2017-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,498,220,220,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.3,15509
2017,15,2018-01-07,646,46,7,6,4,76,139,0.22,507,0,0,0,0,0,0,46,7,6,4,76,566,240,240,185,0,990.0,966.5,0.25,0.07,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,49.5,49.5,37.3,0.0,104.4,17532
2017,16,2018-01-14,722,46,7,6,4,76,139,0.19,583,0,0,0,0,0,0,46,7,6,4,76,642,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.5,19571
2017,17,2018-01-21,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,235,235,235,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.3,23397
2017,18,2018-01-28,983,47,7,6,4,83,148,0.15,835,0,0,0,0,0,0,47,7,6,4,83,896,247,247,247,218,990.0,967.8,0.47,0.22,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.93,46.8,46.8,46.8,40.8,157.8,26508
2017,19,2018-02-04,1356,49,8,7,5,93,162,0.12,1194,0,0,0,0,0,0,49,8,7,5,93,1258,245,245,245,244,990.0,969.0,1.03,0.6,988.4,18.9,18.9,18.9,20.3,0.94,0.94,0.94,0.94,41.9,41.9,41.9,44.8,132.2,22212
2017,20,2018-02-11,1981,49,8,7,5,93,162,0.08,1375,444,48,9,14,13,358,97,17,21,18,451,1511,275,275,275,0,990.0,971.0,2.23,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.3,37.3,37.3,0.0,111.8,18782
2017,21,2018-02-18,2489,49,8,7,5,93,162,0.07,1375,952,51,10,18,29,844,100,18,25,34,937,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.1,14.1,14.1,0.0,0.9,0.9,0.9,0.0,33.4,33.4,33.4,0.0,100.2,16832
2017,22,2018-02-25,2895,53,9,9,8,114,195,0.07,1375,1325,46,8,15,50,1203,100,18,25,59,1318,1518,275,275,275,0,990.0,973.3,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.5,30.5,30.5,0.0,91.6,15390
2017,23,2018-03-04,3163,59,11,12,13,144,239,0.08,1375,1549,41,7,13,67,1421,100,18,25,80,1565,1518,275,275,275,0,990.0,973.9,2.28,0.84,986.9,12.4,12.4,12.4,0.0,0.87,0.87,0.87,0.0,28.6,28.6,28.6,0.0,85.9,14438
2017,24,2018-03-11,3254,59,11,12,13,144,239,0.07,1375,1640,41,7,13,67,1512,100,18,25,80,1656,1518,275,275,275,0,990.0,974.1,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.87,0.87,0.87,0.0,28.1,28.1,28.1,0.0,84.2,14150
2017,25,2018-03-18,3464,59,11,12,13,144,239,0.07,1375,1850,41,7,13,67,1722,100,18,25,80,1866,1518,275,275,275,0,990.0,974.5,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.8,26.8,26.8,0.0,80.3,13495
2017,26,2018-03-25,3653,59,11,12,13,144,239,0.07,1375,2039,41,7,13,67,1911,100,18,25,80,2055,1518,275,275,275,0,990.0,974.9,2.28,0.84,986.9,11.4,11.4,11.4,0.0,0.85,0.85,0.85,0.0,25.6,25.6,25.6,0.0,76.8,12903
2017,27,2018-04-01,3802,70,14,18,25,168,295,0.08,1375,2132,29,4,6,55,2036,100,18,25,80,2204,1518,275,275,275,0,990.0,975.3,2.28,0.84,986.9,11.1,11.1,11.1,0.0,0.84,0.84,0.84,0.0,24.7,24.7,24.7,0.0,74.1,12442
2017,28,2018-04-08,4003,70,14,18,25,168,295,0.07,1375,2333,30,4,7,55,2237,100,18,25,80,2405,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.7,10.7,10.7,0.0,0.83,0.83,0.83,0.0,23.5,23.5,23.5,0.0,70.4,11824
2017,29,2018-04-15,4172,70,14,18,25,168,295,0.07,1375,2502,30,4,7,55,2406,100,18,25,80,2574,1518,275,275,275,0,990.0,976.0,2.28,0.84,986.9,10.4,10.4,10.4,0.0,0.82,0.82,0.82,0.0,22.6,22.6,22.6,0.0,67.7,11370
2017,30,2018-04-22,4513,70,14,18,25,168,295,0.07,196,4021,1208,4,7,55,2747,1278,18,25,80,2915,1518,275,275,275,0,990.0,976.6,2.28,0.84,986.9,9.7,9.7,9.7,0.0,0.12,0.12,0.12,0.0,3.1,3.1,3.1,0.0,9.3,1557
2017,31,2018-04-29,4754,70,14,18,24,200,327,0.07,0,4427,1404,3,7,55,2956,1475,18,25,80,3156,1518,275,275,275,0,990.0,977.1,2.28,0.84,986.9,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2017,32,2018-05-06,4634,71,14,18,24,213,340,0.07,0,4294,1404,3,7,56,2823,1475,18,25,80,3036,1518,275,275,275,0,990.0,976.8,2.28,0.84,986.9,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2017,33,2018-05-13,4327,71,14,18,24,213,340,0.08,785,3201,618,4,7,56,2516,689,18,25,80,2729,1518,275,275,275,0,990.0,976.3,2.28,0.84,986.9,10.1,10.1,10.1,0.0,0.47,0.47,0.47,0.0,12.7,12.7,12.7,0.0,38.0,6388
2017,34,2018-05-20,3913,71,14,18,24,213,340,0.09,1375,2198,28,4,6,56,2102,100,18,25,80,2315,1518,275,275,275,0,990.0,975.5,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.0,24.0,24.0,0.0,72.1,12112
2017,35,2018-05-27,3311,69,13,17,22,203,326,0.1,1375,1609,30,4,7,58,1509,100,18,25,80,1713,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.1,12.1,12.1,0.0,0.86,0.86,0.86,0.0,27.7,27.7,27.7,0.0,83.2,13977
2017,36,2018-06-03,2870,67,13,15,17,181,293,0.1,1375,1202,33,4,10,62,1092,100,18,25,79,1273,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.7,30.7,30.7,0.0,92.1,15479
2017,37,2018-06-10,2419,67,13,15,17,181,293,0.12,1375,751,33,5,10,43,659,100,18,25,60,840,1518,275,275,275,0,990.0,972.1,2.28,0.84,986.9,14.2,14.2,14.2,0.0,0.9,0.9,0.9,0.0,33.9,33.9,33.9,0.0,101.7,17078
2017,38,2018-06-17,2061,67,13,15,17,181,293,0.14,1375,393,33,5,10,22,323,100,18,25,39,504,1518,275,275,275,0,990.0,971.2,2.28,0.84,986.9,15.1,15.1,15.1,0.0,0.91,0.91,0.91,0.0,36.4,36.4,36.4,0.0,109.2,18351
2017,39,2018-06-24,1680,67,13,15,17,181,293,0.18,1322,64,12,2,3,3,42,79,15,18,20,223,1436,264,264,264,0,990.0,970.1,1.76,0.77,987.5,16.9,16.9,16.9,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,119.8,20133
2017,40,2018-07-01,1361,63,12,13,13,155,256,0.19,1105,0,0,0,0,0,0,63,12,13,13,155,1193,243,243,243,256,990.0,969.0,0.85,0.49,988.7,19.2,19.2,19.2,19.6,0.94,0.94,0.94,0.94,42.2,42.2,42.2,45.5,146.1,24547
2017,41,2018-07-08,1141,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,230,230,230,224,990.0,968.3,0.55,0.26,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,42.6,42.6,42.6,41.3,163.2,27412
2017,42,2018-07-15,953,63,12,13,13,155,256,0.27,697,0,0,0,0,0,0,63,12,13,13,155,785,232,232,232,0,990.0,967.7,0.38,0.14,989.5,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.5,22592
2017,43,2018-07-22,795,63,12,13,13,155,256,0.32,539,0,0,0,0,0,0,63,12,13,13,155,627,228,228,191,0,990.0,967.1,0.28,0.09,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.93,0.0,45.5,45.5,37.5,0.0,107.0,17977
2017,44,2018-07-29,651,60,10,11,9,133,225,0.34,426,0,0,0,0,0,0,60,10,11,9,133,508,213,213,0,0,990.0,966.5,0.21,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14744
2017,45,2018-08-05,565,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12613
2017,46,2018-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,166,150,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,31.1,0.0,0.0,61.6,10352
2017,47,2018-08-19,451,55,9,8,6,109,189,0.42,262,0,0,0,0,0,0,55,9,8,6,109,335,262,0,0,0,990.0,965.6,0.15,0.02,989.8,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9532
2017,48,2018-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,220,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8022
2017,49,2018-09-02,372,46,7,6,4,75,138,0.37,234,0,0,0,0,0,0,46,7,6,4,75,293,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8604
2017,50,2018-09-09,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7861
2017,51,2018-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6434
2017,52,2018-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4770
2017,53,2018-09-30,248,46,7,6,4,75,138,0.56,110,0,0,0,0,0,0,46,7,6,4,75,169,110,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,563
2018,1,2018-10-01,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5255
2018,2,2018-10-08,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4550
2018,3,2018-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4046
2018,4,2018-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3619
2018,5,2018-10-29,182,32,4,2,2,38,79,0.44,102,0,0,0,0,0,0,32,4,2,2,38,141,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3680
2018,6,2018-11-05,172,28,4,2,2,28,64,0.37,108,0,0,0,0,0,0,28,4,2,2,28,142,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3881
2018,7,2018-11-12,209,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.5,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5942
2018,8,2018-11-19,221,27,4,2,2,26,62,0.28,159,0,0,0,0,0,0,27,4,2,2,26,192,159,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5915
2018,9,2018-11-26,229,28,4,2,2,28,64,0.28,164,0,0,0,0,0,0,28,4,2,2,28,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
2018,10,2018-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6126
2018,11,2018-12-10,239,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6718
2018,12,2018-12-17,281,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,222,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8262
2018,13,2018-12-24,344,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,200,149,0,0,990.0,965.1,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,43.7,31.8,0.0,0.0,61.8,10385
2018,14,2018-12-31,391,28,4,3,2,31,71,0.18,320,0,0,0,0,0,0,28,4,3,2,31,357,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11435
2018,15,2019-01-07,456,31,5,4,2,38,80,0.18,375,0,0,0,0,0,0,31,5,4,2,38,415,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13328
2018,16,2019-01-14,479,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13753
2018,17,2019-01-21,478,29,5,4,2,33,73,0.15,405,0,0,0,0,0,0,29,5,4,2,33,443,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,85.5,14371
2018,18,2019-01-28,475,29,5,4,2,36,78,0.16,397,0,0,0,0,0,0,29,5,4,2,36,436,198,198,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14070
2018,19,2019-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,99.3,16679
2018,20,2019-02-11,641,31,6,4,3,41,85,0.13,556,0,0,0,0,0,0,31,6,4,3,41,597,235,235,196,0,990.0,966.5,0.26,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,48.5,48.5,39.6,0.0,114.0,19159
2018,21,2019-02-18,733,31,6,4,3,41,85,0.12,648,0,0,0,0,0,0,31,6,4,3,41,689,216,216,216,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.5,21916
2018,22,2019-02-25,766,33,6,4,3,46,94,0.12,672,0,0,0,0,0,0,33,6,4,3,46,716,224,224,224,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22667
2018,23,2019-03-04,754,36,8,6,4,53,107,0.14,647,0,0,0,0,0,0,36,8,6,4,53,697,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21809
2018,24,2019-03-11,752,36,8,6,4,53,107,0.14,645,0,0,0,0,0,0,36,8,6,4,53,695,215,215,215,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.2,21713
2018,25,2019-03-18,759,36,8,6,4,53,107,0.14,652,0,0,0,0,0,0,36,8,6,4,53,702,217,217,217,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.8,21974
2018,26,2019-03-25,816,36,8,6,4,53,107,0.13,709,0,0,0,0,0,0,36,8,6,4,53,759,236,236,236,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.6,23617
2018,27,2019-04-01,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,150.1,25221
2018,28,2019-04-08,957,40,10,8,5,62,125,0.13,832,0,0,0,0,0,0,40,10,8,5,62,890,247,247,247,213,990.0,967.7,0.47,0.22,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,40.5,158.6,26650
2018,29,2019-04-15,1019,40,10,8,5,62,125,0.12,894,0,0,0,0,0,0,40,10,8,5,62,952,223,223,223,223,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28362
2018,30,2019-04-22,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29814
2018,31,2019-04-29,1027,41,9,8,5,76,140,0.14,886,0,0,0,0,0,0,41,9,8,5,76,945,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.3,28114
2018,32,2019-05-06,1000,42,9,8,6,82,147,0.15,853,0,0,0,0,0,0,42,9,8,6,82,912,213,213,213,213,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.8,27174
2018,33,2019-05-13,1015,42,9,8,6,82,147,0.14,868,0,0,0,0,0,0,42,9,8,6,82,927,217,217,217,217,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.5,27637
2018,34,2019-05-20,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,247,247,247,211,990.0,967.7,0.44,0.2,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,39.9,153.5,25787
2018,35,2019-05-27,894,41,9,7,5,75,139,0.16,755,0,0,0,0,0,0,41,9,7,5,75,813,251,251,251,0,990.0,967.5,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,146.8,24665
2018,36,2019-06-03,824,39,9,7,5,59,119,0.14,705,0,0,0,0,0,0,39,9,7,5,59,760,235,235,235,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23460
2018,37,2019-06-10,748,44,9,8,8,83,155,0.21,593,0,0,0,0,0,0,44,9,8,8,83,656,197,197,197,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,118.2,19852
2018,38,2019-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,258,258,0,0,990.0,966.6,0.25,0.08,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,105.6,17745
2018,39,2019-06-24,593,45,10,9,9,88,161,0.27,432,0,0,0,0,0,0,45,10,9,9,88,496,216,216,0,0,990.0,966.3,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15115
2018,40,2019-07-01,533,42,9,8,6,70,135,0.25,398,0,0,0,0,0,0,42,9,8,6,70,457,199,199,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.5,14022
2018,41,2019-07-08,468,42,9,8,6,70,135,0.29,333,0,0,0,0,0,0,42,9,8,6,70,392,166,166,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11725
2018,42,2019-07-15,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,196,146,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.92,0.0,0.0,42.3,30.7,0.0,0.0,59.9,10056
2018,43,2019-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8687
2018,44,2019-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
2018,45,2019-08-05,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7148
2018,46,2019-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6100
2018,47,2019-08-19,256,35,7,5,3,48,99,0.39,156,0,0,0,0,0,0,35,7,5,3,48,204,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5768
2018,48,2019-08-26,236,33,6,4,2,42,90,0.38,146,0,0,0,0,0,0,33,6,4,2,42,191,146,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5358
2018,49,2019-09-02,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5278
2018,50,2019-09-09,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4680
2018,51,2019-09-16,180,30,6,4,2,30,72,0.4,108,0,0,0,0,0,0,30,6,4,2,30,148,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3897
2018,52,2019-09-23,165,30,6,4,2,30,72,0.43,93,0,0,0,0,0,0,30,6,4,2,30,133,93,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.7,0.0,0.0,0.0,19.7,3310
2018,53,2019-09-30,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.0,0.0,0.0,0.0,18.0,432
2019,1,2019-10-01,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3439
2019,2,2019-10-08,135,24,4,2,2,20,52,0.39,83,0,0,0,0,0,0,24,4,2,2,20,113,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2887
2019,3,2019-10-15,142,24,4,2,2,20,52,0.36,90,0,0,0,0,0,0,24,4,2,2,20,120,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3179
2019,4,2019-10-22,154,24,4,2,2,20,52,0.34,102,0,0,0,0,0,0,24,4,2,2,20,132,102,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3647
2019,5,2019-10-29,171,23,4,2,2,19,50,0.3,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4436
2019,6,2019-11-05,191,23,4,2,2,20,52,0.27,139,0,0,0,0,0,0,23,4,2,2,20,169,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5149
2019,7,2019-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5143
2019,8,2019-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5834
2019,9,2019-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6442
2019,10,2019-12-03,263,31,5,3,2,36,77,0.29,186,0,0,0,0,0,0,31,5,3,2,36,225,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6881
2019,11,2019-12-10,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7910
2019,12,2019-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,228,138,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,50.5,29.6,0.0,0.0,54.7,9190
2019,13,2019-12-24,362,26,4,3,2,24,59,0.16,303,0,0,0,0,0,0,26,4,3,2,24,336,151,151,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10846
2019,14,2019-12-31,414,32,4,3,2,42,86,0.21,328,0,0,0,0,0,0,32,4,3,2,42,369,164,164,0,0,990.0,965.5,0.16,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11669
2019,15,2020-01-07,475,34,5,4,3,45,91,0.19,384,0,0,0,0,0,0,34,5,4,3,45,427,192,192,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13613
2019,16,2020-01-14,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,219,219,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15561
2019,17,2020-01-21,572,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16893
2019,18,2020-01-28,650,34,5,4,3,48,97,0.15,553,0,0,0,0,0,0,34,5,4,3,48,598,222,222,191,0,990.0,966.5,0.26,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,45.4,45.4,38.5,0.0,112.9,18960
2019,19,2020-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21441
2019,20,2020-02-11,802,36,6,5,4,54,105,0.13,697,0,0,0,0,0,0,36,6,5,4,54,744,232,232,232,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23316
2019,21,2020-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,253,253,253,208,990.0,967.5,0.42,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.93,49.1,49.1,49.1,39.4,152.9,25682
2019,22,2020-02-25,1189,39,6,6,5,69,127,0.11,1061,0,0,0,0,0,0,39,6,6,5,69,1114,240,240,240,243,990.0,968.5,0.74,0.44,988.8,19.9,19.9,19.9,20.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,44.8,154.9,26028
2019,23,2020-03-03,2064,49,9,9,9,107,183,0.09,1350,530,31,5,9,26,458,80,14,18,35,565,1463,270,270,270,0,990.0,971.1,1.93,0.81,987.3,15.7,15.7,15.7,0.0,0.91,0.91,0.91,0.0,37.1,37.1,37.1,0.0,111.4,18712
2019,24,2020-03-10,3397,57,10,11,12,138,231,0.07,1375,1791,42,7,13,66,1661,100,18,25,78,1800,1518,275,275,275,0,990.0,974.4,2.28,0.84,986.9,12.0,12.0,12.0,0.0,0.86,0.86,0.86,0.0,27.3,27.3,27.3,0.0,81.8,13746
2019,25,2020-03-17,4273,59,11,12,13,144,239,0.06,1178,2855,237,6,13,67,2531,296,18,25,80,2675,1518,275,275,275,0,990.0,976.2,2.28,0.84,986.9,10.2,10.2,10.2,0.0,0.7,0.7,0.7,0.0,19.0,19.0,19.0,0.0,56.9,9554
2019,26,2020-03-24,3997,59,11,12,13,144,239,0.06,1375,2383,41,7,12,67,2255,100,18,25,80,2399,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.7,10.7,10.7,0.0,0.83,0.83,0.83,0.0,23.5,23.5,23.5,0.0,70.5,11846
2019,27,2020-03-31,3886,68,13,17,23,164,287,0.07,1375,2224,31,4,7,56,2123,100,18,25,80,2288,1518,275,275,275,0,990.0,975.4,2.28,0.84,986.9,10.9,10.9,10.9,0.0,0.84,0.84,0.84,0.0,24.2,24.2,24.2,0.0,72.5,12180
2019,28,2020-04-07,4077,70,14,18,25,168,295,0.07,1375,2407,30,3,7,55,2311,100,18,25,80,2479,1518,275,275,275,0,990.0,975.8,2.28,0.84,986.9,10.5,10.5,10.5,0.0,0.83,0.83,0.83,0.0,23.1,23.1,23.1,0.0,69.2,11623
2019,29,2020-04-14,4449,70,14,18,25,168,295,0.07,392,3762,1012,4,7,55,2683,1082,18,25,80,2851,1518,275,275,275,0,990.0,976.5,2.28,0.84,986.9,9.8,9.8,9.8,0.0,0.23,0.23,0.23,0.0,6.3,6.3,6.3,0.0,18.8,3153
2019,30,2020-04-21,4607,70,14,18,25,168,295,0.06,0,4312,1405,4,7,55,2841,1475,18,25,80,3009,1518,275,275,275,0,990.0,976.8,2.28,0.84,986.9,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2019,31,2020-04-28,4363,70,14,18,24,193,320,0.07,785,3256,618,4,7,55,2571,689,18,25,80,2765,1518,275,275,275,0,990.0,976.3,2.28,0.84,986.9,10.0,10.0,10.0,0.0,0.47,0.47,0.47,0.0,12.5,12.5,12.5,0.0,37.5,6300
2019,32,2020-05-05,4027,71,14,18,24,213,340,0.08,1375,2312,29,4,6,56,2216,100,18,25,80,2429,1518,275,275,275,0,990.0,975.7,2.28,0.84,986.9,10.6,10.6,10.6,0.0,0.83,0.83,0.83,0.0,23.4,23.4,23.4,0.0,70.1,11780
2019,33,2020-05-12,3615,71,14,18,24,213,340,0.09,1375,1900,29,4,7,56,1804,100,18,25,80,2017,1518,275,275,275,0,990.0,974.9,2.28,0.84,986.9,11.5,11.5,11.5,0.0,0.85,0.85,0.85,0.0,25.8,25.8,25.8,0.0,77.5,13022
2019,34,2020-05-19,3125,71,14,18,24,213,340,0.11,1375,1410,29,3,7,56,1314,100,18,25,80,1527,1518,275,275,275,0,990.0,973.8,2.28,0.84,986.9,12.6,12.6,12.6,0.0,0.87,0.87,0.87,0.0,29.0,29.0,29.0,0.0,86.9,14598
2019,35,2020-05-26,2674,70,13,17,23,208,333,0.12,1375,966,29,4,7,54,871,100,18,25,77,1079,1518,275,275,275,0,990.0,972.7,2.28,0.84,986.9,13.6,13.6,13.6,0.0,0.89,0.89,0.89,0.0,32.1,32.1,32.1,0.0,96.3,16174
2019,36,2020-06-02,2209,67,13,15,17,181,293,0.13,1375,541,33,5,10,31,461,100,18,25,48,642,1518,275,275,275,0,990.0,971.6,2.28,0.84,986.9,14.7,14.7,14.7,0.0,0.91,0.91,0.91,0.0,35.4,35.4,35.4,0.0,106.1,17817
2019,37,2020-06-09,1843,63,12,14,16,161,267,0.15,1375,201,26,4,7,12,150,90,16,21,28,311,1503,275,275,275,0,990.0,970.6,2.18,0.84,987.0,15.9,15.9,15.9,0.0,0.92,0.92,0.92,0.0,38.5,38.5,38.5,0.0,115.6,19412
2019,38,2020-06-16,1484,62,12,14,16,153,257,0.17,1227,0,0,0,0,0,0,62,12,14,16,153,1315,245,245,245,0,990.0,969.4,1.16,0.65,988.2,18.3,18.3,18.3,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.7,20452
2019,39,2020-06-23,1244,62,12,14,16,153,257,0.21,987,0,0,0,0,0,0,62,12,14,16,153,1075,246,246,246,246,990.0,968.7,0.66,0.35,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29782
2019,40,2020-06-30,1075,58,11,11,11,138,231,0.22,844,0,0,0,0,0,0,58,11,11,11,138,925,239,239,239,221,990.0,968.1,0.5,0.23,989.3,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,41.1,158.1,26559
2019,41,2020-07-07,923,58,11,11,11,136,227,0.25,696,0,0,0,0,0,0,58,11,11,11,136,776,232,232,232,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.3,22735
2019,42,2020-07-14,788,58,11,11,11,136,227,0.29,561,0,0,0,0,0,0,58,11,11,11,136,641,224,224,195,0,990.0,967.1,0.29,0.09,989.6,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,44.6,44.6,38.4,0.0,111.2,18683
2019,43,2020-07-21,674,58,11,11,11,136,227,0.34,447,0,0,0,0,0,0,58,11,11,11,136,527,223,223,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.6,15382
2019,44,2020-07-28,586,56,10,9,8,123,208,0.35,378,0,0,0,0,0,0,56,10,9,8,123,454,189,189,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13082
2019,45,2020-08-04,530,54,9,8,6,107,184,0.35,346,0,0,0,0,0,0,54,9,8,6,107,417,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,71.9,12087
2019,46,2020-08-11,486,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,62.9,10567
2019,47,2020-08-18,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,193,140,0,0,990.0,965.7,0.16,0.02,989.8,23.9,24.0,0.0,0.0,0.93,0.91,0.0,0.0,41.2,29.1,0.0,0.0,57.9,9720
2019,48,2020-08-25,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,240,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8762
2019,49,2020-09-01,399,46,7,6,4,75,138,0.35,261,0,0,0,0,0,0,46,7,6,4,75,320,261,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9610
2019,50,2020-09-08,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8950
2019,51,2020-09-15,362,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8269
2019,52,2020-09-22,338,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7351
2019,53,2020-09-29,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,1997
2020,1,2020-10-01,319,41,6,4,3,56,110,0.34,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7743
2020,2,2020-10-08,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6829
2020,3,2020-10-15,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6433
2020,4,2020-10-22,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6313
2020,5,2020-10-29,266,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5824
2020,6,2020-11-05,281,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6486
2020,7,2020-11-12,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7063
2020,8,2020-11-19,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7558
2020,9,2020-11-26,336,40,6,4,3,55,109,0.33,227,0,0,0,0,0,0,40,6,4,3,55,278,227,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8414
2020,10,2020-12-03,396,42,7,5,3,61,118,0.3,278,0,0,0,0,0,0,42,7,5,3,61,332,192,149,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,41.5,31.6,0.0,0.0,59.6,10015
2020,11,2020-12-10,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12178
2020,12,2020-12-17,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13825
2020,13,2020-12-24,556,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,92.0,15452
2020,14,2020-12-31,630,45,7,5,3,73,136,0.22,494,0,0,0,0,0,0,45,7,5,3,73,552,247,247,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.3,17178
2020,15,2021-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,199,199,199,0,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,119.9,20143
2020,16,2021-01-14,881,46,7,6,4,76,139,0.16,742,0,0,0,0,0,0,46,7,6,4,76,801,247,247,247,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.6,24291
2020,17,2021-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.1,28736
2020,18,2021-01-28,1218,47,7,6,4,83,148,0.12,1069,0,0,0,0,0,0,47,7,6,4,83,1130,243,243,243,258,990.0,968.6,0.74,0.44,988.8,19.8,19.8,19.8,20.0,0.94,0.94,0.94,0.94,43.6,43.6,43.6,46.6,157.4,26442
2020,19,2021-02-04,1553,49,8,7,5,93,162,0.11,1310,80,17,3,3,2,54,66,11,10,7,147,1398,262,262,262,0,990.0,969.7,1.58,0.75,987.7,17.5,17.5,17.5,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,123.1,20684
2020,20,2021-02-11,2371,49,8,7,5,93,162,0.07,1375,834,51,10,18,25,729,100,18,25,30,822,1518,275,275,275,0,990.0,972.0,2.28,0.84,986.9,14.4,14.4,14.4,0.0,0.9,0.9,0.9,0.0,34.2,34.2,34.2,0.0,102.7,17248
2020,21,2021-02-18,3300,52,9,8,6,105,182,0.06,1375,1743,47,8,16,61,1610,100,18,25,67,1715,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.86,0.86,0.86,0.0,27.8,27.8,27.8,0.0,83.5,14030
2020,22,2021-02-25,3705,60,11,13,13,148,247,0.07,1375,2083,39,6,12,66,1959,100,18,25,80,2107,1518,275,275,275,0,990.0,975.1,2.28,0.84,986.9,11.3,11.3,11.3,0.0,0.85,0.85,0.85,0.0,25.3,25.3,25.3,0.0,75.8,12741
2020,23,2021-03-04,3596,68,14,17,21,195,315,0.09,1375,1906,32,4,8,59,1803,100,18,25,80,1998,1518,275,275,275,0,990.0,974.8,2.28,0.84,986.9,11.5,11.5,11.5,0.0,0.85,0.85,0.85,0.0,26.0,26.0,26.0,0.0,77.9,13082
2020,24,2021-03-11,3480,59,11,12,13,144,239,0.07,1375,1866,41,7,13,67,1738,100,18,25,80,1882,1518,275,275,275,0,990.0,974.6,2.28,0.84,986.9,11.8,11.8,11.8,0.0,0.86,0.86,0.86,0.0,26.7,26.7,26.7,0.0,80.0,13444
2020,25,2021-03-18,3410,59,11,12,13,144,239,0.07,1375,1796,40,7,13,67,1668,100,18,25,80,1812,1518,275,275,275,0,990.0,974.4,2.28,0.84,986.9,11.9,11.9,11.9,0.0,0.86,0.86,0.86,0.0,27.1,27.1,27.1,0.0,81.3,13663
2020,26,2021-03-25,3294,59,11,12,13,144,239,0.07,1375,1680,41,7,13,67,1552,100,18,25,80,1696,1518,275,275,275,0,990.0,974.2,2.28,0.84,986.9,12.2,12.2,12.2,0.0,0.87,0.87,0.87,0.0,27.8,27.8,27.8,0.0,83.5,14026
2020,27,2021-04-01,3066,70,14,18,25,168,295,0.1,1375,1396,30,4,7,55,1300,100,18,25,80,1468,1518,275,275,275,0,990.0,973.7,2.28,0.84,986.9,12.7,12.7,12.7,0.0,0.88,0.88,0.88,0.0,29.3,29.3,29.3,0.0,88.0,14779
2020,28,2021-04-08,2884,60,13,15,21,138,250,0.09,1375,1259,39,4,9,58,1147,100,18,25,80,1286,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.1,13.1,13.1,0.0,0.88,0.88,0.88,0.0,30.6,30.6,30.6,0.0,91.8,15429
2020,29,2021-04-15,2808,54,13,14,19,117,217,0.08,1375,1216,46,5,11,61,1093,100,18,25,80,1210,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.3,13.3,13.3,0.0,0.89,0.89,0.89,0.0,31.1,31.1,31.1,0.0,93.4,15699
2020,30,2021-04-22,2863,54,13,14,19,117,217,0.08,1375,1271,46,5,11,61,1148,100,18,25,80,1265,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.8,30.8,30.8,0.0,92.3,15504
2020,31,2021-04-29,2934,54,13,13,17,160,259,0.09,1375,1300,45,5,11,62,1175,100,18,25,80,1336,1518,275,275,275,0,990.0,973.4,2.28,0.84,986.9,13.0,13.0,13.0,0.0,0.88,0.88,0.88,0.0,30.3,30.3,30.3,0.0,90.8,15252
2020,32,2021-05-06,2836,57,13,14,18,184,288,0.1,1375,1172,42,4,10,61,1053,100,18,25,80,1238,1518,275,275,275,0,990.0,973.1,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,31.0,31.0,31.0,0.0,92.9,15599
2020,33,2021-05-13,2557,65,14,17,23,202,321,0.13,1375,861,35,3,7,56,758,100,18,25,79,960,1518,275,275,275,0,990.0,972.4,2.28,0.84,986.9,13.9,13.9,13.9,0.0,0.9,0.9,0.9,0.0,32.9,32.9,32.9,0.0,98.8,16592
2020,34,2021-05-20,2261,65,14,17,23,202,321,0.14,1375,565,35,3,8,40,477,100,18,25,63,679,1518,275,275,275,0,990.0,971.7,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,35.0,35.0,35.0,0.0,105.0,17635
2020,35,2021-05-27,2010,64,13,16,21,188,302,0.15,1375,333,35,4,8,23,260,100,18,25,44,448,1518,275,275,275,0,990.0,971.1,2.28,0.84,986.9,15.2,15.2,15.2,0.0,0.91,0.91,0.91,0.0,36.8,36.8,36.8,0.0,110.4,18540
2020,36,2021-06-03,1757,62,12,14,16,153,257,0.15,1375,125,25,4,6,7,80,87,16,20,23,233,1499,275,275,275,0,990.0,970.3,2.15,0.84,987.0,16.2,16.2,16.2,0.0,0.92,0.92,0.92,0.0,39.4,39.4,39.4,0.0,118.1,19834
2020,37,2021-06-10,1513,62,12,14,16,153,257,0.17,1256,0,0,0,0,0,0,62,12,14,16,153,1344,251,251,251,0,990.0,969.5,1.24,0.68,988.1,18.1,18.1,18.1,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20680
2020,38,2021-06-17,1292,62,12,14,16,153,257,0.2,1035,0,0,0,0,0,0,62,12,14,16,153,1123,250,250,250,254,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,45.3,172.1,28911
2020,39,2021-06-24,1132,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,228,228,228,221,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.3,42.3,42.3,40.9,161.9,27191
2020,40,2021-07-01,968,58,11,11,11,136,227,0.23,741,0,0,0,0,0,0,58,11,11,11,136,821,247,247,247,0,990.0,967.8,0.41,0.16,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.2,23882
2020,41,2021-07-08,830,58,11,11,11,136,227,0.27,603,0,0,0,0,0,0,58,11,11,11,136,683,214,214,204,0,990.0,967.2,0.31,0.11,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,42.2,42.2,40.1,0.0,118.7,19936
2020,42,2021-07-15,704,58,11,11,11,136,227,0.32,477,0,0,0,0,0,0,58,11,11,11,136,557,238,238,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.3,16350
2020,43,2021-07-22,599,58,11,11,11,136,227,0.38,372,0,0,0,0,0,0,58,11,11,11,136,452,186,186,0,0,990.0,966.3,0.19,0.04,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12852
2020,44,2021-07-29,544,55,9,9,8,119,202,0.37,341,0,0,0,0,0,0,55,9,9,8,119,416,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11868
2020,45,2021-08-05,495,54,9,8,6,107,184,0.37,311,0,0,0,0,0,0,54,9,8,6,107,382,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10870
2020,46,2021-08-12,461,54,9,8,6,107,184,0.4,277,0,0,0,0,0,0,54,9,8,6,107,348,196,142,0,0,990.0,965.7,0.16,0.03,989.8,23.8,24.0,0.0,0.0,0.93,0.91,0.0,0.0,41.7,29.5,0.0,0.0,58.5,9833
2020,47,2021-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8868
2020,48,2021-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8079
2020,49,2021-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8578
2020,50,2021-09-09,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7619
2020,51,2021-09-16,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
2020,52,2021-09-23,303,46,7,6,4,75,138,0.45,165,0,0,0,0,0,0,46,7,6,4,75,224,165,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6043
2020,53,2021-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,814
2021,1,2021-10-01,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6285
2021,2,2021-10-08,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5909
2021,3,2021-10-15,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6041
2021,4,2021-10-22,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5874
2021,5,2021-10-29,272,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6048
2021,6,2021-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6283
2021,7,2021-11-12,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6855
2021,8,2021-11-19,287,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6680
2021,9,2021-11-26,301,39,5,4,3,53,105,0.35,196,0,0,0,0,0,0,39,5,4,3,53,245,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7213
2021,10,2021-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8078
2021,11,2021-12-10,342,38,5,4,3,54,104,0.3,238,0,0,0,0,0,0,38,5,4,3,54,285,238,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8836
2021,12,2021-12-17,364,35,5,3,2,46,92,0.25,272,0,0,0,0,0,0,35,5,3,2,46,315,209,146,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.7,31.1,0.0,0.0,59.0,9911
2021,13,2021-12-24,400,31,5,3,2,36,77,0.19,323,0,0,0,0,0,0,31,5,3,2,36,362,161,161,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.5,11503
2021,14,2021-12-31,560,33,5,3,2,43,89,0.16,471,0,0,0,0,0,0,33,5,3,2,43,514,208,208,191,0,990.0,966.1,0.22,0.07,989.7,23.3,23.3,22.8,0.0,0.93,0.93,0.93,0.0,43.4,43.4,38.6,0.0,97.8,16429
2021,15,2022-01-07,732,39,5,4,3,58,111,0.15,620,0,0,0,0,0,0,39,5,4,3,58,670,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.4,20900
2021,16,2022-01-14,718,46,7,6,4,76,139,0.19,579,0,0,0,0,0,0,46,7,6,4,76,638,218,218,198,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,44.1,44.1,39.7,0.0,116.5,19567
2021,17,2022-01-21,855,46,7,6,4,76,139,0.16,716,0,0,0,0,0,0,46,7,6,4,76,775,238,238,238,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.8,23656
2021,18,2022-01-28,909,47,7,6,4,83,148,0.16,761,0,0,0,0,0,0,47,7,6,4,83,822,253,253,253,0,990.0,967.5,0.41,0.17,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,147.4,24760
2021,19,2022-02-04,941,49,8,7,5,93,162,0.17,779,0,0,0,0,0,0,49,8,7,5,93,843,259,259,259,0,990.0,967.7,0.43,0.18,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.8,25158
2021,20,2022-02-11,991,43,7,5,4,78,137,0.14,854,0,0,0,0,0,0,43,7,5,4,78,909,213,213,213,213,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,162.2,27248
2021,21,2022-02-18,1042,43,7,5,4,78,137,0.13,905,0,0,0,0,0,0,43,7,5,4,78,960,226,226,226,226,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.1,28578
2021,22,2022-02-25,1183,45,7,6,6,90,156,0.13,1026,0,0,0,0,0,0,45,7,6,6,90,1086,248,248,248,252,990.0,968.5,0.68,0.39,988.9,20.0,20.0,20.0,20.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.9,174.2,29270
2021,23,2022-03-04,1387,49,9,9,9,107,183,0.13,1204,0,0,0,0,0,0,49,9,9,9,107,1271,256,256,256,265,990.0,969.1,1.07,0.62,988.3,18.7,18.7,18.7,19.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,47.1,143.4,24091
2021,24,2022-03-11,1921,49,9,9,9,107,183,0.1,1375,363,44,7,12,17,279,93,16,21,26,386,1507,275,275,275,0,990.0,970.8,2.21,0.84,987.0,15.6,15.6,15.6,0.0,0.92,0.92,0.92,0.0,37.8,37.8,37.8,0.0,113.5,19061
2021,25,2022-03-18,2277,49,9,9,9,107,183,0.08,1375,719,51,9,16,35,607,100,18,25,44,714,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.9,0.9,0.9,0.0,34.9,34.9,34.9,0.0,104.6,17580
2021,26,2022-03-25,2392,49,9,9,9,107,183,0.08,1375,834,51,9,16,41,717,100,18,25,50,824,1518,275,275,275,0,990.0,972.0,2.28,0.84,986.9,14.3,14.3,14.3,0.0,0.9,0.9,0.9,0.0,34.1,34.1,34.1,0.0,102.2,17176
2021,27,2022-04-01,2497,54,13,14,19,117,217,0.09,1375,905,46,4,11,61,782,100,18,25,80,899,1518,275,275,275,0,990.0,972.3,2.28,0.84,986.9,14.0,14.0,14.0,0.0,0.9,0.9,0.9,0.0,33.3,33.3,33.3,0.0,100.0,16803
2021,28,2022-04-08,2562,54,13,14,19,117,217,0.08,1375,970,46,4,11,61,847,100,18,25,80,964,1518,275,275,275,0,990.0,972.5,2.28,0.84,986.9,13.9,13.9,13.9,0.0,0.9,0.9,0.9,0.0,32.9,32.9,32.9,0.0,98.7,16575
2021,29,2022-04-15,2746,54,13,14,19,117,217,0.08,1375,1154,46,5,11,61,1031,100,18,25,80,1148,1518,275,275,275,0,990.0,972.9,2.28,0.84,986.9,13.4,13.4,13.4,0.0,0.89,0.89,0.89,0.0,31.6,31.6,31.6,0.0,94.8,15921
2021,30,2022-04-22,2975,54,13,14,19,117,217,0.07,1375,1383,46,5,11,61,1260,100,18,25,80,1377,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.9,12.9,12.9,0.0,0.88,0.88,0.88,0.0,30.0,30.0,30.0,0.0,89.9,15105
2021,31,2022-04-29,3106,54,13,13,17,160,259,0.08,1375,1472,45,5,11,62,1347,100,18,25,80,1508,1518,275,275,275,0,990.0,973.8,2.28,0.84,986.9,12.6,12.6,12.6,0.0,0.87,0.87,0.87,0.0,29.0,29.0,29.0,0.0,87.1,14637
2021,32,2022-05-06,3014,57,13,14,18,184,288,0.1,1375,1351,42,4,10,61,1232,100,18,25,80,1416,1518,275,275,275,0,990.0,973.5,2.28,0.84,986.9,12.8,12.8,12.8,0.0,0.88,0.88,0.88,0.0,29.7,29.7,29.7,0.0,89.1,14964
2021,33,2022-05-13,2864,65,14,17,23,202,321,0.11,1375,1168,34,4,8,57,1064,100,18,25,80,1266,1518,275,275,275,0,990.0,973.2,2.28,0.84,986.9,13.2,13.2,13.2,0.0,0.88,0.88,0.88,0.0,30.8,30.8,30.8,0.0,92.3,15499
2021,34,2022-05-20,2585,65,14,17,23,202,321,0.12,1375,889,35,4,8,56,785,100,18,25,79,987,1518,275,275,275,0,990.0,972.5,2.28,0.84,986.9,13.8,13.8,13.8,0.0,0.89,0.89,0.89,0.0,32.7,32.7,32.7,0.0,98.2,16493
2021,35,2022-05-27,2271,64,13,16,21,188,302,0.13,1375,593,35,4,8,41,502,100,18,25,62,690,1518,275,275,275,0,990.0,971.8,2.28,0.84,986.9,14.6,14.6,14.6,0.0,0.91,0.91,0.91,0.0,34.9,34.9,34.9,0.0,104.8,17601
2021,36,2022-06-03,1962,62,12,14,16,153,257,0.13,1375,330,38,6,10,20,255,100,18,24,36,408,1517,275,275,275,0,990.0,971.0,2.28,0.84,986.9,15.4,15.4,15.4,0.0,0.91,0.91,0.91,0.0,37.2,37.2,37.2,0.0,111.6,18755
2021,37,2022-06-10,1597,62,12,14,16,153,257,0.16,1314,26,6,1,1,1,15,68,13,15,17,168,1411,262,262,262,0,990.0,969.8,1.61,0.76,987.6,17.3,17.3,17.3,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20566
2021,38,2022-06-17,1307,62,12,14,16,153,257,0.2,1050,0,0,0,0,0,0,62,12,14,16,153,1138,246,246,246,252,990.0,968.9,0.76,0.42,988.8,19.5,19.5,19.5,19.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,45.1,162.5,27307
2021,39,2022-06-24,1089,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,235,235,235,220,990.0,968.2,0.5,0.22,989.3,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,40.7,155.2,26070
2021,40,2022-07-01,888,58,11,11,11,136,227,0.26,661,0,0,0,0,0,0,58,11,11,11,136,741,220,220,220,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.0,21673
2021,41,2022-07-08,721,58,11,11,11,136,227,0.32,494,0,0,0,0,0,0,58,11,11,11,136,574,233,233,186,0,990.0,966.8,0.25,0.07,989.7,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,47.4,47.4,36.9,0.0,100.1,16820
2021,42,2022-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.19,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.4,13000
2021,43,2022-07-22,534,58,11,11,11,136,227,0.43,307,0,0,0,0,0,0,58,11,11,11,136,387,153,153,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10655
2021,44,2022-07-29,483,55,9,9,8,119,202,0.42,280,0,0,0,0,0,0,55,9,9,8,119,355,178,143,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.92,0.91,0.0,0.0,37.4,29.8,0.0,0.0,58.7,9860
2021,45,2022-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,238,137,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,51.6,28.7,0.0,0.0,55.7,9350
2021,46,2022-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8253
2021,47,2022-08-19,380,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7142
2021,48,2022-08-26,352,52,8,7,5,101,174,0.5,177,0,0,0,0,0,0,52,8,7,5,101,245,177,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6445
2021,49,2022-09-02,329,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7819
2021,50,2022-09-09,309,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7019
2021,51,2022-09-16,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
2021,52,2022-09-23,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5634
2021,53,2022-09-30,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,780
