ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.0,8809.87959293862,0.0014305555555555556,0.7611735968298967,141.40768893820663,0.01645882569294698,0.026666666666666665,1.0972222222222223,66.08333333333333,12.430555555555555,14.86111111111111,17.23611111111111,168.83333333333334,279.44444444444446,0.032137793042468527,8530.435148494176,0.0,,0.0,275.0,275.0,275.0,275.0,8530.435148494176,1133.9166666666667,5.569444444444445,10.13888888888889,62.763888888888886,7318.046259605287,1200.0,18.0,25.0,80.0,7486.879592938621,1243.0,981.740621423482,990.5143711023053,0.9219672131147542,0.48000000000000004,989.1124038891905,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.836847685708577,6.836847685708577,6.836847685708577,6.836847685708577,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.005,6389.2932475997495,0.004988888888888868,0.5520349365926184,109.13486252503242,0.016749436368116277,0.04361111111111111,1.1,72.42777777777778,13.838888888888889,17.68888888888889,22.58888888888889,197.66666666666666,324.2111111111111,0.05106465407838524,6065.082136488639,0.0,,0.0,275.0,275.0,275.0,275.0,6065.082136488639,1127.5722222222223,4.1611111111111105,7.31111111111111,57.41111111111111,4868.6265809330835,1200.0,18.0,25.0,80.0,5066.2932475997495,1243.0,979.5089913012179,990.1196096520968,0.921967213114754,0.4799999999999999,988.7176424389821,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.67371635776425,8.67371635776425,8.67371635776425,8.67371635776425,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.58399464680271,15.026122812605577,10.25909227393122,0.0
0.01,5563.531658748912,0.00998342541436464,0.480689135315906,65.25246672586549,0.011744333042005811,0.08320441988950276,1.3204419889502763,72.66850828729282,13.574585635359115,17.591160220994475,22.96685082872928,193.04972375690608,319.8508287292818,0.05751634053801107,5243.680830019631,0.0,,0.0,275.0,275.0,275.0,275.0,5243.680830019631,1127.3314917127072,4.425414364640884,7.4088397790055245,57.033149171270715,4047.4819349920067,1200.0,18.0,25.0,80.0,4240.531658748912,1243.0,978.3778387544734,990.052354068578,0.921967213114754,0.48,988.6503868554632,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.737613320989864,9.737613320989864,9.737613320989864,9.737613320989864,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.278510211427093,47.444248570683726,68.3297049215533,19.568041944680093
0.015,5203.203064704069,0.015027777777777768,0.4495567447904316,89.05031624098874,0.017196993660835887,0.10161111111111111,1.3888888888888888,71.36666666666666,12.933333333333334,16.6,21.166666666666668,182.95555555555555,305.02222222222224,0.058637232777019786,4898.180842481847,1100.0,,4.0,275.0,275.0,275.0,275.0,3798.1808424818473,28.633333333333333,5.066666666666666,8.4,58.833333333333336,3697.247509148514,100.0,18.0,25.0,80.0,3880.203064704069,1243.0,977.8229327196443,990.0230568315819,0.921967213114754,0.4799999999999999,988.6210896184671,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.263222118822933,10.263222118822933,10.263222118822933,10.263222118822933,,1.1,1.1,1.1,1.1,0.8218321571017994,0.8218321571017994,0.8218321571017994,0.8218321571017994,0.98,0.98,0.98,0.98,22.30125299334096,22.30125299334096,22.30125299334096,22.30125299334096,89.20501197336384,2140.9202873607323,0.01715973269793667,25.808463616710707,50.4972315745316,72.88826709972211,90.13511924155735
0.02,4839.769105554956,0.020054347826086956,0.41815605071994816,93.64163862941972,0.01932752950180267,0.11059782608695654,1.4021739130434783,69.55434782608695,13.195652173913043,16.597826086956523,21.195652173913043,181.19565217391303,301.7391304347826,0.06235773955174526,4538.029975120173,1100.0,,4.0,275.0,275.0,275.0,275.0,3438.0299751201733,30.445652173913043,4.804347826086957,8.402173913043478,58.80434782608695,3335.573453381043,100.0,18.0,25.0,80.0,3516.769105554956,1243.0,977.2167774631655,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.846320543719683,10.846320543719683,10.846320543719683,10.846320543719683,,1.1,1.1,1.1,1.1,0.8363045916178969,0.8363045916178969,0.8363045916178969,0.8363045916178969,0.98,0.98,0.98,0.98,23.983458812148154,23.983458812148154,23.983458812148154,23.983458812148154,95.9338352485926,2302.4120459662226,0.019838900912091874,27.516389470610005,53.90839126939024,77.98945194270905,96.88218505818462
0.025,4560.373430074375,0.024988439306358384,0.39401626435842596,95.36318962431618,0.020909419726368103,0.12705202312138728,1.4855491329479769,66.91329479768787,12.745664739884393,15.647398843930636,19.54335260115607,169.84971098265896,284.6994219653179,0.06244904232508521,4275.6740081090575,1100.0,,4.0,275.0,275.0,275.0,275.0,3175.674008109057,33.08670520231214,5.2543352601156075,9.352601156069364,60.456647398843934,3067.523719091717,100.0,18.0,25.0,80.0,3237.3734300743754,1243.0,976.705483377036,990.0,0.921967213114754,0.4799999999999999,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.357614629849166,11.357614629849166,11.357614629849166,11.357614629849166,,1.1,1.1,1.1,1.1,0.848191954627951,0.848191954627951,0.848191954627951,0.848191954627951,0.98,0.98,0.98,0.98,25.469632378859433,25.469632378859433,25.469632378859433,25.469632378859433,101.87852951543773,2445.0847083705057,0.02234834395938986,29.012936160103607,56.89981360665328,82.46920818123822,102.82298234099062
0.03,4380.307780579136,0.029812499999999954,0.37845859224203726,71.75615217425099,0.01638833173869716,0.15647727272727271,1.6875,67.4034090909091,13.017045454545455,16.142045454545453,20.84659090909091,170.21022727272728,287.6193181818182,0.0656783006733406,4092.688462397318,1100.0,,4.0,275.0,275.0,275.0,275.0,2992.688462397318,32.59659090909091,4.982954545454546,8.857954545454545,59.15340909090909,2887.097553306409,100.0,18.0,25.0,80.0,3057.307780579136,1243.0,976.3759632384598,990.0,0.921967213114754,0.4799999999999999,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.687134768425471,11.687134768425471,11.687134768425471,11.687134768425471,,1.1,1.1,1.1,1.1,0.8554240340187924,0.8554240340187924,0.8554240340187924,0.8554240340187924,0.98,0.98,0.98,0.98,26.4318054806918,26.4318054806918,26.4318054806918,26.4318054806918,105.7272219227672,2537.4533261464126,0.02414423173303473,29.979210803850165,58.83258732297538,85.36694164701079,106.6741152671532
0.035,4178.300123682523,0.034932960893854746,0.3610051306861699,85.85109335462126,0.020524087228394976,0.1588268156424581,1.675977653631285,67.50837988826815,13.100558659217876,16.273743016759777,21.11731843575419,173.47486033519553,291.47486033519556,0.06976642574723531,3886.825263347327,1100.0,,4.0,275.0,275.0,275.0,275.0,2786.8252633473267,32.49162011173184,4.899441340782122,8.726256983240223,58.88268156424581,2681.8252633473267,100.0,18.0,25.0,80.0,2855.3001236825226,1243.0,976.0062892263389,990.0,0.921967213114754,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.05680878054629,12.05680878054629,12.05680878054629,12.05680878054629,,1.1,1.1,1.1,1.1,0.8631395133744284,0.8631395133744284,0.8631395133744284,0.8631395133744284,0.98,0.98,0.98,0.98,27.51392853982308,27.51392853982308,27.51392853982308,27.51392853982308,110.05571415929232,2641.3371398230156,0.026350826283340806,31.062109680403832,60.99985970284104,88.61937879769931,111.0044326056893
0.04,3980.7650130516377,0.03995628415300545,0.3439380971276615,64.20852726940853,0.016109559707290926,0.1703825136612022,1.7704918032786885,66.32786885245902,12.885245901639344,15.819672131147541,20.387978142076502,167.2568306010929,282.6775956284153,0.07101172947448885,3698.0874174232226,1100.0,,4.0,275.0,275.0,275.0,275.0,2598.0874174232226,33.67213114754098,5.114754098360656,9.180327868852459,59.612021857923494,2490.508182450545,100.0,18.0,25.0,80.0,2657.7650130516377,1243.0,975.6363955233139,990.0,0.921967213114754,0.48000000000000004,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.426702483571372,12.426702483571372,12.426702483571372,12.426702483571372,,1.1,1.1,1.1,1.1,0.8704620873917693,0.8704620873917693,0.8704620873917693,0.8704620873917693,0.98,0.98,0.98,0.98,28.598272219484265,28.598272219484265,28.598272219484265,28.598272219484265,114.39308887793706,2745.4341330704897,0.02874294428496696,32.1442877756834,63.166893875914404,91.87453522734172,115.34600089349156
0.045,3827.5746067761343,0.04501612903225806,0.33070244602545795,60.170816719142664,0.015713193255686778,0.20451612903225805,1.8387096774193548,65.13978494623656,12.844086021505376,15.580645161290322,19.983870967741936,167.4731182795699,281.02150537634407,0.07342544878496975,3546.55310139979,1100.0,,4.0,275.0,275.0,275.0,275.0,2446.55310139979,34.86021505376344,5.155913978494624,9.419354838709676,60.016129032258064,2337.1014884965643,100.0,18.0,25.0,80.0,2504.5746067761343,1243.0,975.3146223810256,990.0,0.921967213114754,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.748475625859667,12.748475625859667,12.748475625859667,12.748475625859667,,1.1,1.1,1.1,1.1,0.8764901714370598,0.8764901714370598,0.8764901714370598,0.8764901714370598,0.98,0.98,0.98,0.98,29.541963676971406,29.541963676971406,29.541963676971406,29.541963676971406,118.1678547078856,2836.0285129892545,0.030880255421022785,33.08120528740183,65.04410049016616,94.69702127591621,119.1171430965704
0.05,3698.2565176557405,0.050194444444444444,0.31952936312545593,68.96990165627311,0.01864444383027124,0.224,1.8777777777777778,64.8,12.805555555555555,15.483333333333333,19.88888888888889,164.61666666666667,277.59444444444443,0.07506269037624441,3420.662073211296,1100.0,,4.0,275.0,275.0,275.0,275.0,2320.662073211296,35.2,5.194444444444445,9.516666666666667,60.105432524284325,2210.6455295759006,100.0,18.0,25.0,79.99432141317321,2375.262196242567,1243.0,975.0405911921753,990.0,0.921967213114754,0.4799999999999999,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.022506814710034,13.022506814710034,13.022506814710034,13.022506814710034,,1.1,1.1,1.1,1.1,0.8813823439638202,0.8813823439638202,0.8813823439638202,0.8813823439638202,0.98,0.98,0.98,0.98,30.345300835320767,30.345300835320767,30.345300835320767,30.345300835320767,121.38120334128307,2913.1488801907935,0.03282794262969654,33.877175992963146,66.63965232016223,97.09792457577211,122.32969962980847
0.055,3574.413739673232,0.05498265895953756,0.30882934710776727,54.363037044702544,0.01520645814633261,0.23393063583815027,1.8901734104046244,64.33526011560694,12.867052023121387,15.473988439306359,19.92485549132948,162.71098265895955,275.3121387283237,0.07703266337271904,3299.1016009449086,1100.0,,4.0,275.0,275.0,275.0,275.0,2199.1016009449086,35.664739884393065,5.132947976878612,9.526011560693641,60.07514450867052,2088.7027570142727,100.0,18.0,25.0,80.0,2251.4137396732326,1243.0,974.7781624483551,990.0,0.921967213114754,0.4799999999999999,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.284935558530119,13.284935558530119,13.284935558530119,13.284935558530119,,1.1,1.1,1.1,1.1,0.8858560643569157,0.8858560643569157,0.8858560643569157,0.8858560643569157,0.98,0.98,0.98,0.98,31.113859671255508,31.113859671255508,31.113859671255508,31.113859671255508,124.45543868502203,2986.930528440529,0.034824313681607814,34.63666372095175,68.16272587876006,99.39142905026783,125.40264754340352
0.06,3471.627130607016,0.06003867403314914,0.2999485840844462,47.83245810308703,0.013765609109512411,0.2606629834254144,1.988950276243094,63.86187845303867,12.856353591160222,15.41988950276243,19.939226519337016,162.28176795580112,274.35911602209944,0.07903242929641968,3197.2680145849167,1100.0,,4.0,275.0,275.0,275.0,275.0,2097.268014584917,36.13812154696133,5.143646408839779,9.58011049723757,60.06077348066298,1986.3453626512155,100.0,18.0,25.0,80.0,2148.6271306070166,1243.0,974.5603527291433,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.502745277741841,13.502745277741841,13.502745277741841,13.502745277741841,,1.1,1.1,1.1,1.1,0.8894153122655034,0.8894153122655034,0.8894153122655034,0.8894153122655034,0.98,0.98,0.98,0.98,31.750885560440828,31.750885560440828,31.750885560440828,31.750885560440828,127.00354224176331,3048.0850138023197,0.036586010510053335,35.26469383029208,69.42265433287348,101.28989859078162,127.94930875679218
0.065,3401.7603790651974,0.06479545454545454,0.29391209675123303,48.436278033296325,0.01422959003090936,0.2952272727272727,2.1420454545454546,62.18181818181818,12.943181818181818,15.238636363636363,19.875,160.3465909090909,270.58522727272725,0.07954336618808804,3131.17515179247,1100.0,,4.0,275.0,275.0,275.0,275.0,2031.17515179247,37.81818181818182,5.056818181818182,9.761363636363638,60.006207062619204,1918.5325810934874,100.0,18.0,25.0,79.8812070626192,2078.8791720025783,1243.0,974.412301755638,990.0,0.921967213114754,0.4799999999999999,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.650796251247122,13.650796251247122,13.650796251247122,13.650796251247122,,1.1,1.1,1.1,1.1,0.8917518096033266,0.8917518096033266,0.8917518096033266,0.8917518096033266,0.98,0.98,0.98,0.98,32.18328960801678,32.18328960801678,32.18328960801678,32.18328960801678,128.7331584320671,3089.5958023696107,0.037844564934730554,35.6901739253735,70.2764987577262,102.57714748328935,129.67770674136761
0.07,3304.855850769495,0.07005464480874317,0.28553954550648436,64.46182643013942,0.01952130633825599,0.2759016393442623,2.060109289617486,60.89071038251366,12.366120218579235,14.262295081967213,17.846994535519126,151.66120218579235,257.0273224043716,0.07777969056721183,3047.8285283651235,1100.0,,4.0,275.0,275.0,275.0,275.0,1947.8285283651235,39.10928961748635,5.633879781420765,10.737704918032785,61.78715826216553,1830.5604957860182,100.0,18.0,25.0,79.63415279768466,1982.2216979718107,1243.0,974.2069564456781,990.0,0.921967213114754,0.48000000000000004,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.85614156120706,13.85614156120706,13.85614156120706,13.85614156120706,,1.1,1.1,1.1,1.1,0.8948775555809019,0.8948775555809019,0.8948775555809019,0.8948775555809019,0.98,0.98,0.98,0.98,32.78201217008546,32.78201217008546,32.78201217008546,32.78201217008546,131.12804868034183,3147.0731683282042,0.039682156363955744,36.27819190294656,71.45688467120847,104.35761177475159,132.07061601666166
0.075,3207.861005860171,0.07511046511627906,0.2771591909063187,66.98742374795829,0.020871476030495835,0.3057558139534884,2.191860465116279,60.78488372093023,12.44186046511628,14.401162790697674,18.28488372093023,151.27325581395348,257.1860465116279,0.0801829759981286,2950.674959348543,1100.0,,4.0,275.0,275.0,275.0,275.0,1850.6749593485429,39.21511627906977,5.558139534883721,10.598837209302326,61.237133500043846,1734.0657328252432,100.0,18.0,25.0,79.52201722097408,1885.3389886391967,1243.0,974.0014197505132,990.0,0.921967213114754,0.48000000000000004,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.06167825637206,14.06167825637206,14.06167825637206,14.06167825637206,,1.1,1.1,1.1,1.1,0.897882642607668,0.897882642607668,0.897882642607668,0.897882642607668,0.98,0.98,0.98,0.98,33.38001093769748,33.38001093769748,33.38001093769748,33.38001093769748,133.5200437507899,3204.4810500189583,0.04162848715100009,36.8646281520764,72.63448985483456,106.13488258975032,134.46168633154053
0.08,3118.854741804071,0.08002604166666664,0.2694690496918717,57.112414935093625,0.018302229416419676,0.31526041666666665,2.2239583333333335,60.526041666666664,12.526041666666666,14.40625,18.328125,153.0,258.7864583333333,0.08298048239135043,2860.068283470738,1100.0,,4.0,275.0,275.0,275.0,275.0,1760.0682834707377,39.473958333333336,5.473958333333333,10.59375,61.4231652474245,1643.1034515566464,100.0,18.0,25.0,79.7512902474245,1796.1034515566464,1243.0,973.800683859527,990.0,0.9219672131147542,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.262414147358214,14.262414147358214,14.262414147358214,14.262414147358214,,1.1,1.1,1.1,1.1,0.9006979844683367,0.9006979844683367,0.9006979844683367,0.9006979844683367,0.98,0.98,0.98,0.98,33.96261813606436,33.96261813606436,33.96261813606436,33.96261813606436,135.85047254425743,3260.411341062178,0.043560949617644375,37.43414375031164,73.77850031130797,107.86242295173672,136.7882292878951
0.085,3052.057474917504,0.08512777777777777,0.2636977658328723,42.13961584933011,0.01381721227103792,0.3660555555555556,2.45,58.644444444444446,12.783333333333333,14.422222222222222,18.816666666666666,142.91666666666666,247.58333333333334,0.08112731679445119,2804.4741415841704,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.4741415841706,41.355555555555554,5.216666666666667,10.577777777777778,60.82565575883752,1586.498485825333,100.0,18.0,25.0,79.64232242550419,1729.4151524919996,1243.0,973.6394490773871,990.0,0.921967213114754,0.4799999999999999,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.423648929498198,14.423648929498198,14.423648929498198,14.423648929498198,,1.1,1.1,1.1,1.1,0.9028710480061815,0.9028710480061815,0.9028710480061815,0.9028710480061815,0.98,0.98,0.98,0.98,34.429397656762234,34.429397656762234,34.429397656762234,34.429397656762234,137.71759062704893,3305.2221750491744,0.04512524073567364,37.889823285217716,74.694130360667,109.24581924849909,138.6530784832651
0.09,2988.067944430676,0.08988957055214723,0.25816907039881043,45.304242579274394,0.015169723492404887,0.3590184049079755,2.4049079754601226,59.030674846625764,12.760736196319018,14.49079754601227,18.858895705521473,146.30061349693253,251.44171779141104,0.08415018449517851,2736.626226639265,1100.0,,4.0,275.0,275.0,275.0,275.0,1636.626226639265,40.969325153374236,5.2392638036809815,10.50920245398773,60.87862487326574,1519.0298103549565,100.0,18.0,25.0,79.73752057878721,1665.3304238518888,1243.0,973.4849915900052,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.578106416880198,14.578106416880198,14.578106416880198,14.578106416880198,,1.1,1.1,1.1,1.1,0.9048776521269545,0.9048776521269545,0.9048776521269545,0.9048776521269545,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,34.87544518085949,34.87544518085949,34.87544518085949,34.87544518085949,139.50178072343795,3348.0427373625107,0.04668969644552945,38.32451307763642,75.56783085458774,110.56649015481773,140.4348977389975
0.095,2927.818905603334,0.09483870967741934,0.252963553444128,50.580784199316085,0.017283541101746274,0.3516666666666666,2.349462365591398,59.10215053763441,12.553763440860216,14.220430107526882,18.258064516129032,151.40860215053763,255.54301075268816,0.08728510302107714,2672.2758948506457,1100.0,,4.0,275.0,275.0,275.0,275.0,1572.2758948506455,40.89784946236559,5.446236559139785,10.779569892473118,60.89289027453797,1454.2593486621292,100.0,18.0,25.0,79.150954790667,1605.6679508126667,1243.0,973.3395628755942,990.0,0.921967213114754,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.723535131291031,14.723535131291031,14.723535131291031,14.723535131291031,,1.1,1.1,1.1,1.1,0.9067043361802758,0.9067043361802758,0.9067043361802758,0.9067043361802758,0.98,0.98,0.98,0.98,35.294417022303875,35.294417022303875,35.294417022303875,35.294417022303875,141.1776680892155,3388.2640341411725,0.048221091312885093,38.732193505474925,76.38745031603771,111.80593490216165,142.10840142767893
0.1,2871.29105129265,0.09962573099415203,0.24807954683168493,45.09520083614684,0.015719096614652484,0.3435672514619883,2.2923976608187133,59.058479532163744,12.426900584795321,13.929824561403509,17.54385964912281,154.18713450292398,257.14619883040933,0.0895549607043748,2614.1448524622406,1100.0,,4.0,275.0,275.0,275.0,275.0,1514.1448524622406,40.941520467836256,5.573099415204679,11.070175438596491,61.55845342221367,1395.0016037183893,100.0,18.0,25.0,79.10231307133648,1549.1887382213135,1243.0,973.2031163307064,990.0,0.921967213114754,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.859981676178856,14.859981676178856,14.859981676178856,14.859981676178856,,1.1,1.1,1.1,1.1,0.9083574099876376,0.9083574099876376,0.9083574099876376,0.9083574099876376,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,35.6864687366703,35.6864687366703,35.6864687366703,35.6864687366703,142.7458749466812,3425.9009987203485,0.049718060154767145,39.11305801466959,77.15336110611099,112.96467456106986,143.67419000078485
0.105,2805.2096829167012,0.10480540540540541,0.24237011660400293,50.282272905696075,0.017933287931607023,0.3564864864864865,2.3513513513513513,58.71351351351351,12.47027027027027,13.902702702702703,17.63783783783784,155.83243243243243,258.5567567567568,0.09218853824702858,2546.6529261599444,1100.0,,4.0,275.0,275.0,275.0,275.0,1446.6529261599446,41.28648648648649,5.52972972972973,11.097297297297297,61.193266796021234,1327.5461458504099,100.0,18.0,25.0,78.83110463385907,1483.378578282842,1243.0,973.0436095794541,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.019488427431153,15.019488427431153,15.019488427431153,15.019488427431153,,1.1,1.1,1.1,1.1,0.9102181657716817,0.9102181657716817,0.9102181657716817,0.9102181657716817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,36.14345975271027,36.14345975271027,36.14345975271027,36.14345975271027,144.57383901084108,3469.7721362601865,0.05154380812553778,39.55630003184043,78.04495011742999,114.31415420800927,145.4991898180116
0.11,2735.8755356032743,0.10983597883597881,0.2363796462761229,48.783067797652016,0.017824087345976288,0.36793650793650795,2.375661375661376,57.79365079365079,12.164021164021165,13.43915343915344,16.64021164021164,149.32275132275132,249.35978835978835,0.09116008838086744,2486.515747243486,1100.0,,4.0,275.0,275.0,275.0,275.0,1386.5157472434862,42.20634920634921,5.835978835978836,11.56084656084656,62.12049893493996,1264.7920737053716,100.0,18.0,25.0,78.7607105751516,1414.1148250281228,1243.0,972.8762512928355,990.0,0.9219672131147542,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.186846714049775,15.186846714049775,15.186846714049775,15.186846714049775,,1.1,1.1,1.1,1.1,0.9120927855231917,0.9120927855231917,0.9120927855231917,0.9120927855231917,0.98,0.98,0.98,0.98,36.621424001229336,36.621424001229336,36.621424001229336,36.621424001229336,146.48569600491734,3515.6567041180165,0.05354696493325605,40.019067374360695,78.9760803537545,115.72415350988246,147.40766783737064
0.115,2667.6091442554375,0.11472781065088752,0.23048143006366978,53.2836567311667,0.019967662357889496,0.40130177514792903,2.4437869822485205,57.38461538461539,12.254437869822485,13.579881656804734,17.16568047337278,146.4378698224852,246.82248520710058,0.09253491237045944,2420.7866590483372,1100.0,,4.0,275.0,275.0,275.0,275.0,1320.7866590483372,42.61538461538462,5.745562130177515,11.420118343195266,60.52660462269297,1200.4789893368868,100.0,18.0,25.0,77.69228509606575,1346.916859159372,1243.0,972.7114703482029,990.0,0.921967213114754,0.4799999999999999,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.351627658682471,15.351627658682471,15.351627658682471,15.351627658682471,,1.1,1.1,1.1,1.1,0.9138553146989655,0.9138553146989655,0.9138553146989655,0.9138553146989655,0.98,0.98,0.98,0.98,37.0902943770251,37.0902943770251,37.0902943770251,37.0902943770251,148.3611775081004,3560.6682601944103,0.055619716623500695,40.47220395945376,79.88811351587415,117.10594370135723,149.27968768757057
0.12,2604.618169951537,0.11985026737967915,0.22503900988381273,57.37725860267495,0.022045932923919948,0.393475935828877,2.411764705882353,57.42245989304813,12.171122994652407,13.433155080213904,16.78609625668449,148.7379679144385,248.55080213903744,0.0954423663638773,2356.0673678124995,1100.0,,4.0,275.0,275.0,275.0,275.0,1256.0673678124992,42.57754010695187,5.828877005347595,11.566844919786096,60.409687721505996,1135.6844180589078,100.0,18.0,25.0,77.19578397819049,1284.4223859733463,1243.0,972.5594231688485,990.0,0.9219672131147542,0.4799999999999999,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.503674838036732,15.503674838036732,15.503674838036732,15.503674838036732,,1.1,1.1,1.1,1.1,0.9154084935699148,0.9154084935699148,0.9154084935699148,0.9154084935699148,0.98,0.98,0.98,0.98,37.52131290403911,37.52131290403911,37.52131290403911,37.52131290403911,150.08525161615643,3602.0460387877547,0.05762737090159349,40.88799137450901,80.72522708187309,118.37486559089561,151.00034906924543
0.125,2533.4121645164737,0.12547368421052632,0.21888681101422328,51.833370460011025,0.020459590119496485,0.4136842105263158,2.4832535885167464,56.83253588516747,12.15311004784689,13.205741626794259,16.483253588516746,148.68421052631578,247.35885167464116,0.09762739906711701,2286.0533128418324,1100.0,,4.0,275.0,275.0,275.0,275.0,1186.0533128418324,43.16746411483253,5.846889952153109,11.794258373205741,59.54593921175774,1065.6987611898833,100.0,18.0,25.0,76.02919280027449,1214.382971716199,1243.0,972.3875466040053,990.0,0.921967213114754,0.48,988.5980327868851,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.675551402879956,15.675551402879956,15.675551402879956,15.675551402879956,,1.1,1.1,1.1,1.1,0.9170797196938021,0.9170797196938021,0.9170797196938021,0.9170797196938021,0.98,0.98,0.98,0.98,38.006560195785134,38.006560195785134,38.006560195785134,38.006560195785134,152.02624078314054,3648.629778795373,0.060015583661507554,41.3552020123373,81.66616748919496,119.80191638764246,152.93724033503094
0.13,2464.4305094943916,0.13033103448275862,0.2129267960203154,45.69246655008684,0.018541646372922476,0.41227586206896555,2.524137931034483,56.60689655172414,12.10344827586207,13.027586206896551,16.117241379310343,152.05517241379312,249.91034482758621,0.10139718199388185,2214.520164666805,1100.0,,4.0,275.0,275.0,275.0,275.0,1114.5201646668054,43.39310344827586,5.896551724137931,11.972413793103449,59.10280771731497,994.1552879839733,100.0,18.0,25.0,75.2200490966253,1146.2104603977664,1243.0,972.2210391608486,990.0,0.9219672131147542,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84205884603672,15.84205884603672,15.84205884603672,15.84205884603672,,1.1,1.1,1.1,1.1,0.9186182716464785,0.9186182716464785,0.9186182716464785,0.9186182716464785,0.98,0.98,0.98,0.98,38.47466105158222,38.47466105158222,38.47466105158222,38.47466105158222,153.89864420632887,3693.5674609518933,0.06245100082983891,41.80506807883345,82.572459198702,121.17713025817913,154.80549981229268
0.135,2412.635177190558,0.1349895287958115,0.20845167930926417,45.17848645241952,0.01869855368397654,0.4626178010471204,2.722513089005236,55.19895287958115,12.089005235602095,12.827225130890053,15.905759162303665,143.6020942408377,239.62303664921467,0.09933188553037679,2173.0121405413433,1100.0,,4.0,275.0,275.0,275.0,275.0,1073.0121405413431,44.801047120418836,5.9109947643979055,12.172774869109947,59.70281897312606,950.4245048142903,100.0,18.0,25.0,75.60857813542972,1094.0265990551281,1243.0,972.0960159449427,990.0,0.9219672131147542,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.967082061942513,15.967082061942513,15.967082061942513,15.967082061942513,,1.1,1.1,1.1,1.1,0.9197173430327019,0.9197173430327019,0.9197173430327019,0.9197173430327019,0.98,0.98,0.98,0.98,38.824683024143894,38.824683024143894,38.824683024143894,38.824683024143894,155.29873209657558,3727.1695703178143,0.0643711310073122,42.14086256191488,83.24914422318942,122.20444055010492,156.2023423802139
0.14,2364.7493583506575,0.14055801104972376,0.20431434456149675,45.595593432863915,0.01927819105411953,0.4087845303867403,2.5193370165745854,56.187845303867405,11.922651933701658,12.701657458563536,15.41988950276243,149.27624309392266,245.50828729281767,0.10383291291732527,2119.2410710578397,1100.0,,4.0,275.0,275.0,275.0,275.0,1019.2410710578397,43.812154696132595,6.077348066298343,12.298342541436464,57.03691315503411,900.016312598938,100.0,18.0,25.0,72.45680265779654,1049.2925556928608,1243.0,971.980429485674,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.082668521211225,16.082668521211225,16.082668521211225,16.082668521211225,,1.1,1.1,1.1,1.1,0.9206908581468062,0.9206908581468062,0.9206908581468062,0.9206908581468062,0.98,0.98,0.98,0.98,39.14713405188023,39.14713405188023,39.14713405188023,39.14713405188023,156.5885362075209,3758.1248689805016,0.06622080663219532,42.449747172287324,83.87175492170152,123.15004513345005,157.48902538335705
0.145,2312.7314856792386,0.14534375,0.19982000036268618,39.076839192750775,0.016909157830510474,0.43109375,2.5677083333333335,55.953125,11.916666666666666,12.822916666666666,15.640625,144.375,240.70833333333334,0.10406454606838501,2072.0231523459056,1100.0,,4.0,275.0,275.0,275.0,275.0,972.0231523459055,44.046875,6.083333333333332,12.177083333333334,55.89657562822449,853.8192850510142,100.0,18.0,25.0,71.53720062822448,998.1942850510142,1243.0,971.8548691033637,990.0,0.9219672131147542,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.20822890352156,16.20822890352156,16.20822890352156,16.20822890352156,,1.1,1.1,1.1,1.1,0.9217022816092485,0.9217022816092485,0.9217022816092485,0.9217022816092485,0.98,0.98,0.98,0.98,39.49611722439621,39.49611722439621,39.49611722439621,39.49611722439621,157.98446889758483,3791.6272535420358,0.06831609143096852,42.783552854328654,84.54476574929699,124.17261736000349,158.88145584428761
0.15,2261.584372690161,0.15072067039106143,0.19540088980042986,34.54613237076922,0.015261024653744563,0.4335195530726257,2.636871508379888,54.659217877094974,11.614525139664805,12.256983240223464,14.519553072625698,136.0558659217877,229.10614525139664,0.10129143340400859,2032.4782274387644,1100.0,,4.0,275.0,275.0,275.0,275.0,932.4782274387645,45.340782122905026,6.385474860335195,12.743016759776536,53.6551823769658,814.3537713187818,100.0,18.0,25.0,68.1747354495915,950.4096372405697,1243.0,971.7314105547694,990.0,0.921967213114754,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.33168745211589,16.33168745211589,16.33168745211589,16.33168745211589,,1.1,1.1,1.1,1.1,0.9226536000597247,0.9226536000597247,0.9226536000597247,0.9226536000597247,0.98,0.98,0.98,0.98,39.83800863051696,39.83800863051696,39.83800863051696,39.83800863051696,159.35203452206784,3824.4488285296275,0.07046191209332055,43.11007547827339,85.20325393707438,125.17352966054374,160.24537158329395
0.155,2212.6822413021237,0.1551006711409396,0.19117574564850345,47.10012678776588,0.021273428620526336,0.40073825503355703,2.5167785234899327,55.033557046979865,11.36241610738255,11.993288590604028,13.93288590604027,139.18120805369128,231.50335570469798,0.10461918055740967,1981.178885597426,1100.0,,4.0,275.0,275.0,275.0,275.0,881.1788855974258,44.966442953020135,6.6375838926174495,13.006711409395972,49.62249112665122,766.9456562157411,100.0,18.0,25.0,63.55537703269149,906.1268642694324,1243.0,971.613370927281,990.0,0.9219672131147542,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.449727079604266,16.449727079604266,16.449727079604266,16.449727079604266,,1.1,1.1,1.1,1.1,0.9235182398797002,0.9235182398797002,0.9235182398797002,0.9235182398797002,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,40.163550280302445,40.163550280302445,40.163550280302445,40.163550280302445,160.65420112120978,3855.700826909035,0.07260853999570398,43.42053063284677,85.8295020827238,126.12584582514931,161.54405378553787
0.16,2171.461864907024,0.15976063829787235,0.18761430512796679,41.439564059944125,0.019075639236362484,0.4386170212765957,2.6382978723404253,54.526595744680854,11.452127659574469,11.936170212765957,13.856382978723405,138.8404255319149,230.61170212765958,0.10622108971865285,1940.8501627793644,1100.0,,4.0,275.0,275.0,275.0,275.0,840.8501627793644,45.473404255319146,6.547872340425532,13.063829787234043,48.548311449509015,727.2167449468766,100.0,18.0,25.0,62.40469442823242,866.0571704787915,1243.0,971.5138734670169,990.0,0.9219672131147542,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.549224539868298,16.549224539868298,16.549224539868298,16.549224539868298,,1.1,1.1,1.1,1.1,0.9242144782395698,0.9242144782395698,0.9242144782395698,0.9242144782395698,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,40.43694915102323,40.43694915102323,40.43694915102323,40.43694915102323,161.7477966040929,3881.9471184982303,0.07449155626999891,43.6808902864085,86.35482071189783,126.92499028848034,162.63459833708782
0.165,2129.9100437818515,0.1646746987951807,0.18402422778275193,37.609755537762695,0.01766707523950588,0.41620481927710845,2.5421686746987953,55.46987951807229,11.487951807228916,12.168674698795181,14.283132530120483,144.17469879518072,237.5843373493976,0.11153819131746058,1892.325706432454,1100.0,,4.0,275.0,275.0,275.0,275.0,792.3257064324538,44.5301204819277,6.5120481927710845,12.831325301204819,45.60456073731198,682.8476517192381,100.0,18.0,25.0,59.88769326743246,827.0223505144189,1243.0,971.4135759677492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.64952203913596,16.64952203913596,16.64952203913596,16.64952203913596,,1.1,1.1,1.1,1.1,0.924886693499354,0.924886693499354,0.924886693499354,0.924886693499354,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,40.71160782040946,40.71160782040946,40.71160782040946,40.71160782040946,162.84643128163785,3908.314350759308,0.07646065239859719,43.94212421401422,86.8820148145394,127.72726793764619,163.73009319671075
0.17,2087.376581142037,0.16973863636363637,0.18034933661067198,40.575057898445934,0.01944456734441048,0.4046590909090909,2.4886363636363638,56.14772727272727,11.715909090909092,12.409090909090908,14.653409090909092,148.7215909090909,243.64772727272728,0.11674670415003922,1843.72885386931,1100.0,,4.0,275.0,275.0,275.0,275.0,743.7288538693099,43.85227272727273,6.284090909090909,12.590909090909092,43.122490627186274,637.8790905148509,100.0,18.0,25.0,57.77589971809536,786.6006814239419,1243.0,971.3109089889637,990.0,0.921967213114754,0.4799999999999999,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.752189017921697,16.752189017921697,16.752189017921697,16.752189017921697,,1.1,1.1,1.1,1.1,0.9255431068573009,0.9255431068573009,0.9255431068573009,0.9255431068573009,0.98,0.98,0.98,0.98,40.99172590780026,40.99172590780026,40.99172590780026,40.99172590780026,163.96690363120103,3935.2056871488253,0.07855666581903421,44.208198676701855,87.41909796430257,128.5448970325034,164.84727804875968
0.175,2044.9158807129331,0.17455487804878048,0.1766807320935974,43.321272191602574,0.02121310639444896,0.44999999999999996,2.652439024390244,55.146341463414636,11.609756097560975,12.213414634146341,14.359756097560975,143.98170731707316,237.3109756097561,0.11608140841575777,1807.604905103177,1100.0,,4.0,275.0,275.0,275.0,275.0,707.6049051031771,44.853658536585364,6.390243902439025,12.786585365853659,41.604462246954306,601.9699550513448,100.0,18.0,25.0,55.96421834451528,745.9516623684179,1243.0,971.2084176431003,990.0,0.921967213114754,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.85468036378507,16.85468036378507,16.85468036378507,16.85468036378507,,1.1,1.1,1.1,1.1,0.9261671793636816,0.9261671793636816,0.9261671793636816,0.9261671793636816,0.98,0.98,0.98,0.98,41.27032534516454,41.27032534516454,41.27032534516454,41.27032534516454,165.08130138065812,3961.9512331357946,0.08073318466351502,44.47246803977178,87.95265831736359,129.3574666848704,165.95827981896426
0.18,1987.6481594088239,0.18016037735849055,0.17173280097292234,43.055278259932955,0.021679107402090763,0.4325,2.589622641509434,54.924528301886795,11.367924528301886,11.877358490566039,13.608490566037736,141.18396226415095,232.96226415094338,0.11722233051788167,1754.6858952578805,1100.0,,4.0,275.0,275.0,275.0,275.0,654.6858952578804,45.075471698113205,6.632075471698113,13.122641509433961,36.983025199610175,552.8726813790249,100.0,18.0,25.0,50.591515765647905,694.0566436431759,1243.0,971.0571526497175,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.00594535716778,17.00594535716778,17.00594535716778,17.00594535716778,,1.1,1.1,1.1,1.1,0.9270274601426175,0.9270274601426175,0.9270274601426175,0.9270274601426175,0.98,0.98,0.98,0.98,41.67942104214353,41.67942104214353,41.67942104214353,41.67942104214353,166.71768416857412,4001.2244200457794,0.083887916598907,44.86011315172165,88.73555043143512,130.5503406264804,167.5906829919293
0.185,1936.2218814911314,0.1844829931972789,0.16728957056083374,46.64548628667072,0.02410687869879398,0.4408163265306122,2.6122448979591835,54.36054421768708,11.156462585034014,11.578231292517007,13.013605442176871,136.9591836734694,227.06802721088437,0.1172788084744573,1709.1538542802468,1100.0,,4.0,275.0,275.0,275.0,275.0,609.153854280247,45.63945578231292,6.843537414965986,13.421768707482993,33.66179178696486,509.5873005885202,100.0,18.0,25.0,46.67539722914173,646.5464842619896,1243.0,970.8939476171253,990.0,0.9219672131147542,0.48000000000000004,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.169150389760024,17.169150389760024,17.169150389760024,17.169150389760024,,1.1,1.1,1.1,1.1,0.9278855487068544,0.9278855487068544,0.9278855487068544,0.9278855487068544,0.98,0.98,0.98,0.98,42.118331774355354,42.118331774355354,42.118331774355354,42.118331774355354,168.47332709742142,4043.3598503381136,0.08701523163307844,45.274599647997995,89.57292875476764,131.82692890947408,169.3393151507227
0.19,1884.2357520991716,0.18956476683937823,0.16279796898136836,49.013893350624876,0.02602894945457616,0.4885492227979275,2.7979274611398965,53.2279792746114,11.145077720207254,11.352331606217616,12.652849740932643,131.54922279792746,219.92746113989637,0.11671433971173659,1664.3082909592752,1100.0,,4.0,275.0,275.0,275.0,275.0,564.308290959275,46.7720207253886,6.854922279792745,13.647668393782384,31.578205329858726,465.4554742304527,100.0,18.0,25.0,44.23105507079137,597.0046970283802,1243.0,970.7259924298588,990.0,0.9219672131147539,0.48,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.33710557702639,17.33710557702639,17.33710557702639,17.33710557702639,,1.1,1.1,1.1,1.1,0.9286802007438015,0.9286802007438015,0.9286802007438015,0.9286802007438015,0.98,0.98,0.98,0.98,42.56678344153114,42.56678344153114,42.56678344153114,42.56678344153114,170.26713376612457,4086.41121038699,0.09037169741027148,45.69740764558427,90.42746633842184,133.1305477998008,171.12706318169128
0.195,1823.3930041648418,0.1950961538461538,0.15754115555984233,48.12275328075726,0.02639758422432787,0.4817788461538462,2.793269230769231,53.46153846153846,11.048076923076923,11.39423076923077,12.576923076923077,131.15865384615384,219.63942307692307,0.12047679415224659,1603.7535810879187,1100.0,,4.0,275.0,275.0,275.0,275.0,503.75358108791886,46.53846153846154,6.951923076923077,13.60576923076923,28.05474540801479,408.6026818337502,100.0,18.0,25.0,40.63166848493786,539.761335679904,1243.0,970.5294235519173,990.0,0.921967213114754,0.48000000000000004,988.5980327868854,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.533674454968033,17.533674454968033,17.533674454968033,17.533674454968033,,1.1,1.1,1.1,1.1,0.9295019778041179,0.9295019778041179,0.9295019778041179,0.9295019778041179,0.98,0.98,0.98,0.98,43.08751503751437,43.08751503751437,43.08751503751437,43.08751503751437,172.3500601500575,4136.40144360138,0.09453653767424412,46.18705081974244,91.41752625579514,134.64201609258268,173.20250215447874
0.2,1771.8967761159183,0.20045283018867924,0.1530918814564153,41.179739194022616,0.023223688278000077,0.5016352201257862,2.893081761006289,51.943396226415096,10.786163522012579,10.855345911949685,11.628930817610064,119.12578616352201,204.33962264150944,0.11528547823043535,1567.557153474409,1100.0,,4.0,275.0,275.0,275.0,275.0,467.5571534744089,48.056603773584904,7.213836477987422,14.137462069174541,26.010476218360516,372.13877493530157,100.0,18.0,24.992807981124226,37.63940703597058,491.26456109882366,1242.992807981124,970.363051122836,990.0,0.9219483488029487,0.48,988.598051651197,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.700065748361006,17.700065748361006,17.700065748361006,17.700065748361006,,1.1,1.1,1.1,1.1,0.9301120756533414,0.9301120756533414,0.9301120756533414,0.9301120756533414,0.98,0.98,0.98,0.98,43.52493466122558,43.52493466122558,43.52493466122558,43.52493466122558,174.09973864490232,4178.393727477655,0.0982645915496663,46.5972874090506,92.24737839337045,135.90978695717897,174.9454261944947
0.205,1722.7563067826247,0.20534054054054054,0.14884614490601875,51.1384605855378,0.029710871027117617,0.48464864864864865,2.8,52.972972972972975,10.972972972972974,11.178378378378378,12.2,127.55675675675676,214.88108108108108,0.12474630000298367,1507.8752257015437,1100.0,,4.0,275.0,275.0,275.0,275.0,407.8752257015436,47.027027027027025,7.027027027027027,13.812036676228303,22.53723068369437,317.47190428756693,100.0,18.0,24.990415054606682,34.73723068369437,445.0286610443237,1242.9904150546067,970.2042896065285,990.0,0.9219420722743781,0.48,988.5980579277257,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.85883354119714,17.85883354119714,17.85883354119714,17.85883354119714,,1.1,1.1,1.1,1.1,0.930612793695774,0.930612793695774,0.930612793695774,0.930612793695774,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.93899373609993,43.93899373609993,43.93899373609993,43.93899373609993,175.75597494439972,4218.143398665593,0.10203310580499797,46.98464756717446,93.03129705671226,137.10824160586392,176.59510281002235
0.21,1672.9052006765824,0.20956626506024095,0.14453900933845665,41.049689941940855,0.02455358196672291,0.5300602409638555,2.9759036144578315,51.75301204819277,10.789156626506024,10.891566265060241,11.560240963855422,119.97590361445783,204.96987951807228,0.12253507575192124,1467.9353211585099,1100.0,,4.0,275.0,275.0,275.0,275.0,367.93532115850985,48.24698795180723,7.210843373493976,14.086227940331103,20.32313616306688,278.0681257298107,100.0,18.0,24.977794205391344,31.8833771269223,398.04402934426855,1242.9777942053913,970.0432321868014,990.0,0.9219089684075837,0.48,988.5980910315925,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.019924064791127,18.019924064791127,18.019924064791127,18.019924064791127,,1.1,1.1,1.1,1.1,0.9310472838550092,0.9310472838550092,0.9310472838550092,0.9310472838550092,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,44.356018154429314,44.356018154429314,44.356018154429314,44.356018154429314,177.42407261771726,4258.177742825214,0.10606357707621325,47.373842486603,93.81924039914892,138.3136282657313,178.25618189200563
0.215,1627.9406783571083,0.2150893854748603,0.1406540746100541,46.22134610205351,0.028443456006038634,0.4940223463687151,2.8547486033519553,52.50837988826816,10.69832402234637,10.916201117318435,11.664804469273744,122.82122905027933,208.60893854748602,0.128127434537773,1419.3317398096221,1100.0,,4.0,275.0,275.0,275.0,275.0,319.3317398096222,47.49162011173184,7.301675977653631,13.685488604694564,17.22960383616839,233.62335127937376,100.0,18.0,24.601689722013,28.894408305442134,356.4445803296531,1242.6016897220131,969.8979621916153,990.0,0.9209224648446241,0.48,988.5990775351553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.16618056354011,18.16618056354011,18.16618056354011,18.16618056354011,,1.1,1.1,1.1,1.1,0.9313699578746363,0.9313699578746363,0.9313699578746363,0.9313699578746363,0.98,0.98,0.98,0.98,44.73153147990115,44.73153147990115,44.73153147990115,44.73153147990115,178.9261259196046,4294.22702207051,0.10992314846781535,47.72112117254347,94.52263163313056,139.3904409050961,179.74192364356725
0.22,1582.2813223609562,0.219502824858757,0.1367091062519866,35.54080432454404,0.02243948882510681,0.501412429378531,2.9152542372881354,52.3954802259887,10.796610169491526,11.045197740112995,11.807909604519773,122.69491525423729,208.74011299435028,0.13190819590410302,1373.541209366606,1100.0,,4.0,275.0,275.0,275.0,275.0,273.5412093666059,47.23377432247301,7.203389830508475,13.188145507864542,14.9713117230939,190.944587982666,99.62925454846172,18.0,24.233343247977533,26.779221327613676,313.6395032369033,1241.8625977964393,969.7504473491663,990.0,0.9189838630726276,0.48,988.6010161369273,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.315634007761187,18.315634007761187,18.315634007761187,18.315634007761187,,1.1,1.1,1.1,1.1,0.9316380531965103,0.9316380531965103,0.9316380531965103,0.9316380531965103,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,45.112510333915644,45.112510333915644,45.112510333915644,45.112510333915644,180.45004133566258,4330.800992055902,0.11404995820519344,48.07049980554607,95.2305432088954,140.47484053088544,181.2397227589507
0.225,1538.9504607974825,0.22490909090909086,0.13296531981290247,36.197932764386316,0.023507329007039616,0.48172248803827755,2.8181818181818183,52.1578947368421,10.62200956937799,10.76555023923445,11.373205741626794,120.88516746411483,205.80382775119617,0.1337441691384524,1333.1466330462863,1100.0,,4.0,275.0,275.0,275.0,275.0,233.14663304628624,46.52105327863285,7.37799043062201,11.802499924263394,12.298220969276924,155.14686844349106,98.67894801547496,18.0,22.568050163497844,23.67142671090372,276.0320359076059,1239.246998178973,969.6104553348843,990.0,0.912370891629716,0.48,988.6076291083702,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.462238993486103,18.462238993486103,18.462238993486103,18.462238993486103,,1.1,1.1,1.1,1.1,0.9318326368782645,0.9318326368782645,0.9318326368782645,0.9318326368782645,0.98,0.98,0.98,0.98,45.483105318324704,45.483105318324704,45.483105318324704,45.483105318324704,181.93242127329881,4366.378110559172,0.11822692815751452,48.39859627976056,95.89561475217705,141.49432017498626,182.6495280230204
