ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.23,1499.282501155146,0.2307525252525252,0.1295380080998046,35.15953704112908,0.023437689880663214,0.47853535353535354,2.803030303030303,51.84848484848485,10.45959595959596,10.56060606060606,10.964646464646465,116.6969696969697,200.53030303030303,0.133781925959263,1298.752198124843,1100.0,,4.0,275.0,275.0,275.0,275.0,198.75219812484295,45.275276593981246,7.528334000061795,10.281998609376851,10.334973559094282,125.33161536232878,97.12376144246609,17.987929959657755,20.84260466998291,21.29962002374075,242.02858505929848,1235.9542960721067,969.4822973114244,990.0,0.9043428480565746,0.48,988.6156571519433,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.598425060519077,18.598425060519077,18.598425060519077,18.598425060519077,,1.1,1.1,1.1,1.1,0.9319568978154349,0.9319568978154349,0.9319568978154349,0.9319568978154349,0.98,0.98,0.98,0.98,45.824717471102126,45.824717471102126,45.824717471102126,45.824717471102126,183.29886988440848,4399.172877225804,0.12226362959272892,48.696098320156224,96.49890148292053,142.41966930127182,183.9305394554135
0.235,1468.4569732820214,0.2354662162162162,0.1268746824915666,33.5036588909661,0.022825331616758884,0.49743243243243246,2.8445945945945947,51.310810810810814,10.297297297297296,10.324324324324325,10.54054054054054,113.35810810810811,195.8310810810811,0.13335076976696128,1272.6258922009404,1100.0,,4.0,275.0,275.0,275.0,275.0,172.6258922009404,42.455284783102925,7.459873181281769,9.100148500085878,8.790235908617978,104.82034982785186,93.76609559391375,17.757170478579066,19.424472824410202,19.330776449158517,218.17845793595995,1230.947738896903,969.3827071444496,990.0,0.8921871650182129,0.4799999999999999,988.6278128349818,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.710170910532167,18.710170910532167,18.710170910532167,18.710170910532167,,1.1,1.1,1.1,1.1,0.9320158980434335,0.9320158980434335,0.9320158980434335,0.9320158980434335,0.98,0.98,0.98,0.98,46.102966327051284,46.102966327051284,46.102966327051284,46.102966327051284,184.41186530820514,4425.884767396923,0.12559175075956466,48.92526380592236,96.96377613496028,143.13312335406496,184.91918192563406
0.24,1430.697320062812,0.24017741935483872,0.12361224845342689,35.19570558018057,0.02460824327372631,0.4966129032258065,2.827956989247312,51.704301075268816,10.279569892473118,10.39247311827957,10.655913978494624,117.43548387096774,200.46774193548387,0.14012885606674588,1230.229578127328,1100.0,,4.0,275.0,275.0,275.0,275.0,130.22957812732812,34.82475517715578,6.389412698902081,6.6932207360903995,6.399975536119419,75.92221397906044,86.5290562524246,16.6689825913752,17.08569385436997,17.055889514614044,193.3576978500282,1220.2837326981698,969.2607144186646,990.0,0.8722897371250765,0.48,988.647710262875,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.85206106421044,18.85206106421044,18.85206106421044,18.85206106421044,,1.1,1.1,1.1,1.1,0.932038727190305,0.932038727190305,0.932038727190305,0.932038727190305,0.98,0.98,0.98,0.98,46.45372770299462,46.45372770299462,46.45372770299462,46.45372770299462,185.81491081197848,4459.557859487483,0.12988520420470331,49.203692996916544,97.52876973127489,144.00069290020147,186.12247779216312
0.245,1398.0529449949013,0.24505780346820807,0.12079177444755947,37.1718276225663,0.026563735056443306,0.5521965317919075,3.046242774566474,50.433526011560694,10.208092485549132,10.167630057803468,10.213872832369942,110.63583815028902,191.65895953757226,0.1371542155881067,1206.393985457329,1099.9369314395067,,4.0,274.98423285987667,274.98423285987667,274.98423285987667,274.98423285987667,106.45705401782239,29.825037133234183,5.423767550184208,5.644965479759479,5.269190211448232,60.294093643196305,80.25856314479486,15.631860035733343,15.812595537562947,15.483063043818175,170.9299317934853,1211.639950157598,969.1552479761374,990.0,0.8588046276362108,0.4799180108713587,988.6612773614925,0.5348737462543736,0.5348737462543736,0.5348737462543736,0.5348737462543736,18.971155639100644,18.971155639100644,18.971155639100644,18.971155639100644,,1.0999369314395069,1.0999369314395069,1.0999369314395069,1.0999369314395069,0.9321029559970161,0.9321029559970161,0.9321029559970161,0.9321029559970161,0.98,0.98,0.98,0.98,46.74771395476858,46.74771395476858,46.74771395476858,46.74771395476858,186.9908558190743,4487.780539657784,0.13375964024278358,49.44226803887173,98.01306302629102,144.74477357991069,187.15551702155798
0.25,1367.7188867462794,0.25044252873563216,0.11817091181487847,36.17219475388683,0.026488068693344313,0.5025287356321839,2.839080459770115,51.48850574712644,10.310344827586206,10.362068965517242,10.454022988505747,112.98275862068965,195.5977011494253,0.1430354322883138,1172.1211855968543,1099.2459376693535,,4.0,274.81148441733836,274.81148441733836,274.81148441733836,274.81148441733836,72.87524792750074,20.536481714464376,3.904650951333734,3.82328134655302,3.5646172777063265,41.04621663744329,72.02498746159081,14.21499577891994,14.185350312070263,14.018640266212072,154.02897525813293,1199.6712712219346,969.0572515658498,990.0,0.8405564739285653,0.4790197189701595,988.6804238071012,0.5342118092688534,0.5342118092688534,0.5342118092688534,0.5342118092688534,19.088960431982517,19.088960431982517,19.088960431982517,19.088960431982517,,1.0992459376693535,1.0992459376693535,1.0992459376693535,1.0992459376693535,0.9325947930433698,0.9325947930433698,0.9325947930433698,0.9325947930433698,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,47.03290538686293,47.03290538686293,47.03290538686293,47.03290538686293,188.13162154745172,4515.1589171388405,0.13756637164376515,49.661987379963264,98.45923297018129,145.43066049898607,188.10866398601925
0.255,1325.1532861515536,0.25475000000000003,0.11449324392349416,38.04474481165595,0.02869744296931341,0.5590555555555555,3.0277777777777777,50.333333333333336,10.405555555555555,10.233333333333333,10.305555555555555,106.03333333333333,187.3111111111111,0.14138433139813283,1137.8421750404425,1093.1206307464684,,4.0,273.2801576866171,273.2801576866171,273.2801576866171,273.2801576866171,44.721544293974,13.282650838755416,2.7609179447138725,2.483525286006454,2.2806539325933324,23.91379629190492,63.61598417208875,13.16647350026943,12.716858619339787,12.586209488148889,129.94712962523823,1182.6199470381664,968.9219103279048,990.0,0.8159463153128175,0.47105681997040894,988.7129968647167,0.5283842513783497,0.5283842513783497,0.5283842513783497,0.5283842513783497,19.26270228543351,19.26270228543351,19.26270228543351,19.26270228543351,,1.0931206307464685,1.0931206307464685,1.0931206307464685,1.0931206307464685,0.9333449972070972,0.9333449972070972,0.9333449972070972,0.9333449972070972,0.98,0.98,0.98,0.98,47.231002772204356,47.231002772204356,47.231002772204356,47.231002772204356,188.92401108881742,4534.176266131618,0.14257599180335914,49.96291020138922,99.07051423354595,146.37090836586066,189.41656205295104
0.26,1288.056395509143,0.2604398148148148,0.1112880725719899,27.172288993234517,0.021090981019889776,0.5583796296296296,3.1018518518518516,49.44444444444444,10.00462962962963,9.74537037037037,9.625,103.39814814814815,182.21759259259258,0.14149261045546496,1105.8388029165503,1083.265455073868,,4.0,270.816363768467,270.816363768467,270.816363768467,270.816363768467,22.573347842682377,6.9619142016250315,1.392989955632549,1.2093716533755217,1.0399815636363368,11.969090468412942,56.40635864606948,11.397619585262179,10.954742023745892,10.664981563636335,115.3672386165611,1162.0241753289454,968.8053201001715,990.0,0.7862204592376533,0.4582763801671395,988.7555031605953,0.5191394791803154,0.5191394791803154,0.5191394791803154,0.5191394791803154,19.4310435812433,19.4310435812433,19.4310435812433,19.4310435812433,,1.0832654550738678,1.0832654550738678,1.0832654550738678,1.0832654550738678,0.9350332205210227,0.9350332205210227,0.9350332205210227,0.9350332205210227,0.98,0.98,0.98,0.98,47.294305398900924,47.294305398900924,47.294305398900924,47.294305398900924,189.1772215956037,4540.253318294489,0.1468747051818335,50.21928223489389,99.59152305874471,147.1728651060769,190.53342589627107
0.265,1265.0142353721392,0.2652421875,0.10929722993615278,26.752620704249928,0.021147378216032773,0.577578125,3.1328125,49.421875,10.078125,9.828125,9.671875,103.4453125,182.4453125,0.14420809403601573,1082.5689228721392,1072.4119029732583,,4.0,268.1029757433146,268.1029757433146,268.1029757433146,268.1029757433146,10.157019898880922,3.1961669480579498,0.6663763510859544,0.5715971363743716,0.4837522480655907,5.239127215297056,52.61804194805795,10.744501351085955,10.399722136374372,10.15562724806559,108.68443971529706,1146.1741684087767,968.7329018825982,990.0,0.7633441605899869,0.44436005645895016,988.7922957829511,0.509038449080723,0.509038449080723,0.509038449080723,0.509038449080723,19.550355451272168,19.550355451272168,19.550355451272168,19.550355451272168,,1.0724119029732584,1.0724119029732584,1.0724119029732584,1.0724119029732584,0.9361326261532955,0.9361326261532955,0.9361326261532955,0.9361326261532955,0.98,0.98,0.98,0.98,47.15894648154218,47.15894648154218,47.15894648154218,47.15894648154218,188.63578592616872,4527.258862228049,0.1491203095894843,50.377324360012956,99.91279919406888,147.66762682860397,191.22303770801616
0.27,1240.2705676836044,0.26999530516431924,0.10715937704786337,24.142883513925895,0.01944524782580725,0.5624882629107981,3.1455399061032865,49.12206572769953,10.028169014084508,9.619718309859154,9.253521126760564,101.2300469483568,179.25352112676057,0.1445144792607061,1061.0170465568438,1058.2596001817421,,4.0,264.56490004543554,264.56490004543554,264.56490004543554,264.56490004543554,2.757446375101609,0.8819828453576686,0.18567894013790948,0.1513324589339431,0.11122627226023779,1.4272258584118505,50.0040485730572,10.213847954222418,9.7710507687931,9.364747399020802,102.65727280676865,1128.248547477815,968.6551360698628,990.0,0.7374776989974797,0.42717274796053706,988.835349553042,0.49595472531604146,0.49595472531604146,0.49595472531604146,0.49595472531604146,19.684258757863194,19.684258757863194,19.684258757863194,19.684258757863194,,1.0582596001817421,1.0582596001817421,1.0582596001817421,1.0582596001817421,0.9378364488076244,0.9378364488076244,0.9378364488076244,0.9378364488076244,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,46.93736810544704,46.93736810544704,46.93736810544704,46.93736810544704,187.74947242178817,4505.987338122916,0.1513847419119812,50.545800170570374,100.25538554984401,148.19545476799175,191.95932577403585
0.275,1217.2978145432983,0.27510119047619047,0.10517453117654092,18.278747121475497,0.014996471298186057,0.5306547619047619,3.0476190476190474,50.291666666666664,10.214285714285714,10.035714285714286,9.869047619047619,107.10714285714286,187.51785714285714,0.15401243528668573,1029.779957400441,1029.7779162684496,,4.0,257.4444790671124,257.4444790671124,257.4444790671124,257.4444790671124,0.002041131991359991,0.0006531622372351964,0.0001632905593087982,0.00013063244744703926,8.164527965439823e-05,0.0010124014677145552,50.292319828903906,10.214449004845024,10.035844918161732,9.869129264327274,107.10815525861058,1100.3205300203601,968.5829359885647,990.0,0.6971636515757778,0.39331601884302697,988.9095203295811,0.46989722634903874,0.46989722634903874,0.46989722634903874,0.46989722634903874,19.8566871146675,19.8566871146675,19.8566871146675,19.8566871146675,,1.0297779162684495,1.0297779162684495,1.0297779162684495,1.0297779162684495,0.9398422627944476,0.9398422627944476,0.9398422627944476,0.9398422627944476,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.17306956801511,46.17306956801511,46.17306956801511,46.17306956801511,184.69227827206043,4432.61467852945,0.1517300044480405,50.701250913912226,100.57156456016594,148.6827912992548,192.6395907605364
0.28,1200.5509455454062,0.2806818181818182,0.10372760169512306,21.594064291857755,0.01798952966807212,0.5380303030303031,3.0454545454545454,48.57575757575758,9.535353535353535,9.090909090909092,8.621212121212121,99.14646464646465,174.96969696969697,0.14574976973198794,1025.5812485757092,1025.5812485757092,,4.0,256.3953121439273,256.3953121439273,256.3953121439273,256.3953121439273,0.0,0.0,0.0,0.0,0.0,0.0,48.57575757575758,9.535353535353535,9.090909090909092,8.621212121212121,99.14646464646465,1092.7832687777295,968.530302971714,990.0,0.6866051685715302,0.3885022257038675,988.9248926057246,0.4660361467822681,0.4660361467822681,0.4660361467822681,0.4660361467822681,19.928553487228182,19.928553487228182,19.928553487228182,19.928553487228182,,1.0255812485757092,1.0255812485757092,1.0255812485757092,1.0255812485757092,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.98,0.98,0.98,0.98,46.160348322728176,46.160348322728176,46.160348322728176,46.160348322728176,184.6413932909127,4431.393438981905,0.1537972854673438,50.81393291285399,100.80080604527582,149.03625733478842,193.13329264600634
0.285,1181.076445688919,0.28535172413793103,0.10204500490752257,23.317033816673884,0.019751372968310626,0.5002068965517241,2.910344827586207,50.11724137931034,9.910344827586206,9.662068965517241,9.393103448275863,105.72413793103448,184.80689655172415,0.1564863649043961,996.269549137195,996.269549137195,,4.0,249.0673872842987,249.0673872842987,249.0673872842987,249.0673872842987,0.0,0.0,0.0,0.0,0.0,0.0,50.11724137931034,9.910344827586206,9.662068965517241,9.393103448275863,105.72413793103448,1065.9592043096088,968.4690974007365,990.0,0.6498885318662466,0.35590792689887835,988.9942035412348,0.4398887791833752,0.4398887791833752,0.4398887791833752,0.4398887791833752,20.085217361314907,20.085217361314907,20.085217361314907,20.085217361314907,,0.9962695491371948,0.9962695491371948,0.9962695491371948,0.9962695491371948,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.98,0.98,0.98,0.98,45.193807411038755,45.193807411038755,45.193807411038755,45.193807411038755,180.77522964415502,4338.60551145972,0.15305934742595298,50.94424990030192,101.06598270728189,149.44527648588263,193.70492986856578
0.29,1157.3146181495238,0.28902068965517236,0.09999198300811879,22.675005746820407,0.019592766043830794,0.5215862068965517,2.9586206896551723,48.765517241379314,9.544827586206896,9.027586206896551,8.510344827586207,99.63448275862069,175.48275862068965,0.15162830445482117,981.8318595288341,981.8318595288341,,4.0,245.45796488220853,245.45796488220853,245.45796488220853,245.45796488220853,0.0,0.0,0.0,0.0,0.0,0.0,48.765517241379314,9.544827586206896,9.027586206896551,8.510344827586207,99.63448275862069,1049.1697905633168,968.3944173713271,990.0,0.6273667828453573,0.33964944842334754,989.0329837687314,0.42713671689966176,0.42713671689966176,0.42713671689966176,0.42713671689966176,20.211429680504576,20.211429680504576,20.211429680504576,20.211429680504576,,0.9818318595288341,0.9818318595288341,0.9818318595288341,0.9818318595288341,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.98,0.98,0.98,0.98,44.8218470868945,44.8218470868945,44.8218470868945,44.8218470868945,179.287388347578,4302.897320341872,0.154917414037137,51.10228287318035,101.38763670119049,149.9416051423845,194.39905273500844
0.295,1143.3852535171743,0.2946371681415929,0.09878848590388382,22.76667119018887,0.019920318000612815,0.5273451327433628,2.9867256637168142,48.92035398230089,9.579646017699115,9.132743362831858,8.716814159292035,100.82300884955752,177.17256637168143,0.1549679879669713,966.2126871454929,966.2126871454929,,4.0,241.55317178637318,241.55317178637318,241.55317178637318,241.55317178637318,0.0,0.0,0.0,0.0,0.0,0.0,48.92035398230089,9.579646017699115,9.132743362831858,8.716814159292035,100.82300884955752,1033.8454305083246,968.3506393681968,990.0,0.609106576761325,0.32539656100919395,989.0654968622295,0.41385068281073717,0.41385068281073717,0.41385068281073717,0.41385068281073717,20.30100681122195,20.30100681122195,20.30100681122195,20.30100681122195,,0.9662126871454928,0.9662126871454928,0.9662126871454928,0.9662126871454928,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.30248371948356,44.30248371948356,44.30248371948356,44.30248371948356,177.20993487793424,4253.038437070421,0.15498590274246002,51.19442580610284,101.57522129097188,150.23115841403987,194.8042343073965
0.3,1123.1974651916812,0.2998291139240506,0.0970442609925612,18.22561711783533,0.016233920047237935,0.4767721518987342,2.8417721518987342,48.765822784810126,9.386075949367088,8.822784810126583,8.20253164556962,97.69620253164557,172.873417721519,0.15392715239481639,950.3240474701621,950.3240474701621,,4.0,237.58101186754052,237.58101186754052,237.58101186754052,237.58101186754052,0.0,0.0,0.0,0.0,0.0,0.0,48.765822784810126,9.386075949367088,8.822784810126583,8.20253164556962,97.69620253164557,1017.298731014466,968.2871920334597,990.0,0.588662015058471,0.3104239260904839,989.100914058851,0.40028006314093506,0.40028006314093506,0.40028006314093506,0.40028006314093506,20.413441962250523,20.413441962250523,20.413441962250523,20.413441962250523,,0.950324047470162,0.950324047470162,0.950324047470162,0.950324047470162,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.9399999999999998,0.98,0.98,0.98,0.98,43.81748502748835,43.81748502748835,43.81748502748835,43.81748502748835,175.2699401099534,4206.478562638882,0.1560438193138582,51.32727744548289,101.84573708885134,150.64886322282945,195.38907227440765
0.305,1107.612653554222,0.30454777070063693,0.09569773326708474,22.003519211504344,0.019868284024185945,0.5364331210191082,3.0191082802547773,48.17197452229299,9.439490445859873,8.840764331210192,8.197452229299364,96.26114649681529,170.9108280254777,0.15432677028104014,936.7018255287443,936.7018255287443,,4.0,234.17545638218607,234.17545638218607,234.17545638218607,234.17545638218607,0.0,0.0,0.0,0.0,0.0,0.0,48.17197452229299,9.439490445859873,8.840764331210192,8.197452229299364,96.26114649681529,1003.1540548281073,968.2382111968847,990.0,0.5733642355330818,0.29940770182691656,989.1272280626399,0.3890254809683803,0.3890254809683803,0.3890254809683803,0.3890254809683803,20.499991384786952,20.499991384786952,20.499991384786952,20.499991384786952,,0.9367018255287444,0.9367018255287444,0.9367018255287444,0.9367018255287444,0.94,0.94,0.94,0.94,0.979108280254777,0.979108280254777,0.979108280254777,0.979108280254777,43.33541763087204,43.33541763087204,43.33541763087204,43.33541763087204,173.34167052348815,4160.200092563716,0.15649687856980313,51.42926610510108,102.05345568885129,150.9697185260527,195.83858211675903
0.31,1088.693320698418,0.31024799999999997,0.09406310290834329,20.518563364079114,0.018852761014505174,0.56028,3.116,48.004,9.468,8.856,8.108,96.136,170.572,0.15672402578690225,918.121320698418,918.121320698418,,3.972,231.45441216558424,231.45441216558424,231.45441216558424,230.20379033093133,0.0,0.0,0.0,0.0,0.0,0.0,48.004,9.468,8.856,8.108,96.136,984.449320698418,968.1787504364808,990.0,0.5555458954389817,0.28449705655873436,989.1599570480023,0.3803565333420444,0.3803565333420444,0.3803565333420444,0.3759183287986448,20.600850078179526,20.600850078179526,20.600850078179526,20.60059422025129,,0.925817648662337,0.925817648662337,0.925817648662337,0.9208151613237253,0.9390799999999999,0.9390799999999999,0.9390799999999999,0.9390534979423868,0.97908,0.97908,0.97908,0.9790534979423868,43.00482029007277,43.00482029007277,43.00482029007277,42.76891204546538,170.58584337841066,4094.0602410818556,0.15668197142617504,51.55243323156369,102.30436080365294,151.35741306073146,196.38203935929468
0.315,1059.3784423808934,0.3152948717948718,0.09153029742170912,25.85715918138202,0.024396959181187124,0.5534615384615384,3.0833333333333335,47.66025641025641,9.282051282051283,8.602564102564102,7.801282051282051,94.13461538461539,167.48076923076923,0.15809123543670126,891.8976731501241,891.8976731501241,,3.878205128205128,231.13034381623498,231.13034381623498,231.13034381623498,226.03675989358666,0.0,0.0,0.0,0.0,0.0,0.0,47.66025641025641,9.282051282051283,8.602564102564102,7.801282051282051,94.13461538461539,957.4425449449959,968.0866179617686,990.0,0.5307640850093588,0.26354687782958514,989.205689037161,0.3798119228418357,0.3798119228418357,0.3798119228418357,0.3620919803155577,20.73925915255072,20.73925915255072,20.73925915255072,20.739197702186644,,0.92452137526494,0.92452137526494,0.92452137526494,0.9041470395743466,0.9391025641025641,0.9391025641025641,0.9391025641025641,0.938978102189781,0.9789102564102564,0.9789102564102564,0.9789102564102564,0.9787591240875912,43.23172014725208,43.23172014725208,43.23172014725208,42.26497761526625,166.812480526958,4003.499532646992,0.15746362252434182,51.74185848433528,102.69035738561496,151.95413699345076,197.21918512695237
0.32,1033.0864385264165,0.3200279329608939,0.08925866828868231,26.109406466747817,0.025270409373066318,0.5137430167597766,2.988826815642458,47.1731843575419,8.916201117318435,8.100558659217876,7.167597765363128,91.49720670391062,162.85474860335196,0.15764425195303428,870.2316899230646,870.2316899230646,,3.815642458100559,229.79883461219242,229.79883461219242,229.79883461219242,221.70889253069322,0.0,0.0,0.0,0.0,0.0,0.0,47.1731843575419,8.916201117318435,8.100558659217876,7.167597765363128,91.49720670391062,934.4216340571428,968.0039859496546,990.0,0.5096692264268639,0.24673415327928927,989.2435966202938,0.3760088096565753,0.3760088096565753,0.3760088096565753,0.3481456214351727,20.863601860982833,20.863601860982833,20.863601860982833,20.86671057386931,,0.9191953384487698,0.9191953384487698,0.9191953384487698,0.8868355701227728,0.9396089385474861,0.9396089385474861,0.9396089385474861,0.9395205479452053,0.9793854748603352,0.9793854748603352,0.9793854748603352,0.9792465753424657,43.28254227443719,43.28254227443719,43.28254227443719,41.755181493800286,163.9049256953498,3933.718216688395,0.1586552524177414,51.91029816206891,103.03371057995692,152.4852331193691,197.96495716215074
0.325,1014.6983658077802,0.32480124223602486,0.08766993880579216,21.63407755618817,0.021317256980495945,0.5439130434782609,3.0869565217391304,47.42857142857143,9.074534161490684,8.279503105590063,7.515527950310559,94.77018633540372,167.06832298136646,0.16464308360069077,847.6300428264137,847.6300428264137,,3.6770186335403725,233.21534926493936,233.21534926493936,233.21534926493936,218.58186422098072,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,9.074534161490684,8.279503105590063,7.515527950310559,94.77018633540372,912.4126515220659,967.9461948639673,990.0,0.48950163286882536,0.22935677941612287,989.2811415877151,0.38825112798973693,0.38825112798973693,0.38825112798973693,0.3382739873870605,20.946695595758023,20.946695595758023,20.946695595758023,20.95854751061963,,0.9328613970597575,0.9328613970597575,0.9328613970597575,0.8743274568839229,0.9399378881987577,0.9399378881987577,0.9399378881987577,0.9399082568807339,0.9799378881987578,0.9799378881987578,0.9799378881987578,0.979908256880734,44.136306686981975,44.136306686981975,44.136306686981975,41.39130180109932,160.43160264678335,3850.3584635228003,0.15810887508581026,52.02720403093446,103.27208955247787,152.85413929944804,198.4834108393327
0.33,1005.148164757716,0.32957219251336894,0.08684480143506665,16.196780191466537,0.016119857825932973,0.5329411764705883,3.0588235294117645,47.63101604278075,9.106951871657754,8.37433155080214,7.540106951871658,94.65775401069519,167.3101604278075,0.1664471106864096,837.8380043299086,837.8380043299086,,3.7112299465240643,228.12806997824143,228.12806997824143,228.12806997824143,215.75834249548464,0.0,0.0,0.0,0.0,0.0,0.0,47.63101604278075,9.106951871657754,8.37433155080214,7.540106951871658,94.65775401069519,902.9503037951492,967.9161799463814,990.0,0.4808309556688618,0.22242425462546056,989.2967447897056,0.3711624330184487,0.3711624330184487,0.3711624330184487,0.3296211861869506,21.00940241030587,21.00940241030587,21.00940241030587,21.015950297839645,,0.9125122799129657,0.9125122799129657,0.9125122799129657,0.8630333699819387,0.938716577540107,0.938716577540107,0.938716577540107,0.9381954887218045,0.9782352941176471,0.9782352941176471,0.9782352941176471,0.9775187969924811,43.18267529334911,43.18267529334911,43.18267529334911,40.79799749995495,158.5647834602292,3805.5548030455006,0.15775374297460187,52.088502186261465,103.39709819916948,153.0476413755136,198.75545703386047
0.335,990.0327896306126,0.3345389221556886,0.08553883302408485,18.20719395842874,0.01840054106896079,0.5080239520958084,2.92814371257485,47.790419161676645,8.994011976047904,8.245508982035927,7.413173652694611,94.50898203592814,166.95209580838323,0.16869218578968664,823.0806938222293,823.0806938222293,,3.658682634730539,227.6258853271715,227.6258853271715,227.6258853271715,212.85370290363056,0.0,0.0,0.0,0.0,0.0,0.0,47.790419161676645,8.994011976047904,8.245508982035927,7.413173652694611,94.50898203592814,888.1106339419898,967.8601311585223,990.0,0.4672328518193531,0.2120185957374358,989.3207485524432,0.36998926890236916,0.36998926890236916,0.36998926890236916,0.32080741998329104,21.090628125018405,21.090628125018405,21.090628125018405,21.09489845153079,,0.9105035413086859,0.9105035413086859,0.9105035413086859,0.8514148116145224,0.9378443113772456,0.9378443113772456,0.9378443113772456,0.9367272727272726,0.9767065868263473,0.9767065868263473,0.9767065868263473,0.975,43.154980673792174,43.154980673792174,43.154980673792174,40.23406730175382,155.96642347762153,3743.1941634629165,0.1575277531706015,52.20007502650398,103.62469011192702,153.4000701320366,199.25126131960062
0.34,974.3109189968937,0.3392639593908629,0.08418046340133153,16.71791281612613,0.017172892005038787,0.490761421319797,2.817258883248731,47.3756345177665,8.781725888324873,7.918781725888325,6.98984771573604,91.78172588832487,162.8477157360406,0.16718877544431635,811.4632032608531,811.4632032608531,,3.49746192893401,235.5589810444008,235.5589810444008,235.5589810444008,210.64176780762443,0.0,0.0,0.0,0.0,0.0,0.0,47.3756345177665,8.781725888324873,7.918781725888325,6.98984771573604,91.78172588832487,875.5393453928328,967.7972436759875,990.0,0.4557133443838707,0.20318910003411256,989.341097555582,0.39758709237137707,0.39758709237137707,0.39758709237137707,0.3141586627685059,21.146266787223073,21.146266787223073,21.146266787223073,21.183811297693772,,0.9422359241776032,0.9422359241776032,0.9422359241776032,0.8425670712304978,0.9365989847715736,0.9365989847715736,0.9365989847715736,0.9331632653061225,0.9758883248730964,0.9758883248730964,0.9758883248730964,0.9717346938775511,44.68894727423314,44.68894727423314,44.68894727423314,39.69736531293687,153.81476974487106,3691.554473876906,0.15786302369736951,52.32540894060404,103.88040658645241,153.79618378682713,199.80883610121532
0.345,958.3175596938286,0.345331550802139,0.08279863715754673,16.2067211248174,0.016910587131840654,0.5177005347593583,3.0106951871657754,46.529411764705884,8.668449197860962,7.7967914438502675,6.893048128342246,89.27807486631016,159.1657754010695,0.16609236349250517,799.151784292759,799.151784292759,,3.2941176470588234,245.85142344043248,245.85142344043248,245.85142344043248,209.43154750296912,0.0,0.0,0.0,0.0,0.0,0.0,46.529411764705884,8.668449197860962,7.7967914438502675,6.893048128342246,89.27807486631016,862.1464366991761,967.7332702387754,990.0,0.4434409579315159,0.19467499693100768,989.3618840451375,0.4325778550692358,0.4325778550692358,0.4325778550692358,0.31055412427008716,21.19603595129293,21.19603595129293,21.19603595129293,21.260789841061527,,0.9834056937617299,0.9834056937617299,0.9834056937617299,0.8377261900118765,0.9381283422459893,0.9381283422459893,0.9381283422459893,0.9336363636363637,0.9777005347593583,0.9777005347593583,0.9777005347593583,0.9721818181818181,46.90168459985833,46.90168459985833,46.90168459985833,39.651543337976456,152.3672724283916,3656.8145382813987,0.1589950807693541,52.452037202208786,104.1388397262397,154.19669323292754,200.37303837769062
0.35,945.5132168685873,0.3499515151515151,0.08169234193744593,15.487348791238313,0.016381534776505936,0.5078787878787878,2.9575757575757575,47.515151515151516,9.054545454545455,8.236363636363636,7.333333333333333,92.83636363636364,164.97575757575757,0.17447090257271886,780.5374592928297,780.5374592928297,,3.0787878787878786,254.6783379883897,254.6783379883897,254.6783379883897,209.45411377415445,0.0,0.0,0.0,0.0,0.0,0.0,47.515151515151516,9.054545454545455,8.236363636363636,7.333333333333333,92.83636363636364,845.3435198988903,967.6820528674743,990.0,0.4281686293529116,0.18262444895613228,989.389206921691,0.46144994032884146,0.46144994032884146,0.46144994032884146,0.3105723366955131,21.245704113887808,21.245704113887808,21.245704113887808,21.32135544539337,,1.0187133519535587,1.0187133519535587,1.0187133519535587,0.8378164550966178,0.9392121212121212,0.9392121212121212,0.9392121212121212,0.9299999999999999,0.9792121212121212,0.9792121212121212,0.9792121212121212,0.97,48.81678768265442,48.81678768265442,48.81678768265442,39.52073158221777,149.56411765747134,3589.5388237793118,0.15818581696037443,52.55280239082618,104.34454076407205,154.51560750286535,200.82259413520694
0.355,931.9598323134389,0.35514545454545454,0.08052132951188111,17.077765173909416,0.018338295132333548,0.5138181818181818,2.981818181818182,46.193939393939395,8.606060606060606,7.612121212121212,6.5636363636363635,87.43636363636364,156.4121212121212,0.16785129220300737,775.5477111013178,775.5477111013178,,3.066666666666667,253.90676243860736,253.90676243860736,253.90676243860736,207.41135678243472,0.0,0.0,0.0,0.0,0.0,0.0,46.193939393939395,8.606060606060606,7.612121212121212,6.5636363636363635,87.43636363636364,837.9598323134389,967.6278393292537,990.0,0.42158509281527395,0.17913166814776502,989.3992832390369,0.45838798274500414,0.45838798274500414,0.45838798274500414,0.3045402256070165,21.31305592703825,21.31305592703825,21.31305592703825,21.38252611003108,,1.0156270497544295,1.0156270497544295,1.0156270497544295,0.829645427129739,0.9393333333333332,0.9393333333333332,0.9393333333333332,0.93,0.9793333333333334,0.9793333333333334,0.9793333333333334,0.97,48.83570449176845,48.83570449176845,48.83570449176845,39.24777470215843,149.1236317887826,3578.967162930782,0.160008404329909,52.658818728521375,104.56101542934977,154.8513584175992,201.29619622534287
0.36,919.3755071835263,0.3592636815920398,0.07943404382065665,13.430104439857582,0.014603074327043606,0.5311442786069652,2.9751243781094527,45.62686567164179,8.447761194029852,7.36318407960199,6.243781094527363,84.7363184079602,152.4179104477612,0.16577104938094814,766.9575967357652,766.9575967357652,,3.0049751243781095,255.30777524763292,255.30777524763292,255.30777524763292,207.8884695661332,0.0,0.0,0.0,0.0,0.0,0.0,45.62686567164179,8.447761194029852,7.36318407960199,6.243781094527363,84.7363184079602,828.3954076810387,967.577502028734,990.0,0.4131038852635499,0.17433633990907987,989.4125597748274,0.4624024681493702,0.4624024681493702,0.4624024681493702,0.3059410400979567,21.37265527794395,21.37265527794395,21.37265527794395,21.459622686858477,,1.0212311009905317,1.0212311009905317,1.0212311009905317,0.8315538782645329,0.9399502487562188,0.9399502487562188,0.9399502487562188,0.93,0.979950248756219,0.979950248756219,0.979950248756219,0.97,49.29674653121671,49.29674653121671,49.29674653121671,39.47991182082445,148.08665706539554,3554.0797695694932,0.16107598853954647,52.756715540498185,104.7609562286194,155.16157757024143,201.7340464770999
0.365,904.4166587660484,0.3655779467680608,0.07814159931738653,12.324577862196586,0.013611522015194192,0.5912167300380229,3.273764258555133,44.99619771863118,8.661596958174904,7.490494296577947,6.224334600760456,82.93536121673004,150.3079847908745,0.16615305640980485,754.1086739751738,754.1086739751738,,3.0,251.36955799172463,251.36955799172463,251.36955799172463,,0.0,0.0,0.0,0.0,0.0,0.0,44.99619771863118,8.661596958174904,7.490494296577947,6.224334600760456,82.93536121673004,815.2569629485579,967.5176666350641,990.0,0.40191131047932616,0.16798653998169052,989.4301021495389,0.4483407802053697,0.4483407802053697,0.4483407802053697,,21.464094734269462,21.464094734269462,21.464094734269462,,,1.0054782319668985,1.0054782319668985,1.0054782319668985,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.74786484919806,48.74786484919806,48.74786484919806,,146.24359454759417,3509.8462691422606,0.16170732511404565,52.872340055081786,104.99716622152359,155.52822551855368,202.25190471987378
0.37,898.4119397291835,0.371,0.07762279159260144,16.16986820494535,0.017998295820823944,0.6299019607843137,3.5098039215686274,44.088235294117645,8.676470588235293,7.5,6.392156862745098,81.17647058823529,147.83333333333334,0.16454966134514074,750.5786063958501,750.5786063958501,,3.0,250.1928687986167,250.1928687986167,250.1928687986167,,0.0,0.0,0.0,0.0,0.0,0.0,44.088235294117645,8.676470588235293,7.5,6.392156862745098,81.17647058823529,810.843312278203,967.4936477589167,990.0,0.3982519346513069,0.16637236012139334,989.4353757052272,0.44433683316043,0.44433683316043,0.44433683316043,,21.497391113150172,21.497391113150172,21.497391113150172,,,1.0007714751944667,1.0007714751944667,1.0007714751944667,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.59324381605428,48.59324381605428,48.59324381605428,,145.77973144816283,3498.713554755908,0.16226378606477215,52.91856077403958,105.09160713026846,155.67485815796718,202.4591049090958
0.375,885.454621181375,0.37512837837837837,0.07650327927007075,15.468228885565534,0.017457023755928662,0.5121621621621621,2.939189189189189,46.317567567567565,8.547297297297296,7.506756756756757,6.452702702702703,87.89189189189189,156.71621621621622,0.1769751601279976,728.7384049651588,728.7384049651588,,3.0,242.91280165505296,242.91280165505296,242.91280165505296,,0.0,0.0,0.0,0.0,0.0,0.0,46.317567567567565,8.547297297297296,7.506756756756757,6.452702702702703,87.89189189189189,791.1100265867805,967.4418184847254,990.0,0.3819633310895349,0.1565184740155379,989.461518194895,0.41912902406076424,0.41912902406076424,0.41912902406076424,,21.600570686108725,21.600570686108725,21.600570686108725,,,0.9716512066202118,0.9716512066202118,0.9716512066202118,,0.9394594594594594,0.9394594594594594,0.9394594594594594,,0.9792567567567568,0.9792567567567568,0.9792567567567568,,47.35027407176333,47.35027407176333,47.35027407176333,,142.05082221529,3409.21973316696,0.16042999549536296,53.01780171370503,105.29442423773527,155.98986398677522,202.90446929921677
0.38,872.1037327597902,0.3793891625615763,0.07534976251044581,16.77175460980312,0.019258096346006157,0.5292610837438424,3.0246305418719213,44.793103448275865,8.187192118226601,7.0344827586206895,5.931034482758621,81.5960591133005,147.54187192118226,0.1691612416949472,724.5618608386079,724.5618608386079,,3.0,241.52062027953596,241.52062027953596,241.52062027953596,,0.0,0.0,0.0,0.0,0.0,0.0,44.793103448275865,8.187192118226601,7.0344827586206895,5.931034482758621,81.5960591133005,784.5766391637311,967.3884149310389,990.0,0.3757158750038763,0.15401510958541395,989.4702690154107,0.4139569435350504,0.4139569435350504,0.4139569435350504,,21.667897140836523,21.667897140836523,21.667897140836523,,,0.966082481118144,0.966082481118144,0.966082481118144,,0.9398029556650246,0.9398029556650246,0.9398029556650246,,0.9798029556650246,0.9798029556650246,0.9798029556650246,,47.26658513050486,47.26658513050486,47.26658513050486,,141.79975539151457,3403.19412939635,0.16260096537194044,53.11939396823838,105.50210308286621,156.31256005853507,203.36103183405382
0.385,855.0470945492236,0.3838197674418604,0.07387606896905291,16.613965761565133,0.019425026668517878,0.5131976744186046,2.9186046511627906,45.0,8.127906976744185,6.9476744186046515,5.755813953488372,81.92441860465117,147.75581395348837,0.17279248732664343,707.2912805957353,707.2912805957353,,3.0,235.76376019857844,235.76376019857844,235.76376019857844,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,8.127906976744185,6.9476744186046515,5.755813953488372,81.92441860465117,767.3668619910841,967.3201883781969,990.0,0.36241532631930695,0.14608979360343188,989.4914948800772,0.3945115994997882,0.3945115994997882,0.3945115994997882,,21.776794902380615,21.776794902380615,21.776794902380615,,,0.9430550407943137,0.9430550407943137,0.9430550407943137,,0.9388953488372092,0.9388953488372092,0.9388953488372092,,0.9788953488372093,0.9788953488372093,0.9788953488372093,,46.295519233138194,46.295519233138194,46.295519233138194,,138.8865576994146,3333.2773847859503,0.1624339601277666,53.24840998189874,105.7659087955704,156.72263058504595,203.9415964860549
0.39,839.670374937852,0.39094756554307114,0.07254752039463033,14.515245923553909,0.01728179965401367,0.5789138576779026,3.2209737827715355,44.46816479400749,8.352059925093632,7.209737827715355,6.056179775280899,81.41947565543072,147.5056179775281,0.17566413782598492,692.164756960324,692.164756960324,,3.0,230.7215856534413,230.7215856534413,230.7215856534413,,0.0,0.0,0.0,0.0,0.0,0.0,44.46816479400749,8.352059925093632,7.209737827715355,6.056179775280899,81.41947565543072,752.1947195071405,967.2586814997513,990.0,0.3528060973599885,0.13951781566848478,989.5076760869715,0.3779390387898436,0.3779390387898436,0.3779390387898436,,21.871055548430316,21.871055548430316,21.871055548430316,,,0.9228863426137652,0.9228863426137652,0.9228863426137652,,0.9383520599250936,0.9383520599250936,0.9383520599250936,,0.978314606741573,0.978314606741573,0.978314606741573,,45.452352375620066,45.452352375620066,45.452352375620066,,136.3570571268602,3272.569371044645,0.16239567483861708,53.36372488384158,106.00178427280916,157.089495253237,204.46148221954903
0.395,822.2046873219817,0.396,0.07103848498461918,17.51511451184968,0.021305218175634678,0.5507766990291263,3.0388349514563107,44.52427184466019,8.194174757281553,7.009708737864078,5.893203883495145,80.5631067961165,146.18446601941747,0.177791907659571,676.0202213025642,676.0202213025642,,3.0,225.34007376752143,225.34007376752143,225.34007376752143,,0.0,0.0,0.0,0.0,0.0,0.0,44.52427184466019,8.194174757281553,7.009708737864078,5.893203883495145,80.5631067961165,735.7483766423701,967.1888187492879,990.0,0.3431874647202145,0.13340183225563645,989.5234107030242,0.36043253567224726,0.36043253567224726,0.36043253567224726,,21.97415941806399,21.97415941806399,21.97415941806399,,,0.9013602950700857,0.9013602950700857,0.9013602950700857,,0.9384466019417476,0.9384466019417476,0.9384466019417476,,0.9783495145631067,0.9783495145631067,0.9783495145631067,,44.60758539782894,44.60758539782894,44.60758539782894,,133.8227561934868,3211.746148643684,0.16276167691559157,53.493736828188496,106.26780578438455,157.50345265413026,205.04858320852608
0.4,815.2159564651116,0.399722972972973,0.0704346586385856,17.94647311989496,0.02201992089590678,0.5121621621621621,2.945945945945946,46.29054054054054,8.56081081081081,7.52027027027027,6.493243243243243,88.42567567567568,157.29054054054055,0.19296611248835455,657.9254159245711,657.9254159245711,,3.0,219.308471974857,219.308471974857,219.308471974857,,0.0,0.0,0.0,0.0,0.0,0.0,46.29054054054054,8.56081081081081,7.52027027027027,6.493243243243243,88.42567567567568,720.2970375461928,967.1608638258604,990.0,0.334230166693445,0.12730084171725703,989.5384689915893,0.34205165654223285,0.34205165654223285,0.34205165654223285,,22.035553509186673,22.035553509186673,22.035553509186673,,,0.877233887899428,0.877233887899428,0.877233887899428,,0.9372297297297297,0.9372297297297297,0.9372297297297297,,0.9772297297297297,0.9772297297297297,0.9772297297297297,,43.434723945162546,43.434723945162546,43.434723945162546,,130.30417183548767,3127.3001240517033,0.15983543995738947,53.545422736921125,106.3735910978568,157.66813759133746,205.2823176291457
0.405,801.4619567159486,0.40515168539325846,0.0692463130602579,14.407674699802135,0.0179820513419472,0.5710112359550562,3.162921348314607,44.140449438202246,8.185393258426966,6.955056179775281,5.786516853932584,79.69662921348315,144.76404494382024,0.18062905513724184,656.6979117721284,656.6979117721284,,2.9887640449438204,219.9208184958943,219.9208184958943,219.32055063011637,,0.0,0.0,0.0,0.0,0.0,0.0,44.140449438202246,8.185393258426966,6.955056179775281,5.786516853932584,79.69662921348315,715.9788106485329,967.1058478268637,990.0,0.33172684675277264,0.12675890945872406,989.5415142437885,0.34362167636666735,0.34362167636666735,0.34154677458771987,,22.09204474055809,22.09204474055809,22.09313922864239,,,0.8796832739835773,0.8796832739835773,0.8772822025204654,,0.9382022471910112,0.9382022471910112,0.9381818181818182,,0.9782022471910112,0.9782022471910112,0.9781818181818182,,43.751485671638186,43.751485671638186,43.63258572785936,,130.64530329891258,3135.487279173902,0.16300778805076085,53.646664351128635,106.58084331536972,157.99088683624234,205.7406281835322
0.41,787.3638628799912,0.4093624454148472,0.06802823775283122,14.391624577220094,0.018281705829012805,0.5129694323144105,2.9737991266375547,44.89956331877729,8.16593886462882,7.091703056768559,5.991266375545852,82.36681222707423,148.51528384279476,0.1886267160901263,638.8485790371964,638.8485790371964,,2.960698689956332,216.4338747147991,216.4338747147991,214.4073180915455,,0.0,0.0,0.0,0.0,0.0,0.0,44.89956331877729,8.16593886462882,7.091703056768559,5.991266375545852,82.36681222707423,699.005784277371,967.04945545152,990.0,0.3218874111752876,0.12085275988601374,989.5572598289388,0.3334541781801767,0.3334541781801767,0.3266224339133213,,22.17435019923855,22.17435019923855,22.177844241479256,,,0.8657354988591963,0.8657354988591963,0.857629272366182,,0.9375545851528384,0.9375545851528384,0.9374545454545453,,0.977467248908297,0.977467248908297,0.9773636363636363,,43.15898463436287,43.15898463436287,42.752614084085906,,127.39034961151566,3057.3683906763763,0.16179277848824303,53.74971459781011,106.79186103769419,158.31965536266898,206.20784824209505
0.415,775.9307520646083,0.41519254658385096,0.06704041697838213,14.976706579650937,0.019297576252732592,0.5873913043478262,3.2546583850931676,43.90683229813665,8.161490683229813,7.031055900621118,6.012422360248447,80.21739130434783,145.32919254658384,0.18728116439169787,630.6015595180244,630.6015595180244,,2.8819875776397517,220.81844881767265,220.81844881767265,214.24866593740373,,0.0,0.0,0.0,0.0,0.0,0.0,43.90683229813665,8.161490683229813,7.031055900621118,6.012422360248447,80.21739130434783,689.700938400012,967.0037230082582,990.0,0.3164932976231953,0.11817233188434204,989.5653343704925,0.34819452448038235,0.34819452448038235,0.3257889721640601,,22.213416837753684,22.213416837753684,22.226320654955387,,,0.8832737952706906,0.8832737952706906,0.8569946637496149,,0.9377639751552794,0.9377639751552794,0.9374647887323944,,0.9770807453416149,0.9770807453416149,0.9766901408450704,,44.101496501730296,44.101496501730296,42.7841056271987,,125.93804268707684,3022.513024489844,0.16230899961413378,53.83270947200721,106.96186136437392,158.5846421887042,206.5847154722235
0.42,763.7336573279227,0.4196533333333333,0.06598658799313249,13.657069882277195,0.01787602909041498,0.5736,3.1866666666666665,43.68666666666667,7.913333333333333,6.68,5.633333333333334,78.94,142.85333333333332,0.18701832063807597,620.8803239945895,620.8803239945895,,2.8933333333333335,216.39403352878574,216.39403352878574,210.55103388472153,,0.0,0.0,0.0,0.0,0.0,0.0,43.68666666666667,7.913333333333333,6.68,5.633333333333334,78.94,679.1603239945895,966.9549346293117,990.0,0.3103827965186025,0.11514506380732657,989.5744721396741,0.3341675831864675,0.3341675831864675,0.31456526662883555,,22.285369927175896,22.285369927175896,22.297003883633977,,,0.865576134115143,0.865576134115143,0.8422041355388862,,0.9358000000000001,0.9358000000000001,0.9352985074626865,,0.9758,0.9758,0.9752985074626865,,43.21492338669568,43.21492338669568,42.02276443178591,,123.97018299912013,2975.284391978883,0.162327110553246,53.92077025914307,107.14228048000903,158.86597304969357,206.98506904105957
0.425,753.3383660091536,0.4242222222222222,0.06508843482319082,16.75721625424211,0.022243197447567593,0.5458333333333333,3.1055555555555556,44.4,8.033333333333333,7.0,5.972222222222222,81.31666666666666,146.72222222222223,0.19475554477610998,606.6161437869314,606.6161437869314,,2.816666666666667,218.24711469326922,218.24711469326922,208.31254824537893,,0.0,0.0,0.0,0.0,0.0,0.0,44.4,8.033333333333333,7.0,5.972222222222222,81.31666666666666,666.0494771202647,966.9133534640366,990.0,0.30278230557696495,0.11033324439706017,989.586884450026,0.3407591994663866,0.3407591994663866,0.3077432215409217,,22.332771786523022,22.332771786523022,22.351157613231393,,,0.8729884587730771,0.8729884587730771,0.8332501929815158,,0.9351666666666667,0.9351666666666667,0.9340816326530612,,0.9749444444444445,0.9749444444444445,0.9738095238095239,,43.61571256899857,43.61571256899857,41.55809057320058,,121.17053243944427,2908.0927785466624,0.16084614377443737,53.99539985074658,107.29521898069328,159.1045445688442,207.3247864034488
0.43,739.9551220711157,0.4311061452513966,0.06393212254694439,10.368654536282365,0.014003283741383718,0.5778770949720671,3.2402234636871508,42.36312849162011,7.418994413407821,6.162011173184357,4.888268156424581,72.6145251396648,133.44692737430168,0.1803222840551317,606.508194696814,606.508194696814,,2.899441340782123,210.852302450388,210.852302450388,205.4648607049119,,0.0,0.0,0.0,0.0,0.0,0.0,42.36312849162011,7.418994413407821,6.162011173184357,4.888268156424581,72.6145251396648,662.4523287750263,966.8598204882844,990.0,0.30069700218842105,0.11096386253367585,989.5883391352779,0.3168804260683172,0.3168804260683172,0.2991867267442526,,22.41163822092518,22.41163822092518,22.421794522783035,,,0.8434092098015521,0.8434092098015521,0.8218594428196476,,0.9336312849162012,0.9336312849162012,0.9329192546583852,,0.9715083798882682,0.9715083798882682,0.9705590062111801,,42.06319061347369,42.06319061347369,40.924417470693285,,120.93549414751509,2902.451859540362,0.16344068344263873,54.09085243643513,107.49088561993206,159.40990520531196,207.75992707985267
0.435,731.584335845838,0.43518032786885247,0.06320888661708035,15.328585676334786,0.02095225849974612,0.5357377049180329,3.07103825136612,45.01092896174863,8.3224043715847,7.240437158469946,6.3497267759562845,84.17486338797814,151.0983606557377,0.20649887772399145,580.4859751901004,580.4859751901004,,2.6939890710382515,219.79417723321237,219.79417723321237,203.0257054522255,,0.0,0.0,0.0,0.0,0.0,0.0,45.01092896174863,8.3224043715847,7.240437158469946,6.3497267759562845,84.17486338797814,641.0597456819036,966.8263373433833,990.0,0.2882955047431325,0.1013787181377241,989.6103257771191,0.3469464831849052,0.3469464831849052,0.29217534720911426,,22.437041950550913,22.437041950550913,22.469988778506977,,,0.8791767089328494,0.8791767089328494,0.8121028218089021,,0.9338797814207651,0.9338797814207651,0.9311811023622047,,0.973879781420765,0.973879781420765,0.9711811023622048,,44.03210310630846,44.03210310630846,40.47589995222044,,116.15403841989558,2787.696922077494,0.15877778382134142,54.15021128941525,107.6125948631498,159.59992181682082,208.03087648730823
