ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.44,723.0439157666134,0.43937499999999996,0.06247099432223533,14.088328750999967,0.019496886320769537,0.5140178571428572,3.013392857142857,43.95982142857143,7.857142857142857,6.700892857142857,5.714285714285714,79.34821428571429,143.58035714285714,0.19867233492358125,579.4635586237563,579.4635586237563,,2.7589285714285716,213.51275632205065,213.51275632205065,200.8595429378983,,0.0,0.0,0.0,0.0,0.0,0.0,43.95982142857143,7.857142857142857,6.700892857142857,5.714285714285714,79.34821428571429,637.9814157666134,966.7921756630664,990.0,0.2865109656618049,0.10126311449390872,989.6122259198443,0.32669532044899496,0.32669532044899496,0.28597827031156253,,22.49335493632887,22.49335493632887,22.512958265559888,,,0.8540510252882026,0.8540510252882026,0.8034381717515933,,0.9330357142857143,0.9330357142857143,0.9308235294117647,,0.9729464285714285,0.9729464285714285,0.9707058823529411,,42.799993903147254,42.799993903147254,40.08348479404242,,116.02048965891599,2784.491751813984,0.16044421412948456,54.21044879137198,107.73613460571633,159.7928673973624,208.30616765585702
0.445,706.684465692102,0.44468085106382976,0.061057537835797523,15.41912525652351,0.021824748282096927,0.4624468085106383,2.734042553191489,45.0,7.819148936170213,6.670212765957447,5.542553191489362,80.97872340425532,146.01063829787233,0.20659883710996113,560.6738273942296,560.6738273942296,,2.7127659574468086,210.78831934236985,210.78831934236985,195.15127968197086,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,7.819148936170213,6.670212765957447,5.542553191489362,80.97872340425532,620.1631890963573,966.7267378627683,990.0,0.2761815588964389,0.09498531222456554,989.628833128879,0.3193925136623782,0.3193925136623782,0.26978914417561894,,22.582702752448217,22.582702752448217,22.61284376845982,,,0.8431532773694794,0.8431532773694794,0.7806051187278835,,0.9328723404255319,0.9328723404255319,0.93,,0.972872340425532,0.972872340425532,0.97,,42.413713509925664,42.413713509925664,39.0515239796505,,112.66202389896391,2703.888573575134,0.15942639011315937,54.325227218322944,107.97158557647883,160.1607309650594,208.8313396199795
0.45,697.6563921514562,0.44974528301886796,0.06027751228188577,13.722177056129807,0.01968204905938423,0.507122641509434,2.919811320754717,44.471698113207545,7.919811320754717,6.712264150943396,5.702830188679245,80.56132075471699,145.3679245283019,0.20833394444522246,552.2884676231544,552.2884676231544,,2.660377358490566,212.28592222262702,212.28592222262702,193.39945795510616,,0.0,0.0,0.0,0.0,0.0,0.0,44.471698113207545,7.919811320754717,6.712264150943396,5.702830188679245,80.56132075471699,611.39224120806,966.6906255686058,990.0,0.27109695142496226,0.09172895511618985,989.6371740934588,0.32453657507929495,0.32453657507929495,0.2650422208100396,,22.622011949773796,22.622011949773796,22.66000498654522,,,0.849143688890508,0.849143688890508,0.7735978318204246,,0.9333962264150943,0.9333962264150943,0.9300000000000002,,0.9733962264150943,0.9733962264150943,0.9699999999999999,,42.83949496733921,42.83949496733921,38.78117051457835,,111.2891968782679,2670.9407250784298,0.15952528252929035,54.38805703639198,108.1005175927866,160.36228451689928,209.11934506710233
0.455,685.5528015314892,0.4543515981735159,0.05923176205232063,15.531941711128939,0.022680822375778835,0.5021461187214612,2.922374429223744,45.51598173515982,8.200913242009133,7.168949771689498,6.292237442922374,85.27853881278538,152.45662100456622,0.2224558756720318,533.0961805269229,533.0961805269229,,2.506849315068493,218.0428263915587,218.0428263915587,191.3991493323732,,0.0,0.0,0.0,0.0,0.0,0.0,45.51598173515982,8.200913242009133,7.168949771689498,6.292237442922374,85.27853881278538,593.9820252757814,966.6422112061259,990.0,0.26100407262364134,0.08531135206321615,989.6536845753132,0.34281638531833386,0.34281638531833386,0.259504826646994,,22.668656983868885,22.668656983868885,22.716733985995724,,,0.8721713055662347,0.8721713055662347,0.7655965973294929,,0.9355251141552511,0.9355251141552511,0.93,,0.9749315068493151,0.9749315068493151,0.97,,44.268951328372836,44.268951328372836,38.476713510490356,,108.03979854562434,2592.9551650949843,0.15758343562292945,54.47186392459612,108.27253484372962,160.63128596309548,209.50394840455775
0.46,672.5680569853382,0.45968932038834953,0.05810988012353319,13.924447957884519,0.02070247367475572,0.5381553398058252,3.058252427184466,42.96116504854369,7.427184466019417,6.155339805825243,5.048543689320389,75.06796116504854,136.6601941747573,0.20317792080281846,535.9078628105809,535.9078628105809,,2.5825242718446604,213.2171521221342,213.2171521221342,187.92960887216987,,0.0,0.0,0.0,0.0,0.0,0.0,42.96116504854369,7.427184466019417,6.155339805825243,5.048543689320389,75.06796116504854,592.4515521309693,966.5902722279413,990.0,0.2601168418150546,0.08593962843554814,989.6539435297494,0.329207719212968,0.329207719212968,0.2501555714421885,,22.734463582595147,22.734463582595147,22.792624513213447,,,0.8528686084885369,0.8528686084885369,0.7517184354886796,,0.9359223300970875,0.9359223300970875,0.93,,0.9741747572815534,0.9741747572815534,0.97,,43.41388122732136,43.41388122732136,37.90568534731484,,108.9087442103601,2613.809861048643,0.16193263186670204,54.56118329158511,108.45592007430206,160.91819585302318,209.91446037042098
0.465,664.8614449788688,0.4640171673819742,0.05744402884617424,14.752512877112144,0.02221298592464816,0.4889699570815451,2.8626609442060085,45.223175965665234,7.9742489270386265,6.901287553648069,5.888412017167382,83.1716738197425,149.1587982832618,0.22441811836468428,515.7026466956071,515.7026466956071,,2.236051502145923,235.6170508777305,235.6170508777305,188.384926746437,,0.0,0.0,0.0,0.0,0.0,0.0,45.223175965665234,7.9742489270386265,6.901287553648069,5.888412017167382,83.1716738197425,575.801359141959,966.5594457799156,990.0,0.25049223310119234,0.07917794339682466,989.6703298235019,0.4001754025279219,0.4001754025279219,0.2513183480693481,,22.71070864105859,22.71070864105859,22.817496661953747,,,0.942468203510922,0.942468203510922,0.7535397069857479,,0.9411158798283262,0.9411158798283262,0.93,,0.9774678111587983,0.9774678111587983,0.97,,48.33511445662108,48.33511445662108,38.03921085270652,,105.64944177546901,2535.5866026112562,0.15889158678619736,54.613833489152306,108.56405130687,161.08745031254853,210.15681808867225
0.47,645.164217930602,0.4700504587155963,0.05574218842920396,15.673219417038364,0.024263368809580164,0.4588073394495413,2.7018348623853212,45.62385321100918,8.087155963302752,6.972477064220183,5.944954128440367,83.70642201834862,150.3348623853211,0.23302693973977373,494.8293555452809,494.8293555452809,,2.0825688073394497,239.74486543200044,239.74486543200044,185.77989891772492,,0.0,0.0,0.0,0.0,0.0,0.0,45.62385321100918,8.087155963302752,6.972477064220183,5.944954128440367,83.70642201834862,555.512841783813,966.4806568717224,990.0,0.23906564146344048,0.07216912517500038,989.6887652333614,0.4115393785973094,0.4115393785973094,0.24436460677645,,22.79656898304189,22.79656898304189,22.91163977609075,,,0.9589794617280017,0.9589794617280017,0.7431195956708997,,0.9409633027522936,0.9409633027522936,0.9300000000000002,,0.9776146788990826,0.9776146788990826,0.9700000000000001,,49.35358894524003,49.35358894524003,37.66828309025278,,101.81740309976696,2443.617674394407,0.1578151702570927,54.747422135616304,108.83850084060695,161.5172576081829,210.77277446981418
0.475,631.9821128075879,0.47457647058823527,0.054603254546575525,16.206436697693448,0.025642164672835716,0.5203529411764706,2.988235294117647,44.21176470588235,7.976470588235294,6.811764705882353,5.811764705882353,80.04705882352941,144.85882352941175,0.22922683150388198,487.1232892781761,487.1232892781761,,2.0,243.56164463908812,243.56164463908812,,,0.0,0.0,0.0,0.0,0.0,0.0,44.21176470588235,7.976470588235294,6.811764705882353,5.811764705882353,80.04705882352941,546.1232892781761,966.4279284512302,990.0,0.23400145027246225,0.07007655293786105,989.6959219967897,0.42370743158434787,0.42370743158434787,,,22.84428611397498,22.84428611397498,,,,0.9742465785563523,0.9742465785563523,,,0.9427058823529412,0.9427058823529412,,,0.9787058823529412,0.9787058823529412,,,50.36356626826116,50.36356626826116,,,100.72713253652232,2417.4511808765355,0.15938010109124048,54.8360446036065,109.02064191494469,161.8026794408801,211.18221988924566
0.48,622.0458780259976,0.47896137339055794,0.053744763861446145,13.838459221656013,0.02224019095831929,0.5162660944206009,2.9012875536480687,44.94849785407725,8.008583690987125,6.819742489270387,5.742489270386266,81.94849785407726,147.46781115879827,0.23711764679408504,474.5780668671993,474.5780668671993,,2.0,237.28903343359963,237.28903343359963,,,0.0,0.0,0.0,0.0,0.0,0.0,44.94849785407725,8.008583690987125,6.819742489270387,5.742489270386266,81.94849785407726,534.3548909015341,966.388183512104,990.0,0.2276348929333749,0.06609356599540137,989.7062715410711,0.40196191358131433,0.40196191358131433,,,22.916126115385946,22.916126115385946,,,,0.9491561337343986,0.9491561337343986,,,0.9403004291845494,0.9403004291845494,,,0.9779828326180258,0.9779828326180258,,,49.06679609966557,49.06679609966557,,,98.13359219933113,2355.206212783947,0.15775031990613517,54.90233206482504,109.15692654597704,162.01635908741554,211.4890188808017
0.485,608.4497127167796,0.4848172588832487,0.05257005517872971,15.151917330157467,0.024898982788012326,0.49314720812182744,2.8730964467005076,45.18274111675127,8.00507614213198,6.888324873096447,5.83248730964467,82.78172588832487,148.69035532994923,0.24428655801007887,459.75935738683035,459.75935738683035,,2.0,229.87967869341517,229.87967869341517,,,0.0,0.0,0.0,0.0,0.0,0.0,45.18274111675127,8.00507614213198,6.888324873096447,5.83248730964467,82.78172588832487,519.83549951881,966.3337988508672,990.0,0.220331478536272,0.06252288143533366,989.7171456400283,0.37760064761513207,0.37760064761513207,,,23.005746141546147,23.005746141546147,,,,0.9195187147736608,0.9195187147736608,,,0.9392385786802031,0.9392385786802031,,,0.9771065989847716,0.9771065989847716,,,47.62743690300325,47.62743690300325,,,95.2548738060065,2286.1169713441564,0.15657262407362618,54.99241512060309,109.34219186486563,162.30697693330436,211.9066126956553
0.49,599.8890592448755,0.49099999999999994,0.05183041471875724,8.0575281535374,0.013430978336823692,0.4664335664335664,2.7832167832167833,43.55944055944056,7.440559440559441,6.13986013986014,4.9020979020979025,75.21678321678321,137.25874125874125,0.22881084368262256,462.63031798613423,462.63031798613423,,2.0,231.31515899306712,231.31515899306712,,,0.0,0.0,0.0,0.0,0.0,0.0,43.55944055944056,7.440559440559441,6.13986013986014,4.9020979020979025,75.21678321678321,519.7701781259943,966.2994593274141,990.0,0.22028818072152956,0.06290856044521045,989.7168032588332,0.38202330053379707,0.38202330053379707,,,23.035320630885415,23.035320630885415,,,,0.9252606359722683,0.9252606359722683,,,0.9383216783216783,0.9383216783216783,,,0.9774125874125875,0.9774125874125875,,,47.95446631443839,47.95446631443839,,,95.90893262887678,2301.814383093043,0.1598769639057801,55.049916884075074,109.46048201076405,162.49261136702424,212.1735335991862
0.495,590.5986062914018,0.49447738693467336,0.05102771958357706,11.472910415046426,0.01942756713470961,0.5167336683417085,2.9849246231155777,44.7035175879397,7.9798994974874375,6.874371859296482,5.8793969849246235,81.89949748743719,147.33668341708542,0.24942155934464752,443.2619228743164,443.2619228743164,,2.0,221.6309614371582,221.6309614371582,,,0.0,0.0,0.0,0.0,0.0,0.0,44.7035175879397,7.9798994974874375,6.874371859296482,5.8793969849246235,81.89949748743719,502.81971181904,966.2576937283112,990.0,0.21236871516718067,0.058724066648235033,989.7289072181846,0.3517233091594445,0.3517233091594445,,,23.119490180713857,23.119490180713857,,,,0.8865238457486327,0.8865238457486327,,,0.9379396984924624,0.9379396984924624,,,0.9764321608040201,0.9764321608040201,,,46.0527331073923,46.0527331073923,,,92.1054662147846,2210.5311891548304,0.15596335784554913,55.11729844917367,109.59913780192004,162.71030722350625,212.48678918297426
0.5,582.298603686539,0.5001959798994975,0.05031059935851694,8.35303042917884,0.014353515507868762,0.4897989949748744,2.8944723618090453,45.02010050251256,8.025125628140703,6.864321608040201,5.738693467336684,82.19095477386935,147.8391959798995,0.2539130232966661,434.45940770663947,434.45940770663947,,2.0,217.22970385331973,217.22970385331973,,,0.0,0.0,0.0,0.0,0.0,0.0,45.02010050251256,8.025125628140703,6.864321608040201,5.738693467336684,82.19095477386935,494.3689554453329,966.2203437165892,990.0,0.20827429776584866,0.05689188154132785,989.7348338206929,0.3378332721141138,0.3378332721141138,,,23.176656831989305,23.176656831989305,,,,0.8689188154132789,0.8689188154132789,,,0.9367336683417086,0.9367336683417086,,,0.9760804020100503,0.9760804020100503,,,45.18191462886607,45.18191462886607,,,90.36382925773214,2168.731902185571,0.15518006556882608,55.178049531114404,109.72418308068407,162.90671603211476,212.7696030480397
0.505,573.4038092885135,0.505774193548387,0.049542089122527486,8.006227064035228,0.013953157191932781,0.45612903225806456,2.7455197132616487,45.401433691756274,8.007168458781361,6.827956989247312,5.566308243727598,81.89964157706093,147.70250896057348,0.2576011524455093,425.70130032794003,425.70130032794003,,2.0,212.85065016397002,212.85065016397002,,,0.0,0.0,0.0,0.0,0.0,0.0,45.401433691756274,8.007168458781361,6.827956989247312,5.566308243727598,81.89964157706093,485.937859467725,966.1803171417984,990.0,0.2042383835938618,0.055140260065587976,989.7406213563405,0.3240209992403661,0.3240209992403661,,,23.23628321530193,23.23628321530193,,,,0.85140260065588,0.85140260065588,,,0.936021505376344,0.936021505376344,,,0.9760215053763441,0.9760215053763441,,,44.355020746913006,44.355020746913006,,,88.71004149382601,2129.040995851825,0.15470544037808362,55.242781536159,109.85745775111926,163.11613738886857,213.07135392062327
0.51,568.213980213465,0.5114909090909091,0.04909368789044335,10.22286847762013,0.01798942757309865,0.4781818181818182,2.709090909090909,46.163636363636364,8.0,7.0181818181818185,5.963636363636364,85.94545454545455,153.0909090909091,0.26940047388701877,415.12307112255587,415.12307112255587,,2.0,207.56153556127794,207.56153556127794,,,0.0,0.0,0.0,0.0,0.0,0.0,46.163636363636364,8.0,7.0181818181818185,5.963636363636364,85.94545454545455,476.30488930437406,966.1569629109605,990.0,0.20082599788946254,0.05302461422451113,989.7461493878861,0.3090352942669156,0.3090352942669156,,,23.280151182658578,23.280151182658578,,,,0.8302461422451117,0.8302461422451117,,,0.9341818181818182,0.9341818181818182,,,0.9754545454545455,0.9754545454545455,,,43.23607091943564,43.23607091943564,,,86.47214183887128,2075.3314041329104,0.15218809321388527,55.280364889963195,109.9348546292553,163.23779843981714,213.2467527875769
0.515,561.6271829268143,0.5153548387096775,0.048524588604876726,9.333820749682443,0.016603098433880265,0.474758064516129,2.810483870967742,44.46370967741935,7.713709677419355,6.504032258064516,5.221774193548387,78.71370967741936,142.61693548387098,0.25395033250956756,419.01024744294335,419.01024744294335,,2.0,209.50512372147168,209.50512372147168,,,0.0,0.0,0.0,0.0,0.0,0.0,44.46370967741935,7.713709677419355,6.504032258064516,5.221774193548387,78.71370967741936,477.6916990558465,966.1273223231706,990.0,0.20102321541713297,0.053802049488588626,989.7451747350942,0.31428057542115123,0.31428057542115123,,,23.303571836502478,23.303571836502478,,,,0.8380204948858866,0.8380204948858866,,,0.9356048387096775,0.9356048387096775,,,0.9759274193548387,0.9759274193548387,,,43.76571892566339,43.76571892566339,,,87.53143785132679,2100.7545084318426,0.15585020226218926,55.32784750116408,110.03265822230907,163.39158792235878,213.46858856636044
0.52,556.510041414616,0.52,0.04808246757822274,7.267604891153063,0.01305801838625465,0.4847863247863248,2.888888888888889,45.1965811965812,8.290598290598291,7.119658119658119,5.94017094017094,82.24786324786325,148.7948717948718,0.267358077729011,407.71516961974424,407.71516961974424,,2.0,203.85758480987212,203.85758480987212,,,0.0,0.0,0.0,0.0,0.0,0.0,45.1965811965812,8.290598290598291,7.119658119658119,5.94017094017094,82.24786324786325,468.32200722658183,966.1042951863658,990.0,0.1976459233775695,0.05154303392394881,989.7508110426984,0.29794527710926777,0.29794527710926777,,,23.3485705792235,23.3485705792235,,,,0.8154303392394885,0.8154303392394885,,,0.9342735042735043,0.9342735042735043,,,0.9751282051282052,0.9751282051282052,,,42.57866370581949,42.57866370581949,,,85.15732741163897,2043.7758578793355,0.15302330202893608,55.364615917208255,110.10840446970806,163.5107218959555,213.64049993991503
0.525,549.3446254943456,0.5247834101382488,0.04746337564271143,8.590196650811043,0.015651788949941053,0.4338709677419355,2.6774193548387095,45.142857142857146,8.03225806451613,6.806451612903226,5.47926267281106,80.66820276497695,146.1290322580645,0.2660131928329006,403.21559323628105,403.21559323628105,,2.0,201.60779661814055,201.60779661814055,,,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,8.03225806451613,6.806451612903226,5.47926267281106,80.66820276497695,463.19716005655755,966.0720508147244,990.0,0.19584674402739377,0.05064311864725617,989.7535101373253,0.2914172137681468,0.2914172137681468,,,23.390042108832656,23.390042108832656,,,,0.8064311864725622,0.8064311864725622,,,0.9346543778801844,0.9346543778801844,,,0.9752073732718894,0.9752073732718894,,,42.203505205918596,42.203505205918596,,,84.40701041183719,2025.7682498840925,0.15364918647468823,55.41581320433519,110.2139032778688,163.67671879908778,213.88019161443324
0.53,542.2565667145204,0.5301567164179104,0.04685096736413454,9.672847736899326,0.01783921836812609,0.5059701492537313,2.888059701492537,44.8955223880597,8.037313432835822,6.925373134328358,5.798507462686567,81.65671641791045,147.3134328358209,0.2716726970785047,394.9431338786994,394.9431338786994,,2.0,197.4715669393497,197.4715669393497,,,0.0,0.0,0.0,0.0,0.0,0.0,44.8955223880597,8.037313432835822,6.925373134328358,5.798507462686567,81.65671641791045,454.80134283392334,966.0401545502153,990.0,0.19300402908823533,0.04898862677573985,989.7580073441361,0.2799690275427125,0.2799690275427125,,,23.437883766377958,23.437883766377958,,,,0.7898862677573989,0.7898862677573989,,,0.9338805970149254,0.9338805970149254,,,0.9728358208955222,0.9728358208955222,,,41.28373272957478,41.28373272957478,,,82.56746545914956,1981.6191710195897,0.15226547501482907,55.4662483096127,110.31785176311179,163.84032589583668,214.11654664269184
0.535,534.2062632001132,0.5349663865546218,0.04615542114048972,10.176135610500314,0.01905684304150005,0.4654621848739496,2.8151260504201683,44.936974789915965,7.9789915966386555,6.823529411764706,5.361344537815126,79.99159663865547,145.0924369747899,0.2716305614206236,389.1138262253233,389.1138262253233,,2.0,194.55691311266165,194.55691311266165,,,0.0,0.0,0.0,0.0,0.0,0.0,44.936974789915965,7.9789915966386555,6.823529411764706,5.361344537815126,79.99159663865547,448.8533220236426,966.0039281844006,990.0,0.19102139845803623,0.04782276524506462,989.7611558362969,0.2715484963796845,0.2715484963796845,,,23.485679155516713,23.485679155516713,,,,0.7782276524506466,0.7782276524506466,,,0.9330672268907563,0.9330672268907563,,,0.9721008403361344,0.9721008403361344,,,40.69062972783769,40.69062972783769,,,81.38125945567538,1953.1502269362093,0.15233504168406029,55.52316677405889,110.43519792870265,164.02510615610947,214.38368801684598
0.54,524.9236669254999,0.540736,0.045353404822363136,10.20032874602285,0.019424165452352368,0.50336,2.952,43.448,7.592,6.344,5.096,75.88,138.36,0.2635422119702341,386.56366692549994,386.56366692549994,,2.0,193.28183346274997,193.28183346274997,,,0.0,0.0,0.0,0.0,0.0,0.0,43.448,7.592,6.344,5.096,75.88,443.94766692549996,965.9621565011648,990.0,0.1893922141080996,0.04731273338509992,989.7632950525068,0.2678727868896128,0.2678727868896128,,,23.53326576445249,23.53326576445249,,,,0.7731273338509999,0.7731273338509999,,,0.932,0.932,,,0.9721599999999999,0.9721599999999999,,,40.46813506868654,40.46813506868654,,,80.93627013737309,1942.4704832969542,0.15419535469199133,55.588431948048836,110.56978780168699,164.2371266263238,214.6904120086137
0.545,517.9617214459034,0.5457528089887641,0.04475189273292603,9.398165100590845,0.018160275281383108,0.4991011235955056,2.8876404494382024,44.58426966292135,7.831460674157303,6.651685393258427,5.308988764044944,79.39887640449439,143.77528089887642,0.2776109656274063,374.18644054702696,374.18644054702696,,2.0,187.09322027351348,187.09322027351348,,,0.0,0.0,0.0,0.0,0.0,0.0,44.58426966292135,7.831460674157303,6.651685393258427,5.308988764044944,79.39887640449439,433.25385627736404,965.9308277465066,990.0,0.18584076407735334,0.04483728810940534,989.7693219478133,0.2513366169473518,0.2513366169473518,,,23.587157584359385,23.587157584359385,,,,0.748372881094054,0.748372881094054,,,0.9291573033707866,0.9291573033707866,,,0.9714606741573033,0.9714606741573033,,,39.11528605509745,39.11528605509745,,,78.2305721101949,1877.5337306446775,0.15102774077218217,55.63706612947789,110.67011204518764,164.39524349529293,214.91932843102882
0.55,507.52765557271573,0.5498565573770492,0.04385038944148259,8.535107995441413,0.016811510819071326,0.4606967213114754,2.7540983606557377,44.618852459016395,7.836065573770492,6.60655737704918,5.180327868852459,78.57786885245902,142.81967213114754,0.28137886485452257,364.7079834415682,364.7079834415682,,2.0,182.3539917207841,182.3539917207841,,,0.0,0.0,0.0,0.0,0.0,0.0,44.618852459016395,7.836065573770492,6.60655737704918,5.180327868852459,78.57786885245902,423.7694588514043,965.8838744500772,990.0,0.18269096419419326,0.0429415966883136,989.7743674391174,0.2386284167913631,0.2386284167913631,,,23.651864572248932,23.651864572248932,,,,0.7294159668831364,0.7294159668831364,,,0.9276229508196722,0.9276229508196722,,,0.9706147540983606,0.9706147540983606,,,38.12299861951863,38.12299861951863,,,76.24599723903727,1829.9039337368943,0.15023617975913162,55.70948189724292,110.81954036480779,164.63086514826557,215.26071559177086
0.555,500.32296349737885,0.5556727272727273,0.04322790404617345,8.88714142402307,0.01776358035885307,0.47927272727272724,2.809090909090909,45.70909090909091,8.118181818181819,7.045454545454546,5.718181818181818,83.56363636363636,150.15454545454546,0.3001092984608104,350.1684180428334,350.1684180428334,,1.9454545454545455,182.54034282663798,177.29892570943747,,,0.0,0.0,0.0,0.0,0.0,0.0,45.70909090909091,8.118181818181819,7.045454545454546,5.718181818181818,83.56363636363636,411.0411453155607,965.8514533357381,990.0,0.17846384899778767,0.040033683608566614,989.7815024673936,0.24221119043875614,0.2256825682322323,,,23.687837941216742,23.702393934112713,,,,0.730161371306552,0.7091957028377499,,,0.9281818181818182,0.926923076923077,,,0.971,0.9704807692307692,,,38.27703573152396,37.10937201289611,,,73.36226018008027,1760.6942443219268,0.14663106232694487,55.759174348424914,110.92211034043063,164.79267461796576,215.49533025186784
0.56,497.3373189886991,0.560723076923077,0.04296994436062356,6.782230297946716,0.013634103277140137,0.45492307692307693,2.6846153846153844,44.93076923076923,7.915384615384616,6.769230769230769,5.276923076923077,79.17692307692307,144.06923076923076,0.2896812135313504,353.2680882194683,353.2680882194683,,1.9461538461538461,183.91298145569527,178.99320227065448,,,0.0,0.0,0.0,0.0,0.0,0.0,44.93076923076923,7.915384615384616,6.769230769230769,5.276923076923077,79.17692307692307,412.88347283485297,965.8380179354491,990.0,0.1790756920853755,0.04065361764389363,989.7802706902706,0.24499162527941404,0.2295074897988428,,,23.69726112954214,23.710625850603225,,,,0.735651925822781,0.715972809082618,,,0.928923076923077,0.9277235772357724,,,0.9705384615384616,0.97,,,38.58347338906499,37.48221399593075,,,74.04741432367639,1777.1379437682335,0.1488876407903339,55.77970513855531,110.96449401380606,164.85955210206382,215.59233338865235
0.565,488.2926494588669,0.5649778597785978,0.04218848491324604,7.497041787927443,0.015353260700882974,0.536420664206642,3.029520295202952,43.16605166051661,7.520295202952029,6.361623616236162,4.955719557195572,74.25092250922509,136.25461254612546,0.27902407193430057,352.03803691274146,352.03803691274146,,1.970479704797048,179.8862838620134,177.3883082766057,,,0.0,0.0,0.0,0.0,0.0,0.0,43.16605166051661,7.520295202952029,6.361623616236162,4.955719557195572,74.25092250922509,409.0860073924463,965.7973169225648,990.0,0.17781454120044335,0.04040760738254827,989.7817778514169,0.23325368193248636,0.22557542333848885,,,23.751207246919687,23.757757973118572,,,,0.7195451354480538,0.7095532331064227,,,0.9275276752767528,0.9268821292775665,,,0.9702952029520294,0.97,,,37.74851726262829,37.18584754706055,,,73.83662761272764,1772.0790627054632,0.15121815290422605,55.84154158653749,111.09218471313707,165.061123538462,215.8849054954845
0.57,482.3816188058371,0.5690000000000001,0.04167777186482429,5.549274392717713,0.011502945856128481,0.5061870503597122,2.9568345323741005,43.81294964028777,7.625899280575539,6.489208633093525,4.892086330935252,75.99280575539568,138.81294964028777,0.2877623404880814,343.5686691655493,343.5686691655493,,1.985611510791367,173.62107148139006,172.4285845116652,,,0.0,0.0,0.0,0.0,0.0,0.0,43.81294964028777,7.625899280575539,6.489208633093525,4.892086330935252,75.99280575539568,401.4967267195061,965.7707172846262,990.0,0.17529411588470678,0.038713733833109824,989.7859921502823,0.21741472617687016,0.21385607784294172,,,23.79786013947911,23.800835242990885,,,,0.6944842859255602,0.6897143380466608,,,0.9258992805755397,0.9256934306569343,,,0.9701438848920863,0.9699999999999999,,,36.43383255617586,36.17102487934369,,,72.08441103437791,1730.02586482507,0.1494351553400537,55.88172752750092,111.17519034706437,165.1922108805426,216.0753000978316
0.575,478.63977168531574,0.573857142857143,0.04135447627361126,7.0440983068845995,0.014718468855911913,0.5010204081632653,2.9047619047619047,43.98639455782313,7.73469387755102,6.523809523809524,5.0,76.12925170068027,139.37414965986395,0.2911792748157151,339.26562202545176,339.26562202545176,,1.9931972789115646,170.49035297138238,169.93126404759045,,,0.0,0.0,0.0,0.0,0.0,0.0,43.98639455782313,7.73469387755102,6.523809523809524,5.0,76.12925170068027,397.51051998463544,965.753878972584,990.0,0.17397028338973128,0.037853124405090297,989.7881765922052,0.20883711729941234,0.20718702062234204,,,23.825460502321874,23.8268571886418,,,,0.6819614118855296,0.6797250561903617,,,0.9241496598639456,0.923972602739726,,,0.9700680272108844,0.9700000000000001,,,35.75070482836717,35.62302930829388,,,71.13140060395156,1707.1536144948375,0.14861339040895202,55.907073357123586,111.22755250747377,165.27492709284638,216.19549161617851
0.58,472.60080404188744,0.5802887323943662,0.040832709469219026,6.708701261587324,0.014197414834055275,0.48704225352112673,2.8450704225352115,43.943661971830984,7.637323943661972,6.408450704225352,4.915492957746479,75.57042253521126,138.47535211267606,0.29299077277091773,334.12545192921135,334.12545192921135,,1.9577464788732395,172.7007004544822,168.5464316868496,,,0.0,0.0,0.0,0.0,0.0,0.0,43.943661971830984,7.637323943661972,6.408450704225352,4.915492957746479,75.57042253521126,392.1148885489297,965.7267036181885,990.0,0.17217837627086222,0.03682509038584223,989.7909965333432,0.2163037310147479,0.203596712506106,,,23.847989184140093,23.8595006695091,,,,0.6908028018179287,0.6741857267473984,,,0.9234154929577465,0.9223161764705883,,,0.9704225352112675,0.9699999999999999,,,36.2530659502787,35.320466075475444,,,70.08111796622703,1681.9468311894484,0.14829184638136028,55.94780632075276,111.31172050188283,165.40792931500297,216.38884915960318
0.585,467.31248841336696,0.5849710144927536,0.0403757989989149,6.058814572245877,0.012965588599504497,0.40681159420289853,2.5942028985507246,44.43478260869565,7.601449275362318,6.384057971014493,4.673913043478261,75.59420289855072,138.68840579710144,0.29678170902675194,328.6240826162655,328.6240826162655,,1.9565217391304348,170.07867605715663,165.7520159481593,,,0.0,0.0,0.0,0.0,0.0,0.0,44.43478260869565,7.601449275362318,6.384057971014493,4.673913043478261,75.59420289855072,387.04437247133797,965.7029061978603,990.0,0.1704944410421417,0.03572481652325306,989.7937807424346,0.20987308591428175,0.1967856228009403,,,23.881001458660243,23.892842385831436,,,,0.6803147042286264,0.6630080637926372,,,0.9231884057971015,0.921969696969697,,,0.9704347826086955,0.97,,,35.743731340593015,34.767296445697056,,,68.99940620169454,1655.985748840669,0.14765096843013967,55.983339619817684,111.38515806571459,165.5240090340122,216.55768220913603
0.59,463.3320795325006,0.5909605911330049,0.04003189167160803,7.9012511324201276,0.017055133622474912,0.5072413793103449,2.916256157635468,43.758620689655174,7.556650246305419,6.369458128078818,4.783251231527093,74.93103448275862,137.39901477832512,0.2965202267430627,325.93306475417546,325.93306475417546,,1.9655172413793103,167.46755227034146,164.12499507254242,,,0.0,0.0,0.0,0.0,0.0,0.0,43.758620689655174,7.556650246305419,6.369458128078818,4.783251231527093,74.93103448275862,383.6177938182149,965.6849943578962,990.0,0.16935646289165804,0.03518661295083503,989.7954569241574,0.2032057969368268,0.19324240142136845,,,23.907256769324434,23.91618441411582,,,,0.6698702090813659,0.6564999802901696,,,0.9213793103448277,0.920357142857143,,,0.9703448275862069,0.97,,,35.1583104444112,34.399484701167324,,,68.37160601795206,1640.9185444308494,0.14757069487018298,56.00996512559319,111.44019782865341,165.61103776261592,216.68432978069887
0.595,456.19833139041646,0.5952276422764227,0.03941553583213192,7.63032388990691,0.016720289385124106,0.4577235772357724,2.772357723577236,43.959349593495936,7.536585365853658,6.357723577235772,4.715447154471545,74.95121951219512,137.52032520325204,0.30143534810849965,318.67800618716444,318.67800618716444,,1.6666666666666667,204.4003836912977,171.4164337438001,,,0.0,0.0,0.0,0.0,0.0,0.0,43.959349593495936,7.536585365853658,6.357723577235772,4.715447154471545,74.95121951219512,376.5316647237498,965.6528924912568,990.0,0.16700313588611612,0.03373560123743282,989.7992612628765,0.3118416884633488,0.20913669537229093,,,23.83452708315626,23.926814552300637,,,,0.8176015347651908,0.6856657349752004,,,0.9328455284552845,0.9242682926829269,,,0.9733333333333333,0.9699999999999999,,,43.52007328037557,36.081085571898065,,,67.57413032830762,1621.7791278793827,0.1481269117658912,56.057504034098216,111.53848772333346,165.7664981612894,216.91066411974938
0.6,449.9731136973988,0.6001158798283261,0.038877677023455216,7.22126463307783,0.016040713991340248,0.48158798283261806,2.8454935622317596,43.99141630901288,7.703862660944206,6.44206008583691,4.828326180257511,75.14163090128756,138.10729613733906,0.30689663431912395,311.8658175600597,311.8658175600597,,1.703862660944206,195.1827081796247,165.77539320513029,,,0.0,0.0,0.0,0.0,0.0,0.0,43.99141630901288,7.703862660944206,6.44206008583691,4.828326180257511,75.14163090128756,370.00315661585375,965.6248790116383,990.0,0.16483499666209162,0.0323731635120119,989.8027918398259,0.28482880009373135,0.1954872509316105,,,23.893084028093885,23.974392037203174,,,,0.7807308327184989,0.6631015728205211,,,0.9301287553648069,0.921890243902439,,,0.9729613733905579,0.9699999999999999,,,41.53166571831659,34.872186049396525,,,66.07689538398625,1585.8454892156699,0.14685074936095968,56.098739118492034,111.6237695457689,165.90144649508304,217.1072774121425
0.605,442.69732275708094,0.6062863070539419,0.03824904868621177,6.319036576101433,0.014272294410531423,0.503609958506224,2.900414937759336,43.32780082987552,7.564315352697095,6.33609958506224,4.738589211618257,73.19502074688796,135.16182572614107,0.3052383603833117,307.53549703093984,307.53549703093984,,1.7219917012448134,189.69538941430838,163.21532146901257,,,0.0,0.0,0.0,0.0,0.0,0.0,43.32780082987552,7.564315352697095,6.33609958506224,4.738589211618257,73.19502074688796,364.7637127985747,965.5921379524069,990.0,0.16309495997000634,0.031507099406187934,989.8053979406237,0.2682901345171537,0.189566002245181,,,23.94496985369977,24.016865723742466,,,,0.7587815576572335,0.6528612858760502,,,0.9297510373443983,0.9220114942528737,,,0.9727800829875518,0.97,,,40.42518183343139,34.39940745724963,,,65.26126854530456,1566.2704450873093,0.1474316869806974,56.14669891253482,111.72298338741994,166.05849924126412,217.3362300441745
0.61,437.90621409751475,0.611765625,0.03783509689802523,5.633253622606725,0.012863372997145364,0.45492187500000003,2.734375,44.1171875,7.6875,6.4609375,4.6953125,74.515625,137.4765625,0.313927765604739,300.42965159751475,300.42965159751475,,1.71875,185.78699397052426,159.50282800276935,,,0.0,0.0,0.0,0.0,0.0,0.0,44.1171875,7.6875,6.4609375,4.6953125,74.515625,358.69527659751475,965.5705779634386,990.0,0.16107961215415614,0.03008593031950291,989.8088344575264,0.2573634429218585,0.18088291963867267,,,23.98089305116572,24.049376156860784,,,,0.743147975882097,0.6380113120110774,,,0.9282812500000001,0.9198913043478262,,,0.9728125,0.97,,,39.60450604305254,33.58680016744568,,,63.74501866340412,1529.8804479216988,0.14557003074598807,56.178124888673096,111.7880099756407,166.16147362800703,217.48643634777963
0.615,432.7049149340828,0.6157071428571429,0.03738570465030468,7.86541400790271,0.018172701982591792,0.5293571428571429,3.0428571428571427,42.3,7.214285714285714,5.978571428571429,4.4,69.66428571428571,129.55714285714285,0.2993749058644069,303.14777207693993,303.14777207693993,,1.7642857142857142,180.81087657271775,160.0669660802907,,,0.0,0.0,0.0,0.0,0.0,0.0,42.3,7.214285714285714,5.978571428571429,4.4,69.66428571428571,358.64062921979706,965.5471721172033,990.0,0.16106146357853038,0.030629554415387932,989.808308982006,0.24202358751826167,0.1823444591411141,,,24.019113277284436,24.07194302467614,,,,0.7232435062908711,0.6402678643211628,,,0.9250714285714285,0.9199999999999999,,,0.9723571428571428,0.97,,,38.408903970773174,33.739520068725334,,,64.19553716615611,1540.6928919877466,0.14836562595466546,56.21210693369037,111.85833951571739,166.27287957376922,217.6490192121392
0.62,429.16828102838946,0.62,0.03708013948085285,5.539332799375175,0.01290959161785745,0.5071428571428571,2.909090909090909,44.14935064935065,7.805194805194805,6.512987012987013,4.863636363636363,75.51298701298701,138.84415584415584,0.32348370129169074,290.3241251842336,290.3241251842336,,1.62987012987013,191.71233998540467,156.5589167074191,,,0.0,0.0,0.0,0.0,0.0,0.0,44.14935064935065,7.805194805194805,6.512987012987013,4.863636363636363,75.51298701298701,348.79165765176606,965.5312572646277,990.0,0.1577905874120256,0.028064825036846635,989.8141445875511,0.2757521650640236,0.17409904302756019,,,24.00713515785944,24.099209015157243,,,,0.7668493599416187,0.6262356668296765,,,0.9278571428571429,0.9193814432989691,,,0.9737012987012986,0.9700000000000001,,,40.90975603816646,33.01070881301671,,,61.70221548532633,1480.853171647832,0.14377857674673875,56.235118672491986,111.90597463202624,166.34836018462656,217.75922827145425
0.625,424.3516799210964,0.626432098765432,0.03666398514518268,5.9560280426182945,0.014035907146859102,0.4974074074074074,2.876543209876543,42.901234567901234,7.333333333333333,6.0,4.388888888888889,70.80864197530865,131.4320987654321,0.30971106944475185,292.9195811556643,292.9195811556643,,1.691358024691358,184.9486101607824,156.17229733188273,,,0.0,0.0,0.0,0.0,0.0,0.0,42.901234567901234,7.333333333333333,6.0,4.388888888888889,70.80864197530865,349.15414905689886,965.5095825596447,990.0,0.1579109720115162,0.0285839162311328,989.8135051117573,0.25607958434604444,0.17331334549305139,,,24.04784296776644,24.122281796203985,,,,0.7397944406431297,0.6246891893275309,,,0.926358024691358,0.9188392857142859,,,0.9730864197530863,0.97,,,39.44970724398348,32.94700871731248,,,62.22788611027359,1493.4692666465662,0.14664469959460713,56.266357079234616,111.9706498519678,166.4508676570882,217.90895822381287
0.63,421.45455668733484,0.628764423076923,0.03641367369778571,4.378390380326081,0.01038641640563486,0.48062499999999997,2.8365384615384617,43.16826923076923,7.4423076923076925,6.105769230769231,4.456730769230769,71.58653846153847,132.7596153846154,0.3149958354614485,288.6949413027195,288.6949413027195,,1.6875,182.8135220973907,154.00933702593275,,,0.0,0.0,0.0,0.0,0.0,0.0,43.16826923076923,7.4423076923076925,6.105769230769231,4.456730769230769,71.58653846153847,345.4112874565656,965.4965455050931,990.0,0.15666795524387783,0.02773898826054383,989.8155930564956,0.2503974630792716,0.16867348805505372,,,24.06865008832328,24.14194459544691,,,,0.7312540883895627,0.616037348103731,,,0.925625,0.9176923076923078,,,0.973125,0.9700000000000001,,,39.005396604356214,32.476413419419025,,,61.33293083020679,1471.990339924963,0.1455281252190913,56.28509569715019,112.00945114464714,166.51237901536808,217.998835854025
0.635,417.8060865221206,0.634720238095238,0.03609844587551114,6.741309967789734,0.016145046685057483,0.49863095238095234,2.9107142857142856,43.404761904761905,7.565476190476191,6.244047619047619,4.613095238095238,72.8452380952381,134.67261904761904,0.3223507476731373,283.1334674745015,283.1334674745015,,1.619047619047619,188.1655038643455,153.40978737025205,,,0.0,0.0,0.0,0.0,0.0,0.0,43.404761904761905,7.565476190476191,6.244047619047619,4.613095238095238,72.8452380952381,340.34775318878724,965.4801273893496,990.0,0.15498633869738318,0.02662669349490025,989.8183869678078,0.26555221393480893,0.16724429733638344,,,24.072707364523346,24.159926177980903,,,,0.752662015457382,0.6136391494810082,,,0.9273214285714285,0.9173076923076924,,,0.9738095238095238,0.97,,,40.26549378978748,32.356962106161845,,,60.295994141221,1447.1038593893038,0.1443130302525455,56.308610525682084,112.05815109990165,166.58960395271848,218.1117221558413
0.64,412.42665045848815,0.639722891566265,0.035633662599613286,6.457909767057148,0.01566339858107008,0.513012048192771,2.9518072289156625,42.46987951807229,7.307228915662651,5.9397590361445785,4.367469879518072,69.86144578313252,129.94578313253012,0.3150692816361698,282.480867325958,282.480867325958,,1.6506024096385543,183.40594827631344,152.28182002075005,,,0.0,0.0,0.0,0.0,0.0,0.0,42.46987951807229,7.307228915662651,5.9397590361445785,4.367469879518072,69.86144578313252,338.1977347958375,965.4559199270633,990.0,0.15427231044880207,0.026496173465191553,989.819231516086,0.2519601863705119,0.1648769419749144,,,24.111351402652307,24.188082242805198,,,,0.7336237931052537,0.6091272800830002,,,0.9268072289156626,0.9174074074074073,,,0.9734939759036144,0.9699999999999999,,,39.27807168058289,32.16284510590504,,,60.20329620731629,1444.879108975591,0.14597559273357993,56.343162790357994,112.12972243640922,166.70312712334868,218.27773816952345
0.645,406.599947224245,0.6436965174129353,0.0351302354401747,5.8455453591194715,0.014383057666113024,0.47920398009950244,2.845771144278607,43.6865671641791,7.487562189054726,6.1393034825870645,4.507462686567164,73.39800995024876,135.2189054726368,0.33263452899903123,271.3810417516082,271.3810417516082,,1.4527363184079602,202.64250712712183,151.82907098375566,,,0.0,0.0,0.0,0.0,0.0,0.0,43.6865671641791,7.487562189054726,6.1393034825870645,4.507462686567164,73.39800995024876,328.6944745874291,965.429699762509,990.0,0.15111624617294692,0.02427620835032157,989.8246075454767,0.30748820946819455,0.16354566455504,,,24.087419573499485,24.21555196545596,,,,0.8105700285084874,0.6073162839350226,,,0.932139303482587,0.9162637362637364,,,0.9754726368159203,0.97,,,43.70059260111429,32.06138040490611,,,58.2159439287086,1397.1826542890062,0.14316310731805046,56.38040432942872,112.20688367836865,166.82556384374533,218.4568968820113
0.65,402.27247068140974,0.648,0.03475634146687374,4.808151865599989,0.011952333091833273,0.46025380710659897,2.7258883248730963,42.015228426395936,7.055837563451776,5.710659898477157,3.979695431472081,66.1269035532995,124.88832487309645,0.31045937694623366,277.38414580831335,277.38414580831335,,1.6040609137055837,187.80389564793657,148.29671665205228,,,0.0,0.0,0.0,0.0,0.0,0.0,42.015228426395936,7.055837563451776,5.710659898477157,3.979695431472081,66.1269035532995,332.1658716966382,965.4102261180662,990.0,0.15226910868154028,0.025476829161662586,989.8222540621567,0.2676361478517235,0.15593258354298734,,,24.144391796238743,24.2476835492171,,,,0.7512155825917463,0.5931868666082092,,,0.9273604060913705,0.9156302521008404,,,0.9739593908629441,0.97,,,40.340627590926836,31.334559072144827,,,59.26860997460823,1422.4466393905975,0.14733399649072929,56.40807447661961,112.26422544637188,166.91657998915127,218.59014313166523
0.655,398.0656345590029,0.6563493975903615,0.0343928708258978,5.407966038811501,0.013586659672221434,0.48620481927710846,2.8433734939759034,43.08433734939759,7.385542168674699,6.030120481927711,4.337349397590361,70.95180722891567,131.789156626506,0.33108075918541935,266.2764779324968,266.2764779324968,,1.4698795180722892,196.70357498124076,148.0654088449808,,,0.0,0.0,0.0,0.0,0.0,0.0,43.08433734939759,7.385542168674699,6.030120481927711,4.337349397590361,70.95180722891567,322.7764779324968,965.3903186100454,990.0,0.14915085982998044,0.02325529558649932,989.8275938445835,0.29034865811962113,0.15556985115251157,,,24.146926576418426,24.268681643152053,,,,0.786814299924963,0.5922616353799233,,,0.9305421686746987,0.9151282051282053,,,0.9751807228915662,0.97,,,42.443342867183695,31.296335460880172,,,57.14884989097076,1371.5723973832983,0.14356495898381652,56.43604043130745,112.32219242558095,167.00861817002772,218.7249533119677
0.66,393.5068842666686,0.6596971830985916,0.03399899480064013,5.557118524143298,0.01412267876830154,0.5069718309859155,2.9014084507042255,42.683098591549296,7.211267605633803,5.809859154929577,4.225352112676056,70.12676056338029,130.05633802816902,0.3305312999235427,263.45054623849956,263.45054623849956,,1.3661971830985915,208.6198148027649,149.73007430527548,,,0.0,0.0,0.0,0.0,0.0,0.0,42.683098591549296,7.211267605633803,5.809859154929577,4.225352112676056,70.12676056338029,319.15477159061226,965.3675344213333,990.0,0.14794807912603355,0.022690109247699868,989.8293618116262,0.324272102040042,0.159087206582669,,,24.13755528825287,24.286060107535913,,,,0.8344792592110596,0.5989202972211018,,,0.9333802816901408,0.9146153846153846,,,0.9749295774647887,0.97,,,45.1049861556608,31.6543801261443,,,56.696730990586886,1360.721543774085,0.14407632241304308,56.46796783286225,112.38838522332519,167.1137526720964,218.87902718656593
0.665,390.2399570682883,0.6641594202898551,0.03371673229070008,4.834994146975202,0.01239537461313817,0.5264734299516909,3.0144927536231885,41.628019323671495,6.995169082125604,5.608695652173913,4.033816425120773,66.79227053140097,125.05797101449275,0.3204914105143557,265.1819860537955,265.1819860537955,,1.4202898550724639,202.2847501101109,149.65204414187028,,,0.0,0.0,0.0,0.0,0.0,0.0,41.628019323671495,6.995169082125604,5.608695652173913,4.033816425120773,66.79227053140097,319.4138701117665,965.3511997853414,990.0,0.14803412660538368,0.023036397210759063,989.8289294761838,0.30590899651939685,0.1589241459732884,,,24.171820694323063,24.303523071379114,,,,0.8091390004404436,0.5986081765674811,,,0.9319806763285023,0.9148275862068966,,,0.9744927536231884,0.97,,,43.7213744598596,31.66842204821977,,,57.0312909728795,1368.750983349108,0.14613891594129663,56.49081462136619,112.43575925208822,167.18901521236748,218.98936501228837
0.67,386.2295663189058,0.6710463576158939,0.033370234529953434,4.079054796901554,0.010561003042483046,0.4973509933774834,2.8741721854304636,42.019867549668874,7.086092715231788,5.682119205298013,4.013245033112582,66.95364238410596,125.75496688741723,0.3255961322681932,260.47459943148857,260.47459943148857,,1.3509933774834437,209.14293807662767,146.24680876573584,,,0.0,0.0,0.0,0.0,0.0,0.0,42.019867549668874,7.086092715231788,5.682119205298013,4.013245033112582,66.95364238410596,315.26267890168725,965.3311478315944,990.0,0.14665550221827248,0.02209491988629764,989.8312495778953,0.32696823492347393,0.15171464553416222,,,24.173133511377472,24.334776278063366,,,,0.8365717523065107,0.5849872350629434,,,0.9336423841059602,0.9137735849056604,,,0.9755629139072848,0.97,,,45.3332520889676,30.951655175028524,,,56.19707807755377,1348.7298738612906,0.1455018157726256,56.51875380147741,112.49370410160624,167.28109937538753,219.1244275693647
0.675,382.6140028856795,0.6740000000000002,0.03305784984932264,4.44194212951371,0.011608420462620386,0.42785388127853885,2.625570776255708,42.146118721461185,7.0,5.63013698630137,3.835616438356164,65.9771689497717,124.58904109589041,0.3256263644908116,258.0249617897891,258.0249617897891,,1.3196347031963471,211.46861887005213,145.65484427746273,,,0.0,0.0,0.0,0.0,0.0,0.0,42.146118721461185,7.0,5.63013698630137,3.835616438356164,65.9771689497717,312.80121749755165,965.3130700144284,990.0,0.14583804271136397,0.02161633074022694,989.8325456265484,0.33291615948266895,0.15049121462992443,,,24.18655945263735,24.35488970494266,,,,0.8458744754802083,0.5826193771098509,,,0.9332420091324201,0.9145714285714285,,,0.9761187214611872,0.9699999999999999,,,45.85234042504948,30.879253231837662,,,55.72242136673275,1337.338112801586,0.14563607482261973,56.543846816341365,112.54575639408777,167.36384426188795,219.2458488887716
0.68,380.15888152271344,0.6797228260869566,0.03284572736356242,4.378464714253155,0.011513287754311085,0.43831521739130436,2.608695652173913,43.04347826086956,7.233695652173913,5.853260869565218,4.021739130434782,69.19021739130434,129.3423913043478,0.340222858066821,250.8164902183656,250.8164902183656,,1.190217391304348,222.9197447715858,146.65717606307098,,,0.0,0.0,0.0,0.0,0.0,0.0,43.04347826086956,7.233695652173913,5.853260869565218,4.021739130434782,69.19021739130434,306.9469250009743,965.3007944076137,990.0,0.14389381273095084,0.020192934902032028,989.835913252367,0.36400454095857665,0.15257622347573926,,,24.171114303794944,24.364331453407505,,,,0.8916789790863433,0.586628704252284,,,0.9370652173913043,0.9151428571428571,,,0.9772826086956521,0.9699999999999999,,,48.5141963187949,31.12278036850747,,,54.43429041063056,1306.4229698551335,0.1431906845045381,56.5608303747866,112.58099265700979,167.41987216946708,219.32809851957023
0.685,376.2570546214311,0.6855465838509316,0.03250860951929157,4.939340670491075,0.013128317881132048,0.448695652173913,2.670807453416149,42.82608695652174,7.15527950310559,5.745341614906832,4.024844720496894,68.63975155279503,128.3913043478261,0.34122143643374,247.86575027360502,247.86575027360502,,1.1055900621118013,232.05393963251004,149.74714783625268,,,0.0,0.0,0.0,0.0,0.0,0.0,42.82608695652174,7.15527950310559,5.745341614906832,4.024844720496894,68.63975155279503,303.5924583481392,965.2812852731072,990.0,0.14277978321524912,0.01963707684967772,989.837583139935,0.3900948031309614,0.15871069651801337,,,24.16620306369698,24.375724637272402,,,,0.9282157585300401,0.5989885913450107,,,0.9406832298136645,0.9194117647058824,,,0.9781366459627329,0.9699999999999999,,,50.68602582099966,31.93594367619491,,,54.05814409736807,1297.3954583368336,0.1436761527494872,56.587739703964495,112.636831074275,167.50868038595655,219.4585191524847
