WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,28,1939-04-08,2360,54,13,14,19,117,217,0.09,1100,1043,46,4,11,61,920,100,18,25,80,1037,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.7,26327
1938,29,1939-04-15,2149,52,12,13,17,110,207,0.1,1100,842,47,5,11,60,718,100,18,25,78,828,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.3,27269
1938,30,1939-04-22,1979,45,11,10,10,72,148,0.07,1100,731,55,7,15,49,604,100,18,25,59,676,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28084
1938,31,1939-04-29,1703,46,10,10,10,102,179,0.11,1100,424,53,7,15,24,323,100,18,25,34,426,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29630
1938,32,1939-05-06,1469,47,10,10,10,115,192,0.13,1100,177,41,7,9,9,110,88,17,19,19,225,1225,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.5,30987
1938,33,1939-05-13,1254,47,10,10,10,115,192,0.15,1062,0,0,0,0,0,0,47,10,10,10,115,1129,265,265,265,265,990.0,968.7,0.74,0.43,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.2,31610
1938,34,1939-05-20,1127,47,10,10,10,115,192,0.17,935,0,0,0,0,0,0,47,10,10,10,115,1002,233,233,233,233,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28995
1938,35,1939-05-27,967,46,10,9,9,107,183,0.19,784,0,0,0,0,0,0,46,10,9,9,107,850,261,261,261,0,990.0,967.8,0.43,0.18,989.4,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.8,25169
1938,36,1939-06-03,804,45,10,9,9,88,161,0.2,643,0,0,0,0,0,0,45,10,9,9,88,707,214,214,214,0,990.0,967.1,0.33,0.12,989.6,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,127.0,21330
1938,37,1939-06-10,663,45,10,9,9,88,161,0.24,502,0,0,0,0,0,0,45,10,9,9,88,566,251,251,0,0,990.0,966.6,0.25,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,102.9,17287
1938,38,1939-06-17,554,45,10,9,9,88,161,0.29,393,0,0,0,0,0,0,45,10,9,9,88,457,196,196,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13752
1938,39,1939-06-24,485,45,10,9,9,88,161,0.33,324,0,0,0,0,0,0,45,10,9,9,88,388,162,162,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11377
1938,40,1939-07-01,432,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10535
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,159,140,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,33.8,29.5,0.0,0.0,59.1,9926
1938,42,1939-07-15,387,42,9,8,6,70,135,0.35,252,0,0,0,0,0,0,42,9,8,6,70,311,252,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9316
1938,43,1939-07-22,375,42,9,8,6,70,135,0.36,240,0,0,0,0,0,0,42,9,8,6,70,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8803
1938,44,1939-07-29,344,40,7,6,4,64,123,0.36,220,0,0,0,0,0,0,40,7,6,4,64,275,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8174
1938,45,1939-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7913
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7338
1938,47,1939-08-19,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7100
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,172,0,0,0,0,0,0,38,6,4,3,57,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6341
1938,49,1939-09-02,269,34,6,4,3,44,91,0.34,178,0,0,0,0,0,0,34,6,4,3,44,222,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6589
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,145,0,0,0,0,0,0,38,6,4,3,59,193,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5318
1938,51,1939-09-16,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
1938,52,1939-09-23,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4620
1938,53,1939-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,626
1939,1,1939-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5162
1939,2,1939-10-08,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4526
1939,3,1939-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4550
1939,4,1939-10-22,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5497
1939,5,1939-10-29,260,38,5,3,2,51,102,0.39,158,0,0,0,0,0,0,38,5,3,2,51,206,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5821
1939,6,1939-11-05,264,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5816
1939,7,1939-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6607
1939,8,1939-11-19,347,40,6,4,3,53,106,0.31,241,0,0,0,0,0,0,40,6,4,3,53,291,241,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8889
1939,9,1939-11-26,415,40,6,4,3,55,109,0.26,306,0,0,0,0,0,0,40,6,4,3,55,357,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10873
1939,10,1939-12-03,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12485
1939,11,1939-12-10,526,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.7,14403
1939,12,1939-12-17,571,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.1,15973
1939,13,1939-12-24,669,42,7,5,3,61,118,0.18,551,0,0,0,0,0,0,42,7,5,3,61,605,207,207,192,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.7,0.0,0.93,0.93,0.93,0.0,42.0,42.0,38.6,0.0,111.6,18756
1939,14,1939-12-31,735,45,7,5,3,73,136,0.18,599,0,0,0,0,0,0,45,7,5,3,73,658,199,199,199,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.3,20038
1939,15,1940-01-07,774,46,7,6,4,76,139,0.18,635,0,0,0,0,0,0,46,7,6,4,76,694,211,211,211,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,127.0,21343
1939,16,1940-01-14,845,46,7,6,4,76,139,0.16,706,0,0,0,0,0,0,46,7,6,4,76,765,235,235,235,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.2,23380
1939,17,1940-01-21,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,255,255,255,207,990.0,967.6,0.44,0.19,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.93,49.0,49.0,49.0,38.9,152.6,25642
1939,18,1940-01-28,996,47,7,6,4,83,148,0.15,847,0,0,0,0,0,0,47,7,6,4,83,908,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26810
1939,19,1940-02-04,1041,49,8,7,5,93,162,0.16,879,0,0,0,0,0,0,49,8,7,5,93,943,219,219,219,219,990.0,968.0,0.52,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.8,27847
1939,20,1940-02-11,1116,49,8,7,5,93,162,0.15,954,0,0,0,0,0,0,49,8,7,5,93,1018,238,238,238,238,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.2,29607
1939,21,1940-02-18,1150,49,8,7,5,93,162,0.14,988,0,0,0,0,0,0,49,8,7,5,93,1052,247,247,247,247,990.0,968.4,0.63,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.6,30340
1939,22,1940-02-25,1293,49,8,7,6,97,168,0.13,1083,42,11,2,2,1,24,60,10,9,8,121,1163,270,270,270,270,990.0,968.8,0.79,0.46,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,189.0,31746
1939,23,1940-03-03,1866,49,9,9,9,107,183,0.1,1100,583,49,8,14,28,481,98,17,23,37,588,1239,275,275,275,275,990.0,970.6,0.91,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.2,28765
1939,24,1940-03-10,2659,49,9,9,9,107,183,0.07,1100,1376,51,9,16,64,1235,100,18,25,73,1342,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.5,24954
1939,25,1940-03-17,3523,53,9,10,10,122,207,0.06,1100,2216,46,8,14,69,2077,100,18,25,80,2200,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21119
1939,26,1940-03-24,4680,59,11,12,13,144,239,0.05,1100,3341,41,7,13,67,3213,100,18,25,80,3357,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.8,24.8,24.8,24.8,99.4,16697
1939,27,1940-03-31,5243,68,13,17,23,164,287,0.05,1100,3856,31,4,7,56,3756,100,18,25,80,3920,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.1,22.1,22.1,22.1,88.5,14872
1939,28,1940-04-07,4982,70,14,18,25,168,295,0.06,1100,3587,30,4,7,55,3491,100,18,25,80,3659,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.3,23.3,23.3,23.3,93.1,15638
1939,29,1940-04-14,4438,70,14,18,25,168,295,0.07,1100,3043,30,4,7,55,2947,100,18,25,80,3115,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.5,17554
1939,30,1940-04-21,3967,70,14,18,25,168,295,0.07,1100,2572,30,3,7,55,2476,100,18,25,80,2644,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,114.8,19292
1939,31,1940-04-28,3489,67,14,17,23,187,309,0.09,1100,2080,32,4,7,56,1979,100,18,25,80,2166,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.5,21260
1939,32,1940-05-05,3087,65,14,17,23,202,321,0.1,1100,1666,35,4,8,57,1562,100,18,25,80,1764,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.8,22983
1939,33,1940-05-12,2721,65,14,17,23,202,321,0.12,1100,1300,35,4,8,57,1196,100,18,25,80,1398,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.9,24675
1939,34,1940-05-19,2333,65,14,17,23,202,321,0.14,1100,912,35,3,8,56,809,100,18,25,79,1011,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.4,26447
1939,35,1940-05-26,2053,64,13,16,22,195,311,0.15,1100,642,35,4,8,45,548,100,18,25,67,743,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27706
1939,36,1940-06-02,1831,62,12,14,16,153,257,0.14,1100,474,38,6,10,29,389,100,18,25,45,542,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28907
1939,37,1940-06-09,1495,62,12,14,16,153,257,0.17,1100,138,26,4,6,8,92,88,16,20,24,245,1226,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.6,30842
1939,38,1940-06-16,1293,62,12,14,16,153,257,0.2,1033,2,0,0,0,0,1,62,12,14,16,154,1122,258,258,258,258,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,182.4,30642
1939,39,1940-06-23,1099,62,12,14,16,153,257,0.23,842,0,0,0,0,0,0,62,12,14,16,153,930,229,229,229,217,990.0,968.2,0.51,0.23,989.3,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.93,42.5,42.5,42.5,39.9,155.9,26186
1939,40,1940-06-30,924,58,11,11,11,138,231,0.25,693,0,0,0,0,0,0,58,11,11,11,138,774,231,231,231,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.4,22571
1939,41,1940-07-07,759,58,11,11,11,136,227,0.3,532,0,0,0,0,0,0,58,11,11,11,136,612,237,237,199,0,990.0,966.9,0.27,0.08,989.6,22.3,22.3,22.1,0.0,0.94,0.94,0.93,0.0,47.7,47.7,39.0,0.0,106.6,17909
1939,42,1940-07-14,684,58,11,11,11,136,227,0.33,457,0,0,0,0,0,0,58,11,11,11,136,537,228,228,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.6,15729
1939,43,1940-07-21,586,58,11,11,11,136,227,0.39,359,0,0,0,0,0,0,58,11,11,11,136,439,179,179,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12385
1939,44,1940-07-28,532,56,10,9,8,123,208,0.39,324,0,0,0,0,0,0,56,10,9,8,123,400,162,162,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.1,11272
1939,45,1940-08-04,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10413
1939,46,1940-08-11,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,237,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,51.2,28.9,0.0,0.0,55.4,9303
1939,47,1940-08-18,405,54,9,8,6,107,184,0.45,221,0,0,0,0,0,0,54,9,8,6,107,292,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8068
1939,48,1940-08-25,375,54,9,8,6,107,184,0.49,191,0,0,0,0,0,0,54,9,8,6,107,262,191,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6930
1939,49,1940-09-01,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7435
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6424
1939,51,1940-09-15,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5489
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4464
1939,53,1940-09-29,262,46,7,6,4,75,138,0.53,124,0,0,0,0,0,0,46,7,6,4,75,183,124,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,1297
1940,1,1940-10-01,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5606
1940,2,1940-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5471
1940,3,1940-10-15,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5780
1940,4,1940-10-22,297,41,6,4,3,56,110,0.37,187,0,0,0,0,0,0,41,6,4,3,56,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6897
1940,5,1940-10-29,312,40,6,4,3,54,107,0.35,204,0,0,0,0,0,0,40,6,4,3,54,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7554
1940,6,1940-11-05,325,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8171
1940,7,1940-11-12,329,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8304
1940,8,1940-11-19,333,40,6,4,3,53,106,0.32,227,0,0,0,0,0,0,40,6,4,3,53,277,227,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8442
1940,9,1940-11-26,340,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8533
1940,10,1940-12-03,360,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8931
1940,11,1940-12-10,391,38,5,4,3,55,106,0.27,285,0,0,0,0,0,0,38,5,4,3,55,333,161,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.5,30.6,0.0,0.0,60.8,10206
1940,12,1940-12-17,424,38,5,4,3,54,104,0.25,320,0,0,0,0,0,0,38,5,4,3,54,367,160,160,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11389
1940,13,1940-12-24,474,38,5,4,3,54,104,0.22,370,0,0,0,0,0,0,38,5,4,3,54,417,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13106
1940,14,1940-12-31,510,40,5,4,3,64,117,0.23,393,0,0,0,0,0,0,40,5,4,3,64,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.3,13828
1940,15,1941-01-07,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,232,232,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.1,16312
1940,16,1941-01-14,703,41,6,4,3,66,120,0.17,583,0,0,0,0,0,0,41,6,4,3,66,634,232,232,208,0,990.0,966.7,0.28,0.1,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.94,0.0,47.2,47.2,41.7,0.0,118.1,19845
1940,17,1941-01-21,902,41,6,4,3,66,120,0.13,782,0,0,0,0,0,0,41,6,4,3,66,833,250,250,250,206,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.93,48.5,48.5,48.5,39.1,151.0,25369
1940,18,1941-01-28,1001,44,6,5,3,77,138,0.14,863,0,0,0,0,0,0,44,6,5,3,77,920,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.2,27414
1940,19,1941-02-04,1028,49,8,7,5,93,162,0.16,866,0,0,0,0,0,0,49,8,7,5,93,930,216,216,216,216,990.0,968.0,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.9,27203
1940,20,1941-02-11,1181,49,8,7,5,93,162,0.14,1019,0,0,0,0,0,0,49,8,7,5,93,1083,254,254,254,254,990.0,968.5,0.67,0.38,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30959
1940,21,1941-02-18,1359,49,8,7,5,93,162,0.12,1100,97,28,4,4,3,57,77,12,11,8,150,1201,275,275,275,275,990.0,969.0,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.3,31633
1940,22,1941-02-25,1579,53,9,9,8,114,195,0.12,1100,284,46,8,12,11,205,100,18,21,20,320,1239,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,180.6,30339
1940,23,1941-03-04,1704,59,11,12,13,144,239,0.14,1100,365,41,6,13,19,284,100,18,25,32,428,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.3,29625
1940,24,1941-03-11,2005,49,9,9,9,107,183,0.09,1100,722,51,9,16,35,610,100,18,25,44,717,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27967
1940,25,1941-03-18,2496,49,9,9,9,107,183,0.07,1100,1213,51,9,16,57,1080,100,18,25,66,1187,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.9,25692
1940,26,1941-03-25,3220,49,9,9,9,107,183,0.06,1100,1937,51,9,16,71,1790,100,18,25,80,1897,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,133.3,22395
1940,27,1941-04-01,3206,54,13,14,19,117,217,0.07,1100,1889,46,4,11,61,1766,100,18,25,80,1883,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,133.7,22464
1940,28,1941-04-08,2884,54,13,14,19,117,217,0.08,1100,1567,46,5,11,61,1444,100,18,25,80,1561,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.4,23917
1940,29,1941-04-15,2709,54,13,14,19,117,217,0.08,1100,1392,46,5,11,60,1269,100,18,25,80,1386,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.2,24731
1940,30,1941-04-22,2404,54,13,14,19,117,217,0.09,1100,1087,46,5,11,61,964,100,18,25,80,1081,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.5,26126
1940,31,1941-04-29,2183,54,13,13,17,160,259,0.12,1100,823,45,5,11,50,710,100,18,25,68,871,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.4,27120
1940,32,1941-05-06,1900,52,12,12,15,160,252,0.13,1100,548,47,5,12,32,449,100,18,25,47,609,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28517
1940,33,1941-05-13,1641,47,10,10,10,115,192,0.12,1100,349,53,8,14,18,255,100,18,24,28,370,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29979
1940,34,1941-05-20,1417,47,10,10,10,115,192,0.14,1100,125,30,5,6,6,75,77,15,16,16,190,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.4,31309
1940,35,1941-05-27,1244,46,10,9,9,107,183,0.15,1058,3,0,0,0,0,1,47,10,9,9,109,1125,264,264,264,264,990.0,968.7,0.73,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,187.9,31568
1940,36,1941-06-03,1065,45,10,9,9,88,161,0.15,904,0,0,0,0,0,0,45,10,9,9,88,968,235,235,235,229,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,42.7,168.4,28289
1940,37,1941-06-10,868,45,10,9,9,88,161,0.19,707,0,0,0,0,0,0,45,10,9,9,88,771,235,235,235,0,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,138.3,23240
1940,38,1941-06-17,693,45,10,9,9,88,161,0.23,532,0,0,0,0,0,0,45,10,9,9,88,596,225,225,191,0,990.0,966.7,0.26,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,45.7,45.7,38.1,0.0,107.6,18083
1940,39,1941-06-24,585,45,10,9,9,88,161,0.28,424,0,0,0,0,0,0,45,10,9,9,88,488,212,212,0,0,990.0,966.2,0.21,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.3,14839
1940,40,1941-07-01,535,42,9,8,6,70,135,0.25,400,0,0,0,0,0,0,42,9,8,6,70,459,200,200,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14062
1940,41,1941-07-08,470,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11817
1940,42,1941-07-15,431,42,9,8,6,70,135,0.31,296,0,0,0,0,0,0,42,9,8,6,70,355,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10511
1940,43,1941-07-22,406,42,9,8,6,70,135,0.33,271,0,0,0,0,0,0,42,9,8,6,70,330,211,140,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,45.7,29.4,0.0,0.0,58.3,9789
1940,44,1941-07-29,375,40,7,6,4,64,123,0.33,251,0,0,0,0,0,0,40,7,6,4,64,306,251,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9287
1940,45,1941-08-05,341,39,7,5,4,60,115,0.34,226,0,0,0,0,0,0,39,7,5,4,60,277,226,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8381
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7395
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7050
1940,48,1941-08-26,278,38,6,4,3,57,111,0.4,166,0,0,0,0,0,0,38,6,4,3,57,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6132
1940,49,1941-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6674
1940,50,1941-09-09,262,38,6,4,3,59,110,0.42,152,0,0,0,0,0,0,38,6,4,3,59,200,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5573
1940,51,1941-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5240
1940,52,1941-09-23,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4557
1940,53,1941-09-30,228,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,565
1941,1,1941-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4179
1941,2,1941-10-08,208,33,4,3,2,40,83,0.4,125,0,0,0,0,0,0,33,4,3,2,40,166,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4581
1941,3,1941-10-15,207,31,4,3,2,35,76,0.37,130,0,0,0,0,0,0,31,4,3,2,35,169,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4803
1941,4,1941-10-22,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4030
1941,5,1941-10-29,219,36,5,3,2,48,94,0.43,124,0,0,0,0,0,0,36,5,3,2,48,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4549
1941,6,1941-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4901
1941,7,1941-11-12,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5180
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6016
1941,9,1941-11-26,260,34,5,3,2,43,88,0.34,172,0,0,0,0,0,0,34,5,3,2,43,214,172,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6343
1941,10,1941-12-03,289,31,5,3,2,36,77,0.27,212,0,0,0,0,0,0,31,5,3,2,36,251,212,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7918
1941,11,1941-12-10,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9069
1941,12,1941-12-17,334,31,5,3,2,36,77,0.23,257,0,0,0,0,0,0,31,5,3,2,36,296,257,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9598
1941,13,1941-12-24,410,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.7,11885
1941,14,1941-12-31,433,39,5,3,2,61,113,0.26,319,0,0,0,0,0,0,39,5,3,2,61,368,159,159,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11327
1941,15,1942-01-07,459,38,5,4,3,57,107,0.23,352,0,0,0,0,0,0,38,5,4,3,57,399,176,176,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12442
1941,16,1942-01-14,483,34,5,4,3,45,91,0.19,392,0,0,0,0,0,0,34,5,4,3,45,435,196,196,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13851
1941,17,1942-01-21,519,29,5,4,2,33,73,0.14,446,0,0,0,0,0,0,29,5,4,2,33,484,223,223,0,0,990.0,965.9,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.5,15878
1941,18,1942-01-28,554,32,5,4,2,42,86,0.16,467,0,0,0,0,0,0,32,5,4,2,42,509,233,233,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.3,16511
1941,19,1942-02-04,596,36,6,5,4,54,105,0.18,491,0,0,0,0,0,0,36,6,5,4,54,538,245,245,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.3,17184
1941,20,1942-02-11,685,31,6,4,3,41,85,0.12,600,0,0,0,0,0,0,31,6,4,3,41,641,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,120.5,20238
1941,21,1942-02-18,750,33,6,4,3,48,96,0.13,654,0,0,0,0,0,0,33,6,4,3,48,698,218,218,218,0,990.0,966.9,0.32,0.13,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22163
1941,22,1942-02-25,827,38,6,5,4,59,115,0.14,712,0,0,0,0,0,0,38,6,5,4,59,763,237,237,237,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23670
1941,23,1942-03-04,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,257,257,257,0,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,149.5,25109
1941,24,1942-03-11,965,41,8,7,6,67,129,0.13,836,0,0,0,0,0,0,41,8,7,6,67,892,228,228,228,211,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.4,43.4,43.4,40.0,158.8,26681
1941,25,1942-03-18,1019,41,8,7,6,67,129,0.13,890,0,0,0,0,0,0,41,8,7,6,67,946,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.3,28269
1941,26,1942-03-25,1111,41,8,7,6,67,129,0.12,982,0,0,0,0,0,0,41,8,7,6,67,1038,245,245,245,245,990.0,968.2,0.61,0.34,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,180.8,30380
1941,27,1942-04-01,1247,45,11,10,10,72,148,0.12,1066,33,10,1,2,2,16,55,12,12,12,88,1146,266,266,266,266,990.0,968.7,0.76,0.44,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.2,31624
1941,28,1942-04-08,1739,45,11,10,10,72,148,0.09,1100,491,55,6,15,33,381,100,18,25,43,453,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29422
1941,29,1942-04-15,2096,45,11,10,10,72,148,0.07,1100,848,55,7,15,57,714,100,18,25,67,786,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27504
1941,30,1942-04-22,2152,45,11,10,10,72,148,0.07,1100,904,55,7,14,61,766,100,18,25,71,838,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.2,27256
1941,31,1942-04-29,2023,46,10,10,10,102,179,0.09,1100,743,53,7,15,42,624,100,18,25,52,727,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.8,27854
1941,32,1942-05-06,1779,47,10,10,10,115,192,0.11,1100,487,53,8,15,25,385,100,18,25,35,500,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,173.8,29205
1941,33,1942-05-13,1540,47,10,10,10,115,192,0.12,1100,248,51,7,12,12,162,98,18,22,22,277,1239,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,181.9,30553
1941,34,1942-05-20,1328,47,10,10,10,115,192,0.15,1072,63,15,3,3,3,38,62,13,13,13,153,1161,268,268,268,268,990.0,968.9,0.79,0.44,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.3,31295
1941,35,1942-05-27,1101,46,10,9,9,107,183,0.17,918,0,0,0,0,0,0,46,10,9,9,107,984,229,229,229,229,990.0,968.2,0.56,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.3,28614
1941,36,1942-06-03,882,45,10,9,9,88,161,0.18,721,0,0,0,0,0,0,45,10,9,9,88,785,240,240,240,0,990.0,967.4,0.38,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.3,23572
1941,37,1942-06-10,648,45,10,9,9,88,161,0.25,487,0,0,0,0,0,0,45,10,9,9,88,551,230,230,188,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,47.3,47.3,37.6,0.0,99.9,16782
1941,38,1942-06-17,528,42,9,8,7,75,143,0.27,385,0,0,0,0,0,0,42,9,8,7,75,445,192,192,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13497
1941,39,1942-06-24,464,39,9,7,5,59,119,0.26,345,0,0,0,0,0,0,39,9,7,5,59,400,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12210
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,311,0,0,0,0,0,0,37,8,6,4,53,362,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,65.9,11077
1941,41,1942-07-08,391,39,8,7,5,62,123,0.32,267,0,0,0,0,0,0,39,8,7,5,62,323,205,144,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.6,30.5,0.0,0.0,57.7,9688
1941,42,1942-07-15,366,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8528
1941,43,1942-07-22,340,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7526
1941,44,1942-07-29,321,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,252,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7267
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,186,0,0,0,0,0,0,38,7,5,3,57,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6851
1941,46,1942-08-12,279,34,7,5,3,44,93,0.33,186,0,0,0,0,0,0,34,7,5,3,44,232,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6882
1941,47,1942-08-19,266,37,7,5,3,55,108,0.41,157,0,0,0,0,0,0,37,7,5,3,55,206,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5784
1941,48,1942-08-26,252,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5144
1941,49,1942-09-02,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5355
1941,50,1942-09-09,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4790
1941,51,1942-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4321
1941,52,1942-09-23,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3859
1941,53,1942-09-30,188,34,6,4,3,44,91,0.48,97,0,0,0,0,0,0,34,6,4,3,44,141,97,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,494
1942,1,1942-10-01,185,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4907
1942,2,1942-10-08,198,28,4,2,2,27,64,0.32,134,0,0,0,0,0,0,28,4,2,2,27,168,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1942,3,1942-10-15,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4803
1942,4,1942-10-22,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4948
1942,5,1942-10-29,214,33,4,3,2,41,84,0.39,130,0,0,0,0,0,0,33,4,3,2,41,171,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4787
1942,6,1942-11-05,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4559
1942,7,1942-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5098
1942,8,1942-11-19,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5455
1942,9,1942-11-26,255,34,5,3,2,43,88,0.35,166,0,0,0,0,0,0,34,5,3,2,43,209,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6148
1942,10,1942-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6669
1942,11,1942-12-10,290,26,4,3,2,25,61,0.21,228,0,0,0,0,0,0,26,4,3,2,25,262,228,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8530
1942,12,1942-12-17,347,28,4,3,2,29,66,0.19,280,0,0,0,0,0,0,28,4,3,2,29,316,179,142,0,0,990.0,965.1,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,38.7,30.3,0.0,0.0,60.4,10139
1942,13,1942-12-24,378,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10788
1942,14,1942-12-31,409,33,5,3,2,43,89,0.22,320,0,0,0,0,0,0,33,5,3,2,43,362,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11381
1942,15,1943-01-07,448,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,405,182,182,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12935
1942,16,1943-01-14,486,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14722
1942,17,1943-01-21,521,29,5,4,2,33,73,0.14,448,0,0,0,0,0,0,29,5,4,2,33,486,224,224,0,0,990.0,965.9,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,94.9,15951
1942,18,1943-01-28,536,29,5,4,2,36,78,0.15,458,0,0,0,0,0,0,29,5,4,2,36,498,229,229,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.8,16259
1942,19,1943-02-04,568,31,6,4,3,41,85,0.15,483,0,0,0,0,0,0,31,6,4,3,41,524,241,241,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,101.0,16969
1942,20,1943-02-11,609,31,6,4,3,41,85,0.14,524,0,0,0,0,0,0,31,6,4,3,41,565,262,262,0,0,990.0,966.3,0.24,0.08,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,54.5,54.5,0.0,0.0,109.0,18306
1942,21,1943-02-18,689,31,6,4,3,41,85,0.12,604,0,0,0,0,0,0,31,6,4,3,41,645,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,121.6,20430
1942,22,1943-02-25,735,33,6,4,3,46,94,0.13,641,0,0,0,0,0,0,33,6,4,3,46,686,213,213,213,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,129.1,21681
1942,23,1943-03-04,814,36,8,6,4,53,107,0.13,707,0,0,0,0,0,0,36,8,6,4,53,757,235,235,235,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,140.3,23570
1942,24,1943-03-11,916,36,8,6,4,53,107,0.12,809,0,0,0,0,0,0,36,8,6,4,53,859,249,249,249,209,990.0,967.6,0.44,0.2,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,48.0,48.0,48.0,39.8,155.4,26111
1942,25,1943-03-18,1029,38,8,6,5,61,119,0.12,909,0,0,0,0,0,0,38,8,6,5,61,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.2,28759
1942,26,1943-03-25,1201,41,8,7,6,67,129,0.11,1065,7,2,0,0,0,3,43,8,7,6,70,1124,266,266,266,266,990.0,968.5,0.73,0.44,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,190.1,31929
1942,27,1943-04-01,1473,45,11,10,10,72,148,0.1,1100,225,49,6,12,15,140,94,17,22,25,212,1234,275,275,275,275,990.0,969.4,0.91,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.1,30928
1942,28,1943-04-08,1623,45,11,10,10,72,148,0.09,1100,375,55,7,15,25,272,100,18,25,35,344,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.1,30083
1942,29,1943-04-15,1673,45,11,10,10,72,148,0.09,1100,425,55,6,15,28,319,100,18,25,38,391,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.4,29803
1942,30,1943-04-22,1659,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29882
1942,31,1943-04-29,1683,46,10,10,10,102,179,0.11,1100,404,53,7,15,22,304,100,18,25,32,407,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29748
1942,32,1943-05-06,1680,47,10,10,10,115,192,0.11,1100,388,53,8,15,20,291,100,18,25,30,406,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29766
1942,33,1943-05-13,1614,47,10,10,10,115,192,0.12,1100,322,53,8,14,16,229,100,18,24,26,344,1242,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.4,30132
1942,34,1943-05-20,1521,47,10,10,10,115,192,0.13,1100,229,50,7,11,11,147,97,18,21,21,262,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.6,30668
1942,35,1943-05-27,1391,46,10,9,9,107,183,0.13,1100,108,27,5,5,5,64,73,15,15,15,171,1204,275,275,275,275,990.0,969.1,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.3,31460
1942,36,1943-06-03,1243,45,10,9,9,88,161,0.13,1076,5,1,0,0,0,3,46,10,9,9,91,1142,269,269,269,269,990.0,968.7,0.76,0.45,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.2,31961
1942,37,1943-06-10,1092,51,11,11,12,115,203,0.19,889,0,0,0,0,0,0,51,11,11,12,115,964,231,231,231,226,990.0,968.2,0.54,0.26,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,41.9,165.2,27748
1942,38,1943-06-17,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,228,228,228,0,990.0,967.5,0.37,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.2,22377
1942,39,1943-06-24,690,53,12,12,13,120,210,0.31,480,0,0,0,0,0,0,53,12,12,13,120,557,227,227,184,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.4,0.0,0.94,0.94,0.93,0.0,46.3,46.3,36.6,0.0,97.9,16446
1942,40,1943-07-01,569,42,9,8,6,70,135,0.24,434,0,0,0,0,0,0,42,9,8,6,70,493,217,217,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15269
1942,41,1943-07-08,493,42,9,8,6,70,135,0.27,358,0,0,0,0,0,0,42,9,8,6,70,417,179,179,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12613
1942,42,1943-07-15,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.9,10900
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,213,142,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,46.1,29.8,0.0,0.0,58.9,9893
1942,44,1943-07-29,380,40,7,6,4,64,123,0.32,257,0,0,0,0,0,0,40,7,6,4,64,311,257,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9477
1942,45,1943-08-05,352,39,7,5,4,60,115,0.33,237,0,0,0,0,0,0,39,7,5,4,60,288,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8766
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7772
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6908
1942,48,1943-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6398
1942,49,1943-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6483
1942,50,1943-09-09,251,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5889
1942,51,1943-09-16,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5314
1942,52,1943-09-23,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4554
1942,53,1943-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,617
1943,1,1943-10-01,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4836
1943,2,1943-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4700
1943,3,1943-10-15,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4120
1943,4,1943-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3718
1943,5,1943-10-29,187,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4282
1943,6,1943-11-05,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4946
1943,7,1943-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5153
1943,8,1943-11-19,233,29,4,2,2,30,67,0.29,166,0,0,0,0,0,0,29,4,2,2,30,201,166,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6160
1943,9,1943-11-26,262,31,4,2,2,36,77,0.3,185,0,0,0,0,0,0,31,4,2,2,36,223,185,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6842
1943,10,1943-12-03,311,38,5,4,3,54,104,0.34,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7682
1943,11,1943-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9482
1943,12,1943-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10578
1943,13,1943-12-24,494,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.3,13833
1943,14,1943-12-31,581,40,5,4,3,64,117,0.2,463,0,0,0,0,0,0,40,5,4,3,64,514,231,231,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,96.9,16281
1943,15,1944-01-07,674,43,6,4,3,70,128,0.19,546,0,0,0,0,0,0,43,6,4,3,70,600,245,245,192,0,990.0,966.6,0.26,0.09,989.6,22.6,22.6,22.7,0.0,0.94,0.94,0.93,0.0,50.3,50.3,38.6,0.0,111.6,18743
1943,16,1944-01-14,722,46,7,6,4,76,139,0.19,583,0,0,0,0,0,0,46,7,6,4,76,642,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.4,19547
1943,17,1944-01-21,812,46,7,6,4,76,139,0.17,673,0,0,0,0,0,0,46,7,6,4,76,732,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.3,22399
1943,18,1944-01-28,926,47,7,6,4,83,148,0.16,777,0,0,0,0,0,0,47,7,6,4,83,838,259,259,259,0,990.0,967.6,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.7,25152
1943,19,1944-02-04,1068,49,8,7,5,93,162,0.15,906,0,0,0,0,0,0,49,8,7,5,93,970,226,226,226,226,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28301
1943,20,1944-02-11,1243,49,8,7,5,93,162,0.13,1069,12,3,0,0,0,7,52,8,7,5,100,1138,267,267,267,267,990.0,968.7,0.75,0.44,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.9,31741
